  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1b875e85-d77e-48d4-ab53-e2a1559cf1f9}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {910cba6e-d282-4e1c-8967-af04835555b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {910cba6e-d282-4e1c-8967-af04835555b1}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {51590592-b482-4ec5-b6ac-98025d2860d4}, !- Handle
  {910cba6e-d282-4e1c-8967-af04835555b1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8d1e5219-0da3-4519-bbf5-c526b60241cd}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {3fd17403-105e-4fe9-afd9-01cdafde2cba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f662c003-fd3c-4645-9261-f42b69cb0b23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {f662c003-fd3c-4645-9261-f42b69cb0b23}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {5d37ec7c-9c3d-4d69-9d1e-86a9cde524b4}, !- Handle
  {f662c003-fd3c-4645-9261-f42b69cb0b23}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {99f75d99-e382-4c49-a2c0-3c43e4e597b5}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {5e8ab2c9-5a98-439a-a601-1e67a99e4c1e}, !- Default Day Schedule Name
  {385c2d31-acb2-4026-9345-1afa84755ad1}, !- Summer Design Day Schedule Name
  {8a8a2601-ed41-45b2-889b-188475ee0822}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e8ab2c9-5a98-439a-a601-1e67a99e4c1e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {96b72445-a1bf-446d-85b1-280880759c1b}, !- Handle
  {99f75d99-e382-4c49-a2c0-3c43e4e597b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833126,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a8a2601-ed41-45b2-889b-188475ee0822}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {385c2d31-acb2-4026-9345-1afa84755ad1}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2926bb0e-9e31-4331-a155-1e9db7abd422}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {99f75d99-e382-4c49-a2c0-3c43e4e597b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83c0efc5-a2ea-4257-bbfa-1939749997c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83c0efc5-a2ea-4257-bbfa-1939749997c2}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a764e4b-aeea-432d-baef-9ffd3e41222b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {99f75d99-e382-4c49-a2c0-3c43e4e597b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {418acc84-31b2-4fec-9343-adabe9ec04d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {418acc84-31b2-4fec-9343-adabe9ec04d4}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {aedcc5fa-bff9-4f47-9794-1e3f673f45bb}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {3081950b-8bf0-4372-a1ec-731fc93f33f1}, !- Default Day Schedule Name
  {24fb1988-5d0a-49f1-bd2c-c0c4175f509d}, !- Summer Design Day Schedule Name
  {4de95282-1f00-4962-9c2f-b1dffae72f9e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3081950b-8bf0-4372-a1ec-731fc93f33f1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d5b18de-6894-4311-9bfa-6856302e7204}, !- Handle
  {aedcc5fa-bff9-4f47-9794-1e3f673f45bb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000042,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4de95282-1f00-4962-9c2f-b1dffae72f9e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24fb1988-5d0a-49f1-bd2c-c0c4175f509d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b768f35-4dfc-41c4-a9e8-f33419bba159}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {aedcc5fa-bff9-4f47-9794-1e3f673f45bb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {44484e31-0bcc-4f82-82de-0ae43cf83d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44484e31-0bcc-4f82-82de-0ae43cf83d7b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8050e784-368f-4da5-9835-c437484a7d8e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {aedcc5fa-bff9-4f47-9794-1e3f673f45bb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bd2e5178-f291-4402-b2c9-44cff48cb561}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bd2e5178-f291-4402-b2c9-44cff48cb561}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3b3b71f2-5a5a-4464-b93c-caf8440f909a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {03b88942-bf05-4b1e-98b9-ff1768f46894}, !- Default Day Schedule Name
  {b25f2ce3-a340-4b86-aab7-91411864499e}, !- Summer Design Day Schedule Name
  {1ae0e228-e89a-476a-a5fc-8bb2c6ff0e09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03b88942-bf05-4b1e-98b9-ff1768f46894}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc882bdb-eb26-45ce-be31-f05305f6a265}, !- Handle
  {3b3b71f2-5a5a-4464-b93c-caf8440f909a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1ae0e228-e89a-476a-a5fc-8bb2c6ff0e09}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b25f2ce3-a340-4b86-aab7-91411864499e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7b23bdf-2f15-447b-aaea-85b402ec6354}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3b3b71f2-5a5a-4464-b93c-caf8440f909a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47d18d0b-5915-4b49-9a38-6d057f940fb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47d18d0b-5915-4b49-9a38-6d057f940fb4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e31afdc-433e-4353-8801-029365659450}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3b3b71f2-5a5a-4464-b93c-caf8440f909a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22f3c830-66ae-4a8e-9fee-ee232f21bcc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22f3c830-66ae-4a8e-9fee-ee232f21bcc7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a443da52-c403-4ca2-bf7b-0ac300106716}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {1985eaf7-1ed9-487e-9f3b-79b7706d3dc0}, !- Default Day Schedule Name
  {b550a54e-6862-454f-8088-7ef931515887}, !- Summer Design Day Schedule Name
  {3bf158cd-70fe-4d0b-99d7-1b17013518e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1985eaf7-1ed9-487e-9f3b-79b7706d3dc0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0982e1c-d388-4f9e-b463-ce37f49b1259}, !- Handle
  {a443da52-c403-4ca2-bf7b-0ac300106716}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3bf158cd-70fe-4d0b-99d7-1b17013518e0}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b550a54e-6862-454f-8088-7ef931515887}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91d19546-9085-412a-878f-04d92d4b9353}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {a443da52-c403-4ca2-bf7b-0ac300106716}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ef56abb2-7fbf-496a-9c53-7791ec298503}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef56abb2-7fbf-496a-9c53-7791ec298503}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6abdf4c-2988-4c4e-acb9-22c9bd15cde2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {a443da52-c403-4ca2-bf7b-0ac300106716}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ce83e4b-0962-4b0f-8084-db34e0d103df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ce83e4b-0962-4b0f-8084-db34e0d103df}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {218c183f-67b5-419f-8cb7-71549671d3ab}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {fc2dc38a-d2f9-49a5-b908-693c82bbbcd3}, !- Default Day Schedule Name
  {8e002f3d-3cdc-4d69-befd-bbfb1541e902}, !- Summer Design Day Schedule Name
  {ee2a80c2-6207-4b90-81a4-1b61cc426aac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc2dc38a-d2f9-49a5-b908-693c82bbbcd3}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9c47806d-1bb7-496f-8751-6da268aeaef6}, !- Handle
  {218c183f-67b5-419f-8cb7-71549671d3ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833115,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee2a80c2-6207-4b90-81a4-1b61cc426aac}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e002f3d-3cdc-4d69-befd-bbfb1541e902}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {370b7246-803a-44e5-aa20-bcd4a4b68ee9}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {218c183f-67b5-419f-8cb7-71549671d3ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12b9b208-5428-499c-8905-485869dc3a18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {12b9b208-5428-499c-8905-485869dc3a18}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c62f177-45ab-4312-9806-40f572d42979}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {218c183f-67b5-419f-8cb7-71549671d3ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4aa320dd-3222-44fc-9e30-273d04cee245}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4aa320dd-3222-44fc-9e30-273d04cee245}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c5f930e-7f3c-4981-a7cd-2cfab92e6cc7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {d84cf452-6dd9-4f2e-9ac0-1edf914d612f}, !- Default Day Schedule Name
  {a8c10ddd-ef0c-42af-addd-ed153aaed0c5}, !- Summer Design Day Schedule Name
  {7e82bd49-4739-414f-bf75-827b93c3bb2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d84cf452-6dd9-4f2e-9ac0-1edf914d612f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {adad0f6c-4c28-416c-aa2a-a45ca497a9c0}, !- Handle
  {3c5f930e-7f3c-4981-a7cd-2cfab92e6cc7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e82bd49-4739-414f-bf75-827b93c3bb2b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8c10ddd-ef0c-42af-addd-ed153aaed0c5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {479e322b-06cf-4435-9745-1360166963ca}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3c5f930e-7f3c-4981-a7cd-2cfab92e6cc7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3313aae2-8528-4afa-8a7f-2289b533d8c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3313aae2-8528-4afa-8a7f-2289b533d8c5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66edfefc-fa24-4d72-872c-9ad4bba7c3dc}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3c5f930e-7f3c-4981-a7cd-2cfab92e6cc7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f434034f-a333-468f-ab0b-9e31025c738d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f434034f-a333-468f-ab0b-9e31025c738d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b1f6f782-5610-4772-a5d9-7ff3dfcb94ab}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {fa4e4d99-4759-4287-85d3-019752034c24}, !- Default Day Schedule Name
  {d13a4b29-194d-4221-a782-66d5fd263533}, !- Summer Design Day Schedule Name
  {4b2b01e2-d417-4441-8a21-d1e3e1fcceef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa4e4d99-4759-4287-85d3-019752034c24}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {25d9f1c7-0a21-411e-b373-4c926547495d}, !- Handle
  {b1f6f782-5610-4772-a5d9-7ff3dfcb94ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.048354353160069,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4b2b01e2-d417-4441-8a21-d1e3e1fcceef}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d13a4b29-194d-4221-a782-66d5fd263533}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {287ce4c7-d5c8-4027-a708-0332432c5bb8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {b1f6f782-5610-4772-a5d9-7ff3dfcb94ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fc09741-2ee1-419a-a018-8115247b8292}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fc09741-2ee1-419a-a018-8115247b8292}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b576de33-d28a-493a-9043-2531ddd90263}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {b1f6f782-5610-4772-a5d9-7ff3dfcb94ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {295d54c3-1f3c-408f-95a4-5a7bdf782d71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {295d54c3-1f3c-408f-95a4-5a7bdf782d71}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5ec4d450-0506-4fb2-a379-42ff72dacb79}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {9d1c5263-7373-4fb9-95ba-408d6c8cedc7}, !- Default Day Schedule Name
  {9fd84c95-aa5a-41db-82fa-cc02e5b8e122}, !- Summer Design Day Schedule Name
  {fc86eca2-6c10-4952-9e24-281072bc102d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d1c5263-7373-4fb9-95ba-408d6c8cedc7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8d1e783-f71f-400f-913e-9d240ae7e595}, !- Handle
  {5ec4d450-0506-4fb2-a379-42ff72dacb79}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.859541293679865,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc86eca2-6c10-4952-9e24-281072bc102d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fd84c95-aa5a-41db-82fa-cc02e5b8e122}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eba4b0cd-e5a7-445e-8f9c-1f9423410c23}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {5ec4d450-0506-4fb2-a379-42ff72dacb79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e3b55299-9f93-4f0d-a039-9cf6d774ec7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3b55299-9f93-4f0d-a039-9cf6d774ec7f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53c5bd72-466e-4d78-a029-550a5375eecb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {5ec4d450-0506-4fb2-a379-42ff72dacb79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e6915b34-c53f-461c-a020-9dc9cbfd8555}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e6915b34-c53f-461c-a020-9dc9cbfd8555}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2dc6697f-af4d-4b17-9226-0fc04569770d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {33e68936-95bb-4e21-b746-349324bbdd68}, !- Default Day Schedule Name
  {505d7b0a-5602-47bc-9491-28da9fc0034c}, !- Summer Design Day Schedule Name
  {f3760f20-9c64-4dc0-a38e-c100d43e8a10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33e68936-95bb-4e21-b746-349324bbdd68}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4666d3c5-b59f-4e38-beec-8a94549aa88b}, !- Handle
  {2dc6697f-af4d-4b17-9226-0fc04569770d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600654,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3760f20-9c64-4dc0-a38e-c100d43e8a10}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {505d7b0a-5602-47bc-9491-28da9fc0034c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a41d85cd-0ccd-45b9-bfa3-aa50160a43c9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2dc6697f-af4d-4b17-9226-0fc04569770d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81918c4d-de5b-47a5-97dd-626776342098}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81918c4d-de5b-47a5-97dd-626776342098}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3e91938-7a5e-4f10-8387-b2df0cc9856a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2dc6697f-af4d-4b17-9226-0fc04569770d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3e2b88c-e08d-4454-bdf3-9853352f8fb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3e2b88c-e08d-4454-bdf3-9853352f8fb1}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {848a3576-8691-4336-b12f-816d219cba6e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {6025cd06-a06e-44e8-a854-926a4f37abf4}, !- Default Day Schedule Name
  {964605d8-0dd1-48d0-b60c-458784276d84}, !- Summer Design Day Schedule Name
  {cb323328-6c39-4c79-89d0-baeca90131c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6025cd06-a06e-44e8-a854-926a4f37abf4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d856e3c2-c582-4956-9491-f68e6f183c92}, !- Handle
  {848a3576-8691-4336-b12f-816d219cba6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cb323328-6c39-4c79-89d0-baeca90131c7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {964605d8-0dd1-48d0-b60c-458784276d84}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1c3f2d9-b436-48b6-9e56-a5f08272c2b2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {848a3576-8691-4336-b12f-816d219cba6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3081a35-2765-4e03-97e9-10b13df5fcd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3081a35-2765-4e03-97e9-10b13df5fcd3}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54e0a098-c6de-401b-9b38-ad80a6b6446e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {848a3576-8691-4336-b12f-816d219cba6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca47bd67-3adb-4df4-8e5f-da5b2b3591d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca47bd67-3adb-4df4-8e5f-da5b2b3591d0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a94894c8-3fb2-4a2f-abfe-5fe0b6f02370}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a52d1d97-ae20-4471-b840-74a2b96dd2d2}, !- Default Day Schedule Name
  {5a4206c9-63f4-4e46-aa64-40015500c3c8}, !- Summer Design Day Schedule Name
  {dfafaae0-0bc1-4502-b9aa-3cfefd9c9201}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a52d1d97-ae20-4471-b840-74a2b96dd2d2}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cdeaba55-479c-4b7f-9d65-45398b3ea03e}, !- Handle
  {a94894c8-3fb2-4a2f-abfe-5fe0b6f02370}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665565,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dfafaae0-0bc1-4502-b9aa-3cfefd9c9201}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a4206c9-63f4-4e46-aa64-40015500c3c8}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {199547d4-c700-46f2-b421-c67dd6244d59}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {a94894c8-3fb2-4a2f-abfe-5fe0b6f02370}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {99da5b92-d609-4134-9796-a1597e04c9e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99da5b92-d609-4134-9796-a1597e04c9e0}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b3a1c82-f2ed-4e2e-a9fd-030eaecd3b59}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {a94894c8-3fb2-4a2f-abfe-5fe0b6f02370}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54814715-dc28-4957-8fb0-d7e67d41c8be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54814715-dc28-4957-8fb0-d7e67d41c8be}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {737e4b15-01ef-4a5b-be38-cf2dff505d31}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {874332d3-2b06-4800-a595-68b4b58fbd76}, !- Default Day Schedule Name
  {358af626-cf1c-449e-aedd-a2ec8ba4b0b2}, !- Summer Design Day Schedule Name
  {e6b8ebc7-fca2-4440-a08b-15129deaa7f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {874332d3-2b06-4800-a595-68b4b58fbd76}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1ddd3dc7-d24f-4339-b49b-17da88f662b3}, !- Handle
  {737e4b15-01ef-4a5b-be38-cf2dff505d31}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e6b8ebc7-fca2-4440-a08b-15129deaa7f2}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {358af626-cf1c-449e-aedd-a2ec8ba4b0b2}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a7ab2a1-211e-4d57-9842-bf133746954f}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {737e4b15-01ef-4a5b-be38-cf2dff505d31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {48c880ff-5576-4d52-b83f-e537a32b73df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48c880ff-5576-4d52-b83f-e537a32b73df}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a22e594-f785-4f59-871a-ea92e8bf579e}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {737e4b15-01ef-4a5b-be38-cf2dff505d31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bb806dd6-48ae-4599-8bbb-e3e6a4d87928}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb806dd6-48ae-4599-8bbb-e3e6a4d87928}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {18b376c7-a2c2-4992-bc00-8fe60f138242}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {08398614-2459-4ab2-b7ca-b7b33c23d67f}, !- Default Day Schedule Name
  {b1d4bfaa-d7d5-479d-b333-26331e75a6ab}, !- Summer Design Day Schedule Name
  {6e9e432c-b1eb-4942-ab7e-079d700c3373}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08398614-2459-4ab2-b7ca-b7b33c23d67f}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f61f00ee-8209-443c-9d58-1dc3918c1461}, !- Handle
  {18b376c7-a2c2-4992-bc00-8fe60f138242}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6e9e432c-b1eb-4942-ab7e-079d700c3373}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1d4bfaa-d7d5-479d-b333-26331e75a6ab}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e197396-98fc-4efb-ab40-ee7eb4bf821d}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {18b376c7-a2c2-4992-bc00-8fe60f138242}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3cb76668-d1b2-43d4-9866-930981fcc821}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cb76668-d1b2-43d4-9866-930981fcc821}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05883195-e374-4f9e-8fcb-9c8cda754636}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {18b376c7-a2c2-4992-bc00-8fe60f138242}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81163155-4bb5-4512-8b50-09d9a295533d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81163155-4bb5-4512-8b50-09d9a295533d}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f36c58e5-8e39-463b-9382-abd720c85251}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f9562e3c-17f8-46d4-863a-8afd6761e4fe}, !- Default Day Schedule Name
  {7a214665-0838-495a-a450-1eaf79e47ed3}, !- Summer Design Day Schedule Name
  {86c0115a-798b-4549-9054-d018a1924c6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9562e3c-17f8-46d4-863a-8afd6761e4fe}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b169416a-62b6-4016-9e3b-c6740e6a6da9}, !- Handle
  {f36c58e5-8e39-463b-9382-abd720c85251}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {86c0115a-798b-4549-9054-d018a1924c6d}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a214665-0838-495a-a450-1eaf79e47ed3}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9dc08b3b-2756-4535-a630-ae17b9facf51}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {f36c58e5-8e39-463b-9382-abd720c85251}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6230963-0a56-4bbb-b381-3ef954263eff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6230963-0a56-4bbb-b381-3ef954263eff}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f7d1882-48b3-47f9-8564-5c51280883d7}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {f36c58e5-8e39-463b-9382-abd720c85251}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f558697-6525-4b86-89a0-f653d044e3f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f558697-6525-4b86-89a0-f653d044e3f1}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {80bda4bf-6cd4-4b1c-8327-5cbb0ca0419f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {e1ddd858-3643-42cc-a528-b77f4e78272a}, !- Default Day Schedule Name
  {abff387a-d1b6-4ebe-a247-c4b74dd1cf2d}, !- Summer Design Day Schedule Name
  {da1c4c80-f92b-4eab-9068-d420118ba5b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1ddd858-3643-42cc-a528-b77f4e78272a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {507732c4-2125-41af-9aea-cd9710dbadc4}, !- Handle
  {80bda4bf-6cd4-4b1c-8327-5cbb0ca0419f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.686255012246775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da1c4c80-f92b-4eab-9068-d420118ba5b0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abff387a-d1b6-4ebe-a247-c4b74dd1cf2d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed26dbea-1236-42bf-8ed1-4d22a7ef6dc8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {80bda4bf-6cd4-4b1c-8327-5cbb0ca0419f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7f69674-372d-4f5e-b42d-65f8bec08b06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7f69674-372d-4f5e-b42d-65f8bec08b06}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba15fd5d-7b03-42f0-a5e4-b74ae1c5c5bd}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {80bda4bf-6cd4-4b1c-8327-5cbb0ca0419f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c339d7f5-be38-478f-9b32-944ab2d5ad17}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c339d7f5-be38-478f-9b32-944ab2d5ad17}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {392dc058-aa12-4fdb-aa3e-a4df05313615}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {fb3f3d80-95af-4fbc-a68c-d9482a94d65e}, !- Default Day Schedule Name
  {4f2ffda2-a043-4cc8-8c18-7691ceaa3124}, !- Summer Design Day Schedule Name
  {ba12a459-483b-4ddb-874a-bcca26fb8823}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb3f3d80-95af-4fbc-a68c-d9482a94d65e}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8ba2f9db-c0a7-4a38-9f10-88d4fb506fbb}, !- Handle
  {392dc058-aa12-4fdb-aa3e-a4df05313615}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  171.51242456133687,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ba12a459-483b-4ddb-874a-bcca26fb8823}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f2ffda2-a043-4cc8-8c18-7691ceaa3124}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86d19f34-87b1-469e-ad86-eabd3282d543}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {392dc058-aa12-4fdb-aa3e-a4df05313615}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1854991a-4410-4ff9-8828-bb38b1b32e59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1854991a-4410-4ff9-8828-bb38b1b32e59}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3543087-119d-493d-819b-a3b83af8e130}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {392dc058-aa12-4fdb-aa3e-a4df05313615}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58737b70-661d-45d3-8063-5820f9f0f3e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58737b70-661d-45d3-8063-5820f9f0f3e8}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {70c949b1-b9ff-4241-94e2-5b2749ffc89c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {d935fd48-2022-40de-a56b-fb108221bbb2}, !- Default Day Schedule Name
  {d5527390-56b8-4588-8e86-1059d9132ee2}, !- Summer Design Day Schedule Name
  {c5efa3d6-e959-4283-8ca6-daef1946671a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d935fd48-2022-40de-a56b-fb108221bbb2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {44b05ea1-f0a9-42b1-adfb-219d801776dd}, !- Handle
  {70c949b1-b9ff-4241-94e2-5b2749ffc89c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c5efa3d6-e959-4283-8ca6-daef1946671a}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5527390-56b8-4588-8e86-1059d9132ee2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfba2a5d-df3e-4a3d-84cf-bb312930a8b2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {70c949b1-b9ff-4241-94e2-5b2749ffc89c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a66a753-26ff-43af-8ced-c781a8636856}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a66a753-26ff-43af-8ced-c781a8636856}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8cdc52b4-f639-48c1-bc32-a308d237706c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {70c949b1-b9ff-4241-94e2-5b2749ffc89c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94094cd2-0765-4aed-bd44-12f1fb1eb3d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94094cd2-0765-4aed-bd44-12f1fb1eb3d6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b1a7c4bc-93f8-4215-bec1-935d516b16e9}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {8cd1884c-1ebe-4eac-8939-9f33832ca5cb}, !- Default Day Schedule Name
  {6f905c50-2179-44c7-8384-5199ecf084bf}, !- Summer Design Day Schedule Name
  {a775b68b-1e18-4bee-b07b-71387907b77c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cd1884c-1ebe-4eac-8939-9f33832ca5cb}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {975a5fe8-4cac-4ae0-8678-4dda3ea61aaf}, !- Handle
  {b1a7c4bc-93f8-4215-bec1-935d516b16e9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a775b68b-1e18-4bee-b07b-71387907b77c}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f905c50-2179-44c7-8384-5199ecf084bf}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6495e1fb-c6ca-4816-9999-a07a52b92157}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {b1a7c4bc-93f8-4215-bec1-935d516b16e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {318af2d4-4dcd-48e1-8050-39e9f01d0c9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {318af2d4-4dcd-48e1-8050-39e9f01d0c9b}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5de9f883-06da-402a-aac4-650934d2a657}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {b1a7c4bc-93f8-4215-bec1-935d516b16e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86606077-e573-44a8-841b-be5458907c76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86606077-e573-44a8-841b-be5458907c76}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b4aed424-97b6-4a1d-b34c-3e312319bd24}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {b5893dde-1fc6-4fad-a3a7-fe075e7e6d84}, !- Default Day Schedule Name
  {95f5e759-7f16-4cdf-b2e4-65777194b06f}, !- Summer Design Day Schedule Name
  {ee30af23-ba97-4f83-b4bd-c8a0c260a4da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b5893dde-1fc6-4fad-a3a7-fe075e7e6d84}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5df97360-4853-436b-8730-25c02e3c20b9}, !- Handle
  {b4aed424-97b6-4a1d-b34c-3e312319bd24}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee30af23-ba97-4f83-b4bd-c8a0c260a4da}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95f5e759-7f16-4cdf-b2e4-65777194b06f}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3451dc02-8b30-4b1e-9fab-2f6f829f2ada}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {b4aed424-97b6-4a1d-b34c-3e312319bd24}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {903719f8-837b-4f3e-834d-1d0af4c4b57c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {903719f8-837b-4f3e-834d-1d0af4c4b57c}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9e8d66c-98ba-4251-b319-dcde51a7abcf}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {b4aed424-97b6-4a1d-b34c-3e312319bd24}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c9eadf4e-b9fe-4827-9e26-ecd7fcfddc6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c9eadf4e-b9fe-4827-9e26-ecd7fcfddc6c}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {26aabc86-1016-47ef-8f90-fda873d0f81e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {75aee2dc-021f-427c-a71b-817f915f13a9}, !- Default Day Schedule Name
  {2ab3c494-0288-4d31-ac0a-f1c07af1c59b}, !- Summer Design Day Schedule Name
  {e7703ef9-3f79-4c42-be7c-92e5a9363077}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75aee2dc-021f-427c-a71b-817f915f13a9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3dc0a9a0-4021-436f-b0be-71f158f62dc8}, !- Handle
  {26aabc86-1016-47ef-8f90-fda873d0f81e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e7703ef9-3f79-4c42-be7c-92e5a9363077}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ab3c494-0288-4d31-ac0a-f1c07af1c59b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {489678ed-3d42-4fe3-a0f2-d21be7292b88}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {26aabc86-1016-47ef-8f90-fda873d0f81e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6023b2f9-9b2a-43bf-b192-06364ac06595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6023b2f9-9b2a-43bf-b192-06364ac06595}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7e744bf-f543-4797-8f57-4abf9ebab67a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {26aabc86-1016-47ef-8f90-fda873d0f81e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c16de5de-e16a-43ce-829d-1bea733bbcdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c16de5de-e16a-43ce-829d-1bea733bbcdf}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c7c2179-d703-48d2-bf02-328fc3f48ed9}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {46bb5a90-3b96-474f-ab1f-230700555ab7}, !- Default Day Schedule Name
  {9fde4c81-6726-40dc-8cae-179135ad9e1f}, !- Summer Design Day Schedule Name
  {3683d6cf-27df-4ef1-9add-4cce041b76b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46bb5a90-3b96-474f-ab1f-230700555ab7}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {248dfbe1-839c-45dc-a1d6-743851f8a0e7}, !- Handle
  {3c7c2179-d703-48d2-bf02-328fc3f48ed9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3683d6cf-27df-4ef1-9add-4cce041b76b1}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fde4c81-6726-40dc-8cae-179135ad9e1f}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b30d2fa-8ee5-4b4b-8308-b630aae63509}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {3c7c2179-d703-48d2-bf02-328fc3f48ed9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2c8d7438-19a0-462b-bf48-2e7c7729311b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c8d7438-19a0-462b-bf48-2e7c7729311b}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d18399c-8d32-4320-96bd-38fabcf1f8ae}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {3c7c2179-d703-48d2-bf02-328fc3f48ed9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ecd4e2-14f7-4831-bc90-80ec582c8bad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ecd4e2-14f7-4831-bc90-80ec582c8bad}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e9f1679d-a5f7-4767-853d-fc8a86a7624f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {aa0d7b34-badc-4866-96e6-60ca4231942d}, !- Default Day Schedule Name
  {5e5048dd-cc24-4663-a704-845ca8083440}, !- Summer Design Day Schedule Name
  {e3f6e6af-04a5-46c5-97bf-93a292cbff64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa0d7b34-badc-4866-96e6-60ca4231942d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6b43cd03-790c-41eb-873c-48d147236d7f}, !- Handle
  {e9f1679d-a5f7-4767-853d-fc8a86a7624f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3f6e6af-04a5-46c5-97bf-93a292cbff64}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e5048dd-cc24-4663-a704-845ca8083440}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a69b5f5-7430-4544-b971-0f3535dd819f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e9f1679d-a5f7-4767-853d-fc8a86a7624f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20963571-4573-45a3-9b86-281d205eb94f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20963571-4573-45a3-9b86-281d205eb94f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc565cec-a6d0-44a4-893a-45f2d337ca53}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e9f1679d-a5f7-4767-853d-fc8a86a7624f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a48b7780-2eea-4778-966f-e5570f82fc98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a48b7780-2eea-4778-966f-e5570f82fc98}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {86739b1d-440d-42c1-920b-e6495ecc9024}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {d1e15761-d8eb-462b-bda0-55f77e95e118}, !- Default Day Schedule Name
  {d18d7ae8-a3dd-4bb5-8a0b-12ff0cc1ded7}, !- Summer Design Day Schedule Name
  {cde052d9-4c32-4975-bc3b-be660bbbb6a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1e15761-d8eb-462b-bda0-55f77e95e118}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0010600b-c99a-4e06-87ae-76ff70588e29}, !- Handle
  {86739b1d-440d-42c1-920b-e6495ecc9024}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cde052d9-4c32-4975-bc3b-be660bbbb6a9}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d18d7ae8-a3dd-4bb5-8a0b-12ff0cc1ded7}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4c491be-a408-4f35-99cf-77e920261448}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {86739b1d-440d-42c1-920b-e6495ecc9024}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {930967c8-2700-44c7-a355-04423a38b3eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {930967c8-2700-44c7-a355-04423a38b3eb}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2a2807a-c776-4137-b32f-e5ea9fb5a45b}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {86739b1d-440d-42c1-920b-e6495ecc9024}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0923ae9f-a4a8-46c0-b8e4-80f51fa9e4b0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0923ae9f-a4a8-46c0-b8e4-80f51fa9e4b0}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3014d3df-5332-4c5f-b4e4-6be3cea16edc}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {5722eda2-0252-4bac-8a53-f87a16dc0823}, !- Default Day Schedule Name
  {e58f8b6f-8d94-4e6f-ae65-207d3c138794}, !- Summer Design Day Schedule Name
  {fd8eeb50-dae9-464a-827d-518e488430db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5722eda2-0252-4bac-8a53-f87a16dc0823}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Default, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4165bad8-5f76-4fbc-ae53-caa56be3e3e5}, !- Handle
  {3014d3df-5332-4c5f-b4e4-6be3cea16edc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fd8eeb50-dae9-464a-827d-518e488430db}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e58f8b6f-8d94-4e6f-ae65-207d3c138794}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec80878a-576c-40ba-abc8-7827e5c962f5}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {3014d3df-5332-4c5f-b4e4-6be3cea16edc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da036319-e558-4dfe-ad95-961217357664}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da036319-e558-4dfe-ad95-961217357664}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a3ff5d2-035a-4b0c-a2c6-ed099fbf3687}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {3014d3df-5332-4c5f-b4e4-6be3cea16edc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88e15f42-1e9f-46f1-8e30-fe6d65f7ebf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88e15f42-1e9f-46f1-8e30-fe6d65f7ebf6}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {f8faa799-1c9e-4b72-8b97-b3b0d7b8d6f3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d06db2b3-1bdf-4bcd-9101-c329583dcfcb}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d3c4771-6e72-4134-9623-f09509909cec}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b827efbf-e7ae-424f-83aa-639893a26deb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e05dc044-1bed-49f6-a7ce-1ce74b22d830}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {2eeb8010-5716-4f86-b42d-2c690b3c3ae6}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15af8fb9-cfc4-4ec7-ad88-b62b559e5253}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {2eeb8010-5716-4f86-b42d-2c690b3c3ae6}; !- Layer 1

OS:InternalMass:Definition,
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Handle
  Internal Mass Definition 2,             !- Name
  {15af8fb9-cfc4-4ec7-ad88-b62b559e5253}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {341c5f2c-17bf-412f-9c29-4885f281e8b0}, !- Handle
  Retail Retail C end_b - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {007cd977-7cf6-4780-a824-a8ea22f850af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a21fde48-4d10-41c6-b6bb-8db43543ae63}, !- Handle
  Retail Retail B end_b - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {f9c604d9-ee39-496d-8478-5f628498ef87}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26fdf296-ee04-436a-908e-468d158f3c53}, !- Handle
  Retail Retail C  - Story Top Mass,      !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {5abc3925-8528-4c1d-82f6-4f59ca56b0b1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0f113a14-9aef-4b91-97e1-318cdadcc25f}, !- Handle
  Retail Retail A end_a - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {1e58350d-cf19-4b29-8c8a-ad2fab4e39ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3f60c174-b365-471b-ac4d-db15b7138b13}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {0f20b7b5-c482-48f8-ae11-d7f36ad6f68b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2781fc26-66ba-4653-a408-efd63ff1eb72}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {8532815a-f9a9-442c-9dee-163a6dc77519}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c3229455-56ce-4d6f-b936-1c071fee6bf9}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {78e27fde-b658-41cf-aa2d-e2d1dc5f5525}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fa32297-4feb-4494-b283-c74729a28441}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {b6bf0280-0f47-449b-885a-0f954e446186}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b0d4427-183e-4ab5-bf6e-dadd91295471}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {690783af-ab9c-430a-a03e-94b7ddcb623b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7dd426b8-b501-4c80-b67c-5af33ad666f0}, !- Handle
  Retail Retail C end_a - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {da4c71fe-bf30-4d9b-a0dd-d8b05367e17a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {11fb9acf-e2e5-4e2f-9225-5a2e9751dfab}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {c339cd52-59db-4d1a-a056-7b3a03a70f9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8dbed835-7cf4-4a47-bf8a-1bd1bff783f0}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {49a7ca06-64eb-4676-944e-d1602acae63e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0618b12-1d46-4cf0-b7a6-70eb6ef55fca}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {f740e893-6b74-4738-ac6b-93aa39321a2e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed36bb8e-2def-4191-a8bf-f70a80881aed}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {359b644f-9821-4771-b16e-e00c3643eecf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e43bd844-653b-46f8-b44e-b927be8555b8}, !- Handle
  Retail Retail A end_b - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {a68aaf16-0bcd-4bc2-a48b-c9d94f225cab}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8dd7df7f-596b-4039-8067-f2d4d5c176e5}, !- Handle
  Retail Retail A  - Story Top Mass,      !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {f37cbbbf-e6d5-42ec-a1d1-c8a5c93dc8f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5fb5f224-55e8-447c-8888-c7302bc7fa02}, !- Handle
  Retail Retail B end_a - Story Top Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {c5644e29-337e-483f-9999-ea3d193c013c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b04d7541-57e0-47f0-b169-e88a716f7880}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {84b1d1ff-f8ad-48e1-8671-4057d2a47be0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c307ede6-6aef-4862-bcd8-230041b452e9}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {167f82ab-95b3-4b27-8be0-f10e9ef62dbe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6cfcef5a-79b8-468e-8087-6ac4d1c1e2e8}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {482c96c0-18f2-4736-aeda-98b9c6aa7b3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54fbeea2-6918-41ce-a0d0-b7065ee03f60}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {49e27fc0-970f-4fb2-9a24-c512ca37cb88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcf6f312-9256-4b4d-bafc-e6b3d372c827}, !- Handle
  Retail Retail B  - Story Top Mass,      !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {584ff8ab-0ba0-4a58-8b9c-02a56fb38ce8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {179364e0-4c23-4944-880d-8759bb42dda6}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {840f96d3-5566-48ae-b715-1c8aac04c32f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1b329768-6220-48f5-974c-ba403b2a57ef}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {7c9ddfae-594a-4adb-b025-dd05d92a2f58}, !- Internal Mass Definition Name
  {15af2cb1-8917-49f7-bc9c-03f22f52b660}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {3743ae4d-0900-44c8-8c33-9d4b65538575}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {91cf92b8-5d1e-41b0-891e-bd86cbb3f525}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {68ce86b8-6c7f-44e4-b3c3-a133faddbbd5}, !- Handle
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {8fb1ce6f-d5e3-4554-a5d0-9c6f0f640af0}, !- Handle
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {3f753239-2f62-4338-a7c3-06ea648f6812}, !- Handle
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {61ce8c73-a712-4c96-8a2a-3a73334c288d}, !- Handle
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {88f953e6-7782-4c46-a48a-1b0f1facba68}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.1864568354018,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b1dcf5d3-a2be-4146-9fc5-30c4922e770f}, !- Handle
  {88f953e6-7782-4c46-a48a-1b0f1facba68}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {2099269e-a46d-4e62-9c0b-44229741fb36}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {88f953e6-7782-4c46-a48a-1b0f1facba68}, !- Lights Definition Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {80cad14d-4641-4721-9117-448896cb138f}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.644434302128778,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fb10478b-b32a-4ebc-84e0-88f8e3eba8c1}, !- Handle
  {80cad14d-4641-4721-9117-448896cb138f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {67ff0ae5-bdc2-4fc5-bbf0-a8672b2e5d28}, !- Handle
  Retail Retail - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {80cad14d-4641-4721-9117-448896cb138f}, !- Lights Definition Name
  {44a27840-aaf9-41f3-a515-fdb630d6c5fd}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f11ad2e3-61dd-4a80-ac73-f9c7d4480451}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.86637790958082,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {054d70ef-5aeb-4b1a-be64-859e0f8a724a}, !- Handle
  {f11ad2e3-61dd-4a80-ac73-f9c7d4480451}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {5f3f5cfa-c84a-40fa-ae05-36b5cf3b63b1}, !- Handle
  Retail Back_Space - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {f11ad2e3-61dd-4a80-ac73-f9c7d4480451}, !- Lights Definition Name
  {8ef7797c-43e9-4918-930b-021e22de5843}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8bf3f79a-6b5e-4ec1-b777-246122b9ddb8}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.1864568354018,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b66b9f0d-b582-4f00-87e2-c0da8abd7b46}, !- Handle
  {8bf3f79a-6b5e-4ec1-b777-246122b9ddb8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {88dad090-35ee-4704-985a-c55ac5cab2c9}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8bf3f79a-6b5e-4ec1-b777-246122b9ddb8}, !- Lights Definition Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7201fab9-c100-47ed-8540-4eca1ce92cfd}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.644434302128778,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {de0a66a0-d8b2-4342-a120-6cafa5becf39}, !- Handle
  {7201fab9-c100-47ed-8540-4eca1ce92cfd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {3df58f68-fd47-42d2-a445-d75ec3b75409}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {7201fab9-c100-47ed-8540-4eca1ce92cfd}, !- Lights Definition Name
  {261639cb-c123-4a89-9bc7-d5a74c99d816}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {8732d7de-6d7c-4a28-a385-e7c5decb01b6}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.74481306384859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6e0ed830-642f-434c-a8a6-1ad882e73733}, !- Handle
  {8732d7de-6d7c-4a28-a385-e7c5decb01b6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6d55db2e-cb16-49b9-9e32-6cda700c3cd5}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {8732d7de-6d7c-4a28-a385-e7c5decb01b6}, !- Lights Definition Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {11b5a9fd-923e-49ee-b6a9-4da9bad622fd}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.190877164916568,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0774fc84-32a2-41b2-8a63-baa1377b6722}, !- Handle
  {11b5a9fd-923e-49ee-b6a9-4da9bad622fd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp general purpose,               !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {c0637358-1189-441c-b101-7b8b4687c534}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {11b5a9fd-923e-49ee-b6a9-4da9bad622fd}, !- Lights Definition Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {4bf70bb3-ae09-44a8-b143-4701f887c423}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.533707525412509,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d4957cf4-5ecc-4998-9b0b-2a785e033e84}, !- Handle
  {4bf70bb3-ae09-44a8-b143-4701f887c423}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {75bb3c37-8df2-49e1-a9c4-63f979ec1e0a}, !- Handle
  Retail Entry - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {4bf70bb3-ae09-44a8-b143-4701f887c423}, !- Lights Definition Name
  {e7512a03-4533-4ab7-a2e6-73f674e33c18}, !- Space or SpaceType Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {6b04ea4b-2c35-4c17-a905-98d285546a26}, !- Default Day Schedule Name
  {766accf3-7bc3-411c-9b38-1c71cae59311}, !- Summer Design Day Schedule Name
  {7a932595-8f66-4c54-84a8-4819b434830c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b7797869-342f-4878-a1fc-4b9b1807a6f3}, !- Handle
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {6b04ea4b-2c35-4c17-a905-98d285546a26}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0840341035729927,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0757081032022528,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0673821028315132,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0658722416748228,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0643623805181325,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0628525193614422,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0613426582047518,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0598327970480615,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0583229358913712,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0570079738908505,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0556930118903297,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0543780498898091,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0530630878892884,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0517481258887676,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.050433163888247,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.050433163888247,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0501223802318724,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.049811596575498,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0495008129191235,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.049190029262749,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0488792456063745,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.04856846195,                          !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.04856846195,                          !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0497754777550714,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0509824935601428,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0521895093652142,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0533965251702856,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0546035409753569,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0558105567804284,                     !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0600343669231958,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0642581770659633,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0684819872087307,                     !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0727057973514981,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0769296074942656,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.081153417637033,                      !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0920275343241074,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.102901651011182,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.113775767698256,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.124649884385331,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.135524001072405,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.146398117759479,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.184742505710429,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.223086893661381,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.261431281612331,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.299775669563282,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.338120057514232,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.376464445465182,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.441690625476012,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.506916805486844,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.572142985497674,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.637369165508504,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.702595345519334,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.767821525530164,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.767821525530165,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.796768347416867,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.82571516930357,                       !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.854661991190272,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.883608813076973,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.912555634963675,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.941502456850377,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.941502456850378,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946245945634571,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.950989434418765,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955732923202959,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960476411987152,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965219900771346,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969963389555539,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969963389555539,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970085584351091,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970207779146642,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970329973942194,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970452168737746,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970574363533297,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970696558328849,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970696558328849,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.97072130854749,                       !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970746058766131,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970770808984772,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970795559203413,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970820309422055,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970845059640696,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970845059640696,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970885507952352,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970925956264009,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970966404575666,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971006852887322,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971047301198979,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971087749510635,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971087749510635,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971129144824328,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971170540138022,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971211935451715,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971253330765408,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971294726079101,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336121392795,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336121392795,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971336713565748,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.9713373057387,                        !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971337897911653,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971338490084606,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339082257558,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971339674430511,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971339674430511,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971344601858759,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349529287007,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971354456715256,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359384143504,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364311571752,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.97134351109415,                       !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971317783188302,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971292055282452,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971266327376602,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971240599470753,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971214871564904,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971157665928451,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971100460291999,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971043254655547,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970986049019094,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970928843382642,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970871637746189,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970770703027687,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970669768309187,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970568833590685,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970467898872183,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970366964153682,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.97026602943518,                       !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969719775570293,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969173521705406,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968627267840519,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968081013975631,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967534760110744,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.966988506245857,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.945656577408255,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.924324648570654,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.902992719733052,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.881660790895449,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.860328862057848,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.838996933220247,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.766232615980774,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.693468298741301,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.620703981501829,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.547939664262356,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.475175347022884,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.402411029783415,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.354898875662171,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.307386721540926,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.259874567419683,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.212362413298439,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.164850259177194,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.117338105055952,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.109012104685212,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.100686104314473,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0923601039437327;                     !- Value Until Time 154

OS:AdditionalProperties,
  {133ec257-3b5c-499b-abc2-b2665c3d4f0c}, !- Handle
  {6b04ea4b-2c35-4c17-a905-98d285546a26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {766accf3-7bc3-411c-9b38-1c71cae59311}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a932595-8f66-4c54-84a8-4819b434830c}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0320adf8-fb87-4bd0-a245-4b288ec09a56}, !- Handle
  Schedule Rule 14,                       !- Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81af2726-aeb6-43f4-ba56-3683d4ca7f89}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2949ef20-3264-4573-b80b-2d52efa9a6ea}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.276173942666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.241729158833332,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.207284375,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.191324602833333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.175364830666666,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.048572679,                            !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.048836288,                            !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.049099897,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.049363506,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.049627115,                            !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.049890724,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.050154333,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0507367498333333,                     !- Value Until Time 13
  2,                                      !- Hour 14
  10,                                     !- Minute 14
  0.0850882433333331,                     !- Value Until Time 14
  2,                                      !- Hour 15
  19,                                     !- Minute 15
  0.0513191666666667,                     !- Value Until Time 15
  2,                                      !- Hour 16
  20,                                     !- Minute 16
  0.0784788686666664,                     !- Value Until Time 16
  2,                                      !- Hour 17
  29,                                     !- Minute 17
  0.0519015835,                           !- Value Until Time 17
  2,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071869494,                            !- Value Until Time 18
  2,                                      !- Hour 19
  39,                                     !- Minute 19
  0.0524840003333333,                     !- Value Until Time 19
  2,                                      !- Hour 20
  40,                                     !- Minute 20
  0.0700033221666667,                     !- Value Until Time 20
  2,                                      !- Hour 21
  49,                                     !- Minute 21
  0.0530664171666667,                     !- Value Until Time 21
  2,                                      !- Hour 22
  50,                                     !- Minute 22
  0.0681371503333333,                     !- Value Until Time 22
  2,                                      !- Hour 23
  59,                                     !- Minute 23
  0.053648834,                            !- Value Until Time 23
  3,                                      !- Hour 24
  0,                                      !- Minute 24
  0.053648834,                            !- Value Until Time 24
  3,                                      !- Hour 25
  9,                                      !- Minute 25
  0.0550617653333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  10,                                     !- Minute 26
  0.0644048066666666,                     !- Value Until Time 26
  3,                                      !- Hour 27
  19,                                     !- Minute 27
  0.0564746966666667,                     !- Value Until Time 27
  3,                                      !- Hour 28
  20,                                     !- Minute 28
  0.0625386348333333,                     !- Value Until Time 28
  3,                                      !- Hour 29
  29,                                     !- Minute 29
  0.057887628,                            !- Value Until Time 29
  3,                                      !- Hour 30
  30,                                     !- Minute 30
  0.060672463,                            !- Value Until Time 30
  3,                                      !- Hour 31
  39,                                     !- Minute 31
  0.0593005593333333,                     !- Value Until Time 31
  3,                                      !- Hour 32
  49,                                     !- Minute 32
  0.0607134906666667,                     !- Value Until Time 32
  3,                                      !- Hour 33
  59,                                     !- Minute 33
  0.062126422,                            !- Value Until Time 33
  4,                                      !- Hour 34
  0,                                      !- Minute 34
  0.062126422,                            !- Value Until Time 34
  4,                                      !- Hour 35
  10,                                     !- Minute 35
  0.0650481225,                           !- Value Until Time 35
  4,                                      !- Hour 36
  20,                                     !- Minute 36
  0.067969823,                            !- Value Until Time 36
  4,                                      !- Hour 37
  30,                                     !- Minute 37
  0.0708915235,                           !- Value Until Time 37
  4,                                      !- Hour 38
  40,                                     !- Minute 38
  0.073813224,                            !- Value Until Time 38
  4,                                      !- Hour 39
  50,                                     !- Minute 39
  0.0767349245,                           !- Value Until Time 39
  5,                                      !- Hour 40
  0,                                      !- Minute 40
  0.079656625,                            !- Value Until Time 40
  5,                                      !- Hour 41
  10,                                     !- Minute 41
  0.0960115238333334,                     !- Value Until Time 41
  5,                                      !- Hour 42
  20,                                     !- Minute 42
  0.112366422666667,                      !- Value Until Time 42
  5,                                      !- Hour 43
  30,                                     !- Minute 43
  0.1287213215,                           !- Value Until Time 43
  5,                                      !- Hour 44
  40,                                     !- Minute 44
  0.145076220333333,                      !- Value Until Time 44
  5,                                      !- Hour 45
  50,                                     !- Minute 45
  0.161431119166667,                      !- Value Until Time 45
  6,                                      !- Hour 46
  0,                                      !- Minute 46
  0.177786018,                            !- Value Until Time 46
  6,                                      !- Hour 47
  10,                                     !- Minute 47
  0.2290347485,                           !- Value Until Time 47
  6,                                      !- Hour 48
  20,                                     !- Minute 48
  0.280283479,                            !- Value Until Time 48
  6,                                      !- Hour 49
  30,                                     !- Minute 49
  0.3315322095,                           !- Value Until Time 49
  6,                                      !- Hour 50
  40,                                     !- Minute 50
  0.38278094,                             !- Value Until Time 50
  6,                                      !- Hour 51
  50,                                     !- Minute 51
  0.434029670500001,                      !- Value Until Time 51
  7,                                      !- Hour 52
  0,                                      !- Minute 52
  0.485278401,                            !- Value Until Time 52
  7,                                      !- Hour 53
  10,                                     !- Minute 53
  0.542210679166667,                      !- Value Until Time 53
  7,                                      !- Hour 54
  20,                                     !- Minute 54
  0.599142957333334,                      !- Value Until Time 54
  7,                                      !- Hour 55
  30,                                     !- Minute 55
  0.6560752355,                           !- Value Until Time 55
  7,                                      !- Hour 56
  40,                                     !- Minute 56
  0.713007513666667,                      !- Value Until Time 56
  7,                                      !- Hour 57
  50,                                     !- Minute 57
  0.769939791833334,                      !- Value Until Time 57
  8,                                      !- Hour 58
  0,                                      !- Minute 58
  0.82687207,                             !- Value Until Time 58
  8,                                      !- Hour 59
  9,                                      !- Minute 59
  0.850058376,                            !- Value Until Time 59
  8,                                      !- Hour 60
  19,                                     !- Minute 60
  0.873244682,                            !- Value Until Time 60
  8,                                      !- Hour 61
  29,                                     !- Minute 61
  0.896430988,                            !- Value Until Time 61
  8,                                      !- Hour 62
  39,                                     !- Minute 62
  0.919617294,                            !- Value Until Time 62
  8,                                      !- Hour 63
  49,                                     !- Minute 63
  0.9428036,                              !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.965989905999999,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.965989906,                            !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.966581743166667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  19,                                     !- Minute 67
  0.967173580333333,                      !- Value Until Time 67
  9,                                      !- Hour 68
  29,                                     !- Minute 68
  0.9677654175,                           !- Value Until Time 68
  9,                                      !- Hour 69
  39,                                     !- Minute 69
  0.968357254666667,                      !- Value Until Time 69
  9,                                      !- Hour 70
  49,                                     !- Minute 70
  0.968949091833333,                      !- Value Until Time 70
  9,                                      !- Hour 71
  59,                                     !- Minute 71
  0.969540929,                            !- Value Until Time 71
  10,                                     !- Hour 72
  0,                                      !- Minute 72
  0.969540929,                            !- Value Until Time 72
  10,                                     !- Hour 73
  9,                                      !- Minute 73
  0.969560774575758,                      !- Value Until Time 73
  10,                                     !- Hour 74
  19,                                     !- Minute 74
  0.969580620151515,                      !- Value Until Time 74
  10,                                     !- Hour 75
  29,                                     !- Minute 75
  0.969600465727273,                      !- Value Until Time 75
  10,                                     !- Hour 76
  39,                                     !- Minute 76
  0.96962031130303,                       !- Value Until Time 76
  10,                                     !- Hour 77
  49,                                     !- Minute 77
  0.969640156878788,                      !- Value Until Time 77
  10,                                     !- Hour 78
  59,                                     !- Minute 78
  0.969660002454545,                      !- Value Until Time 78
  11,                                     !- Hour 79
  9,                                      !- Minute 79
  0.969679848030303,                      !- Value Until Time 79
  11,                                     !- Hour 80
  19,                                     !- Minute 80
  0.96969969360606,                       !- Value Until Time 80
  11,                                     !- Hour 81
  29,                                     !- Minute 81
  0.969719539181818,                      !- Value Until Time 81
  11,                                     !- Hour 82
  39,                                     !- Minute 82
  0.969739384757576,                      !- Value Until Time 82
  11,                                     !- Hour 83
  49,                                     !- Minute 83
  0.969759230333333,                      !- Value Until Time 83
  11,                                     !- Hour 84
  59,                                     !- Minute 84
  0.969779075909091,                      !- Value Until Time 84
  12,                                     !- Hour 85
  9,                                      !- Minute 85
  0.969798921484848,                      !- Value Until Time 85
  12,                                     !- Hour 86
  19,                                     !- Minute 86
  0.969818767060606,                      !- Value Until Time 86
  12,                                     !- Hour 87
  29,                                     !- Minute 87
  0.969838612636363,                      !- Value Until Time 87
  12,                                     !- Hour 88
  39,                                     !- Minute 88
  0.969858458212121,                      !- Value Until Time 88
  12,                                     !- Hour 89
  45,                                     !- Minute 89
  0.969868381,                            !- Value Until Time 89
  12,                                     !- Hour 90
  54,                                     !- Minute 90
  0.969927242166667,                      !- Value Until Time 90
  13,                                     !- Hour 91
  4,                                      !- Minute 91
  0.969986103333333,                      !- Value Until Time 91
  13,                                     !- Hour 92
  14,                                     !- Minute 92
  0.9700449645,                           !- Value Until Time 92
  13,                                     !- Hour 93
  24,                                     !- Minute 93
  0.970103825666667,                      !- Value Until Time 93
  13,                                     !- Hour 94
  34,                                     !- Minute 94
  0.970162686833333,                      !- Value Until Time 94
  13,                                     !- Hour 95
  44,                                     !- Minute 95
  0.970221548,                            !- Value Until Time 95
  13,                                     !- Hour 96
  45,                                     !- Minute 96
  0.970221548,                            !- Value Until Time 96
  13,                                     !- Hour 97
  54,                                     !- Minute 97
  0.970231063,                            !- Value Until Time 97
  14,                                     !- Hour 98
  4,                                      !- Minute 98
  0.970240578,                            !- Value Until Time 98
  14,                                     !- Hour 99
  14,                                     !- Minute 99
  0.970250093,                            !- Value Until Time 99
  14,                                     !- Hour 100
  24,                                     !- Minute 100
  0.970259608,                            !- Value Until Time 100
  14,                                     !- Hour 101
  34,                                     !- Minute 101
  0.970269123,                            !- Value Until Time 101
  14,                                     !- Hour 102
  44,                                     !- Minute 102
  0.970278638,                            !- Value Until Time 102
  14,                                     !- Hour 103
  45,                                     !- Minute 103
  0.970278638,                            !- Value Until Time 103
  14,                                     !- Hour 104
  54,                                     !- Minute 104
  0.970245577,                            !- Value Until Time 104
  15,                                     !- Hour 105
  4,                                      !- Minute 105
  0.970212516,                            !- Value Until Time 105
  15,                                     !- Hour 106
  14,                                     !- Minute 106
  0.970179455,                            !- Value Until Time 106
  15,                                     !- Hour 107
  24,                                     !- Minute 107
  0.970146394,                            !- Value Until Time 107
  15,                                     !- Hour 108
  34,                                     !- Minute 108
  0.970113333,                            !- Value Until Time 108
  15,                                     !- Hour 109
  44,                                     !- Minute 109
  0.970080272,                            !- Value Until Time 109
  15,                                     !- Hour 110
  45,                                     !- Minute 110
  0.970080272,                            !- Value Until Time 110
  15,                                     !- Hour 111
  54,                                     !- Minute 111
  0.970060195454545,                      !- Value Until Time 111
  16,                                     !- Hour 112
  4,                                      !- Minute 112
  0.970040118909091,                      !- Value Until Time 112
  16,                                     !- Hour 113
  15,                                     !- Minute 113
  0.970020042363636,                      !- Value Until Time 113
  16,                                     !- Hour 114
  25,                                     !- Minute 114
  0.969999965818182,                      !- Value Until Time 114
  16,                                     !- Hour 115
  35,                                     !- Minute 115
  0.969979889272727,                      !- Value Until Time 115
  16,                                     !- Hour 116
  45,                                     !- Minute 116
  0.969959812727273,                      !- Value Until Time 116
  16,                                     !- Hour 117
  55,                                     !- Minute 117
  0.969939736181818,                      !- Value Until Time 117
  17,                                     !- Hour 118
  5,                                      !- Minute 118
  0.969919659636364,                      !- Value Until Time 118
  17,                                     !- Hour 119
  15,                                     !- Minute 119
  0.969899583090909,                      !- Value Until Time 119
  17,                                     !- Hour 120
  25,                                     !- Minute 120
  0.969879506545455,                      !- Value Until Time 120
  17,                                     !- Hour 121
  35,                                     !- Minute 121
  0.96985943,                             !- Value Until Time 121
  17,                                     !- Hour 122
  45,                                     !- Minute 122
  0.969839353454546,                      !- Value Until Time 122
  17,                                     !- Hour 123
  55,                                     !- Minute 123
  0.969819276909091,                      !- Value Until Time 123
  18,                                     !- Hour 124
  5,                                      !- Minute 124
  0.969799200363636,                      !- Value Until Time 124
  18,                                     !- Hour 125
  15,                                     !- Minute 125
  0.969779123818182,                      !- Value Until Time 125
  18,                                     !- Hour 126
  25,                                     !- Minute 126
  0.969759047272727,                      !- Value Until Time 126
  18,                                     !- Hour 127
  30,                                     !- Minute 127
  0.969749009,                            !- Value Until Time 127
  18,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969405836166667,                      !- Value Until Time 128
  18,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969062663333333,                      !- Value Until Time 129
  19,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9687194905,                           !- Value Until Time 130
  19,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968376317666667,                      !- Value Until Time 131
  19,                                     !- Hour 132
  20,                                     !- Minute 132
  0.968033144833333,                      !- Value Until Time 132
  19,                                     !- Hour 133
  30,                                     !- Minute 133
  0.967689972,                            !- Value Until Time 133
  19,                                     !- Hour 134
  40,                                     !- Minute 134
  0.9623222885,                           !- Value Until Time 134
  19,                                     !- Hour 135
  50,                                     !- Minute 135
  0.956954605,                            !- Value Until Time 135
  20,                                     !- Hour 136
  0,                                      !- Minute 136
  0.9515869215,                           !- Value Until Time 136
  20,                                     !- Hour 137
  10,                                     !- Minute 137
  0.946219238,                            !- Value Until Time 137
  20,                                     !- Hour 138
  20,                                     !- Minute 138
  0.9408515545,                           !- Value Until Time 138
  20,                                     !- Hour 139
  30,                                     !- Minute 139
  0.935483871,                            !- Value Until Time 139
  20,                                     !- Hour 140
  40,                                     !- Minute 140
  0.911557087,                            !- Value Until Time 140
  20,                                     !- Hour 141
  50,                                     !- Minute 141
  0.887630303,                            !- Value Until Time 141
  21,                                     !- Hour 142
  0,                                      !- Minute 142
  0.863703518999999,                      !- Value Until Time 142
  21,                                     !- Hour 143
  10,                                     !- Minute 143
  0.839776734999999,                      !- Value Until Time 143
  21,                                     !- Hour 144
  20,                                     !- Minute 144
  0.815849950999999,                      !- Value Until Time 144
  21,                                     !- Hour 145
  30,                                     !- Minute 145
  0.791923167,                            !- Value Until Time 145
  21,                                     !- Hour 146
  40,                                     !- Minute 146
  0.759189432,                            !- Value Until Time 146
  21,                                     !- Hour 147
  50,                                     !- Minute 147
  0.726455696999999,                      !- Value Until Time 147
  22,                                     !- Hour 148
  0,                                      !- Minute 148
  0.693721961999999,                      !- Value Until Time 148
  22,                                     !- Hour 149
  10,                                     !- Minute 149
  0.660988226999999,                      !- Value Until Time 149
  22,                                     !- Hour 150
  20,                                     !- Minute 150
  0.628254491999999,                      !- Value Until Time 150
  22,                                     !- Hour 151
  30,                                     !- Minute 151
  0.595520757,                            !- Value Until Time 151
  22,                                     !- Hour 152
  40,                                     !- Minute 152
  0.565259477166666,                      !- Value Until Time 152
  22,                                     !- Hour 153
  50,                                     !- Minute 153
  0.534998197333333,                      !- Value Until Time 153
  23,                                     !- Hour 154
  0,                                      !- Minute 154
  0.504736917499999,                      !- Value Until Time 154
  23,                                     !- Hour 155
  10,                                     !- Minute 155
  0.474475637666666,                      !- Value Until Time 155
  23,                                     !- Hour 156
  20,                                     !- Minute 156
  0.444214357833332,                      !- Value Until Time 156
  23,                                     !- Hour 157
  30,                                     !- Minute 157
  0.413953078,                            !- Value Until Time 157
  23,                                     !- Hour 158
  40,                                     !- Minute 158
  0.379508294166666,                      !- Value Until Time 158
  23,                                     !- Hour 159
  50,                                     !- Minute 159
  0.345063510333333,                      !- Value Until Time 159
  24,                                     !- Hour 160
  0,                                      !- Minute 160
  0.310618726499999;                      !- Value Until Time 160

OS:AdditionalProperties,
  {4615a5bf-c325-4316-b2c9-b32cca35abd2}, !- Handle
  {2949ef20-3264-4573-b80b-2d52efa9a6ea}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c6585e22-5eff-4d83-92da-f628d57173ad}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {619bf686-1dee-4a44-af51-b99610efbd59}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {399afc88-1106-4154-b7c5-032cb8544f52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {e4b48a97-8343-4ace-ac38-c9efa1e84839}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {a0c207d1-5c9a-4ff3-b3dc-01b50f910db6}, !- Handle
  {e4b48a97-8343-4ace-ac38-c9efa1e84839}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  {1f627beb-966f-41ba-9a7b-95761a1741e5}, !- Default Day Schedule Name
  {cf006f5d-e9c6-4f1b-8f44-ce9765813aa5}, !- Summer Design Day Schedule Name
  {70bdeb4c-0c03-4b4e-b509-f2667c356d12}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9b19c030-6a92-49e7-ad70-c9e08ee1ccf3}, !- Handle
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {1f627beb-966f-41ba-9a7b-95761a1741e5}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  5,                                      !- Minute 1
  0.752045219966451,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.75198300000179,                       !- Value Until Time 2
  0,                                      !- Hour 3
  25,                                     !- Minute 3
  0.751920780037129,                      !- Value Until Time 3
  0,                                      !- Hour 4
  35,                                     !- Minute 4
  0.751858560072468,                      !- Value Until Time 4
  0,                                      !- Hour 5
  45,                                     !- Minute 5
  0.751796340107807,                      !- Value Until Time 5
  0,                                      !- Hour 6
  55,                                     !- Minute 6
  0.751734120143146,                      !- Value Until Time 6
  1,                                      !- Hour 7
  5,                                      !- Minute 7
  0.751671900178485,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.751609680213824,                      !- Value Until Time 8
  1,                                      !- Hour 9
  25,                                     !- Minute 9
  0.751547460249163,                      !- Value Until Time 9
  1,                                      !- Hour 10
  35,                                     !- Minute 10
  0.751485240284502,                      !- Value Until Time 10
  1,                                      !- Hour 11
  45,                                     !- Minute 11
  0.751423020319842,                      !- Value Until Time 11
  1,                                      !- Hour 12
  55,                                     !- Minute 12
  0.751360800355181,                      !- Value Until Time 12
  2,                                      !- Hour 13
  5,                                      !- Minute 13
  0.75129858039052,                       !- Value Until Time 13
  2,                                      !- Hour 14
  15,                                     !- Minute 14
  0.751236360425859,                      !- Value Until Time 14
  2,                                      !- Hour 15
  25,                                     !- Minute 15
  0.751174140461198,                      !- Value Until Time 15
  2,                                      !- Hour 16
  35,                                     !- Minute 16
  0.751111920496537,                      !- Value Until Time 16
  2,                                      !- Hour 17
  45,                                     !- Minute 17
  0.751049700531876,                      !- Value Until Time 17
  2,                                      !- Hour 18
  55,                                     !- Minute 18
  0.750987480567215,                      !- Value Until Time 18
  3,                                      !- Hour 19
  5,                                      !- Minute 19
  0.750925260602554,                      !- Value Until Time 19
  3,                                      !- Hour 20
  15,                                     !- Minute 20
  0.750863040637893,                      !- Value Until Time 20
  3,                                      !- Hour 21
  25,                                     !- Minute 21
  0.750800820673232,                      !- Value Until Time 21
  3,                                      !- Hour 22
  35,                                     !- Minute 22
  0.750738600708572,                      !- Value Until Time 22
  3,                                      !- Hour 23
  45,                                     !- Minute 23
  0.750676380743911,                      !- Value Until Time 23
  3,                                      !- Hour 24
  55,                                     !- Minute 24
  0.75061416077925,                       !- Value Until Time 24
  4,                                      !- Hour 25
  5,                                      !- Minute 25
  0.750551940814589,                      !- Value Until Time 25
  4,                                      !- Hour 26
  15,                                     !- Minute 26
  0.750489720849928,                      !- Value Until Time 26
  4,                                      !- Hour 27
  25,                                     !- Minute 27
  0.750427500885267,                      !- Value Until Time 27
  4,                                      !- Hour 28
  30,                                     !- Minute 28
  0.750396390902937,                      !- Value Until Time 28
  4,                                      !- Hour 29
  40,                                     !- Minute 29
  0.750178714170283,                      !- Value Until Time 29
  4,                                      !- Hour 30
  50,                                     !- Minute 30
  0.74996103743763,                       !- Value Until Time 30
  5,                                      !- Hour 31
  0,                                      !- Minute 31
  0.749743360704976,                      !- Value Until Time 31
  5,                                      !- Hour 32
  10,                                     !- Minute 32
  0.749525683972323,                      !- Value Until Time 32
  5,                                      !- Hour 33
  20,                                     !- Minute 33
  0.749308007239669,                      !- Value Until Time 33
  5,                                      !- Hour 34
  30,                                     !- Minute 34
  0.749090330507015,                      !- Value Until Time 34
  5,                                      !- Hour 35
  40,                                     !- Minute 35
  0.74905493591634,                       !- Value Until Time 35
  5,                                      !- Hour 36
  50,                                     !- Minute 36
  0.749019541325665,                      !- Value Until Time 36
  6,                                      !- Hour 37
  0,                                      !- Minute 37
  0.748984146734989,                      !- Value Until Time 37
  6,                                      !- Hour 38
  10,                                     !- Minute 38
  0.748948752144314,                      !- Value Until Time 38
  6,                                      !- Hour 39
  20,                                     !- Minute 39
  0.748913357553639,                      !- Value Until Time 39
  6,                                      !- Hour 40
  30,                                     !- Minute 40
  0.748877962962963,                      !- Value Until Time 40
  6,                                      !- Hour 41
  40,                                     !- Minute 41
  0.748915127283172,                      !- Value Until Time 41
  6,                                      !- Hour 42
  50,                                     !- Minute 42
  0.748952291603382,                      !- Value Until Time 42
  7,                                      !- Hour 43
  0,                                      !- Minute 43
  0.748989455923591,                      !- Value Until Time 43
  7,                                      !- Hour 44
  10,                                     !- Minute 44
  0.7490266202438,                        !- Value Until Time 44
  7,                                      !- Hour 45
  20,                                     !- Minute 45
  0.749063784564009,                      !- Value Until Time 45
  7,                                      !- Hour 46
  30,                                     !- Minute 46
  0.749100948884218,                      !- Value Until Time 46
  7,                                      !- Hour 47
  40,                                     !- Minute 47
  0.7491628894179,                        !- Value Until Time 47
  7,                                      !- Hour 48
  50,                                     !- Minute 48
  0.749224829951582,                      !- Value Until Time 48
  8,                                      !- Hour 49
  0,                                      !- Minute 49
  0.749286770485264,                      !- Value Until Time 49
  8,                                      !- Hour 50
  9,                                      !- Minute 50
  0.749348711018946,                      !- Value Until Time 50
  8,                                      !- Hour 51
  19,                                     !- Minute 51
  0.749410651552628,                      !- Value Until Time 51
  8,                                      !- Hour 52
  29,                                     !- Minute 52
  0.749472592086309,                      !- Value Until Time 52
  8,                                      !- Hour 53
  30,                                     !- Minute 53
  0.749472592086309,                      !- Value Until Time 53
  8,                                      !- Hour 54
  39,                                     !- Minute 54
  0.749640716392017,                      !- Value Until Time 54
  8,                                      !- Hour 55
  49,                                     !- Minute 55
  0.749808840697725,                      !- Value Until Time 55
  8,                                      !- Hour 56
  59,                                     !- Minute 56
  0.749976965003433,                      !- Value Until Time 56
  9,                                      !- Hour 57
  9,                                      !- Minute 57
  0.750145089309141,                      !- Value Until Time 57
  9,                                      !- Hour 58
  19,                                     !- Minute 58
  0.750313213614849,                      !- Value Until Time 58
  9,                                      !- Hour 59
  29,                                     !- Minute 59
  0.750481337920557,                      !- Value Until Time 59
  9,                                      !- Hour 60
  30,                                     !- Minute 60
  0.750481337920557,                      !- Value Until Time 60
  9,                                      !- Hour 61
  39,                                     !- Minute 61
  0.750835283827311,                      !- Value Until Time 61
  9,                                      !- Hour 62
  49,                                     !- Minute 62
  0.751189229734065,                      !- Value Until Time 62
  9,                                      !- Hour 63
  59,                                     !- Minute 63
  0.751543175640818,                      !- Value Until Time 63
  10,                                     !- Hour 64
  9,                                      !- Minute 64
  0.751897121547572,                      !- Value Until Time 64
  10,                                     !- Hour 65
  19,                                     !- Minute 65
  0.752251067454326,                      !- Value Until Time 65
  10,                                     !- Hour 66
  29,                                     !- Minute 66
  0.752605013361079,                      !- Value Until Time 66
  10,                                     !- Hour 67
  30,                                     !- Minute 67
  0.752605013361079,                      !- Value Until Time 67
  10,                                     !- Hour 68
  39,                                     !- Minute 68
  0.75339431273314,                       !- Value Until Time 68
  10,                                     !- Hour 69
  49,                                     !- Minute 69
  0.754183612105201,                      !- Value Until Time 69
  10,                                     !- Hour 70
  59,                                     !- Minute 70
  0.754972911477262,                      !- Value Until Time 70
  11,                                     !- Hour 71
  9,                                      !- Minute 71
  0.755762210849322,                      !- Value Until Time 71
  11,                                     !- Hour 72
  19,                                     !- Minute 72
  0.756551510221383,                      !- Value Until Time 72
  11,                                     !- Hour 73
  29,                                     !- Minute 73
  0.757340809593444,                      !- Value Until Time 73
  11,                                     !- Hour 74
  30,                                     !- Minute 74
  0.757340809593444,                      !- Value Until Time 74
  11,                                     !- Hour 75
  39,                                     !- Minute 75
  0.759266275326184,                      !- Value Until Time 75
  11,                                     !- Hour 76
  49,                                     !- Minute 76
  0.761191741058924,                      !- Value Until Time 76
  11,                                     !- Hour 77
  59,                                     !- Minute 77
  0.763117206791664,                      !- Value Until Time 77
  12,                                     !- Hour 78
  3,                                      !- Minute 78
  0.763839256441441,                      !- Value Until Time 78
  12,                                     !- Hour 79
  13,                                     !- Minute 79
  0.773730864715517,                      !- Value Until Time 79
  12,                                     !- Hour 80
  23,                                     !- Minute 80
  0.775892294386093,                      !- Value Until Time 80
  12,                                     !- Hour 81
  33,                                     !- Minute 81
  0.778053724056669,                      !- Value Until Time 81
  12,                                     !- Hour 82
  37,                                     !- Minute 82
  0.778864260183134,                      !- Value Until Time 82
  12,                                     !- Hour 83
  47,                                     !- Minute 83
  0.779757973597688,                      !- Value Until Time 83
  12,                                     !- Hour 84
  57,                                     !- Minute 84
  0.780651687012241,                      !- Value Until Time 84
  13,                                     !- Hour 85
  7,                                      !- Minute 85
  0.781545400426794,                      !- Value Until Time 85
  13,                                     !- Hour 86
  17,                                     !- Minute 86
  0.782439113841347,                      !- Value Until Time 86
  13,                                     !- Hour 87
  27,                                     !- Minute 87
  0.7833328272559,                        !- Value Until Time 87
  13,                                     !- Hour 88
  37,                                     !- Minute 88
  0.784226540670453,                      !- Value Until Time 88
  13,                                     !- Hour 89
  47,                                     !- Minute 89
  0.784654815217625,                      !- Value Until Time 89
  13,                                     !- Hour 90
  57,                                     !- Minute 90
  0.785083089764797,                      !- Value Until Time 90
  14,                                     !- Hour 91
  7,                                      !- Minute 91
  0.785511364311969,                      !- Value Until Time 91
  14,                                     !- Hour 92
  17,                                     !- Minute 92
  0.78593963885914,                       !- Value Until Time 92
  14,                                     !- Hour 93
  27,                                     !- Minute 93
  0.786367913406312,                      !- Value Until Time 93
  14,                                     !- Hour 94
  37,                                     !- Minute 94
  0.786796187953484,                      !- Value Until Time 94
  14,                                     !- Hour 95
  47,                                     !- Minute 95
  0.786943075504787,                      !- Value Until Time 95
  14,                                     !- Hour 96
  57,                                     !- Minute 96
  0.78708996305609,                       !- Value Until Time 96
  15,                                     !- Hour 97
  7,                                      !- Minute 97
  0.787236850607393,                      !- Value Until Time 97
  15,                                     !- Hour 98
  17,                                     !- Minute 98
  0.787383738158695,                      !- Value Until Time 98
  15,                                     !- Hour 99
  27,                                     !- Minute 99
  0.787530625709998,                      !- Value Until Time 99
  15,                                     !- Hour 100
  37,                                     !- Minute 100
  0.787677513261301,                      !- Value Until Time 100
  15,                                     !- Hour 101
  47,                                     !- Minute 101
  0.787831676367354,                      !- Value Until Time 101
  15,                                     !- Hour 102
  57,                                     !- Minute 102
  0.787985839473407,                      !- Value Until Time 102
  16,                                     !- Hour 103
  7,                                      !- Minute 103
  0.788140002579459,                      !- Value Until Time 103
  16,                                     !- Hour 104
  11,                                     !- Minute 104
  0.788197813744229,                      !- Value Until Time 104
  16,                                     !- Hour 105
  21,                                     !- Minute 105
  0.788292592592593,                      !- Value Until Time 105
  16,                                     !- Hour 106
  31,                                     !- Minute 106
  0.787760887186003,                      !- Value Until Time 106
  16,                                     !- Hour 107
  41,                                     !- Minute 107
  0.787229181779413,                      !- Value Until Time 107
  16,                                     !- Hour 108
  45,                                     !- Minute 108
  0.787029792251942,                      !- Value Until Time 108
  16,                                     !- Hour 109
  55,                                     !- Minute 109
  0.786504182580413,                      !- Value Until Time 109
  17,                                     !- Hour 110
  5,                                      !- Minute 110
  0.785978572908883,                      !- Value Until Time 110
  17,                                     !- Hour 111
  15,                                     !- Minute 111
  0.785452963237354,                      !- Value Until Time 111
  17,                                     !- Hour 112
  25,                                     !- Minute 112
  0.784927353565825,                      !- Value Until Time 112
  17,                                     !- Hour 113
  35,                                     !- Minute 113
  0.784401743894296,                      !- Value Until Time 113
  17,                                     !- Hour 114
  45,                                     !- Minute 114
  0.783876134222767,                      !- Value Until Time 114
  17,                                     !- Hour 115
  55,                                     !- Minute 115
  0.783063828366767,                      !- Value Until Time 115
  18,                                     !- Hour 116
  5,                                      !- Minute 116
  0.782251522510767,                      !- Value Until Time 116
  18,                                     !- Hour 117
  15,                                     !- Minute 117
  0.781439216654767,                      !- Value Until Time 117
  18,                                     !- Hour 118
  25,                                     !- Minute 118
  0.780626910798768,                      !- Value Until Time 118
  18,                                     !- Hour 119
  35,                                     !- Minute 119
  0.779814604942768,                      !- Value Until Time 119
  18,                                     !- Hour 120
  45,                                     !- Minute 120
  0.779002299086768,                      !- Value Until Time 120
  18,                                     !- Hour 121
  55,                                     !- Minute 121
  0.777967007309514,                      !- Value Until Time 121
  19,                                     !- Hour 122
  5,                                      !- Minute 122
  0.776931715532259,                      !- Value Until Time 122
  19,                                     !- Hour 123
  15,                                     !- Minute 123
  0.775896423755005,                      !- Value Until Time 123
  19,                                     !- Hour 124
  25,                                     !- Minute 124
  0.774861131977751,                      !- Value Until Time 124
  19,                                     !- Hour 125
  35,                                     !- Minute 125
  0.773825840200496,                      !- Value Until Time 125
  19,                                     !- Hour 126
  45,                                     !- Minute 126
  0.772790548423241,                      !- Value Until Time 126
  19,                                     !- Hour 127
  55,                                     !- Minute 127
  0.771775431562672,                      !- Value Until Time 127
  20,                                     !- Hour 128
  5,                                      !- Minute 128
  0.770760314702102,                      !- Value Until Time 128
  20,                                     !- Hour 129
  15,                                     !- Minute 129
  0.769745197841533,                      !- Value Until Time 129
  20,                                     !- Hour 130
  25,                                     !- Minute 130
  0.768730080980963,                      !- Value Until Time 130
  20,                                     !- Hour 131
  35,                                     !- Minute 131
  0.767714964120394,                      !- Value Until Time 131
  20,                                     !- Hour 132
  45,                                     !- Minute 132
  0.766699847259824,                      !- Value Until Time 132
  20,                                     !- Hour 133
  55,                                     !- Minute 133
  0.765755873526512,                      !- Value Until Time 133
  21,                                     !- Hour 134
  5,                                      !- Minute 134
  0.7648118997932,                        !- Value Until Time 134
  21,                                     !- Hour 135
  15,                                     !- Minute 135
  0.763867926059888,                      !- Value Until Time 135
  21,                                     !- Hour 136
  25,                                     !- Minute 136
  0.762923952326576,                      !- Value Until Time 136
  21,                                     !- Hour 137
  35,                                     !- Minute 137
  0.761979978593264,                      !- Value Until Time 137
  21,                                     !- Hour 138
  45,                                     !- Minute 138
  0.761036004859952,                      !- Value Until Time 138
  21,                                     !- Hour 139
  55,                                     !- Minute 139
  0.760080350911717,                      !- Value Until Time 139
  22,                                     !- Hour 140
  5,                                      !- Minute 140
  0.759124696963482,                      !- Value Until Time 140
  22,                                     !- Hour 141
  15,                                     !- Minute 141
  0.758169043015247,                      !- Value Until Time 141
  22,                                     !- Hour 142
  25,                                     !- Minute 142
  0.757213389067012,                      !- Value Until Time 142
  22,                                     !- Hour 143
  35,                                     !- Minute 143
  0.756257735118777,                      !- Value Until Time 143
  22,                                     !- Hour 144
  45,                                     !- Minute 144
  0.755302081170542,                      !- Value Until Time 144
  22,                                     !- Hour 145
  55,                                     !- Minute 145
  0.754780010958081,                      !- Value Until Time 145
  23,                                     !- Hour 146
  5,                                      !- Minute 146
  0.754257940745619,                      !- Value Until Time 146
  23,                                     !- Hour 147
  15,                                     !- Minute 147
  0.753735870533157,                      !- Value Until Time 147
  23,                                     !- Hour 148
  25,                                     !- Minute 148
  0.753213800320696,                      !- Value Until Time 148
  23,                                     !- Hour 149
  35,                                     !- Minute 149
  0.752691730108234,                      !- Value Until Time 149
  23,                                     !- Hour 150
  45,                                     !- Minute 150
  0.752169659895772,                      !- Value Until Time 150
  23,                                     !- Hour 151
  55,                                     !- Minute 151
  0.752107439931112,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.752045219966451;                      !- Value Until Time 152

OS:AdditionalProperties,
  {4b9f245f-0ccb-43f8-8f32-8dd0579aca3e}, !- Handle
  {1f627beb-966f-41ba-9a7b-95761a1741e5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {cf006f5d-e9c6-4f1b-8f44-ce9765813aa5}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70bdeb4c-0c03-4b4e-b509-f2667c356d12}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d557eea-8f89-4d43-bf55-5239168cf862}, !- Handle
  Schedule Rule 15,                       !- Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c00f6526-8861-483f-966c-934bbe65be80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {085dfbb0-89bf-4be1-bcde-69aedb982d86}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {899089de-7473-468f-bf4b-ec9bf437cae9}, !- Handle
  {085dfbb0-89bf-4be1-bcde-69aedb982d86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {cb3139c3-7232-4e3c-8d1f-af5809f73b14}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {cef82beb-328a-4416-a33d-083800a820b1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {982f114d-54a2-44af-8e83-b9852289e4c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {2364975f-761e-48ff-a68b-926f87f0cac9}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {02409257-3ec7-4c93-9e79-2b31a3431b58}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {7e5f7d97-1f5b-4803-939d-e596d4ab4aec}, !- Handle
  {2364975f-761e-48ff-a68b-926f87f0cac9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e8af6ca5-7d5e-4b57-8fe9-104eac99f988}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a2824373-5213-4094-89bd-e1ef25a623fb}, !- Default Day Schedule Name
  {bd560949-d231-41ec-b889-24be9c9d7e8f}, !- Summer Design Day Schedule Name
  {aec1f8e1-3441-4dd9-b2a7-61c83d4387ea}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7b9db531-e4f8-4cb2-b22d-53ded03b5341}, !- Handle
