  {e8af6ca5-7d5e-4b57-8fe9-104eac99f988}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833126,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a2824373-5213-4094-89bd-e1ef25a623fb}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bd560949-d231-41ec-b889-24be9c9d7e8f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aec1f8e1-3441-4dd9-b2a7-61c83d4387ea}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {548631d4-6255-4cb0-90db-4feff768b1bb}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e8af6ca5-7d5e-4b57-8fe9-104eac99f988}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f12c1252-a702-481c-8c56-8193bfe0bb05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f12c1252-a702-481c-8c56-8193bfe0bb05}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8984bfbd-943a-427f-ac7e-9b6f771ab473}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e8af6ca5-7d5e-4b57-8fe9-104eac99f988}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d8f2eacf-43ea-4cac-864a-de81ab0909f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8f2eacf-43ea-4cac-864a-de81ab0909f6}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {75ee9b71-71aa-4d90-82f8-d71abbf7f133}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {0a1df0e8-80e6-4852-8cbf-0b1e015243bd}, !- Default Day Schedule Name
  {183f26dc-5f82-4c76-ad07-d2bd95fbd9bb}, !- Summer Design Day Schedule Name
  {3f532e0b-28a2-4549-9100-fc73595c411d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {95cb2a27-3bf1-44fa-aa5a-984eaf680d49}, !- Handle
  {75ee9b71-71aa-4d90-82f8-d71abbf7f133}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833126,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0a1df0e8-80e6-4852-8cbf-0b1e015243bd}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {183f26dc-5f82-4c76-ad07-d2bd95fbd9bb}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f532e0b-28a2-4549-9100-fc73595c411d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21547441-8227-4b83-a0d0-e4cf81e77fda}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {75ee9b71-71aa-4d90-82f8-d71abbf7f133}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffeadcb5-18b6-41f8-a2ef-f71fdf6957f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffeadcb5-18b6-41f8-a2ef-f71fdf6957f3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2930707e-a161-41d7-ab0d-b00f043502cb}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {75ee9b71-71aa-4d90-82f8-d71abbf7f133}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3e10e89f-a90f-47a8-aecf-c8311a964a2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e10e89f-a90f-47a8-aecf-c8311a964a2a}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {514162ae-f9cd-4d10-be17-6d684f398c16}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {7fef995d-b2b7-489b-bc05-aee5316c0832}, !- Default Day Schedule Name
  {923ef290-d8be-4896-a6f3-bdbbefb8db4c}, !- Summer Design Day Schedule Name
  {539a1fc4-d83c-4fa2-a195-013381b3cd25}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {451a2b15-e314-43c1-b84f-41856d02cadf}, !- Handle
  {514162ae-f9cd-4d10-be17-6d684f398c16}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833126,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7fef995d-b2b7-489b-bc05-aee5316c0832}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {923ef290-d8be-4896-a6f3-bdbbefb8db4c}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {539a1fc4-d83c-4fa2-a195-013381b3cd25}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09a746ae-e740-46fb-bf7d-dfb346c80066}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {514162ae-f9cd-4d10-be17-6d684f398c16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ed30e6b-a2b8-42ac-9ae1-b855da82e3a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ed30e6b-a2b8-42ac-9ae1-b855da82e3a2}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf650dce-7190-4b44-9127-9c7ea388b572}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {514162ae-f9cd-4d10-be17-6d684f398c16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b5e91f2-862f-4a3a-8406-09cf6459026e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b5e91f2-862f-4a3a-8406-09cf6459026e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5082db47-bbd5-4117-88b8-e679d0a23a30}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {81f877e5-d40d-486d-b4b3-5f9295709497}, !- Default Day Schedule Name
  {2aed7adc-7d52-423e-ad5c-33ca98802073}, !- Summer Design Day Schedule Name
  {9bd4431b-af0f-47ac-8acf-f70e85af12b1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {4a7a74a6-40bd-4778-8aa2-e4ccbf865910}, !- Handle
  {5082db47-bbd5-4117-88b8-e679d0a23a30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000042,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {81f877e5-d40d-486d-b4b3-5f9295709497}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2aed7adc-7d52-423e-ad5c-33ca98802073}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bd4431b-af0f-47ac-8acf-f70e85af12b1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bdf87ce-6819-49c6-ba68-4ab07d78ee82}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5082db47-bbd5-4117-88b8-e679d0a23a30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae98bb1f-eb86-48eb-98c7-380808d02894}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae98bb1f-eb86-48eb-98c7-380808d02894}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74edc7fb-26a0-4a9f-97b3-2dbcc79d68bc}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5082db47-bbd5-4117-88b8-e679d0a23a30}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c054090d-8c8a-4580-931a-7b1048dac9c3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c054090d-8c8a-4580-931a-7b1048dac9c3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6c7c5268-e649-4282-9764-9e109b24cbf0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {2aaf6adb-ea4d-4990-9696-92cd8734762a}, !- Default Day Schedule Name
  {7fd06af0-f1c1-4902-9229-b1f074fac250}, !- Summer Design Day Schedule Name
  {8b2c81eb-6b14-48dd-912d-1541486df801}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5e8885de-36e3-41ed-9626-871298a44e9f}, !- Handle
  {6c7c5268-e649-4282-9764-9e109b24cbf0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000042,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2aaf6adb-ea4d-4990-9696-92cd8734762a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7fd06af0-f1c1-4902-9229-b1f074fac250}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b2c81eb-6b14-48dd-912d-1541486df801}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb3c9c16-474e-411c-b78b-1aff45ade700}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {6c7c5268-e649-4282-9764-9e109b24cbf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c95fc01-15a3-4ad9-8595-5f38c2ac0200}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c95fc01-15a3-4ad9-8595-5f38c2ac0200}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b885b59-3f2a-4aee-8f8e-d53fc1dbb5dd}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {6c7c5268-e649-4282-9764-9e109b24cbf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89fa35cf-c3a4-457a-9cb5-a9a401c12548}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89fa35cf-c3a4-457a-9cb5-a9a401c12548}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a69231ab-7f6f-4cef-8637-2dbed0652da0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {82260448-ba7a-48ec-bbc0-02ed44f8c4d7}, !- Default Day Schedule Name
  {b1903801-a891-488b-914a-1aa49c291aa6}, !- Summer Design Day Schedule Name
  {e66b99d6-79e8-48b8-97b8-242ceb78fe5e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {90e58bff-060e-4452-8625-cd29357aa20f}, !- Handle
  {a69231ab-7f6f-4cef-8637-2dbed0652da0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74925000000000042,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {82260448-ba7a-48ec-bbc0-02ed44f8c4d7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b1903801-a891-488b-914a-1aa49c291aa6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e66b99d6-79e8-48b8-97b8-242ceb78fe5e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40ce5fb9-aee0-42cc-a607-408c3a480a92}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {a69231ab-7f6f-4cef-8637-2dbed0652da0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a37e6487-a169-4ef1-9f52-bee2b3d157fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a37e6487-a169-4ef1-9f52-bee2b3d157fe}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {50495719-1032-4738-98a4-c7b3d2f2ac24}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {a69231ab-7f6f-4cef-8637-2dbed0652da0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81b498ff-ea08-4278-9347-7896767bfce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81b498ff-ea08-4278-9347-7896767bfce8}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ccfb975c-2a8a-4006-9932-a779df180fc1}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {0cfe81c6-856d-45db-a209-92bb87de4c43}, !- Default Day Schedule Name
  {a51eaab6-7064-424f-899b-05035970a534}, !- Summer Design Day Schedule Name
  {345dec63-54a0-458e-9c8e-a9d5c9763289}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {fa26c3fb-d6b8-49f3-8abb-91707a0e3e22}, !- Handle
  {ccfb975c-2a8a-4006-9932-a779df180fc1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0cfe81c6-856d-45db-a209-92bb87de4c43}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a51eaab6-7064-424f-899b-05035970a534}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {345dec63-54a0-458e-9c8e-a9d5c9763289}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4efa9978-30df-49e0-ae37-a18a6bd3928f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ccfb975c-2a8a-4006-9932-a779df180fc1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e722675-e231-47e3-ac03-72c39a9fcf04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8e722675-e231-47e3-ac03-72c39a9fcf04}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {261bc966-3548-4e66-add2-04863fc8801c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ccfb975c-2a8a-4006-9932-a779df180fc1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bec7a4b-fd61-4288-95f9-e9c2e577d786}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bec7a4b-fd61-4288-95f9-e9c2e577d786}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d9222e16-fd0e-4646-8ac9-36f21424c1f6}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {52b5a5f1-6d46-4720-b6d5-97f0a068bfd4}, !- Default Day Schedule Name
  {14d207c1-9a20-4c7f-90d7-d3fd69388d14}, !- Summer Design Day Schedule Name
  {a9a816c6-87f3-4cfc-a065-7e3e0d0935b8}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f3b8dcf1-ffd1-4c08-bf4e-7ab03d129225}, !- Handle
  {d9222e16-fd0e-4646-8ac9-36f21424c1f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {52b5a5f1-6d46-4720-b6d5-97f0a068bfd4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {14d207c1-9a20-4c7f-90d7-d3fd69388d14}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9a816c6-87f3-4cfc-a065-7e3e0d0935b8}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7736470a-8a34-4e68-9f89-1ed8c7249b60}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d9222e16-fd0e-4646-8ac9-36f21424c1f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3eb323dc-986f-43be-a509-93b759fb9a4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3eb323dc-986f-43be-a509-93b759fb9a4c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47f0558e-5d09-47e9-b12c-fa0896be017d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d9222e16-fd0e-4646-8ac9-36f21424c1f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33b17049-b2eb-472b-9625-841fd157c844}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33b17049-b2eb-472b-9625-841fd157c844}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {29953e2c-4e9b-43be-a039-4ddc7df53940}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {30013207-8282-482b-b25c-d632b9f0c26a}, !- Default Day Schedule Name
  {29ab504d-925c-4947-96d3-cc4442ea3345}, !- Summer Design Day Schedule Name
  {c51678fc-a8f3-4b5e-a17e-0480c586b86d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e56f3201-0121-4f66-a65e-5ecbd6d640f6}, !- Handle
  {29953e2c-4e9b-43be-a039-4ddc7df53940}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787547,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {30013207-8282-482b-b25c-d632b9f0c26a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {29ab504d-925c-4947-96d3-cc4442ea3345}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c51678fc-a8f3-4b5e-a17e-0480c586b86d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73117049-d404-43ff-ac1e-e4a24a926197}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {29953e2c-4e9b-43be-a039-4ddc7df53940}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebff214f-8081-4cd7-8223-195df3f0d7d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebff214f-8081-4cd7-8223-195df3f0d7d1}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05c97781-67f2-4f12-b890-524da2d87a67}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {29953e2c-4e9b-43be-a039-4ddc7df53940}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b94bb38-2a32-456a-958e-c61dff757410}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b94bb38-2a32-456a-958e-c61dff757410}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {52cde1f3-4986-496a-ab8d-ebaaec38f438}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {39359707-ea74-40ff-9695-d1a615efcb1c}, !- Default Day Schedule Name
  {6f5d982e-6bff-43a2-a533-9c5a05ff544b}, !- Summer Design Day Schedule Name
  {e7e6e963-4731-45c5-926b-7fd612975007}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f68aa61f-117a-4e51-9e0d-c81483651b45}, !- Handle
  {52cde1f3-4986-496a-ab8d-ebaaec38f438}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39359707-ea74-40ff-9695-d1a615efcb1c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f5d982e-6bff-43a2-a533-9c5a05ff544b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7e6e963-4731-45c5-926b-7fd612975007}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c77fdb7d-7888-41e8-922d-b9c73d71a25b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {52cde1f3-4986-496a-ab8d-ebaaec38f438}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb4ff2b3-94ad-4a23-9a18-fdb140d330e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb4ff2b3-94ad-4a23-9a18-fdb140d330e2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {03ebea60-460e-45ca-8e04-8df1d9938ae5}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {52cde1f3-4986-496a-ab8d-ebaaec38f438}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2ad732e-1113-43b8-a4c8-37d0c048950b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2ad732e-1113-43b8-a4c8-37d0c048950b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9e0e8423-8156-4263-bb00-842ebfb0e71f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {1e0dba14-b5f9-4515-9997-48a1fe71b8b1}, !- Default Day Schedule Name
  {01fea990-50c2-4781-8dcb-da4456db585b}, !- Summer Design Day Schedule Name
  {75d623a7-e46c-4007-b9ad-b7e783cffca1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {39d0b493-8f06-4604-88bd-dfa0b4332372}, !- Handle
  {9e0e8423-8156-4263-bb00-842ebfb0e71f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e0dba14-b5f9-4515-9997-48a1fe71b8b1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {01fea990-50c2-4781-8dcb-da4456db585b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75d623a7-e46c-4007-b9ad-b7e783cffca1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {889d4da0-a977-457a-add7-0c46a80f6282}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {9e0e8423-8156-4263-bb00-842ebfb0e71f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eff24d53-7896-4137-9334-c80fdeccde76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eff24d53-7896-4137-9334-c80fdeccde76}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1168ce0e-0c5a-49d0-824b-d25d357f34e1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {9e0e8423-8156-4263-bb00-842ebfb0e71f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f80f2be6-ad2d-4d2f-bd2c-405b669a39b6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f80f2be6-ad2d-4d2f-bd2c-405b669a39b6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b8a57216-39ed-4e17-a7a4-cf80346749af}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {c90d0065-41af-49df-b851-0ff4202edf0b}, !- Default Day Schedule Name
  {d81fe4c5-87e3-421e-900d-9fcb0590c70e}, !- Summer Design Day Schedule Name
  {3064e064-ee5f-4319-aa97-a97b42fed960}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {09b51fa9-2fc1-425c-91f4-e2e8385c014e}, !- Handle
  {b8a57216-39ed-4e17-a7a4-cf80346749af}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c90d0065-41af-49df-b851-0ff4202edf0b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d81fe4c5-87e3-421e-900d-9fcb0590c70e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3064e064-ee5f-4319-aa97-a97b42fed960}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9efbd23-c2a7-4296-b4bb-e6006b58f774}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {b8a57216-39ed-4e17-a7a4-cf80346749af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d2d7d19-24b6-40e3-a8f5-26045d32d2b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d2d7d19-24b6-40e3-a8f5-26045d32d2b9}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2ebaac67-ce15-443c-8012-1e86e8857ec3}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {b8a57216-39ed-4e17-a7a4-cf80346749af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83aa1698-14bd-49bb-9208-021406c414b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83aa1698-14bd-49bb-9208-021406c414b1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b75dfa99-0348-4b7d-bddf-39004c88e319}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {9b6c80a0-833d-44de-9b8c-d524b8c7ea4b}, !- Default Day Schedule Name
  {54382250-7b97-4ef1-814e-db5a50b4dc01}, !- Summer Design Day Schedule Name
  {2999cc93-d200-4d70-aaec-9628c42e4a2d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0bc9e5ec-83ab-47ef-8a67-15eba711c33d}, !- Handle
  {b75dfa99-0348-4b7d-bddf-39004c88e319}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833115,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b6c80a0-833d-44de-9b8c-d524b8c7ea4b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54382250-7b97-4ef1-814e-db5a50b4dc01}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2999cc93-d200-4d70-aaec-9628c42e4a2d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5829b0e5-c8a4-4f90-81ac-231ad8d333a4}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b75dfa99-0348-4b7d-bddf-39004c88e319}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffb2dbfd-9f04-4aef-9081-0ece53c9af6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffb2dbfd-9f04-4aef-9081-0ece53c9af6f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0c3297e8-39fb-43f1-bab3-768157a55f2d}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b75dfa99-0348-4b7d-bddf-39004c88e319}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e92e88ba-d281-4e16-82f8-dca683d90874}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e92e88ba-d281-4e16-82f8-dca683d90874}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {76aa7501-b096-4c03-8820-0830254e0c00}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {ce635ea8-a5ea-448c-a49a-c69a7293c5b9}, !- Default Day Schedule Name
  {c1793cc7-319f-4e17-9e86-999661b10cf4}, !- Summer Design Day Schedule Name
  {0af0c5af-3c54-4830-9f5e-053a93c46655}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {763edf76-86f3-4317-838b-e8bb830a4180}, !- Handle
  {76aa7501-b096-4c03-8820-0830254e0c00}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833115,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce635ea8-a5ea-448c-a49a-c69a7293c5b9}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c1793cc7-319f-4e17-9e86-999661b10cf4}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0af0c5af-3c54-4830-9f5e-053a93c46655}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c508c593-bab5-4cd5-86d6-ee4a0fec83b5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {76aa7501-b096-4c03-8820-0830254e0c00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {981619f9-fe00-4f54-b1ad-2eefd462f825}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {981619f9-fe00-4f54-b1ad-2eefd462f825}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0574c275-0767-4bf5-a771-cc234ee52f0a}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {76aa7501-b096-4c03-8820-0830254e0c00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f98bb3f-5b82-4741-9719-70465e2bb555}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f98bb3f-5b82-4741-9719-70465e2bb555}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ecaf0b2c-b5b7-4cda-aa55-028c45320220}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {58c7b13b-0907-4cdd-a5dc-10dd84987459}, !- Default Day Schedule Name
  {f9d7ec97-55d1-4f52-97a9-03fdf2740eac}, !- Summer Design Day Schedule Name
  {68e1b191-8e31-4a0d-aa47-6d7145f32d74}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {33d6e1e7-4ee1-48e9-b9f1-c040316f5af7}, !- Handle
  {ecaf0b2c-b5b7-4cda-aa55-028c45320220}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833115,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:45 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:45 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {58c7b13b-0907-4cdd-a5dc-10dd84987459}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f9d7ec97-55d1-4f52-97a9-03fdf2740eac}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68e1b191-8e31-4a0d-aa47-6d7145f32d74}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d090d9a-d5a3-454f-bacf-61de1f0907fb}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ecaf0b2c-b5b7-4cda-aa55-028c45320220}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db440b1f-ced8-480d-9a69-41906e71ef1b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db440b1f-ced8-480d-9a69-41906e71ef1b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73da601b-3d72-499e-8fbe-99c4b1f7eda6}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ecaf0b2c-b5b7-4cda-aa55-028c45320220}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24d62299-be22-4c65-9073-bddc9e7e99c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24d62299-be22-4c65-9073-bddc9e7e99c2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {82197548-2366-46ab-aaa0-df8565d17a0b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {dce486d9-355a-4e35-846a-aeafcf73f7b1}, !- Default Day Schedule Name
  {2cb55803-888e-4b53-b5c7-0d2378bdc0e2}, !- Summer Design Day Schedule Name
  {829c744e-7570-424c-b3a5-6a62049cdf46}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {29f60cf3-44b6-47fa-9023-e0cf9cc02dba}, !- Handle
  {82197548-2366-46ab-aaa0-df8565d17a0b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dce486d9-355a-4e35-846a-aeafcf73f7b1}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2cb55803-888e-4b53-b5c7-0d2378bdc0e2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {829c744e-7570-424c-b3a5-6a62049cdf46}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb68c4b2-df5e-4033-a96f-92fdb3949bb7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {82197548-2366-46ab-aaa0-df8565d17a0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1cd15df-43e3-4039-b7d9-ea05076c5876}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1cd15df-43e3-4039-b7d9-ea05076c5876}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f4b250a-755b-4dea-94c3-88b29b671a00}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {82197548-2366-46ab-aaa0-df8565d17a0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1e3d8cac-2836-4248-9905-512bfb4a66fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e3d8cac-2836-4248-9905-512bfb4a66fc}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa0a3348-418e-4872-a8f2-05a6d697a8b3}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {9c0894c4-30a4-485b-8b0e-7c197a34390f}, !- Default Day Schedule Name
  {7d0b1b9b-3814-4ad4-a413-455f0d4ff3a7}, !- Summer Design Day Schedule Name
  {3d6b83fa-350d-4427-9280-731135a5dc78}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0949427c-8ccd-4a6e-a472-dd50d74d66f9}, !- Handle
  {fa0a3348-418e-4872-a8f2-05a6d697a8b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c0894c4-30a4-485b-8b0e-7c197a34390f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d0b1b9b-3814-4ad4-a413-455f0d4ff3a7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d6b83fa-350d-4427-9280-731135a5dc78}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {620357e4-7e11-450b-abfc-9c2687c58bdb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {fa0a3348-418e-4872-a8f2-05a6d697a8b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7de10559-ae80-4f91-8c00-c13960c3f07b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7de10559-ae80-4f91-8c00-c13960c3f07b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {857a7107-175a-430f-a54a-6bcbd4828a8d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {fa0a3348-418e-4872-a8f2-05a6d697a8b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb8f58f7-20d1-466b-b2c1-67af924a21e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb8f58f7-20d1-466b-b2c1-67af924a21e5}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bf1ef42c-4015-47eb-9b84-8106500e98fa}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {43973638-6880-403d-9a97-51ab0131ee29}, !- Default Day Schedule Name
  {43b77bbd-19bf-4cb7-8d53-a97f39017338}, !- Summer Design Day Schedule Name
  {e8a7e08f-332f-442b-af1b-66335d33fa69}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5855b1a2-5d4a-476e-8542-b0e8981f09c9}, !- Handle
  {bf1ef42c-4015-47eb-9b84-8106500e98fa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {43973638-6880-403d-9a97-51ab0131ee29}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {43b77bbd-19bf-4cb7-8d53-a97f39017338}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8a7e08f-332f-442b-af1b-66335d33fa69}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c2b6330-03ac-4ed3-9480-7c6aa3314bfd}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bf1ef42c-4015-47eb-9b84-8106500e98fa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0ee146d-eac1-4783-9fe8-2c75f2008a8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0ee146d-eac1-4783-9fe8-2c75f2008a8a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {321c5c9c-d0fd-40b3-9a1a-7ccada93c444}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bf1ef42c-4015-47eb-9b84-8106500e98fa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d620e43c-098f-45d7-9c2e-10c858a25f64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d620e43c-098f-45d7-9c2e-10c858a25f64}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {84173656-86e3-41c4-81e0-f1bbb6b58ede}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {22fd424b-e6a1-4b2b-a4f2-55ce004731d0}, !- Default Day Schedule Name
  {3402e21f-25fd-4c0a-9a3c-7e84229fe4df}, !- Summer Design Day Schedule Name
  {db08bb3e-acb5-4f75-a3ee-0b21de77703c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1345f75c-9ff0-4ad4-bc6b-ec1a91fb63a2}, !- Handle
  {84173656-86e3-41c4-81e0-f1bbb6b58ede}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.048354353160069,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {22fd424b-e6a1-4b2b-a4f2-55ce004731d0}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3402e21f-25fd-4c0a-9a3c-7e84229fe4df}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db08bb3e-acb5-4f75-a3ee-0b21de77703c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5707edb2-8864-4d7a-9029-5f5f10301c39}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {84173656-86e3-41c4-81e0-f1bbb6b58ede}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f449682-bb74-4cac-b4c6-6db07e2674ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f449682-bb74-4cac-b4c6-6db07e2674ef}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39eaf28a-eb52-4315-a6d8-e9a69438a0db}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {84173656-86e3-41c4-81e0-f1bbb6b58ede}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3354e01a-24b7-478e-9d13-3e59f22daae3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3354e01a-24b7-478e-9d13-3e59f22daae3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4b407ee3-c973-4fed-bd1d-dcb6c5ae7758}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {1df70e29-0d94-44bd-996c-9ae58f531f19}, !- Default Day Schedule Name
  {5d9f518a-c143-4240-be98-164ef25d91dc}, !- Summer Design Day Schedule Name
  {a7cd7170-e6f5-49e2-bb67-0b1302a6dd66}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0b368b94-d9fa-4cdd-958f-86e13cd3edb3}, !- Handle
  {4b407ee3-c973-4fed-bd1d-dcb6c5ae7758}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.048354353160069,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1df70e29-0d94-44bd-996c-9ae58f531f19}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5d9f518a-c143-4240-be98-164ef25d91dc}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7cd7170-e6f5-49e2-bb67-0b1302a6dd66}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8e8058a8-c159-42d6-bfe6-260da58a02ee}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4b407ee3-c973-4fed-bd1d-dcb6c5ae7758}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ab3e85d8-21f0-4868-afd8-99e7f350fad3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ab3e85d8-21f0-4868-afd8-99e7f350fad3}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1a660a8-95a0-4061-84e2-a70cc2117b7e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4b407ee3-c973-4fed-bd1d-dcb6c5ae7758}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33aea4fa-a030-4d3a-bcde-9223c06aa7cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33aea4fa-a030-4d3a-bcde-9223c06aa7cf}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {adde99c2-d2e7-43e5-88aa-c7e2aefda088}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a7cbea0d-82a6-44d4-bc29-834c260d39b6}, !- Default Day Schedule Name
  {004c2535-5781-4e26-b70c-68e4c65470ca}, !- Summer Design Day Schedule Name
  {6a213073-c4b4-4b41-bbe1-68338945852c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {369a437b-ac45-4259-94ee-59d5e9d92c98}, !- Handle
  {adde99c2-d2e7-43e5-88aa-c7e2aefda088}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.048354353160069,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7cbea0d-82a6-44d4-bc29-834c260d39b6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {004c2535-5781-4e26-b70c-68e4c65470ca}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a213073-c4b4-4b41-bbe1-68338945852c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73003ee5-99b4-46a0-bc4c-1142cf24c379}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {adde99c2-d2e7-43e5-88aa-c7e2aefda088}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1811f991-550f-4053-9823-22e7abbbc98e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1811f991-550f-4053-9823-22e7abbbc98e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1e61389-da88-4193-86d1-dd836a35cd7d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {adde99c2-d2e7-43e5-88aa-c7e2aefda088}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc2de1f8-d4c2-43a2-81af-bd02e54c6cf9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc2de1f8-d4c2-43a2-81af-bd02e54c6cf9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {e7bb38bc-2baa-460f-8e88-c2e752e8f033}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {ac69841b-1c80-4c39-9ad3-9eca925d25b4}, !- Default Day Schedule Name
  {de4ac795-ea83-4e2a-940b-eb4adb81df50}, !- Summer Design Day Schedule Name
  {c5892efa-41fb-4c9a-ab7c-9426bed9f2ba}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {96823042-b8a7-42d5-9727-51e63c559010}, !- Handle
  {e7bb38bc-2baa-460f-8e88-c2e752e8f033}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.859541293679865,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ac69841b-1c80-4c39-9ad3-9eca925d25b4}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de4ac795-ea83-4e2a-940b-eb4adb81df50}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5892efa-41fb-4c9a-ab7c-9426bed9f2ba}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1b45752-5420-438a-af37-51e576e91923}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e7bb38bc-2baa-460f-8e88-c2e752e8f033}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8efed713-7b54-4bc3-ae7a-9307b841b123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8efed713-7b54-4bc3-ae7a-9307b841b123}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26169d16-0416-48cf-af64-295be27ac32e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e7bb38bc-2baa-460f-8e88-c2e752e8f033}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34da2baa-047c-4437-b1a4-85a03db64eb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34da2baa-047c-4437-b1a4-85a03db64eb7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eeaa7438-3c4a-4519-aced-a42c5e9883e1}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {8aaeaa23-92d8-49d7-b256-593fdc0c2ef7}, !- Default Day Schedule Name
  {352db352-5b8c-4ae7-8448-e85b82356a1e}, !- Summer Design Day Schedule Name
  {26181a19-53c0-4baa-a774-f8b7a2650012}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {41e76107-2a42-4d8d-9d10-5c40de4fcfc0}, !- Handle
  {eeaa7438-3c4a-4519-aced-a42c5e9883e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.859541293679865,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8aaeaa23-92d8-49d7-b256-593fdc0c2ef7}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {352db352-5b8c-4ae7-8448-e85b82356a1e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26181a19-53c0-4baa-a774-f8b7a2650012}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3079c6bc-6d32-4692-90c8-b95ae9dd93cb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {eeaa7438-3c4a-4519-aced-a42c5e9883e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e10d179-b8ca-4000-968d-4164539109db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e10d179-b8ca-4000-968d-4164539109db}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff1fa5dc-11ae-4369-8912-d4d0e73dc7ee}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {eeaa7438-3c4a-4519-aced-a42c5e9883e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5537e788-3c27-4135-95c1-8e42eed51ba5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5537e788-3c27-4135-95c1-8e42eed51ba5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0670dce3-a3eb-4b47-84b9-c54b4f31dd46}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {9c9f2767-08ca-4470-96a0-6d66f5a20212}, !- Default Day Schedule Name
  {bae4de09-374b-4658-906e-a9273b23aea8}, !- Summer Design Day Schedule Name
  {9c8ee67e-2e75-4fbe-92bd-0f0625d6c781}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {38e011c8-aad0-42b7-af47-a133e420a8ad}, !- Handle
  {0670dce3-a3eb-4b47-84b9-c54b4f31dd46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.859541293679865,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9c9f2767-08ca-4470-96a0-6d66f5a20212}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bae4de09-374b-4658-906e-a9273b23aea8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c8ee67e-2e75-4fbe-92bd-0f0625d6c781}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb0bae2d-d67e-41f0-ab00-3e5708dc6c55}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {0670dce3-a3eb-4b47-84b9-c54b4f31dd46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e4a0af5-0231-44c2-a72e-c17d0303f393}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e4a0af5-0231-44c2-a72e-c17d0303f393}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {90618f46-aafc-4562-b55e-62629601fbeb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {0670dce3-a3eb-4b47-84b9-c54b4f31dd46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2607ed6-366a-470d-ba9f-3357fda19558}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2607ed6-366a-470d-ba9f-3357fda19558}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0bc555f4-0680-40ca-97e9-cfbb79b99fe3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {9806f21d-b66e-4dd0-8493-2ba8f411e7ff}, !- Default Day Schedule Name
  {bb7798b0-20b4-4995-8337-9095775748e0}, !- Summer Design Day Schedule Name
  {92aed64a-04c1-45c7-a808-949f6590dbb9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {44ca460b-7972-45a0-9e4e-5bc06d92f237}, !- Handle
  {0bc555f4-0680-40ca-97e9-cfbb79b99fe3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600654,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9806f21d-b66e-4dd0-8493-2ba8f411e7ff}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb7798b0-20b4-4995-8337-9095775748e0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92aed64a-04c1-45c7-a808-949f6590dbb9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba8de1f7-26f8-4761-8225-ef7c168abc07}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {0bc555f4-0680-40ca-97e9-cfbb79b99fe3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac9b8b03-2f09-45c5-a014-98c9230a7ee8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac9b8b03-2f09-45c5-a014-98c9230a7ee8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cc4437d-d09f-4fab-83fc-0015f15627bd}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {0bc555f4-0680-40ca-97e9-cfbb79b99fe3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56339c07-7ca9-42d6-b749-6f9fd692424f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56339c07-7ca9-42d6-b749-6f9fd692424f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {885d15c4-3621-4942-a45c-e421ce71c0da}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {465dc8e8-95d4-47c1-a469-f85b11a3e65b}, !- Default Day Schedule Name
  {da480425-348c-435d-b7b3-42a8835121e9}, !- Summer Design Day Schedule Name
  {7ac1a5e4-9f07-4777-a9b1-b0a41b84abce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9fc41254-8ae5-43e6-8b14-20d1f8e0378d}, !- Handle
  {885d15c4-3621-4942-a45c-e421ce71c0da}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600654,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {465dc8e8-95d4-47c1-a469-f85b11a3e65b}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {da480425-348c-435d-b7b3-42a8835121e9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ac1a5e4-9f07-4777-a9b1-b0a41b84abce}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18cbf3a5-e27a-4310-a065-6983e70e76f4}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {885d15c4-3621-4942-a45c-e421ce71c0da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17fcfe53-1655-421d-896e-c13667363fc8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17fcfe53-1655-421d-896e-c13667363fc8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee10de9a-4428-4903-8999-aaa13bd40311}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {885d15c4-3621-4942-a45c-e421ce71c0da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14399979-b27b-4396-baa2-7d6cceaa5fdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14399979-b27b-4396-baa2-7d6cceaa5fdd}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8945f66d-f082-4f9d-915c-fbaf4e76cb89}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f2e88fb8-f020-4909-ba58-c97b040f0cfe}, !- Default Day Schedule Name
  {54bec5df-1cf1-4f17-90e5-633df6f06aad}, !- Summer Design Day Schedule Name
  {07227b56-869f-44d3-953f-4eb303e9c986}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d4ebe3db-c351-4b9b-9c6c-6d5aa65f7850}, !- Handle
  {8945f66d-f082-4f9d-915c-fbaf4e76cb89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600654,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f2e88fb8-f020-4909-ba58-c97b040f0cfe}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {54bec5df-1cf1-4f17-90e5-633df6f06aad}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07227b56-869f-44d3-953f-4eb303e9c986}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38f65126-0a56-4ea2-ba81-e9b7f2be053e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {8945f66d-f082-4f9d-915c-fbaf4e76cb89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44a28d9f-4294-4ba4-99a7-165020593a07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44a28d9f-4294-4ba4-99a7-165020593a07}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04690f01-b897-4826-b63f-1f9a6448dc3e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {8945f66d-f082-4f9d-915c-fbaf4e76cb89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75aa03fb-630f-44a0-8c3c-a843faa72600}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75aa03fb-630f-44a0-8c3c-a843faa72600}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {889c8d30-5b9b-462c-b980-69e79223aed0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {53534309-f962-49bc-a949-acce4d4658fe}, !- Default Day Schedule Name
  {aac1ed08-0882-4aee-a789-3e68556a7dc2}, !- Summer Design Day Schedule Name
  {85204e6b-82b9-41a5-9b00-dc3cafea2283}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bb40c42e-c5c1-4d0b-b9b8-3544799ad5ce}, !- Handle
  {889c8d30-5b9b-462c-b980-69e79223aed0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53534309-f962-49bc-a949-acce4d4658fe}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aac1ed08-0882-4aee-a789-3e68556a7dc2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85204e6b-82b9-41a5-9b00-dc3cafea2283}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c62d263-e4fd-401f-8091-695cdcbb0a91}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {889c8d30-5b9b-462c-b980-69e79223aed0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93157c7d-fcb9-406e-b538-32f277b2176b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93157c7d-fcb9-406e-b538-32f277b2176b}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7f8afdea-8c07-4977-b556-f265e58c6156}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {889c8d30-5b9b-462c-b980-69e79223aed0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f7b54af-6ac0-47f6-be54-d186ad033cd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f7b54af-6ac0-47f6-be54-d186ad033cd2}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ab9ae345-3ec5-43bf-aab7-ab2d4feb3938}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {335071ae-996c-430a-a11e-258c56aca5a7}, !- Default Day Schedule Name
  {ecd9d632-4c1a-4861-a52f-695de92b1775}, !- Summer Design Day Schedule Name
  {46195404-2f5c-42fd-b43e-08d49744088a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {dbc22262-c50b-4ab0-bc19-2522dccdcc0a}, !- Handle
  {ab9ae345-3ec5-43bf-aab7-ab2d4feb3938}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {335071ae-996c-430a-a11e-258c56aca5a7}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ecd9d632-4c1a-4861-a52f-695de92b1775}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46195404-2f5c-42fd-b43e-08d49744088a}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f219511f-24cf-4699-b9b6-60a01eeacd3c}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ab9ae345-3ec5-43bf-aab7-ab2d4feb3938}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4787198f-e4e4-4bc4-8479-006ffff8563c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4787198f-e4e4-4bc4-8479-006ffff8563c}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c593ff1-5e9a-443c-8c40-289c12068cc1}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ab9ae345-3ec5-43bf-aab7-ab2d4feb3938}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {db1e6123-ebcc-48a3-8add-9693a3b778b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db1e6123-ebcc-48a3-8add-9693a3b778b5}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ffac71d7-24ae-4c2e-8bd9-5aa68f676ab1}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {8aa468ba-1421-4dd4-a50c-bf1a8f831afa}, !- Default Day Schedule Name
  {16b5a0b4-c7cc-4b84-90da-6aae4b2097e3}, !- Summer Design Day Schedule Name
  {50e43ae6-b7e1-4f17-9ce7-5a592d7ff0e6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9158b466-e8bd-43af-8465-e42544028925}, !- Handle
  {ffac71d7-24ae-4c2e-8bd9-5aa68f676ab1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043792,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8aa468ba-1421-4dd4-a50c-bf1a8f831afa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16b5a0b4-c7cc-4b84-90da-6aae4b2097e3}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50e43ae6-b7e1-4f17-9ce7-5a592d7ff0e6}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e6471cc5-cca1-4917-b574-fe5f7c2af142}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {ffac71d7-24ae-4c2e-8bd9-5aa68f676ab1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {799ee2d4-7a2b-429c-983c-5c06aa29bda4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {799ee2d4-7a2b-429c-983c-5c06aa29bda4}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {733af4cb-4d0b-4593-9eb2-ec9c0e14475e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {ffac71d7-24ae-4c2e-8bd9-5aa68f676ab1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60ab8352-ed7f-477d-993c-754bcf56138e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60ab8352-ed7f-477d-993c-754bcf56138e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {03283cee-782f-4925-a37f-798ae351faba}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {b610351a-6104-47e8-8f9c-c633af16371b}, !- Default Day Schedule Name
  {81ed435f-d1d3-4a33-b6e0-7ad65664ab3a}, !- Summer Design Day Schedule Name
  {f6af5399-ee6e-4489-98ae-b619c22ae79e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {de2935f1-c6c4-499c-a067-48bc17f3ee21}, !- Handle
  {03283cee-782f-4925-a37f-798ae351faba}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665565,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b610351a-6104-47e8-8f9c-c633af16371b}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81ed435f-d1d3-4a33-b6e0-7ad65664ab3a}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6af5399-ee6e-4489-98ae-b619c22ae79e}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49fb215b-6d7e-413f-a5c6-afd1349e44b7}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {03283cee-782f-4925-a37f-798ae351faba}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8be057ec-3020-49ca-8ef8-7954a030caed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8be057ec-3020-49ca-8ef8-7954a030caed}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ad66e87-416f-4666-9e14-cfbc574cfd3a}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {03283cee-782f-4925-a37f-798ae351faba}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d508479-1853-415b-bcb7-bf8a7140d550}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d508479-1853-415b-bcb7-bf8a7140d550}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {63ff6aad-31cb-4237-a5c2-9eee8fe574d7}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f353b6db-5f0c-40f2-a8da-832339d2769c}, !- Default Day Schedule Name
  {ae7f2302-b48a-4029-a275-34c3271e81e3}, !- Summer Design Day Schedule Name
  {c05d62d4-4409-4c64-afe6-9d7c483ff98f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {36d36143-2163-4eab-966a-b281b0567aab}, !- Handle
  {63ff6aad-31cb-4237-a5c2-9eee8fe574d7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665565,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f353b6db-5f0c-40f2-a8da-832339d2769c}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ae7f2302-b48a-4029-a275-34c3271e81e3}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c05d62d4-4409-4c64-afe6-9d7c483ff98f}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d518085c-c6b8-450a-af1b-484b73a08198}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {63ff6aad-31cb-4237-a5c2-9eee8fe574d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {656db653-cfd1-4767-9e5a-55f8c629d383}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {656db653-cfd1-4767-9e5a-55f8c629d383}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a240316-1c38-4f95-ae66-5604ff8a1c72}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {63ff6aad-31cb-4237-a5c2-9eee8fe574d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6dcfc16a-68f8-4ae9-859d-f46c9f0479a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6dcfc16a-68f8-4ae9-859d-f46c9f0479a5}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9f6d5518-ef7e-47cf-be5b-f5d986391c72}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {72900965-e18e-445f-a33b-bd0ab823b988}, !- Default Day Schedule Name
  {d1c5e6db-7e79-4e13-95ae-5033528c91d8}, !- Summer Design Day Schedule Name
  {0a97026a-9aa8-4063-8952-2a8849d7ab9c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d1bd29c5-8742-449d-982e-e1b4f03e2328}, !- Handle
  {9f6d5518-ef7e-47cf-be5b-f5d986391c72}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665565,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {72900965-e18e-445f-a33b-bd0ab823b988}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d1c5e6db-7e79-4e13-95ae-5033528c91d8}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a97026a-9aa8-4063-8952-2a8849d7ab9c}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5739e3b1-dede-4bea-b201-c2261053edf4}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {9f6d5518-ef7e-47cf-be5b-f5d986391c72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51585c81-a4f9-44fd-8a33-2bfa426d70a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51585c81-a4f9-44fd-8a33-2bfa426d70a7}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {091aebb8-f201-4f2f-971c-0fe5b715c7d1}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {9f6d5518-ef7e-47cf-be5b-f5d986391c72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5150f022-b65c-4a36-8528-c97bdf5a06e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5150f022-b65c-4a36-8528-c97bdf5a06e1}, !- Handle
  Zone Retail Retail A  - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {460ca958-2139-474c-aee9-535e93c62577}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {00fb76ff-4ba6-4aaa-9b42-ba848b7c00a8}, !- Default Day Schedule Name
  {7355cccb-6baa-4745-bc87-9674ba638ebc}, !- Summer Design Day Schedule Name
  {58e04da0-5300-43be-9442-a7ae0b7d7364}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {50c72b1c-72aa-4cc4-ab8d-7a1532162fb9}, !- Handle
  {460ca958-2139-474c-aee9-535e93c62577}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00fb76ff-4ba6-4aaa-9b42-ba848b7c00a8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7355cccb-6baa-4745-bc87-9674ba638ebc}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58e04da0-5300-43be-9442-a7ae0b7d7364}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b4aa38e8-c210-4d7a-a06b-64f3fb7dbf77}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {460ca958-2139-474c-aee9-535e93c62577}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3100a66-e2a8-4875-ab16-32725e202fa5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3100a66-e2a8-4875-ab16-32725e202fa5}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8a2b0567-81a2-4b11-a499-35f47bf8fc8b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {460ca958-2139-474c-aee9-535e93c62577}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08a521d5-7e29-4791-96e6-2b7008ccad9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08a521d5-7e29-4791-96e6-2b7008ccad9d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d7f7bf1-0a9c-46a4-a492-266bfe2069d6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {551c06f0-c0fc-41f8-9205-6033b3acb244}, !- Default Day Schedule Name
  {6801c950-9fb1-4126-9b4e-476a162b9354}, !- Summer Design Day Schedule Name
  {18d00c13-838d-4f28-92b1-dc679b86219d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b4f02045-566f-49f2-93a1-f9fb2d157300}, !- Handle
  {3d7f7bf1-0a9c-46a4-a492-266bfe2069d6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {551c06f0-c0fc-41f8-9205-6033b3acb244}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6801c950-9fb1-4126-9b4e-476a162b9354}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d00c13-838d-4f28-92b1-dc679b86219d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a1428fe7-6916-4083-9de2-a414276239d1}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {3d7f7bf1-0a9c-46a4-a492-266bfe2069d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2080871e-577a-4d09-95da-31637d206028}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2080871e-577a-4d09-95da-31637d206028}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5b04e9f-1c80-4f13-b7e5-36a742cd74d8}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {3d7f7bf1-0a9c-46a4-a492-266bfe2069d6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a86b2d5-d475-404d-ae8a-a6281f3024da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a86b2d5-d475-404d-ae8a-a6281f3024da}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d97d4b10-28fb-478d-bc92-48b14c2cbbe5}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a96a0362-396d-44f9-a123-8dfd393bdf1c}, !- Default Day Schedule Name
  {6403e1bd-f8f4-407a-897b-b66644b57e5d}, !- Summer Design Day Schedule Name
  {121ab8c9-3fc1-424a-86e1-903f8d9a5b9d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {670bbc45-89f7-40a6-a4e0-605aff13feef}, !- Handle
  {d97d4b10-28fb-478d-bc92-48b14c2cbbe5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a96a0362-396d-44f9-a123-8dfd393bdf1c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6403e1bd-f8f4-407a-897b-b66644b57e5d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {121ab8c9-3fc1-424a-86e1-903f8d9a5b9d}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd67c5a1-9171-47ed-998e-849e3851bc3f}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d97d4b10-28fb-478d-bc92-48b14c2cbbe5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9071870-2909-4a3c-876f-dacf4ce2ec45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9071870-2909-4a3c-876f-dacf4ce2ec45}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb06b849-0ae3-4dc0-bde4-559f5b2d1947}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d97d4b10-28fb-478d-bc92-48b14c2cbbe5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {128800e7-4d1a-436e-b826-2bc4e7abfef6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {128800e7-4d1a-436e-b826-2bc4e7abfef6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5bf420d0-f7d3-42a9-985a-a97e0c427a70}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {3056c822-e000-4719-8d58-476b0811bc9b}, !- Default Day Schedule Name
  {74b59243-a0d8-4ba9-bac0-82f8c6db7d0e}, !- Summer Design Day Schedule Name
  {7886e4e2-703d-40a1-8f35-df345ad3138e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d0c42a50-f145-49af-b83f-83224e6f0e0c}, !- Handle
  {5bf420d0-f7d3-42a9-985a-a97e0c427a70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3056c822-e000-4719-8d58-476b0811bc9b}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {74b59243-a0d8-4ba9-bac0-82f8c6db7d0e}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7886e4e2-703d-40a1-8f35-df345ad3138e}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8ae8e08-bbff-4886-9285-afa33745e1fc}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {5bf420d0-f7d3-42a9-985a-a97e0c427a70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1015fdfa-c0bc-42f3-8456-4ed44ece502a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1015fdfa-c0bc-42f3-8456-4ed44ece502a}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb52dbe8-c036-4423-9229-437784c7ca92}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {5bf420d0-f7d3-42a9-985a-a97e0c427a70}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {352adfdf-4d5c-4ded-8e43-248806919b95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {352adfdf-4d5c-4ded-8e43-248806919b95}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ab07deda-4674-411f-994e-9190b1a9ede1}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f986bfd3-bf23-42fa-93e7-c379fd7c6e68}, !- Default Day Schedule Name
  {6112183f-1c8a-4b5c-8e8d-ee00c40d015c}, !- Summer Design Day Schedule Name
  {03123e8a-ec2e-42fb-b069-6e81af66c47f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3d56c714-e919-4441-b13c-ac30aca8c7f1}, !- Handle
  {ab07deda-4674-411f-994e-9190b1a9ede1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f986bfd3-bf23-42fa-93e7-c379fd7c6e68}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6112183f-1c8a-4b5c-8e8d-ee00c40d015c}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03123e8a-ec2e-42fb-b069-6e81af66c47f}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2787494c-f7ce-4fc9-9e5f-73a4b2c6b2e0}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ab07deda-4674-411f-994e-9190b1a9ede1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb204110-23b8-4779-886c-2adb13567442}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb204110-23b8-4779-886c-2adb13567442}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef71e7db-7747-4d17-b086-1c7d712c0997}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ab07deda-4674-411f-994e-9190b1a9ede1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90cd66cc-5909-4d28-822c-99b038da7f03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90cd66cc-5909-4d28-822c-99b038da7f03}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7076c494-d0d0-4116-8876-06debdd261b5}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a13fa192-9f84-4337-bf59-e565971af553}, !- Default Day Schedule Name
  {2d9df3d0-f45b-487a-a5ad-23eb5d538fe1}, !- Summer Design Day Schedule Name
  {ff805fb3-37f0-4aee-81b8-373e81a46475}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {79f52adf-2764-44e6-871e-93b9e8d589c4}, !- Handle
  {7076c494-d0d0-4116-8876-06debdd261b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000036,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a13fa192-9f84-4337-bf59-e565971af553}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d9df3d0-f45b-487a-a5ad-23eb5d538fe1}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff805fb3-37f0-4aee-81b8-373e81a46475}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f9ee2f8c-1d12-4aee-a520-1b18331f6d01}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7076c494-d0d0-4116-8876-06debdd261b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a28c84c-f8fc-4338-8206-17e9d3779b18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a28c84c-f8fc-4338-8206-17e9d3779b18}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14d09e9a-ad66-442b-900c-a76ff3aaeb32}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7076c494-d0d0-4116-8876-06debdd261b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {efea2824-0817-492d-b764-3fe5c02695cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efea2824-0817-492d-b764-3fe5c02695cc}, !- Handle
  Zone Retail Retail A end_a - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {332e0759-650d-4947-a38b-7b66181d284d}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {c1d4ee15-df15-4f03-90ba-e35cf2e66390}, !- Default Day Schedule Name
  {a1910e34-3936-40b6-ad5a-fea9f4a008ff}, !- Summer Design Day Schedule Name
  {f2b9e4cc-3f3d-4632-8bc1-944fd3c3e220}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {68b22d9f-a5de-4992-a335-351a5d6be071}, !- Handle
  {332e0759-650d-4947-a38b-7b66181d284d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c1d4ee15-df15-4f03-90ba-e35cf2e66390}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a1910e34-3936-40b6-ad5a-fea9f4a008ff}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2b9e4cc-3f3d-4632-8bc1-944fd3c3e220}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {503179d6-e283-4831-9e79-372cf16404b4}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {332e0759-650d-4947-a38b-7b66181d284d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {121fdbd2-518c-4a63-a124-93fd2764ee3f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {121fdbd2-518c-4a63-a124-93fd2764ee3f}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6fa4ac4-e064-4702-8e91-c492bdd2bbdf}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {332e0759-650d-4947-a38b-7b66181d284d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4231772-0492-4434-b8ae-4757ba348230}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4231772-0492-4434-b8ae-4757ba348230}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4288c7a9-41c6-42ef-b99e-eb94e434f52f}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {64d64a38-dd09-4ead-90ee-d285ef37217c}, !- Default Day Schedule Name
  {eb5f4f67-f92d-49d3-a8fa-07cf95e4c703}, !- Summer Design Day Schedule Name
  {d017076b-58b7-4103-9109-3594cf3b3196}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0059f4e4-5aa1-46e3-bc42-0c85d999521d}, !- Handle
  {4288c7a9-41c6-42ef-b99e-eb94e434f52f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64d64a38-dd09-4ead-90ee-d285ef37217c}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eb5f4f67-f92d-49d3-a8fa-07cf95e4c703}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d017076b-58b7-4103-9109-3594cf3b3196}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0251c0f6-af28-401d-affd-4c37bfc9d130}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {4288c7a9-41c6-42ef-b99e-eb94e434f52f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da999c9a-f14d-40ec-ba1f-38b77fdfae64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da999c9a-f14d-40ec-ba1f-38b77fdfae64}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c4da3285-dfe5-4c05-becf-9a01da8df3f9}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {4288c7a9-41c6-42ef-b99e-eb94e434f52f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be574e07-b91a-4d60-9235-075ff8f89901}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be574e07-b91a-4d60-9235-075ff8f89901}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7a14d510-18fc-4017-b37c-57f0e4b09f3b}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {3720308c-f7cc-4e8d-85b3-bd422988055f}, !- Default Day Schedule Name
  {cce9d480-fe5c-4dd0-8b7f-fbcfd26ce09b}, !- Summer Design Day Schedule Name
  {36b22d1b-b235-46b7-85bb-0af2baa01448}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a15a7665-2a3e-4dc2-9b5b-63dd04baa110}, !- Handle
  {7a14d510-18fc-4017-b37c-57f0e4b09f3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3720308c-f7cc-4e8d-85b3-bd422988055f}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cce9d480-fe5c-4dd0-8b7f-fbcfd26ce09b}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36b22d1b-b235-46b7-85bb-0af2baa01448}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {64ec6bd7-f209-4a77-bd87-6560820a90c8}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {7a14d510-18fc-4017-b37c-57f0e4b09f3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {074b11e9-70ee-4201-8298-9397241a5ce5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074b11e9-70ee-4201-8298-9397241a5ce5}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {273c9ff5-a338-4338-a1b9-f6486cdee0a0}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {7a14d510-18fc-4017-b37c-57f0e4b09f3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60e1eb92-f8fa-4dfb-8cd9-8c551e5c33fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60e1eb92-f8fa-4dfb-8cd9-8c551e5c33fa}, !- Handle
  Zone Retail Retail A end_b - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a1d47f75-67b5-4f74-a694-af0f6a43dbc6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {17b69591-527b-4bcc-82e8-003a740d3581}, !- Default Day Schedule Name
  {32666038-7856-49b8-a387-0afe53daa252}, !- Summer Design Day Schedule Name
  {b3513c12-328c-4fae-a049-a4806aa3612d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f5aee1d9-eb06-4a30-88c3-a9d062a1248b}, !- Handle
  {a1d47f75-67b5-4f74-a694-af0f6a43dbc6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.686255012246775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {17b69591-527b-4bcc-82e8-003a740d3581}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {32666038-7856-49b8-a387-0afe53daa252}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3513c12-328c-4fae-a049-a4806aa3612d}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bacc61e-82c1-4fb8-b950-ca725862007a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {a1d47f75-67b5-4f74-a694-af0f6a43dbc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbaabff7-2658-479f-b067-a2f16cb662d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbaabff7-2658-479f-b067-a2f16cb662d5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c53caff7-8d77-47db-83b3-27cb3bf6938f}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {a1d47f75-67b5-4f74-a694-af0f6a43dbc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c56c034-4389-4c40-8fc5-a8174dbce3b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c56c034-4389-4c40-8fc5-a8174dbce3b5}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c99c30ab-b955-4c6d-9be7-973eec71b529}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {505dcaa5-0fc0-4ff5-8b80-e8de3fcea8b4}, !- Default Day Schedule Name
  {f38218cf-58ee-4055-a702-45f0b5411dc6}, !- Summer Design Day Schedule Name
  {edcb2c98-66c5-4828-afab-c41c8420f162}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {5d94a965-efa4-4f5d-808c-30aee3bfed9d}, !- Handle
  {c99c30ab-b955-4c6d-9be7-973eec71b529}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.686255012246775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {505dcaa5-0fc0-4ff5-8b80-e8de3fcea8b4}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f38218cf-58ee-4055-a702-45f0b5411dc6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edcb2c98-66c5-4828-afab-c41c8420f162}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ee2073da-667b-432f-88ba-74751ae52aa2}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c99c30ab-b955-4c6d-9be7-973eec71b529}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7572910d-e1ff-47b5-ad0f-54cdfe05a188}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7572910d-e1ff-47b5-ad0f-54cdfe05a188}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {451a7a8b-6a32-4e53-b2b2-f38a514c4a32}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c99c30ab-b955-4c6d-9be7-973eec71b529}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {806d0d4d-87ec-47bd-8fcf-9021d1a0fb4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {806d0d4d-87ec-47bd-8fcf-9021d1a0fb4a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c60c8de8-9cdc-4983-8043-b27a53412ee9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f65921c2-b116-4c57-8ebf-4ecce1c6c7ba}, !- Default Day Schedule Name
  {21046180-9f13-4d01-a0c2-214799949954}, !- Summer Design Day Schedule Name
  {f45a73ee-29c8-4ed8-8a15-6666d6b65011}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {351968a4-5aa6-442c-8618-c17b19b28219}, !- Handle
  {c60c8de8-9cdc-4983-8043-b27a53412ee9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.686255012246775,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f65921c2-b116-4c57-8ebf-4ecce1c6c7ba}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {21046180-9f13-4d01-a0c2-214799949954}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f45a73ee-29c8-4ed8-8a15-6666d6b65011}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6a5b6d6-fa89-449f-bd81-86e53037ef16}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {c60c8de8-9cdc-4983-8043-b27a53412ee9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3e25942-ab26-4de2-bd38-794f33cee238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3e25942-ab26-4de2-bd38-794f33cee238}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1d329cb-b4bb-43ff-8986-b50562cc3579}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {c60c8de8-9cdc-4983-8043-b27a53412ee9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {673e82c1-a799-4eb5-affa-0e296d6d4530}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {673e82c1-a799-4eb5-affa-0e296d6d4530}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8b2b252c-30ca-4e01-b5b2-23f205d7782d}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {155ced2f-65a7-4d4a-b164-2ac618a80922}, !- Default Day Schedule Name
  {ba8d0ffe-3ced-4f0a-bfbc-4a36acf8b70b}, !- Summer Design Day Schedule Name
  {af9a0edb-b8de-4366-ae01-6c3997a71c91}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {154e5707-0366-4955-b27e-dcb85e398fc6}, !- Handle
  {8b2b252c-30ca-4e01-b5b2-23f205d7782d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  171.51242456133687,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {155ced2f-65a7-4d4a-b164-2ac618a80922}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ba8d0ffe-3ced-4f0a-bfbc-4a36acf8b70b}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af9a0edb-b8de-4366-ae01-6c3997a71c91}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83442ee8-4816-47ef-9217-d6be2f5fb2d5}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8b2b252c-30ca-4e01-b5b2-23f205d7782d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {056f5cbf-7029-40cb-9266-02dfd1ba1152}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {056f5cbf-7029-40cb-9266-02dfd1ba1152}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65e650fc-6ecd-4ed0-9650-af19623227a9}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8b2b252c-30ca-4e01-b5b2-23f205d7782d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ea35ee37-ff78-401e-a978-cb4a79868b28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea35ee37-ff78-401e-a978-cb4a79868b28}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7e8edd0f-14a5-4252-9316-ee5645afd2ea}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {46673512-5166-4633-8da9-680c2d4d9d7c}, !- Default Day Schedule Name
  {214fa5b7-1eea-4be1-8c2a-078fe9bc7ef1}, !- Summer Design Day Schedule Name
  {e5ced7db-343e-4f40-9a2e-43a7e0f0ff63}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {1ac6f938-ea1b-46ee-8062-783adc6a0a46}, !- Handle
  {7e8edd0f-14a5-4252-9316-ee5645afd2ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  171.51242456133687,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {46673512-5166-4633-8da9-680c2d4d9d7c}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {214fa5b7-1eea-4be1-8c2a-078fe9bc7ef1}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5ced7db-343e-4f40-9a2e-43a7e0f0ff63}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b2ff965-d770-464a-827c-3cabb6314f36}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {7e8edd0f-14a5-4252-9316-ee5645afd2ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07b3273a-56f1-487d-9bb9-e8d1bc86268a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07b3273a-56f1-487d-9bb9-e8d1bc86268a}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e0f9b959-59ae-4cde-b7b2-1f0702840d15}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {7e8edd0f-14a5-4252-9316-ee5645afd2ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ddf6350f-71b4-45cb-927a-01ded34e69bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddf6350f-71b4-45cb-927a-01ded34e69bf}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0d912d21-7d4b-49e7-be1a-4ac658cddf6d}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {e09d8279-f52a-4a1b-b894-8eef1fb093cd}, !- Default Day Schedule Name
  {73189081-e986-449d-ad72-8eb0f43e1484}, !- Summer Design Day Schedule Name
  {f48c0c59-92e5-43ab-b93c-b7e58ec47220}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {61f7330f-33c1-4d03-bce1-b287f9f788ce}, !- Handle
  {0d912d21-7d4b-49e7-be1a-4ac658cddf6d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  171.51242456133687,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e09d8279-f52a-4a1b-b894-8eef1fb093cd}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73189081-e986-449d-ad72-8eb0f43e1484}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f48c0c59-92e5-43ab-b93c-b7e58ec47220}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ba285bf-8140-48a1-ac7f-cad6ff914f05}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {0d912d21-7d4b-49e7-be1a-4ac658cddf6d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41113f8e-b137-4450-9482-9a487d286096}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41113f8e-b137-4450-9482-9a487d286096}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {700ca056-77d5-4b78-8e93-b42a73727a88}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {0d912d21-7d4b-49e7-be1a-4ac658cddf6d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09439af6-40d6-48ee-8762-e5f5cd81aa2b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09439af6-40d6-48ee-8762-e5f5cd81aa2b}, !- Handle
  Zone Retail Retail B  - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb1e5729-08bc-4243-9b1f-0adbe6cedbcf}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {3d28f716-a2d1-438c-ab74-7edf840fa25d}, !- Default Day Schedule Name
  {dc4819e3-3c84-445a-842e-ca960b3260ee}, !- Summer Design Day Schedule Name
  {8a3aa649-fcc9-4c8d-8e3a-6968c4e4ba65}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f5fbbfdb-8b65-4ce6-b2c5-448e97e1b1fc}, !- Handle
  {bb1e5729-08bc-4243-9b1f-0adbe6cedbcf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3d28f716-a2d1-438c-ab74-7edf840fa25d}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dc4819e3-3c84-445a-842e-ca960b3260ee}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a3aa649-fcc9-4c8d-8e3a-6968c4e4ba65}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9054395f-6660-4e39-b72d-1237b16bf8b2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bb1e5729-08bc-4243-9b1f-0adbe6cedbcf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1dab7933-3b08-42f8-8a8b-7b4ddf5b3ced}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1dab7933-3b08-42f8-8a8b-7b4ddf5b3ced}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83084631-b064-413d-95f7-b1a647876ad4}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bb1e5729-08bc-4243-9b1f-0adbe6cedbcf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50e94263-ea69-4dea-8801-6373f80d65cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50e94263-ea69-4dea-8801-6373f80d65cc}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d19764c4-8f0e-4803-ae55-259fd8dd208b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {da377a97-57ee-48e8-8430-eb10ea1a48b6}, !- Default Day Schedule Name
  {df4cda8d-09b1-4ee5-b52e-252c9215cfda}, !- Summer Design Day Schedule Name
  {4c0b4b2b-9c60-43cd-97f9-4f10f445676e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {805a88d1-2df5-4491-8ecc-37d43a799485}, !- Handle
  {d19764c4-8f0e-4803-ae55-259fd8dd208b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {da377a97-57ee-48e8-8430-eb10ea1a48b6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df4cda8d-09b1-4ee5-b52e-252c9215cfda}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c0b4b2b-9c60-43cd-97f9-4f10f445676e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {234d0f45-f198-4d16-9716-0a7db7385c3c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {d19764c4-8f0e-4803-ae55-259fd8dd208b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a53e316-ffd2-4e51-a1f4-667ca13885f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a53e316-ffd2-4e51-a1f4-667ca13885f0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5a02c86-778e-41b7-9393-71a5ce83df40}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {d19764c4-8f0e-4803-ae55-259fd8dd208b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f08365b7-809e-436f-a95d-1138c16c600e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f08365b7-809e-436f-a95d-1138c16c600e}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1bf54109-35b0-4541-a268-e5d3c4c51af2}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {164dbef5-0a44-4aa4-ae5a-ff688fd21149}, !- Default Day Schedule Name
  {cfcc5f97-3d5b-4924-8866-fb253cc26d27}, !- Summer Design Day Schedule Name
  {edef217d-829d-4157-83b1-a0dffb7fefab}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ec51ca45-9dde-4114-9e2a-f6ea2e2b16da}, !- Handle
  {1bf54109-35b0-4541-a268-e5d3c4c51af2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {164dbef5-0a44-4aa4-ae5a-ff688fd21149}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cfcc5f97-3d5b-4924-8866-fb253cc26d27}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edef217d-829d-4157-83b1-a0dffb7fefab}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {870b7f7e-1294-4db0-820e-96ac0c585ab9}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {1bf54109-35b0-4541-a268-e5d3c4c51af2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38108875-c422-4faa-9693-f5ea6161e9ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38108875-c422-4faa-9693-f5ea6161e9ca}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce8927f6-bbb5-40a5-9b77-8db09c6849c8}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {1bf54109-35b0-4541-a268-e5d3c4c51af2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83095bf6-1b12-4e2e-bb18-5dc533e344c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {83095bf6-1b12-4e2e-bb18-5dc533e344c0}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7bd3b593-5a95-4f6f-a276-589b9e9c8789}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {36c25296-ce6f-4f6d-8cf4-563bf9cde2ac}, !- Default Day Schedule Name
  {677c6e5b-81e7-4970-ac23-9f90d72d5843}, !- Summer Design Day Schedule Name
  {88648083-6c4b-4eab-b06c-74774d0394a3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3fad30a8-cebf-4e99-9dfd-cb8a42e2a58d}, !- Handle
  {7bd3b593-5a95-4f6f-a276-589b9e9c8789}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36c25296-ce6f-4f6d-8cf4-563bf9cde2ac}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {677c6e5b-81e7-4970-ac23-9f90d72d5843}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88648083-6c4b-4eab-b06c-74774d0394a3}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2e6c869-5b39-4925-8554-58f8a8018720}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7bd3b593-5a95-4f6f-a276-589b9e9c8789}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6244dfc-3b73-457e-8d51-5c9f2cbf6da9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6244dfc-3b73-457e-8d51-5c9f2cbf6da9}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {31a82258-35d0-4854-bd34-0b877a602025}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7bd3b593-5a95-4f6f-a276-589b9e9c8789}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4edc91a1-56f3-486e-8bf8-e08376311e08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4edc91a1-56f3-486e-8bf8-e08376311e08}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {22f91189-df8c-4943-99f2-6af8771c75c7}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {ae840fc0-320d-4c5b-bcd1-1adc010b7fd1}, !- Default Day Schedule Name
  {a6909d06-1f5d-48e3-9625-7d30f606a773}, !- Summer Design Day Schedule Name
  {d10aee35-8649-4f1e-8025-7e80c1ec69bd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e58c2575-3270-44be-85bb-3137243369c3}, !- Handle
  {22f91189-df8c-4943-99f2-6af8771c75c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ae840fc0-320d-4c5b-bcd1-1adc010b7fd1}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a6909d06-1f5d-48e3-9625-7d30f606a773}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d10aee35-8649-4f1e-8025-7e80c1ec69bd}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84199c19-43ac-448a-b592-3d33068b8e7f}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {22f91189-df8c-4943-99f2-6af8771c75c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16a32381-6244-4843-9b1a-db471595612c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16a32381-6244-4843-9b1a-db471595612c}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6443507-eaff-494a-9c50-3ed0bcb92b08}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {22f91189-df8c-4943-99f2-6af8771c75c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed3a347e-788b-4288-94ca-4e63b3b8dcf2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed3a347e-788b-4288-94ca-4e63b3b8dcf2}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3b0eeb0d-8333-42dc-becc-423d4a292330}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {29a90826-04f0-4089-953e-afa357108f9a}, !- Default Day Schedule Name
  {223e60a0-94dc-4868-8d55-3718388e0b17}, !- Summer Design Day Schedule Name
  {a60ea5d7-e104-46f5-bdf0-6a0fe14239dc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9f236207-256f-46da-a545-8af362788c40}, !- Handle
  {3b0eeb0d-8333-42dc-becc-423d4a292330}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29a90826-04f0-4089-953e-afa357108f9a}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {223e60a0-94dc-4868-8d55-3718388e0b17}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a60ea5d7-e104-46f5-bdf0-6a0fe14239dc}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd74ce32-4595-4a17-8a0a-c6a2c3720369}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {3b0eeb0d-8333-42dc-becc-423d4a292330}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d37e516-41ec-446f-8265-8ba744618ca5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d37e516-41ec-446f-8265-8ba744618ca5}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d7cf9973-e267-497c-aa00-27372f5f7d3d}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {3b0eeb0d-8333-42dc-becc-423d4a292330}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2cf912f5-7c5e-4011-bf59-d81174a91e69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cf912f5-7c5e-4011-bf59-d81174a91e69}, !- Handle
  Zone Retail Retail B end_a - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {cf58de07-78d7-42d3-9223-870034d0967a}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {6d3178e0-b6d3-494d-b0e2-5e52bb58c462}, !- Default Day Schedule Name
  {07ad0a5c-453e-45cb-b0ac-53dfae6571e8}, !- Summer Design Day Schedule Name
  {21bcfb17-2754-4d8c-b472-70ee254d51fc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0e9b5447-12e8-4b47-99d8-61d551b4a4d2}, !- Handle
  {cf58de07-78d7-42d3-9223-870034d0967a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6d3178e0-b6d3-494d-b0e2-5e52bb58c462}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {07ad0a5c-453e-45cb-b0ac-53dfae6571e8}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21bcfb17-2754-4d8c-b472-70ee254d51fc}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aa8ef52c-bcdc-489a-9563-14d1789d0605}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {cf58de07-78d7-42d3-9223-870034d0967a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa893576-8541-439b-90f6-c5bf0059a90a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa893576-8541-439b-90f6-c5bf0059a90a}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {626d1b07-bf3b-4c2c-b90c-262154743706}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {cf58de07-78d7-42d3-9223-870034d0967a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fff9fafc-d802-4084-83ca-0104cb0e5ed3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fff9fafc-d802-4084-83ca-0104cb0e5ed3}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c94bd0b5-2719-482d-b6a1-3396efb51f36}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {20fb0159-4930-41dd-aab2-04ee5af699d8}, !- Default Day Schedule Name
  {e838b105-d092-4f81-b6b2-c27b20abcc1d}, !- Summer Design Day Schedule Name
  {867d1a54-071e-4d4a-b9d2-f1e3eea1edc0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {d904512c-4414-4c21-b36e-b8c148e9795f}, !- Handle
  {c94bd0b5-2719-482d-b6a1-3396efb51f36}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20fb0159-4930-41dd-aab2-04ee5af699d8}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e838b105-d092-4f81-b6b2-c27b20abcc1d}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {867d1a54-071e-4d4a-b9d2-f1e3eea1edc0}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd1d7987-a728-4147-81e8-274ac0629a49}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {c94bd0b5-2719-482d-b6a1-3396efb51f36}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca7cbf0f-221b-4164-a902-c63230d08856}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca7cbf0f-221b-4164-a902-c63230d08856}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ce93887-b11a-4bf9-a45f-693837e57cb9}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {c94bd0b5-2719-482d-b6a1-3396efb51f36}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c2bbb16-7ea5-4570-9c1f-8f921f08a8fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c2bbb16-7ea5-4570-9c1f-8f921f08a8fa}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {852936c6-4cc6-4f01-94f1-e80260fe1fa0}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {39b4b823-3ec2-4eb5-937c-6357796f64bd}, !- Default Day Schedule Name
  {ae92050c-52cd-4d22-8eff-09f85181830d}, !- Summer Design Day Schedule Name
  {a34d721e-3635-476d-9ec1-5c09ee15dee0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f00029ed-091b-4393-ad87-fffdb8477eb2}, !- Handle
  {852936c6-4cc6-4f01-94f1-e80260fe1fa0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665526,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:47 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:47 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39b4b823-3ec2-4eb5-937c-6357796f64bd}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ae92050c-52cd-4d22-8eff-09f85181830d}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a34d721e-3635-476d-9ec1-5c09ee15dee0}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d155cc39-c6c3-4000-bb16-c1c3e20034ec}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {852936c6-4cc6-4f01-94f1-e80260fe1fa0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e5a7555-17ed-4789-8e1c-6568a04a9ab2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e5a7555-17ed-4789-8e1c-6568a04a9ab2}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9816a16e-dfce-4ca8-b6cb-fa68a2e41a91}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {852936c6-4cc6-4f01-94f1-e80260fe1fa0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6b0f56bd-4445-4aef-9956-4484b5370043}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b0f56bd-4445-4aef-9956-4484b5370043}, !- Handle
  Zone Retail Retail B end_b - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fa42dab5-360f-424f-9990-0875b191fbb9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {f7aa8c40-e132-497f-a7de-ef064bc427de}, !- Default Day Schedule Name
  {7b6d4c76-3803-4538-95d7-4eae6c4471cb}, !- Summer Design Day Schedule Name
  {f5f6bf04-da99-490d-b3eb-3919c1e06aec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {86b13599-1053-4a7d-b841-06537dd12da5}, !- Handle
  {fa42dab5-360f-424f-9990-0875b191fbb9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f7aa8c40-e132-497f-a7de-ef064bc427de}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7b6d4c76-3803-4538-95d7-4eae6c4471cb}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5f6bf04-da99-490d-b3eb-3919c1e06aec}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0f301ea5-d739-4962-8a78-2ff5ef7598b5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fa42dab5-360f-424f-9990-0875b191fbb9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f2a5942-9169-4cb9-a115-995581a867db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f2a5942-9169-4cb9-a115-995581a867db}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {417472ba-b471-4d1b-a622-e9afc47e99d7}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fa42dab5-360f-424f-9990-0875b191fbb9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4083148a-8cff-4507-81d4-661f059ffcce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4083148a-8cff-4507-81d4-661f059ffcce}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {dd7a2986-c201-4832-8c13-1621872bd02a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {4c04b278-9c35-46e0-bca6-bd33bcee1f4d}, !- Default Day Schedule Name
  {904f5881-1e84-42af-ac4f-4cd7e0503564}, !- Summer Design Day Schedule Name
  {202e3375-b6bd-4fc1-9baf-19f8ab6b4651}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f73a410-bce4-4e10-b568-eae94567f298}, !- Handle
  {dd7a2986-c201-4832-8c13-1621872bd02a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c04b278-9c35-46e0-bca6-bd33bcee1f4d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {904f5881-1e84-42af-ac4f-4cd7e0503564}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {202e3375-b6bd-4fc1-9baf-19f8ab6b4651}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba7025aa-a5ea-4ed2-b690-b5cb95b3154e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {dd7a2986-c201-4832-8c13-1621872bd02a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d435fa00-7a88-442e-9cbb-468905d7f038}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d435fa00-7a88-442e-9cbb-468905d7f038}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04c98b74-9231-4991-9aba-76c7dee30d87}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {dd7a2986-c201-4832-8c13-1621872bd02a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7350f6d-4d72-43e8-b821-3166a75b7350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7350f6d-4d72-43e8-b821-3166a75b7350}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d41abb17-e2fb-4382-a1fe-bd5b08ee30c5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {a6a4568d-8e77-4f0a-b941-17c3f748418b}, !- Default Day Schedule Name
  {ec5c7229-ab23-45c5-9a60-9c80a152882c}, !- Summer Design Day Schedule Name
  {8f4c7d69-6a5e-4c28-9c01-d05aee3cac67}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {72ef2060-5591-4cb0-bedf-a8d2e4e47c7d}, !- Handle
  {d41abb17-e2fb-4382-a1fe-bd5b08ee30c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  12.861550564043783,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a6a4568d-8e77-4f0a-b941-17c3f748418b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ec5c7229-ab23-45c5-9a60-9c80a152882c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f4c7d69-6a5e-4c28-9c01-d05aee3cac67}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98309cea-e3fd-41fd-8976-e191173e4692}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {d41abb17-e2fb-4382-a1fe-bd5b08ee30c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54cac79e-1e2a-42a6-8634-9587705159b9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54cac79e-1e2a-42a6-8634-9587705159b9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d5c75ba-c4d4-4321-9fa4-fe7059124a9c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {d41abb17-e2fb-4382-a1fe-bd5b08ee30c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5029f2a5-2c26-4d70-80f9-436d08380c47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5029f2a5-2c26-4d70-80f9-436d08380c47}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {071a4fa8-4abc-40a7-83df-e72ce4eda9f6}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {99d8a115-457e-4cb1-ae3b-6adeb67b77c7}, !- Default Day Schedule Name
  {16e9ab96-b3d4-451a-aadc-830de8c6c38d}, !- Summer Design Day Schedule Name
  {04350e1c-979b-478f-8fc8-e205ac966f29}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f68da3e6-afe9-4d5f-b827-551ff9d5a68f}, !- Handle
  {071a4fa8-4abc-40a7-83df-e72ce4eda9f6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {99d8a115-457e-4cb1-ae3b-6adeb67b77c7}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16e9ab96-b3d4-451a-aadc-830de8c6c38d}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04350e1c-979b-478f-8fc8-e205ac966f29}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4f24a27-d7c7-4422-b10b-558fca95178a}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {071a4fa8-4abc-40a7-83df-e72ce4eda9f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8423fa43-de1c-4188-8053-b434e588e4ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8423fa43-de1c-4188-8053-b434e588e4ec}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f85b3f06-ab7b-436c-8227-d7199fc903f3}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {071a4fa8-4abc-40a7-83df-e72ce4eda9f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ce826608-deaf-4260-9709-4fe2cbd4e13d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce826608-deaf-4260-9709-4fe2cbd4e13d}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {397d1eca-a287-40f3-b86b-aaf4081eb2f7}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {b645c0ee-1f70-459c-b125-ddb7bec05bb3}, !- Default Day Schedule Name
  {87488dc9-1204-4eaf-844c-53ff817604a6}, !- Summer Design Day Schedule Name
  {ee766f00-41d9-4eb4-b0ca-87aaa588b8fb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {58f25705-88c0-4fee-a891-826c38c70ce6}, !- Handle
  {397d1eca-a287-40f3-b86b-aaf4081eb2f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b645c0ee-1f70-459c-b125-ddb7bec05bb3}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {87488dc9-1204-4eaf-844c-53ff817604a6}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee766f00-41d9-4eb4-b0ca-87aaa588b8fb}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a8a1454-7312-4c51-a536-acb4132e6b65}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {397d1eca-a287-40f3-b86b-aaf4081eb2f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ffdfd4e-f10f-41ca-98a9-775c1e0b1602}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ffdfd4e-f10f-41ca-98a9-775c1e0b1602}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee81054c-f1c4-4d06-b07f-297f58699a8f}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {397d1eca-a287-40f3-b86b-aaf4081eb2f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0e7b41a-662d-4aca-9271-5a1a27c0089f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0e7b41a-662d-4aca-9271-5a1a27c0089f}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {215a5688-d29f-436c-98c0-165eba3368b5}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {7d48ff24-c638-4ef1-ae34-49ba78dde54d}, !- Default Day Schedule Name
  {67b79726-5fc0-4bd5-901d-ade835e319c5}, !- Summer Design Day Schedule Name
  {42eb9ae8-2f30-4202-a4d7-15e171aa75fd}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {43ff9827-586d-4a45-87cc-7259178d6372}, !- Handle
  {215a5688-d29f-436c-98c0-165eba3368b5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665544,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7d48ff24-c638-4ef1-ae34-49ba78dde54d}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {67b79726-5fc0-4bd5-901d-ade835e319c5}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42eb9ae8-2f30-4202-a4d7-15e171aa75fd}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04889969-f31b-44c2-9ef5-1ced939977e9}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {215a5688-d29f-436c-98c0-165eba3368b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e3a45b0-2f3c-4b2d-8b94-7803e8b6bac5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e3a45b0-2f3c-4b2d-8b94-7803e8b6bac5}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79d27099-cc5a-4dcf-8edb-041b20be1ea4}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {215a5688-d29f-436c-98c0-165eba3368b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b89b4c6-181b-444f-8cdd-284deba45d0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b89b4c6-181b-444f-8cdd-284deba45d0b}, !- Handle
  Zone Retail Retail C  - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fdeba7ab-823b-401b-84b6-6d25efed1050}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {c926edfb-9f5c-4b70-a217-1e0d45e3ac36}, !- Default Day Schedule Name
  {6d83edee-3c8d-41b8-b4e8-569a08dccd3b}, !- Summer Design Day Schedule Name
  {be8bcce3-ae1f-47a8-8dd5-d422a315164f}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b5e9129a-96de-4513-b263-f86178c745fd}, !- Handle
  {fdeba7ab-823b-401b-84b6-6d25efed1050}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c926edfb-9f5c-4b70-a217-1e0d45e3ac36}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6d83edee-3c8d-41b8-b4e8-569a08dccd3b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be8bcce3-ae1f-47a8-8dd5-d422a315164f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {65ef2abc-6340-43a9-87b3-4c5d437cceda}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {fdeba7ab-823b-401b-84b6-6d25efed1050}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a425da5e-03e8-471b-8968-86ab9b42ecd0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a425da5e-03e8-471b-8968-86ab9b42ecd0}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56457905-50af-49a4-a3ee-f0571c29f90b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {fdeba7ab-823b-401b-84b6-6d25efed1050}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0fce6750-bc9b-4c4f-b35d-3cbab6d179a8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fce6750-bc9b-4c4f-b35d-3cbab6d179a8}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ff19d9ee-e7f2-49f1-87ad-3ccb3b653aa7}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {24bdbc83-63a6-487d-9c62-4f96e8419c11}, !- Default Day Schedule Name
  {5afe816b-ced1-44b5-a95d-26b204009835}, !- Summer Design Day Schedule Name
  {0527227b-c084-4aa2-92c0-6a2c00ed8349}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {737fb43d-7ddd-4935-9f84-2f744db1d994}, !- Handle
  {ff19d9ee-e7f2-49f1-87ad-3ccb3b653aa7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24bdbc83-63a6-487d-9c62-4f96e8419c11}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5afe816b-ced1-44b5-a95d-26b204009835}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0527227b-c084-4aa2-92c0-6a2c00ed8349}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d10dd477-8533-4ce1-b8f7-18de5d42d950}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {ff19d9ee-e7f2-49f1-87ad-3ccb3b653aa7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f349060-40cc-4d94-9258-39cb62a2de52}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f349060-40cc-4d94-9258-39cb62a2de52}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58bdb75d-f604-4c36-a89b-96c59058fafb}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {ff19d9ee-e7f2-49f1-87ad-3ccb3b653aa7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c2bd76f8-eab4-407d-99fd-a0fd89435f9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2bd76f8-eab4-407d-99fd-a0fd89435f9e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4378078a-841d-473d-a6d1-2a68403af4d3}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {2ced72a4-7537-47a3-adcc-99409381025a}, !- Default Day Schedule Name
  {9484a9ec-2909-4266-977c-27f1ceedd86b}, !- Summer Design Day Schedule Name
  {120a8816-32f1-43d4-90ff-9fa134a595d4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {0129dbc4-cb28-4976-873f-19b3d2f7de87}, !- Handle
  {4378078a-841d-473d-a6d1-2a68403af4d3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ced72a4-7537-47a3-adcc-99409381025a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9484a9ec-2909-4266-977c-27f1ceedd86b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {120a8816-32f1-43d4-90ff-9fa134a595d4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e3a18824-44f8-4d7b-99cf-6459ffaa6101}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {4378078a-841d-473d-a6d1-2a68403af4d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8301c6d8-a42c-4626-9ffc-4e58d0ed0298}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8301c6d8-a42c-4626-9ffc-4e58d0ed0298}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86dc0e0a-1938-4971-99dd-4874ee6e893a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {4378078a-841d-473d-a6d1-2a68403af4d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1272e5db-7817-4b59-bf81-2765885b1a4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1272e5db-7817-4b59-bf81-2765885b1a4f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {db031798-8e62-4f25-8c2e-0734809dfd48}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {206749b6-a16c-41b1-adf2-e50d7aafa659}, !- Default Day Schedule Name
  {da312bee-7761-492f-b19d-869a7bd9aeb3}, !- Summer Design Day Schedule Name
  {cec4e8dd-b235-4285-b238-49a2236fe826}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6ecdd8e9-b234-4928-9293-c980529509b8}, !- Handle
  {db031798-8e62-4f25-8c2e-0734809dfd48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {206749b6-a16c-41b1-adf2-e50d7aafa659}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {da312bee-7761-492f-b19d-869a7bd9aeb3}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cec4e8dd-b235-4285-b238-49a2236fe826}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3747da79-f291-4c7d-a67c-b3dff4fa636b}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {db031798-8e62-4f25-8c2e-0734809dfd48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa03b84b-b436-457e-a175-b1e7e9d2a1e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa03b84b-b436-457e-a175-b1e7e9d2a1e9}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {baf39c98-6e2c-4bb1-911b-fb618f9051dd}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {db031798-8e62-4f25-8c2e-0734809dfd48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2086137b-8cb1-4c98-b463-8c8a8532d988}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2086137b-8cb1-4c98-b463-8c8a8532d988}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1519c312-efbb-491d-978f-978122b8570c}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {ade67acb-680c-44f3-bc7e-469ba507219f}, !- Default Day Schedule Name
  {872f7434-0eb6-43ae-a08a-39e04f7f2eca}, !- Summer Design Day Schedule Name
  {d259ed2f-2e67-429b-887a-0c74ee1290eb}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {14849cf2-74ef-44d6-b18d-570414054442}, !- Handle
  {1519c312-efbb-491d-978f-978122b8570c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ade67acb-680c-44f3-bc7e-469ba507219f}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {872f7434-0eb6-43ae-a08a-39e04f7f2eca}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d259ed2f-2e67-429b-887a-0c74ee1290eb}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {41b19eee-0586-4161-b559-64c092365e39}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {1519c312-efbb-491d-978f-978122b8570c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50a184d5-1dfe-4f09-b802-a7475e4cac87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50a184d5-1dfe-4f09-b802-a7475e4cac87}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5b741879-620d-4c3f-846a-b1a1641d3326}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {1519c312-efbb-491d-978f-978122b8570c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3e55f01-af7e-4a58-9e61-10f1ef1a3741}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3e55f01-af7e-4a58-9e61-10f1ef1a3741}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a4920e77-2f24-4130-9b22-f1569e72e893}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {b444ba77-243e-4452-925d-235e402a3f08}, !- Default Day Schedule Name
  {757bdbe8-a0d9-442d-9605-4049ff1214e2}, !- Summer Design Day Schedule Name
  {f9f14f77-8bce-423d-be6b-0f10a5acd66c}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {71c8634c-eb5d-40d2-844f-b1b75c1b4157}, !- Handle
  {a4920e77-2f24-4130-9b22-f1569e72e893}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3750000000000013,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b444ba77-243e-4452-925d-235e402a3f08}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {757bdbe8-a0d9-442d-9605-4049ff1214e2}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9f14f77-8bce-423d-be6b-0f10a5acd66c}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c781d39a-307c-4aa8-831d-e57f62ea5b61}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {a4920e77-2f24-4130-9b22-f1569e72e893}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5b42d532-915b-440f-831f-b3de91e05a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b42d532-915b-440f-831f-b3de91e05a23}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5218c775-5406-4970-aeed-dceaee5f2b94}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {a4920e77-2f24-4130-9b22-f1569e72e893}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49a4d8c4-f7d6-4b30-9f20-7f00f046463e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49a4d8c4-f7d6-4b30-9f20-7f00f046463e}, !- Handle
  Zone Retail Retail C end_a - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {13a0067e-4b84-4f85-9bab-42c70d23bff6}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {60e65b9d-960a-488f-99cd-df4dcd2a9f0d}, !- Default Day Schedule Name
  {0483e0c8-af22-4906-a5d9-e92fd884b858}, !- Summer Design Day Schedule Name
  {4a04a085-7795-4eea-b99d-9b3fc8e727a2}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {667b41b6-a347-4814-90cb-6c3900930f5b}, !- Handle
  {13a0067e-4b84-4f85-9bab-42c70d23bff6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {60e65b9d-960a-488f-99cd-df4dcd2a9f0d}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Default 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0483e0c8-af22-4906-a5d9-e92fd884b858}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a04a085-7795-4eea-b99d-9b3fc8e727a2}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18035d39-5d41-477f-8586-cff28c4d6ece}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {13a0067e-4b84-4f85-9bab-42c70d23bff6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6753aab2-34ff-45ad-8578-a4301de375e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6753aab2-34ff-45ad-8578-a4301de375e8}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c222e9b3-e78f-480e-9c8f-4e19b6fdbfaa}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {13a0067e-4b84-4f85-9bab-42c70d23bff6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33a8c44f-03c4-4476-ab9c-7ac0491c25ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33a8c44f-03c4-4476-ab9c-7ac0491c25ef}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday 1, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {305c7d55-19ae-4e50-aa59-e832385081f5}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC_night_novent_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {584981b2-b829-4241-b5e0-4719ae22743f}, !- Default Day Schedule Name
  {fd447c30-5516-4d2d-8f42-e0e4f674730c}, !- Summer Design Day Schedule Name
  {7fd1ee55-f6f5-42b1-bf47-f1828fd87616}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8a9a50d9-3f08-4643-a877-cb1084e8f64c}, !- Handle
  {305c7d55-19ae-4e50-aa59-e832385081f5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {584981b2-b829-4241-b5e0-4719ae22743f}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Default 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fd447c30-5516-4d2d-8f42-e0e4f674730c}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fd1ee55-f6f5-42b1-bf47-f1828fd87616}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc24b728-a72d-4b32-a597-380364ea7182}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {305c7d55-19ae-4e50-aa59-e832385081f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2076f3fe-4088-4d8c-a39f-f547722e28ac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2076f3fe-4088-4d8c-a39f-f547722e28ac}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {119ceecf-de0d-498e-b10b-f4a0be7baa59}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {305c7d55-19ae-4e50-aa59-e832385081f5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e01bc9e0-2c71-4938-ac0f-3a6809d17bc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e01bc9e0-2c71-4938-ac0f-3a6809d17bc3}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday 2, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {bb58a552-4090-432e-a57b-e08feccb1248}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC_night_fancycle_schedule, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  {7ab33a2b-3019-4a3d-9edb-490fc246f2b7}, !- Default Day Schedule Name
  {fa6027d7-c4f5-4090-a86e-0c50be221977}, !- Summer Design Day Schedule Name
  {0e9e4cba-ed82-46a5-93c4-138f799dc6fe}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {768149e0-07bc-42d4-8d36-e7c86b41a7cc}, !- Handle
  {bb58a552-4090-432e-a57b-e08feccb1248}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 15:19:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 15:19:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7ab33a2b-3019-4a3d-9edb-490fc246f2b7}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Default 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  49,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa6027d7-c4f5-4090-a86e-0c50be221977}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Summer Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e9e4cba-ed82-46a5-93c4-138f799dc6fe}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Winter Design Day 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f795a38-84bd-48b4-8e11-21b8e2bd622b}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday Rule 3, !- Name
  {bb58a552-4090-432e-a57b-e08feccb1248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {134bd3c1-88b5-4865-8660-72fd35bd540c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {134bd3c1-88b5-4865-8660-72fd35bd540c}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Sunday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  19,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aea44106-013b-4507-853b-1637df398e78}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday Rule 3, !- Name
  {bb58a552-4090-432e-a57b-e08feccb1248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e3cfb94-f56c-49eb-98ae-8c3d962eb5e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e3cfb94-f56c-49eb-98ae-8c3d962eb5e6}, !- Handle
  Zone Retail Retail C end_b - Story Top PSZ-AC Occ Sch Saturday 3, !- Name
  {28297ab0-d297-4fc7-b765-3636a6cee44b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {210b7318-11d8-49c8-83eb-928d148320aa}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {63d4e8bc-7635-4dc8-a003-e897fa9cbfe5}, !- Handle
  Schedule Day 2,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {32a24695-060a-44d0-92b4-d71ac5ae05dd}, !- Handle
  Schedule Day 3,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ba2b2b53-4ce2-4ca1-83b5-a96e87657822}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9db90654-e439-4e85-8a7a-85fdaf2cac8c}, !- Handle
  Schedule Day 5,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {0cae7f29-12ab-478a-bba9-42258fe19de6}, !- Handle
  Schedule Day 6,                         !- Name
  {093e441e-3509-4b71-b05d-787c3f6cb39a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2a89fb6e-dffe-4b30-94f6-d20b5fe9d561}, !- Handle
  Simple Glazing Double - LowE - Clear - Aluminum, !- Name
  3.17414920768244,                       !- U-Factor {W/m2-K}
  0.386,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {81267bcc-0626-4352-80fe-ebfcd654cfd4}, !- Handle
  Window U-0.56 SHGC 0.39,                !- Name
  ,                                       !- Surface Rendering Name
  {2a89fb6e-dffe-4b30-94f6-d20b5fe9d561}; !- Layer 1

