  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.754125,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.7467,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.735225,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.72375,                                !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.712275,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.7008,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.686175,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.67155,                                !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.656925,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.6423,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.62796,                                !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.61362,                                !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.59928,                                !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.58494,                                !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.571605,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.55827,                                !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.544935,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.5316,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.5181,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.5046,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.4911,                                 !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.4776,                                 !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.470225;                               !- Value Until Time 97

OS:Schedule:Day,
  {d17eff50-71c3-4dab-9b2e-6984d97bc172}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c2c9d9-300a-4893-aca8-d343f5adb75a}, !- Handle
  Schedule Rule 7,                        !- Name
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5482d5d-9e68-43e7-9d0a-f224bffb3127}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5482d5d-9e68-43e7-9d0a-f224bffb3127}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.164574530358598,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.137827404237979,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13377896801141,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.129730531784841,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.125682095558272,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121633659331703,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114222962510187,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.106812265688671,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0994015688671556,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0919908720456398,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0845115576609616,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0770322432762836,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0695529288916054,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0620736145069274,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0568586797066014,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0516437449062753,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0464288101059495,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0412138753056234,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0397729064792176,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0383319376528117,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0368909688264058,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03545,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0404590821108393,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0454681642216788,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0504772463325183,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0554863284433577,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0628970252648737,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0703077220863895,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0777184189079053,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0851291157294213,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0941866340668296,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.103244152404238,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.112301670741646,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.121359189079055,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.133230027506112,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.14510086593317,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.156971704360228,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.168842542787286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.175841534229829,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.182840525672372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.189839517114914,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.196838508557457,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.204249205378973,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.211659902200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.219070599022005,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.226481295843521,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240342043602282,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.254202791361043,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.268063539119804,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.281924286878566,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.300656881621842,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319389476365118,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338122071108395,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.356854665851671,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.380116019763651,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.403377373675632,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.426638727587612,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.449900081499593,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.47810189995925,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.506303718418908,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534505536878566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.562707355338223,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.584116035044825,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.605524714751426,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.626933394458028,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.648342074164629,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.660899088223309,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673456102281988,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.686013116340669,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698570130399348,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701177597799511,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703785065199674,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706392532599837,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702687184189079,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696374368378158,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.690061552567237,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.683748736756316,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.668103932355338,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.65245912795436,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.636814323553382,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.621169519152404,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.596878901792991,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.572588284433578,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.548297667074165,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.524007049714751,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.492099882844336,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46019271597392,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428285549103504,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.396378382233089,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.358487763854931,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.320597145476773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.282706527098614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244815908720456,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.218068782599837,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.191321656479218;                      !- Value Until Time 96

OS:Schedule:Day,
  {41810346-1ad9-4e83-bd7a-9797a42fe869}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Handle
  Retail Infil Half On,                   !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  {eddcb335-7192-4e38-a01e-5e3c3b728bd0}, !- Default Day Schedule Name
  {8b49ab47-3591-4cf2-b766-1e2570a7bb07}, !- Summer Design Day Schedule Name
  {c7505983-5193-4991-ba3f-b067e0897d3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eddcb335-7192-4e38-a01e-5e3c3b728bd0}, !- Handle
  Retail Infil Half On Default,           !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b49ab47-3591-4cf2-b766-1e2570a7bb07}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ab8dc3f-0cd9-41ee-967a-cb4f922354d5}, !- Handle
  Schedule Rule 8,                        !- Name
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29f58e5c-80a5-4c92-a9aa-525930909878}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29f58e5c-80a5-4c92-a9aa-525930909878}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9972fda4-8861-4e56-866c-457d1a08ad5d}, !- Handle
  Schedule Rule 9,                        !- Name
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd3389ce-2bc5-44ce-b538-3a3eeaff8035}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd3389ce-2bc5-44ce-b538-3a3eeaff8035}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c7505983-5193-4991-ba3f-b067e0897d3e}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {5afb2d6c-29e9-4d7c-ac20-ec2eadb3e785}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e4eda91c-bb75-435a-80e8-785093935ff1}, !- Handle
  Retail Entry People,                    !- Name
  {5afb2d6c-29e9-4d7c-ac20-ec2eadb3e785}, !- People Definition Name
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b5bb25a-5a26-43a8-98e4-fb21284adccb}, !- Work Efficiency Schedule Name
  {b7e9683b-a198-4eee-97e6-b7ecc0bca0cc}, !- Clothing Insulation Schedule Name
  {91929b56-b596-4bcd-a311-ccfe87311723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c977922b-1bd0-48cd-89ec-53e7f0c1c0f4}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d3d4eadc-9c76-462c-949b-075fca9a9dfb}, !- Handle
  {c977922b-1bd0-48cd-89ec-53e7f0c1c0f4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {47e21f90-4cf3-47a1-9467-3fb224206159}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bd8a836e-fe34-40b8-869a-9aaea4d9d86c}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {47e21f90-4cf3-47a1-9467-3fb224206159}, !- Electric Equipment Definition Name
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Space or SpaceType Name
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {99e64dc9-bab4-4d64-bc6a-5259f57791d1}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {236404f6-82ef-4028-9563-f270b62ec936}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cf05d49e-689f-4b34-99c6-642ad0b20228}, !- Number of People Schedule Name
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- People Activity Level Schedule Name
  {0166bfc5-fa97-4068-ba49-1a012d72726a}, !- Lighting Schedule Name
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {b8615b24-0e73-4ee7-b667-fd964eca01e6}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {426083bf-319c-420c-a563-9013f8e347ae}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {b8615b24-0e73-4ee7-b667-fd964eca01e6}, !- People Definition Name
  {a44455a4-d9de-410c-ae5e-c0e70a4c5c49}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b5bb25a-5a26-43a8-98e4-fb21284adccb}, !- Work Efficiency Schedule Name
  {b7e9683b-a198-4eee-97e6-b7ecc0bca0cc}, !- Clothing Insulation Schedule Name
  {91929b56-b596-4bcd-a311-ccfe87311723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {34de0eb1-e461-40af-9dc0-d680e659423e}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b58c6f6d-0b09-4584-a66c-cadc08cc55d5}, !- Handle
  {34de0eb1-e461-40af-9dc0-d680e659423e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {d04a44c9-ffdb-4e38-8794-7a3afb874304}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f78e81cc-525f-4588-80ed-8829fd3c9d1e}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {d04a44c9-ffdb-4e38-8794-7a3afb874304}, !- Electric Equipment Definition Name
  {a44455a4-d9de-410c-ae5e-c0e70a4c5c49}, !- Space or SpaceType Name
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c1c9ace6-3ebf-4568-9683-05859dfb0ac2}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {01e0862c-3baa-4cc8-8221-7d73aa007439}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cf05d49e-689f-4b34-99c6-642ad0b20228}, !- Number of People Schedule Name
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- People Activity Level Schedule Name
  {0166bfc5-fa97-4068-ba49-1a012d72726a}, !- Lighting Schedule Name
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {00d90304-ae0d-4e2f-b092-35aadff98b16}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {600ef331-5695-4a53-8404-db826227980d}, !- Handle
  Retail Retail People,                   !- Name
  {00d90304-ae0d-4e2f-b092-35aadff98b16}, !- People Definition Name
  {92cdf1e7-e3c6-4ab3-b921-f8ba895e3caf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {0b5bb25a-5a26-43a8-98e4-fb21284adccb}, !- Work Efficiency Schedule Name
  {b7e9683b-a198-4eee-97e6-b7ecc0bca0cc}, !- Clothing Insulation Schedule Name
  {91929b56-b596-4bcd-a311-ccfe87311723}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {934a1f57-e4d0-4368-aa5b-8ac1bebe3145}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2e7fd87a-0bc1-49cc-aeb6-11b238452f01}, !- Handle
  {934a1f57-e4d0-4368-aa5b-8ac1bebe3145}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {edf154dd-1037-4dff-96a3-26d48fbad4b0}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {03e02705-2781-4ede-90e0-e31d8c72d29a}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {edf154dd-1037-4dff-96a3-26d48fbad4b0}, !- Electric Equipment Definition Name
  {92cdf1e7-e3c6-4ab3-b921-f8ba895e3caf}, !- Space or SpaceType Name
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {26942d09-2669-4be9-bb98-f3768292e040}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b5781ce-56ca-405a-a607-575a820b9911}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {cf05d49e-689f-4b34-99c6-642ad0b20228}, !- Number of People Schedule Name
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- People Activity Level Schedule Name
  {0166bfc5-fa97-4068-ba49-1a012d72726a}, !- Lighting Schedule Name
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e6e90684-31af-49e9-891a-86f55cdb0307}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {70b6c5ae-0729-42f7-947b-e356b166c324}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8d015d1d-d4a6-4192-a37f-4acd45f8fce8}, !- Handle
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fdca3b0e-757e-4d8d-8094-f7d0071dee46}, !- Handle
  Foundation F 126 Perim 925 Area 423,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.2960986106556,                       !- Area {m2}
  9.2511151816832;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {818866c7-30da-4eae-b41e-710e7ccf200f}, !- Handle
  Foundation F 126 Perim 0 Area 30152,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  301.516591170671,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8de921de-7b85-4cc2-964e-375faed758f1}, !- Handle
  Foundation F 126 Perim 5916 Area 27048, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  270.477566442244,                       !- Area {m2}
  59.1595727126518;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ff4bbc91-2ebc-4644-adc3-1e513df75ded}, !- Handle
  Foundation F 126 Perim 0 Area 192816,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1928.15594110749,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eebb1e47-5546-4faa-96ba-42ed3005ed67}, !- Handle
  Foundation F 126 Perim 0 Area 1415,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.1470557278334,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2bdb3656-f4ec-49b3-a23c-35a2f47a4e0a}, !- Handle
  Foundation F 126 Perim 043 Area 198,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.98451853608341,                       !- Area {m2}
  0.4340591723717;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ecb9d085-22de-457e-8caf-962524948750}, !- Handle
  Foundation F 126 Perim 548 Area 2507,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.0736284270534,                       !- Area {m2}
  5.4841706970808;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b268de3e-9f91-4418-a2af-85a875c8b66e}, !- Handle
  Foundation F 126 Perim 0 Area 17874,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.742607945891,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {cdb6d056-c1a3-408e-a8d6-2a0adaa4fe4c}, !- Handle
  ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-2B, !- Name
  {e31fda4b-6d8d-407f-a9d6-1c418bfc2a51}, !- Default Exterior Surface Constructions Name
  {7129a649-4db0-4b30-b530-e2591e2fafe6}, !- Default Interior Surface Constructions Name
  {e1bd4797-0cf5-4d58-9331-7ead134936e3}, !- Default Ground Contact Surface Constructions Name
  {458128cb-e04d-45d8-a138-85d17db69618}, !- Default Exterior SubSurface Constructions Name
  {abb7fef4-812f-4ceb-983f-bbc50318db2f}, !- Default Interior SubSurface Constructions Name
  {de467c9c-5117-4c90-9fe7-6cdf200cee2f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e31fda4b-6d8d-407f-a9d6-1c418bfc2a51}, !- Handle
  Default Surface Constructions 1,        !- Name
  {acd4cc4b-f735-4890-9048-d62079650a53}, !- Floor Construction Name
  {347a4658-776e-4232-878c-787ec13c6db9}, !- Wall Construction Name
  {023a7669-28fa-4b32-9239-125cf3bb7cba}; !- Roof Ceiling Construction Name

OS:Construction,
  {acd4cc4b-f735-4890-9048-d62079650a53}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {bb0f9b04-b502-4dbb-8af7-2870f06ebc44}, !- Layer 1
  {88971353-6744-4b42-b26c-6a415ddb358e}; !- Layer 2

OS:Material,
  {bb0f9b04-b502-4dbb-8af7-2870f06ebc44}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {88971353-6744-4b42-b26c-6a415ddb358e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f31a0745-3006-4c0f-a1a5-09bf5f82be3e}, !- Handle
  {acd4cc4b-f735-4890-9048-d62079650a53}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {023a7669-28fa-4b32-9239-125cf3bb7cba}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {5b67dddd-565a-4ad2-828b-75f0beeea99b}, !- Layer 1
  {7957398c-7363-4133-8f22-8e6069ffff8e}, !- Layer 2
  {a458ac6d-9798-4ac1-98c8-ef8b2f92d33b}; !- Layer 3

OS:Material,
  {5b67dddd-565a-4ad2-828b-75f0beeea99b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7957398c-7363-4133-8f22-8e6069ffff8e}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a458ac6d-9798-4ac1-98c8-ef8b2f92d33b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {eaae37e5-0a0d-4e97-bb4b-af8bb6b6dd98}, !- Handle
  {023a7669-28fa-4b32-9239-125cf3bb7cba}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7129a649-4db0-4b30-b530-e2591e2fafe6}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c3858112-24de-4c0f-97d2-a6e6455beaf6}, !- Floor Construction Name
  {c3cdb432-7a92-4a58-bf4f-905a1e52811c}, !- Wall Construction Name
  {a21c4f7b-4f5f-4d37-90d2-11d707c82a28}; !- Roof Ceiling Construction Name

OS:Construction,
  {c3858112-24de-4c0f-97d2-a6e6455beaf6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {fe00040c-3e7d-4d69-800d-5f909262b0fc}, !- Layer 1
  {d00654ee-2b16-40ad-8008-2c7461bd9708}; !- Layer 2

OS:Material,
  {fe00040c-3e7d-4d69-800d-5f909262b0fc}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d00654ee-2b16-40ad-8008-2c7461bd9708}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a5e9c2b6-4257-4059-a8c0-30b812db4fda}, !- Handle
  {c3858112-24de-4c0f-97d2-a6e6455beaf6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c3cdb432-7a92-4a58-bf4f-905a1e52811c}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d39cfc21-a99b-42bb-a5c9-64d218521945}, !- Layer 1
  {d39cfc21-a99b-42bb-a5c9-64d218521945}; !- Layer 2

OS:Material,
  {d39cfc21-a99b-42bb-a5c9-64d218521945}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {86904ff9-4d43-44d4-9e61-f173a5b5513d}, !- Handle
  {c3cdb432-7a92-4a58-bf4f-905a1e52811c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a21c4f7b-4f5f-4d37-90d2-11d707c82a28}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d00654ee-2b16-40ad-8008-2c7461bd9708}, !- Layer 1
  {fe00040c-3e7d-4d69-800d-5f909262b0fc}; !- Layer 2

OS:StandardsInformation:Construction,
  {16cafbe8-75b0-4968-a9b6-af57c5a8b983}, !- Handle
  {a21c4f7b-4f5f-4d37-90d2-11d707c82a28}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e1bd4797-0cf5-4d58-9331-7ead134936e3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6264bad1-ca17-4d93-b7cb-d497425e81e8}, !- Floor Construction Name
  {31130a02-2654-421f-88fb-8e85a6f4a6d8}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {6264bad1-ca17-4d93-b7cb-d497425e81e8}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {5c27b1cc-4770-4817-a1d8-7da34e875b2b}, !- Layer 1
  {88971353-6744-4b42-b26c-6a415ddb358e}; !- Layer 2

OS:Material:NoMass,
  {f53a716d-154e-4bf4-9c20-cbec84a01042}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.34506034517429,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5c27b1cc-4770-4817-a1d8-7da34e875b2b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {52734b3a-0e97-40e5-8d67-faabdd779b2f}, !- Handle
  {6264bad1-ca17-4d93-b7cb-d497425e81e8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {31130a02-2654-421f-88fb-8e85a6f4a6d8}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {aec23952-17bc-4403-a0db-e7d4a8dcd598}; !- Layer 1

OS:Material,
  {aec23952-17bc-4403-a0db-e7d4a8dcd598}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65a4f6fc-3d5d-4699-bc16-304c60f627c6}, !- Handle
  {31130a02-2654-421f-88fb-8e85a6f4a6d8}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {458128cb-e04d-45d8-a138-85d17db69618}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0ec267d7-b3a0-4a9d-82c7-aea91b980883}, !- Fixed Window Construction Name
  {d095538a-844f-48b9-8ba7-6fc186e41212}, !- Operable Window Construction Name
  {4dd7a7bd-075b-4004-a88d-d43ceca11be6}, !- Door Construction Name
  {0604a6e5-34db-4045-8fa9-eb74546d2704}, !- Glass Door Construction Name
  {9ac4dcb6-138c-440f-8659-491d7c64a6d7}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}, !- Tubular Daylight Dome Construction Name
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0ec267d7-b3a0-4a9d-82c7-aea91b980883}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {98770310-451b-4bff-a80f-af66e4964e67}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {98770310-451b-4bff-a80f-af66e4964e67}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {3e20389e-a6b5-4be1-93c5-8199a858c0f4}, !- Handle
  {0ec267d7-b3a0-4a9d-82c7-aea91b980883}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d095538a-844f-48b9-8ba7-6fc186e41212}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {24b2dd40-48b2-4199-ac5e-9a8ed3416190}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {24b2dd40-48b2-4199-ac5e-9a8ed3416190}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ea2cdfd1-8656-43c3-8ca7-bf94faef0167}, !- Handle
  {d095538a-844f-48b9-8ba7-6fc186e41212}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {4dd7a7bd-075b-4004-a88d-d43ceca11be6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f6371eaf-b175-4ef9-91d1-ce3eacac1cdc}, !- Layer 1
  {f53a716d-154e-4bf4-9c20-cbec84a01042}; !- Layer 2

OS:Material,
  {f6371eaf-b175-4ef9-91d1-ce3eacac1cdc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fd11bb4b-a909-4070-8fb5-265286cacbbe}, !- Handle
  {4dd7a7bd-075b-4004-a88d-d43ceca11be6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0604a6e5-34db-4045-8fa9-eb74546d2704}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {4697ae9b-241d-4062-b0ae-591255c00a12}; !- Layer 1

OS:WindowMaterial:Glazing,
  {4697ae9b-241d-4062-b0ae-591255c00a12}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ae3a1001-0ac9-4568-ae79-727c8aceb747}, !- Handle
  {0604a6e5-34db-4045-8fa9-eb74546d2704}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {9ac4dcb6-138c-440f-8659-491d7c64a6d7}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {f53a716d-154e-4bf4-9c20-cbec84a01042}; !- Layer 1

OS:StandardsInformation:Construction,
  {f8a04afe-bac1-4057-bcba-75e8a335a4a3}, !- Handle
  {9ac4dcb6-138c-440f-8659-491d7c64a6d7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {28979825-e781-48bd-82c2-478cba0759a2}; !- Layer 1

OS:WindowMaterial:Glazing,
  {28979825-e781-48bd-82c2-478cba0759a2}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {310d28c9-3ec5-47e3-b8ab-35c139c34c05}, !- Handle
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {abb7fef4-812f-4ceb-983f-bbc50318db2f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}, !- Fixed Window Construction Name
  {ea207328-bb15-4410-a5d7-1afaa3e659c4}, !- Operable Window Construction Name
  {8ecc02d6-c334-4e4c-bc10-1f7da82617af}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8ecc02d6-c334-4e4c-bc10-1f7da82617af}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bd41e06f-eba3-4490-87c2-9203c31d5db1}; !- Layer 1

OS:Material,
  {bd41e06f-eba3-4490-87c2-9203c31d5db1}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d1f4aad-6d94-4cc7-8e29-6dd0fc821dc2}, !- Handle
  {8ecc02d6-c334-4e4c-bc10-1f7da82617af}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {de467c9c-5117-4c90-9fe7-6cdf200cee2f}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bd41e06f-eba3-4490-87c2-9203c31d5db1}; !- Layer 1

OS:StandardsInformation:Construction,
  {69c05dd6-fb2e-4c94-883b-e9c10280fa67}, !- Handle
  {de467c9c-5117-4c90-9fe7-6cdf200cee2f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {347a4658-776e-4232-878c-787ec13c6db9}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {05c7d3b4-8ad4-4152-82f2-5d3934607c9a}, !- Layer 1
  {4125452b-324f-4ccf-b6dd-0ebeb3daf05c}, !- Layer 2
  {f53a716d-154e-4bf4-9c20-cbec84a01042}, !- Layer 3
  {d0331217-90b2-4eed-9e65-bc52b6c01ff3}; !- Layer 4

OS:Material,
  {05c7d3b4-8ad4-4152-82f2-5d3934607c9a}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {4125452b-324f-4ccf-b6dd-0ebeb3daf05c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d0331217-90b2-4eed-9e65-bc52b6c01ff3}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c32142c2-5964-4889-adc3-d0e7d08f77a9}, !- Handle
  {347a4658-776e-4232-878c-787ec13c6db9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Handle
  Always On Discrete,                     !- Name
  {9d9cd927-cda6-4bda-b50b-6097d9737465}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9d9cd927-cda6-4bda-b50b-6097d9737465}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {240fa9fc-d072-4da6-8123-24fb2946e798}, !- Handle
  20.9,                                   !- January Ground Temperature {C}
  15.4,                                   !- February Ground Temperature {C}
  11.9,                                   !- March Ground Temperature {C}
  14.8,                                   !- April Ground Temperature {C}
  12.7,                                   !- May Ground Temperature {C}
  15.4,                                   !- June Ground Temperature {C}
  23.3,                                   !- July Ground Temperature {C}
  26.3,                                   !- August Ground Temperature {C}
  31.2,                                   !- September Ground Temperature {C}
  30.4,                                   !- October Ground Temperature {C}
  29.8,                                   !- November Ground Temperature {C}
  27.8;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {a076873c-c2cb-4264-b2dc-b095534af4e7}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {01f38690-21f8-4150-b6c1-76cd2e24d0dc}, !- Handle
  Parking Areas and Drives,               !- Name
  {a076873c-c2cb-4264-b2dc-b095534af4e7}, !- Exterior Lights Definition Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453972,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b35afa63-843b-4937-9fb2-b1044c60a74b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {106cb99a-8adc-4a39-8e21-871bdd9d5e8f}, !- Handle
  Building Facades,                       !- Name
  {b35afa63-843b-4937-9fb2-b1044c60a74b}, !- Exterior Lights Definition Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16431.676725155,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {7bbecbf9-a61c-4b20-b3cf-f273bd61fc4d}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {8cd844f5-4390-4113-9206-6c221a5fde87}, !- Handle
  Main Entries,                           !- Name
  {7bbecbf9-a61c-4b20-b3cf-f273bd61fc4d}, !- Exterior Lights Definition Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {f948bee2-3907-4a62-9f03-48f6b93cf051}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {1e2ee562-d2d1-4705-9f1f-55c37ee729d1}, !- Handle
  Other Doors,                            !- Name
  {f948bee2-3907-4a62-9f03-48f6b93cf051}, !- Exterior Lights Definition Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.95,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {022ee295-6a92-43e1-9473-81c2b73fac27}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Handle
  Retail HtgSetp,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  {70413001-e810-487c-907e-a0bb67a9d2b5}, !- Default Day Schedule Name
  {7d10d098-3b94-4ac5-89ff-b4e317223a63}, !- Summer Design Day Schedule Name
  {c33cc5f5-fd3a-4294-bf54-6e88a80a5363}, !- Winter Design Day Schedule Name
  {1e12fdde-a976-4156-9ecf-ee7d46f7d08e}; !- Holiday Schedule Name

OS:Schedule:Day,
  {70413001-e810-487c-907e-a0bb67a9d2b5}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.0000000000001,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  19.4444444444445,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {5eafb9a9-bcfe-4e6b-99d8-b86cd80e38d9}, !- Handle
  Schedule Rule 10,                       !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b99fdd9-5f54-4ea7-9206-8a7940fc4f1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b99fdd9-5f54-4ea7-9206-8a7940fc4f1f}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {273cb4a0-bccb-4866-a0e3-2d4e93b18dac}, !- Handle
  Schedule Rule 11,                       !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb47844d-4b31-4d2b-825a-ac7632bbfe1f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb47844d-4b31-4d2b-825a-ac7632bbfe1f}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9965714285715,                       !- Value Until Time 1
  4,                                      !- Hour 2
  15,                                     !- Minute 2
  18.225028125,                           !- Value Until Time 2
  23,                                     !- Hour 3
  15,                                     !- Minute 3
  19.44,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  14.9965714285715;                       !- Value Until Time 4

OS:ScheduleTypeLimits,
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {27529ae6-fa5b-46cc-95d7-4014859e396c}, !- Handle
  Retail ClgSetp,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  {4a498d45-499e-44d6-8255-ee1746408735}, !- Default Day Schedule Name
  {6bbb9137-5285-4266-adab-0fc5b003c016}, !- Summer Design Day Schedule Name
  {bfa7056b-82c3-4fb0-be5c-bbb7bd72a935}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a498d45-499e-44d6-8255-ee1746408735}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {7c937f23-5d88-4e48-b6da-0835fcda21b3}, !- Handle
  Schedule Rule 12,                       !- Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ea389b1-f237-4385-833c-fb427413a849}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ea389b1-f237-4385-833c-fb427413a849}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  15,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  3,                                      !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {cdbcff79-d0b4-4075-9479-fc23cf80b8da}, !- Handle
  Schedule Rule 13,                       !- Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0327543e-0742-4e17-adb7-dc300c9b4ef6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0327543e-0742-4e17-adb7-dc300c9b4ef6}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  15,                                     !- Minute 1
  22.7777777777778,                       !- Value Until Time 1
  23,                                     !- Hour 2
  15,                                     !- Minute 2
  22.7777777777778,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.7777777777778;                       !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {94f86d5f-f065-416e-bcd3-1d06afcac6e3}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a403a275-ae08-4ed9-b7fa-a3bedb26b904}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63fd6189-6f6e-4ecb-97a0-b6c3f443b141}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c303b49-be28-4b93-b7ee-ba4aae16e239}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4f90e8e-3b6b-4137-be3d-5831222b353f}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34f8a973-9dd8-4857-b8aa-ba1123005468}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {1459ac86-2031-4314-b6b4-d538ffb9773c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1459ac86-2031-4314-b6b4-d538ffb9773c}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  {3104867a-d10b-46af-8295-3a5e7624168c}, !- Default Day Schedule Name
  {18a04740-3b7a-4a26-a4a3-4791eec6ecc3}, !- Summer Design Day Schedule Name
  {781cb20c-13b1-485f-a65f-e420928e2323}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3104867a-d10b-46af-8295-3a5e7624168c}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {781cb20c-13b1-485f-a65f-e420928e2323}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {18a04740-3b7a-4a26-a4a3-4791eec6ecc3}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec8faa0d-fbb3-40cc-a3b3-43fc89e23a0d}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {1459ac86-2031-4314-b6b4-d538ffb9773c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16d69570-b9f6-423c-a707-fd028c377d7b}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {1459ac86-2031-4314-b6b4-d538ffb9773c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e85cf8c-81e2-4cdd-98a1-99d94324a30c}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b714f1e-1735-4d6c-bee7-c254ba3108e7}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8029981-267d-42e3-a52b-eec72ca0af25}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee7803c5-22a2-46b4-9e2f-1023ddbf278d}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e0c760b-c5fd-4de4-abcb-cdba5b17f4c2}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79281d8b-4a62-4ec0-9b20-c1946833e012}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9b100de-0e50-435b-8486-ea65c5bcfa68}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {255a7fd7-d7d4-48c2-af77-36752372998c}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7eab3dc1-578a-42bf-b0f8-f0f525243c93}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Heating Setpoint Temperature Schedule Name
  {27529ae6-fa5b-46cc-95d7-4014859e396c}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {69e16ffd-25f5-4bc1-882d-8307b732d5a8}, !- Availability Schedule
  {afb73675-881e-458a-9d9b-cc61140b61ee}, !- Availability Manager List Name
  0.535420553098089,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {896a8ddf-0d54-4037-85cb-a0952337db90}, !- Supply Side Inlet Node Name
  {6a186302-9606-466c-9f00-1d42dde65788}, !- Demand Side Outlet Node Name
  {d622d1e4-189a-44e9-a332-9915913c280b}, !- Demand Side Inlet Node A
  {7627d721-d07e-42a8-9e52-8fbb245dcdbb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {159c2f6f-e59a-4b7a-a8c3-c972b97e6787}, !- Demand Mixer Name
  {8b281e33-9bf9-410e-93c7-7249400e90ee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea147643-acb1-45bb-a9ab-d626aabe92b3}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {896a8ddf-0d54-4037-85cb-a0952337db90}, !- Inlet Port
  {ad0d4666-a33d-4f40-8200-ff12dfe6b939}; !- Outlet Port

OS:Node,
  {976cda94-46a5-46ca-ac39-3b23a974d956}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {540acfb3-217e-4166-b867-4a16fe5ef850}, !- Inlet Port
  {7627d721-d07e-42a8-9e52-8fbb245dcdbb}; !- Outlet Port

OS:Connection,
  {896a8ddf-0d54-4037-85cb-a0952337db90}, !- Handle
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- Source Object
  9,                                      !- Outlet Port
  {ea147643-acb1-45bb-a9ab-d626aabe92b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7627d721-d07e-42a8-9e52-8fbb245dcdbb}, !- Handle
  {976cda94-46a5-46ca-ac39-3b23a974d956}, !- Source Object
  3,                                      !- Outlet Port
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {900b3d15-64f8-4c29-b15c-03c143fd7dca}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d622d1e4-189a-44e9-a332-9915913c280b}, !- Inlet Port
  {2e94ba68-b400-4864-ba63-19f1ce8d6d93}; !- Outlet Port

OS:Node,
  {40703d8d-300a-452f-8e73-967f631aa07f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e74a225e-a238-418d-9071-10589073029f}, !- Inlet Port
  {6a186302-9606-466c-9f00-1d42dde65788}; !- Outlet Port

OS:Node,
  {5fcbbaaf-37e0-48e0-b888-ff2ffb9aafdc}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {53a01e9b-18a1-493d-b6fd-91a2dd2a0eed}, !- Inlet Port
  {7ea833de-9058-4937-8bbf-de543c6666f1}; !- Outlet Port

OS:Connection,
  {d622d1e4-189a-44e9-a332-9915913c280b}, !- Handle
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- Source Object
  11,                                     !- Outlet Port
  {900b3d15-64f8-4c29-b15c-03c143fd7dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a186302-9606-466c-9f00-1d42dde65788}, !- Handle
  {40703d8d-300a-452f-8e73-967f631aa07f}, !- Source Object
  3,                                      !- Outlet Port
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b281e33-9bf9-410e-93c7-7249400e90ee}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2e94ba68-b400-4864-ba63-19f1ce8d6d93}, !- Inlet Node Name
  {922ff1de-62d3-4ba8-95fb-e8cb9a63ccda}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {159c2f6f-e59a-4b7a-a8c3-c972b97e6787}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {e74a225e-a238-418d-9071-10589073029f}, !- Outlet Node Name
  {a707d97c-fb0c-4e3d-9278-3116043c3204}; !- Inlet Node Name 1

OS:Connection,
  {2e94ba68-b400-4864-ba63-19f1ce8d6d93}, !- Handle
  {900b3d15-64f8-4c29-b15c-03c143fd7dca}, !- Source Object
  3,                                      !- Outlet Port
  {8b281e33-9bf9-410e-93c7-7249400e90ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74a225e-a238-418d-9071-10589073029f}, !- Handle
  {159c2f6f-e59a-4b7a-a8c3-c972b97e6787}, !- Source Object
  2,                                      !- Outlet Port
  {40703d8d-300a-452f-8e73-967f631aa07f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97be11b4-58a9-4010-ac96-b404aae9a05e}, !- Handle
  {1ac9765a-a161-4e70-8888-24dfe262bf6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.535420553098089,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6789.47,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2708.56,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {afb73675-881e-458a-9d9b-cc61140b61ee}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6b389e67-94dc-4cdb-8d6e-7139bf009388}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ddb39d94-ffe1-458b-b6d8-883c98c53442}, !- Handle
  Zone Retail Back_Space A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {03e6e588-68b4-40bc-85cc-09dd7fdce4ff}, !- Control Zone Name
  {976cda94-46a5-46ca-ac39-3b23a974d956}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {86a3e03d-aa4c-46d5-a7d4-af3ab4050287}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  19379.3578563467,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Handle
  Always Off Discrete,                    !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {0484a86d-e9c1-4da1-9793-401a3a6b3f74}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {390a420f-6cbd-499d-bd37-bb39a64fbd06}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 33kBtu/hr 11.06SEER 34kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  8863.11129114532,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.535420553098089,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {af1e2d7f-f870-4419-ab39-2d47f1f34475}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.535420553098089,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f87d59fd-7a43-48cd-b466-c5e78fb302c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06b71b6c-a21a-46c4-b9e8-026d85b639e7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f87d59fd-7a43-48cd-b466-c5e78fb302c5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06b71b6c-a21a-46c4-b9e8-026d85b639e7}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {582d50cc-6abe-4936-ba3d-77a805037e19}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {03e6e588-68b4-40bc-85cc-09dd7fdce4ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {3409e03e-caf0-44a2-b558-3f9aebb3d140}, !- Air Inlet Node Name
  {540acfb3-217e-4166-b867-4a16fe5ef850}, !- Air Outlet Node Name
  {af1e2d7f-f870-4419-ab39-2d47f1f34475}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3af94814-01ed-4a86-89a8-771567c3387b}, !- Supply Air Fan Operating Mode Schedule Name
  {86a3e03d-aa4c-46d5-a7d4-af3ab4050287}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {390a420f-6cbd-499d-bd37-bb39a64fbd06}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0484a86d-e9c1-4da1-9793-401a3a6b3f74}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.535420553098089,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.535420553098089,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {540acfb3-217e-4166-b867-4a16fe5ef850}, !- Handle
  {582d50cc-6abe-4936-ba3d-77a805037e19}, !- Source Object
  7,                                      !- Outlet Port
  {976cda94-46a5-46ca-ac39-3b23a974d956}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f8dfab7-93f4-41d4-a2b6-271428cf0819}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0322296271413196,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.535420553098089,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cbfb24d2-c6d1-404c-a138-3aa4020dd3ca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f2610d1-15a2-4d1f-925b-2bb1e9a67a91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0f2610d1-15a2-4d1f-925b-2bb1e9a67a91}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8df2a0f5-0eee-49ed-8a50-14ce3ef3fe5d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC OA System, !- Name
  {9f8dfab7-93f4-41d4-a2b6-271428cf0819}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8405bce0-4c09-4d40-8223-8248344f6605}, !- Mixed Air Node Name
  {f8ad0cb1-f286-4431-88d3-1e2e515459b8}, !- Outdoor Air Stream Node Name
  {71783938-2f37-4896-a96e-45795e1f6a0d}, !- Relief Air Stream Node Name
  {ad0d4666-a33d-4f40-8200-ff12dfe6b939}; !- Return Air Stream Node Name

OS:Node,
  {903fdc54-ec6f-4730-b7c7-5d6ba4113acc}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8ad0cb1-f286-4431-88d3-1e2e515459b8}; !- Outlet Port

OS:Connection,
  {f8ad0cb1-f286-4431-88d3-1e2e515459b8}, !- Handle
  {903fdc54-ec6f-4730-b7c7-5d6ba4113acc}, !- Source Object
  3,                                      !- Outlet Port
  {8df2a0f5-0eee-49ed-8a50-14ce3ef3fe5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0dc4d84-bbe3-41b8-ad78-86a25fb8907f}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {71783938-2f37-4896-a96e-45795e1f6a0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71783938-2f37-4896-a96e-45795e1f6a0d}, !- Handle
  {8df2a0f5-0eee-49ed-8a50-14ce3ef3fe5d}, !- Source Object
  7,                                      !- Outlet Port
  {c0dc4d84-bbe3-41b8-ad78-86a25fb8907f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d98a48b-ecd1-483f-b124-fe9578592e3d}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {8405bce0-4c09-4d40-8223-8248344f6605}, !- Inlet Port
  {3409e03e-caf0-44a2-b558-3f9aebb3d140}; !- Outlet Port

OS:Connection,
  {ad0d4666-a33d-4f40-8200-ff12dfe6b939}, !- Handle
  {ea147643-acb1-45bb-a9ab-d626aabe92b3}, !- Source Object
  3,                                      !- Outlet Port
  {8df2a0f5-0eee-49ed-8a50-14ce3ef3fe5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8405bce0-4c09-4d40-8223-8248344f6605}, !- Handle
  {8df2a0f5-0eee-49ed-8a50-14ce3ef3fe5d}, !- Source Object
  5,                                      !- Outlet Port
  {3d98a48b-ecd1-483f-b124-fe9578592e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3409e03e-caf0-44a2-b558-3f9aebb3d140}, !- Handle
  {3d98a48b-ecd1-483f-b124-fe9578592e3d}, !- Source Object
  3,                                      !- Outlet Port
  {582d50cc-6abe-4936-ba3d-77a805037e19}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6b389e67-94dc-4cdb-8d6e-7139bf009388}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5bff6a17-9be9-4088-8060-a1077755dc84}, !- Control Zone or Zone List Name
  {112b41de-9619-440c-ad9d-65b4ea96c905}, !- Cooling Control Zone or Zone List Name
  {fa5f6426-5e1d-4594-833f-5c341a5564a1}, !- Heating Control Zone or Zone List Name
  {f10a3445-18bd-4332-93d9-32c895e529f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5bff6a17-9be9-4088-8060-a1077755dc84}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {112b41de-9619-440c-ad9d-65b4ea96c905}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fa5f6426-5e1d-4594-833f-5c341a5564a1}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f10a3445-18bd-4332-93d9-32c895e529f9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db2abdbd-e1c9-428b-b8c2-1e0f6853f286}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {c199c07f-e23c-4b0e-881a-cf1c7f50a7fc}, !- Air Inlet Node Name
  {53a01e9b-18a1-493d-b6fd-91a2dd2a0eed}, !- Air Outlet Node Name
  0.535420553098089;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a5a6c43-38ef-4364-b581-7100f88731a8}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {48c275f1-5593-4cf4-9ff6-cc629e8f11c5}, !- Inlet Port
  {a707d97c-fb0c-4e3d-9278-3116043c3204}; !- Outlet Port

OS:Connection,
  {7ea833de-9058-4937-8bbf-de543c6666f1}, !- Handle
  {5fcbbaaf-37e0-48e0-b888-ff2ffb9aafdc}, !- Source Object
  3,                                      !- Outlet Port
  {9f259bd1-82e3-4953-bb54-e845eace56ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c275f1-5593-4cf4-9ff6-cc629e8f11c5}, !- Handle
  {56e09884-eefc-4998-9401-8f77d5a3c954}, !- Source Object
  2,                                      !- Outlet Port
  {4a5a6c43-38ef-4364-b581-7100f88731a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a707d97c-fb0c-4e3d-9278-3116043c3204}, !- Handle
  {4a5a6c43-38ef-4364-b581-7100f88731a8}, !- Source Object
  3,                                      !- Outlet Port
  {159c2f6f-e59a-4b7a-a8c3-c972b97e6787}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {23db3506-7a18-404a-a3cf-21d9ba58cb25}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {922ff1de-62d3-4ba8-95fb-e8cb9a63ccda}, !- Inlet Port
  {c199c07f-e23c-4b0e-881a-cf1c7f50a7fc}; !- Outlet Port

OS:Connection,
  {922ff1de-62d3-4ba8-95fb-e8cb9a63ccda}, !- Handle
  {8b281e33-9bf9-410e-93c7-7249400e90ee}, !- Source Object
  3,                                      !- Outlet Port
  {23db3506-7a18-404a-a3cf-21d9ba58cb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c199c07f-e23c-4b0e-881a-cf1c7f50a7fc}, !- Handle
  {23db3506-7a18-404a-a3cf-21d9ba58cb25}, !- Source Object
  3,                                      !- Outlet Port
  {db2abdbd-e1c9-428b-b8c2-1e0f6853f286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53a01e9b-18a1-493d-b6fd-91a2dd2a0eed}, !- Handle
  {db2abdbd-e1c9-428b-b8c2-1e0f6853f286}, !- Source Object
  4,                                      !- Outlet Port
  {5fcbbaaf-37e0-48e0-b888-ff2ffb9aafdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {e984fdbc-ab15-4bd6-bebb-a9dd160b2ec1}, !- Availability Schedule
  {5a909919-7b10-401b-878e-673fe209bb05}, !- Availability Manager List Name
  0.390241437644377,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dedeacd2-139f-4d39-abee-d985ca0282a8}, !- Supply Side Inlet Node Name
  {4a637eae-1960-4aef-9fb2-fe760ef0abe0}, !- Demand Side Outlet Node Name
  {ffc7827b-1be9-419a-8aaa-7a5d0dac68ec}, !- Demand Side Inlet Node A
  {f0bc669a-a084-425d-a7f9-0dbbb5945f46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5cc6d320-48c2-4f8a-9205-d725b3c94815}, !- Demand Mixer Name
  {ce038b3c-d57b-42aa-85e1-e84b0735d716}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {215aa95b-488e-4f96-b17d-ab85f1791d02}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {dedeacd2-139f-4d39-abee-d985ca0282a8}, !- Inlet Port
  {b8d7559f-739f-48c9-b68e-2985f17e56d2}; !- Outlet Port

OS:Node,
  {c22ff4b5-5028-4e9c-b13e-ec3da6a0471d}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6ece10d7-dc66-4482-bc0a-5a0a753a9c29}, !- Inlet Port
  {f0bc669a-a084-425d-a7f9-0dbbb5945f46}; !- Outlet Port

OS:Connection,
  {dedeacd2-139f-4d39-abee-d985ca0282a8}, !- Handle
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- Source Object
  9,                                      !- Outlet Port
  {215aa95b-488e-4f96-b17d-ab85f1791d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bc669a-a084-425d-a7f9-0dbbb5945f46}, !- Handle
  {c22ff4b5-5028-4e9c-b13e-ec3da6a0471d}, !- Source Object
  3,                                      !- Outlet Port
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7e3ea39b-7990-4108-a8ca-e482cf6eb27e}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ffc7827b-1be9-419a-8aaa-7a5d0dac68ec}, !- Inlet Port
  {d5b0f784-6164-4c60-9bf8-fde29b2d5e90}; !- Outlet Port

OS:Node,
  {828ab40a-2437-4710-a7ab-78b2d629ae90}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {002c13a8-0d51-4547-8704-8e7012a64a79}, !- Inlet Port
  {4a637eae-1960-4aef-9fb2-fe760ef0abe0}; !- Outlet Port

OS:Node,
  {af6efe31-e9fe-467a-9cc2-10a0df4cca43}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7f262948-cc2d-4363-8673-c566eba0861e}, !- Inlet Port
  {755ee801-a7d9-4427-93b6-a3ecaa38f9d3}; !- Outlet Port

OS:Connection,
  {ffc7827b-1be9-419a-8aaa-7a5d0dac68ec}, !- Handle
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- Source Object
  11,                                     !- Outlet Port
  {7e3ea39b-7990-4108-a8ca-e482cf6eb27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a637eae-1960-4aef-9fb2-fe760ef0abe0}, !- Handle
  {828ab40a-2437-4710-a7ab-78b2d629ae90}, !- Source Object
  3,                                      !- Outlet Port
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce038b3c-d57b-42aa-85e1-e84b0735d716}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d5b0f784-6164-4c60-9bf8-fde29b2d5e90}, !- Inlet Node Name
  {f0f7ffb8-b361-4048-9203-acbba2aaea6b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5cc6d320-48c2-4f8a-9205-d725b3c94815}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {002c13a8-0d51-4547-8704-8e7012a64a79}, !- Outlet Node Name
  {71f1cb71-31c7-42ee-adc0-a66f6ee8a1ac}; !- Inlet Node Name 1

OS:Connection,
  {d5b0f784-6164-4c60-9bf8-fde29b2d5e90}, !- Handle
  {7e3ea39b-7990-4108-a8ca-e482cf6eb27e}, !- Source Object
  3,                                      !- Outlet Port
  {ce038b3c-d57b-42aa-85e1-e84b0735d716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002c13a8-0d51-4547-8704-8e7012a64a79}, !- Handle
  {5cc6d320-48c2-4f8a-9205-d725b3c94815}, !- Source Object
  2,                                      !- Outlet Port
  {828ab40a-2437-4710-a7ab-78b2d629ae90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0292432-fd34-4078-aab1-16adf0f5f7e0}, !- Handle
  {32ae174c-9b71-4dc1-8fb6-112ba1561808}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.390241437644377,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4800.42,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2086.47,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5a909919-7b10-401b-878e-673fe209bb05}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4faa8601-ed32-4811-81cc-81ea8989787a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f541801f-d200-48f4-9b7e-90dec26bd189}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0fc8e994-1c10-4ff9-8603-970426506792}, !- Control Zone Name
  {c22ff4b5-5028-4e9c-b13e-ec3da6a0471d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {83f2ef89-ac75-4c3e-a23b-e474a7ee36d0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13980.3198675604,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {6995f2a7-e1aa-419b-861c-6740883de5a2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7a47796b-071a-4c08-adc1-25c378935a1b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 11.06SEER 24kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  6459.88143758281,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.390241437644377,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9097abf3-6d39-4d53-b46c-338ffd9b1152}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.390241437644377,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0402ec5-5075-4a45-ba8e-262a08c044a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {363751a1-607f-48e4-bcd0-780d94839cfd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0402ec5-5075-4a45-ba8e-262a08c044a3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {363751a1-607f-48e4-bcd0-780d94839cfd}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b5ea8623-2a26-4ff4-84b3-75345612c682}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0fc8e994-1c10-4ff9-8603-970426506792}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {f89a0255-dba6-44e0-b8a5-7d2e6310aefb}, !- Air Inlet Node Name
  {6ece10d7-dc66-4482-bc0a-5a0a753a9c29}, !- Air Outlet Node Name
  {9097abf3-6d39-4d53-b46c-338ffd9b1152}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8ff59504-fe55-4754-84f3-983721a48c9f}, !- Supply Air Fan Operating Mode Schedule Name
  {83f2ef89-ac75-4c3e-a23b-e474a7ee36d0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7a47796b-071a-4c08-adc1-25c378935a1b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {6995f2a7-e1aa-419b-861c-6740883de5a2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.390241437644377,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.390241437644377,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ece10d7-dc66-4482-bc0a-5a0a753a9c29}, !- Handle
  {b5ea8623-2a26-4ff4-84b3-75345612c682}, !- Source Object
  7,                                      !- Outlet Port
  {c22ff4b5-5028-4e9c-b13e-ec3da6a0471d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d35a821e-07d2-4c6e-859d-d8d6fd5e9a45}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.390241437644377,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5dbb5aef-8915-4491-99f4-2c88db6d17d0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b559e78-013a-431b-afab-1f9c5ff788f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5b559e78-013a-431b-afab-1f9c5ff788f3}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e241344-252e-45ac-bb64-b21cd336734a}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC OA System, !- Name
  {d35a821e-07d2-4c6e-859d-d8d6fd5e9a45}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {72e64857-3040-4b32-a6ec-ebcb68069ad0}, !- Mixed Air Node Name
  {c909af92-8418-4d58-a23b-29fb1f6d67a1}, !- Outdoor Air Stream Node Name
  {5bf92c8a-396f-47ea-a326-5615a90dbbca}, !- Relief Air Stream Node Name
  {b8d7559f-739f-48c9-b68e-2985f17e56d2}; !- Return Air Stream Node Name

OS:Node,
  {fd6daafe-576d-4de3-9280-1d524170965b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c909af92-8418-4d58-a23b-29fb1f6d67a1}; !- Outlet Port

OS:Connection,
  {c909af92-8418-4d58-a23b-29fb1f6d67a1}, !- Handle
  {fd6daafe-576d-4de3-9280-1d524170965b}, !- Source Object
  3,                                      !- Outlet Port
  {4e241344-252e-45ac-bb64-b21cd336734a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8d8e1580-17e0-4ec5-b766-a2ebdec22f83}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {5bf92c8a-396f-47ea-a326-5615a90dbbca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bf92c8a-396f-47ea-a326-5615a90dbbca}, !- Handle
  {4e241344-252e-45ac-bb64-b21cd336734a}, !- Source Object
  7,                                      !- Outlet Port
  {8d8e1580-17e0-4ec5-b766-a2ebdec22f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe74b608-15ac-4e6e-9e50-022fada3870f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {72e64857-3040-4b32-a6ec-ebcb68069ad0}, !- Inlet Port
  {f89a0255-dba6-44e0-b8a5-7d2e6310aefb}; !- Outlet Port

OS:Connection,
  {b8d7559f-739f-48c9-b68e-2985f17e56d2}, !- Handle
  {215aa95b-488e-4f96-b17d-ab85f1791d02}, !- Source Object
  3,                                      !- Outlet Port
  {4e241344-252e-45ac-bb64-b21cd336734a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {72e64857-3040-4b32-a6ec-ebcb68069ad0}, !- Handle
  {4e241344-252e-45ac-bb64-b21cd336734a}, !- Source Object
  5,                                      !- Outlet Port
  {fe74b608-15ac-4e6e-9e50-022fada3870f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89a0255-dba6-44e0-b8a5-7d2e6310aefb}, !- Handle
  {fe74b608-15ac-4e6e-9e50-022fada3870f}, !- Source Object
  3,                                      !- Outlet Port
  {b5ea8623-2a26-4ff4-84b3-75345612c682}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4faa8601-ed32-4811-81cc-81ea8989787a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6754ad36-60ba-4a9b-b90d-d6c319a0014a}, !- Control Zone or Zone List Name
  {ec17efbb-0cd2-4de5-aa35-98c9a5ccd96f}, !- Cooling Control Zone or Zone List Name
  {301ac2d9-070b-4f1d-941b-532418d8fd56}, !- Heating Control Zone or Zone List Name
  {abd4acb0-ce4d-42dc-aaaa-6a9f83f70eea}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6754ad36-60ba-4a9b-b90d-d6c319a0014a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ec17efbb-0cd2-4de5-aa35-98c9a5ccd96f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {301ac2d9-070b-4f1d-941b-532418d8fd56}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {abd4acb0-ce4d-42dc-aaaa-6a9f83f70eea}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {352046bc-b8d5-459e-ad17-8c6248235257}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {10c2620c-dffc-45f7-b701-8fa42c390694}, !- Air Inlet Node Name
  {7f262948-cc2d-4363-8673-c566eba0861e}, !- Air Outlet Node Name
  0.390241437644377;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3d2f83f-a171-4722-8db9-8c38111804ca}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {13fbbe67-a225-43d0-a17d-afaee764d14d}, !- Inlet Port
  {71f1cb71-31c7-42ee-adc0-a66f6ee8a1ac}; !- Outlet Port

OS:Connection,
  {755ee801-a7d9-4427-93b6-a3ecaa38f9d3}, !- Handle
  {af6efe31-e9fe-467a-9cc2-10a0df4cca43}, !- Source Object
  3,                                      !- Outlet Port
  {80edcef4-83c5-4511-aa8a-61e7e16a090c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fbbe67-a225-43d0-a17d-afaee764d14d}, !- Handle
  {7c0f4b5b-7d5e-457c-ab34-5c551d711411}, !- Source Object
  2,                                      !- Outlet Port
  {c3d2f83f-a171-4722-8db9-8c38111804ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f1cb71-31c7-42ee-adc0-a66f6ee8a1ac}, !- Handle
  {c3d2f83f-a171-4722-8db9-8c38111804ca}, !- Source Object
  3,                                      !- Outlet Port
  {5cc6d320-48c2-4f8a-9205-d725b3c94815}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab141b31-54e7-4a91-a35b-f497ad90f9ce}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {f0f7ffb8-b361-4048-9203-acbba2aaea6b}, !- Inlet Port
  {10c2620c-dffc-45f7-b701-8fa42c390694}; !- Outlet Port

OS:Connection,
  {f0f7ffb8-b361-4048-9203-acbba2aaea6b}, !- Handle
  {ce038b3c-d57b-42aa-85e1-e84b0735d716}, !- Source Object
  3,                                      !- Outlet Port
  {ab141b31-54e7-4a91-a35b-f497ad90f9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c2620c-dffc-45f7-b701-8fa42c390694}, !- Handle
  {ab141b31-54e7-4a91-a35b-f497ad90f9ce}, !- Source Object
  3,                                      !- Outlet Port
  {352046bc-b8d5-459e-ad17-8c6248235257}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f262948-cc2d-4363-8673-c566eba0861e}, !- Handle
  {352046bc-b8d5-459e-ad17-8c6248235257}, !- Source Object
  4,                                      !- Outlet Port
  {af6efe31-e9fe-467a-9cc2-10a0df4cca43}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4e51c258-95fe-4a3c-b2a7-006797a87771}, !- Availability Schedule
  {be70332c-512e-4cc3-a016-d401d7dde43f}, !- Availability Manager List Name
  1.11112052870576,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e865a18-17f4-4f42-9e36-c6fa29828a57}, !- Supply Side Inlet Node Name
  {b859d686-a1cd-4164-b201-5e2d0e896306}, !- Demand Side Outlet Node Name
  {783593e2-ca89-4799-8a38-359e560c6631}, !- Demand Side Inlet Node A
  {b04b0e14-7c6f-47bc-ae6e-2fe79b05b5c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e12d6c3-12fd-4f97-a198-8b7df92ab42e}, !- Demand Mixer Name
  {7dd4230b-1062-408c-a121-c3654e1c958d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c1bc95bb-5b1f-4e72-a7e6-427513783e3c}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8e865a18-17f4-4f42-9e36-c6fa29828a57}, !- Inlet Port
  {260358f8-c3cf-4985-b9b9-52826d86fb73}; !- Outlet Port

OS:Node,
  {3d494565-4566-42d7-a7bb-023b760e0ff5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6136a7be-2bf0-4fe9-adb4-e048b91334f7}, !- Inlet Port
  {b04b0e14-7c6f-47bc-ae6e-2fe79b05b5c0}; !- Outlet Port

OS:Connection,
  {8e865a18-17f4-4f42-9e36-c6fa29828a57}, !- Handle
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- Source Object
  9,                                      !- Outlet Port
  {c1bc95bb-5b1f-4e72-a7e6-427513783e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04b0e14-7c6f-47bc-ae6e-2fe79b05b5c0}, !- Handle
  {3d494565-4566-42d7-a7bb-023b760e0ff5}, !- Source Object
  3,                                      !- Outlet Port
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {80acfa0e-8e7e-4e1e-8a78-4649c05be736}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {783593e2-ca89-4799-8a38-359e560c6631}, !- Inlet Port
  {cf2a9932-4946-47f6-b21b-ba242b9422fc}; !- Outlet Port

OS:Node,
  {ea04f9e3-ecb7-4bd3-bb04-14c46c974371}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {df9d4df9-6ee7-4ec4-89cb-20a5a5b9a0ee}, !- Inlet Port
  {b859d686-a1cd-4164-b201-5e2d0e896306}; !- Outlet Port

OS:Node,
  {3a185d9a-56a0-4501-b509-fd3a4644207d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {7acbfdb0-e0ab-4b56-9260-f50145b268d4}, !- Inlet Port
  {dd83c253-0eea-436c-8bc9-10b89ec35628}; !- Outlet Port

OS:Connection,
  {783593e2-ca89-4799-8a38-359e560c6631}, !- Handle
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- Source Object
  11,                                     !- Outlet Port
  {80acfa0e-8e7e-4e1e-8a78-4649c05be736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b859d686-a1cd-4164-b201-5e2d0e896306}, !- Handle
  {ea04f9e3-ecb7-4bd3-bb04-14c46c974371}, !- Source Object
  3,                                      !- Outlet Port
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7dd4230b-1062-408c-a121-c3654e1c958d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {cf2a9932-4946-47f6-b21b-ba242b9422fc}, !- Inlet Node Name
  {c34059d2-765b-4a8e-af47-6d873319fef8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e12d6c3-12fd-4f97-a198-8b7df92ab42e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {df9d4df9-6ee7-4ec4-89cb-20a5a5b9a0ee}, !- Outlet Node Name
  {85f3809e-d5b9-4183-a316-d1d7d302c8b2}; !- Inlet Node Name 1

OS:Connection,
  {cf2a9932-4946-47f6-b21b-ba242b9422fc}, !- Handle
  {80acfa0e-8e7e-4e1e-8a78-4649c05be736}, !- Source Object
  3,                                      !- Outlet Port
  {7dd4230b-1062-408c-a121-c3654e1c958d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9d4df9-6ee7-4ec4-89cb-20a5a5b9a0ee}, !- Handle
  {4e12d6c3-12fd-4f97-a198-8b7df92ab42e}, !- Source Object
  2,                                      !- Outlet Port
  {ea04f9e3-ecb7-4bd3-bb04-14c46c974371}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc6057de-6704-44d8-b185-afa2830db7ad}, !- Handle
  {7d683d84-f5b2-447a-8ada-b129ace5507a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.11112052870576,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  17915.86,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12438.32,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {be70332c-512e-4cc3-a016-d401d7dde43f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {c65b0818-b69f-40bb-ac18-111245ce27b6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f46e278c-199f-4271-a76b-0d08181bf6d3}, !- Handle
  Zone Retail Back_Space B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0440a3a1-0733-4611-bfd4-0e7acb059d4e}, !- Control Zone Name
  {3d494565-4566-42d7-a7bb-023b760e0ff5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e737e460-ee14-4463-9548-7142731b5ad0}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  43325.8914339607,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {32a0d968-1c9d-4d63-bb5d-822aa4329180}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {35e055ef-e36f-414d-a0d7-6e7356c89476}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 105kBtu/hr 9.63EER 114kBtu/hr 8.9EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  22588.5351888955,                       !- Rated Total Cooling Capacity {W}
  0.769367775783336,                      !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.11112052870576,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {093a1cf3-a488-4f76-84d8-159128575ec2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.11112052870576,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dfc66f5-d325-4528-9944-a570a8e90043}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e65987e4-1ef5-496e-b5dc-0064123116de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1dfc66f5-d325-4528-9944-a570a8e90043}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e65987e4-1ef5-496e-b5dc-0064123116de}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4fa71a1b-f2d2-4356-afa7-ab38de388077}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {0440a3a1-0733-4611-bfd4-0e7acb059d4e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {2887ed14-6541-4457-abb8-a2ff1e6f474b}, !- Air Inlet Node Name
  {6136a7be-2bf0-4fe9-adb4-e048b91334f7}, !- Air Outlet Node Name
  {093a1cf3-a488-4f76-84d8-159128575ec2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {612ac0d1-98ef-4717-9b90-8331fbeac48e}, !- Supply Air Fan Operating Mode Schedule Name
  {e737e460-ee14-4463-9548-7142731b5ad0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {35e055ef-e36f-414d-a0d7-6e7356c89476}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {32a0d968-1c9d-4d63-bb5d-822aa4329180}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.11112052870576,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.11112052870576,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6136a7be-2bf0-4fe9-adb4-e048b91334f7}, !- Handle
  {4fa71a1b-f2d2-4356-afa7-ab38de388077}, !- Source Object
  7,                                      !- Outlet Port
  {3d494565-4566-42d7-a7bb-023b760e0ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4443ae2-c398-4c63-b641-e09a74c13d0d}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.229755642472051,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.11112052870576,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c9d0087-f55b-4ef0-bc36-7acbe73c6d85}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00825bc2-e51a-4524-990f-d4aaadb09c24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00825bc2-e51a-4524-990f-d4aaadb09c24}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc8bee4e-81e6-4fd3-b7bf-5a6f46d69323}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC OA System, !- Name
  {a4443ae2-c398-4c63-b641-e09a74c13d0d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d4c0d993-167f-46b4-af75-2078ade4e7f1}, !- Mixed Air Node Name
  {f459c77c-e11e-4ff2-8c7f-483fd2bcc677}, !- Outdoor Air Stream Node Name
  {2a4b5aad-fe6b-4171-b0e4-fa07c7ac7856}, !- Relief Air Stream Node Name
  {260358f8-c3cf-4985-b9b9-52826d86fb73}; !- Return Air Stream Node Name

OS:Node,
  {cfca03ee-08d3-4c82-9203-aa6745ac1165}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f459c77c-e11e-4ff2-8c7f-483fd2bcc677}; !- Outlet Port

OS:Connection,
  {f459c77c-e11e-4ff2-8c7f-483fd2bcc677}, !- Handle
  {cfca03ee-08d3-4c82-9203-aa6745ac1165}, !- Source Object
  3,                                      !- Outlet Port
  {fc8bee4e-81e6-4fd3-b7bf-5a6f46d69323}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5b802a7-1de4-40a7-a039-3b2c560892df}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2a4b5aad-fe6b-4171-b0e4-fa07c7ac7856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a4b5aad-fe6b-4171-b0e4-fa07c7ac7856}, !- Handle
  {fc8bee4e-81e6-4fd3-b7bf-5a6f46d69323}, !- Source Object
  7,                                      !- Outlet Port
  {a5b802a7-1de4-40a7-a039-3b2c560892df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d46cc617-8dda-4c45-a00a-b34e18adede5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d4c0d993-167f-46b4-af75-2078ade4e7f1}, !- Inlet Port
  {2887ed14-6541-4457-abb8-a2ff1e6f474b}; !- Outlet Port

OS:Connection,
  {260358f8-c3cf-4985-b9b9-52826d86fb73}, !- Handle
  {c1bc95bb-5b1f-4e72-a7e6-427513783e3c}, !- Source Object
  3,                                      !- Outlet Port
  {fc8bee4e-81e6-4fd3-b7bf-5a6f46d69323}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d4c0d993-167f-46b4-af75-2078ade4e7f1}, !- Handle
  {fc8bee4e-81e6-4fd3-b7bf-5a6f46d69323}, !- Source Object
  5,                                      !- Outlet Port
  {d46cc617-8dda-4c45-a00a-b34e18adede5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2887ed14-6541-4457-abb8-a2ff1e6f474b}, !- Handle
  {d46cc617-8dda-4c45-a00a-b34e18adede5}, !- Source Object
  3,                                      !- Outlet Port
  {4fa71a1b-f2d2-4356-afa7-ab38de388077}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c65b0818-b69f-40bb-ac18-111245ce27b6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aeccd4da-2f07-4032-bfea-d3b9942e2174}, !- Control Zone or Zone List Name
  {2b517670-c136-488e-9e04-814025d01515}, !- Cooling Control Zone or Zone List Name
  {bdf1732f-7634-4ba1-bef4-259388c9a96a}, !- Heating Control Zone or Zone List Name
  {8bf71caf-a94b-48f8-bf68-f298b0bc48f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aeccd4da-2f07-4032-bfea-d3b9942e2174}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {2b517670-c136-488e-9e04-814025d01515}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bdf1732f-7634-4ba1-bef4-259388c9a96a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bf71caf-a94b-48f8-bf68-f298b0bc48f5}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {74ed5286-584d-4e6a-9ac7-1229bddec1dd}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {490c3005-5846-42a9-8829-a7cd00555429}, !- Air Inlet Node Name
  {7acbfdb0-e0ab-4b56-9260-f50145b268d4}, !- Air Outlet Node Name
  1.11112052870576;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2b8dd5d-7f8a-48d0-bd00-96bb2d63d868}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {11c5d736-08e1-4b56-8cb1-63e176a289dd}, !- Inlet Port
  {85f3809e-d5b9-4183-a316-d1d7d302c8b2}; !- Outlet Port

OS:Connection,
  {dd83c253-0eea-436c-8bc9-10b89ec35628}, !- Handle
  {3a185d9a-56a0-4501-b509-fd3a4644207d}, !- Source Object
  3,                                      !- Outlet Port
  {51d9b002-e922-4f1a-878e-6e46f65afc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c5d736-08e1-4b56-8cb1-63e176a289dd}, !- Handle
  {964ef55f-717d-4bbc-bf13-02f36743c797}, !- Source Object
  2,                                      !- Outlet Port
  {b2b8dd5d-7f8a-48d0-bd00-96bb2d63d868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f3809e-d5b9-4183-a316-d1d7d302c8b2}, !- Handle
  {b2b8dd5d-7f8a-48d0-bd00-96bb2d63d868}, !- Source Object
  3,                                      !- Outlet Port
  {4e12d6c3-12fd-4f97-a198-8b7df92ab42e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4381f1c-1cd4-42b7-adfc-764c380771e7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c34059d2-765b-4a8e-af47-6d873319fef8}, !- Inlet Port
  {490c3005-5846-42a9-8829-a7cd00555429}; !- Outlet Port

OS:Connection,
  {c34059d2-765b-4a8e-af47-6d873319fef8}, !- Handle
  {7dd4230b-1062-408c-a121-c3654e1c958d}, !- Source Object
  3,                                      !- Outlet Port
  {c4381f1c-1cd4-42b7-adfc-764c380771e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490c3005-5846-42a9-8829-a7cd00555429}, !- Handle
  {c4381f1c-1cd4-42b7-adfc-764c380771e7}, !- Source Object
  3,                                      !- Outlet Port
  {74ed5286-584d-4e6a-9ac7-1229bddec1dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7acbfdb0-e0ab-4b56-9260-f50145b268d4}, !- Handle
  {74ed5286-584d-4e6a-9ac7-1229bddec1dd}, !- Source Object
  4,                                      !- Outlet Port
  {3a185d9a-56a0-4501-b509-fd3a4644207d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3d59ff0b-dcb5-46b1-90b0-6a789ed1d2b6}, !- Availability Schedule
  {d34d4cdd-3c58-40dc-92f8-2aa68355eabe}, !- Availability Manager List Name
  1.66995562543844,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e71b44c-dd29-4249-be25-e525092311d0}, !- Supply Side Inlet Node Name
  {2dbe4fcb-3497-498c-afd3-47b521f8169b}, !- Demand Side Outlet Node Name
  {6b77ac54-010d-45fe-8dfd-4a0fc4b43c1f}, !- Demand Side Inlet Node A
  {a3a7fd15-eac6-47a9-93ef-ce6e99c02894}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a37bc2d-53dd-495c-8355-6ad559063e6d}, !- Demand Mixer Name
  {75668296-eb33-472c-90a6-0528538bd296}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {595089e9-04bc-4331-a2e3-992d0e025110}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {8e71b44c-dd29-4249-be25-e525092311d0}, !- Inlet Port
  {68e3332a-070b-4520-a33b-30fdc88ba54e}; !- Outlet Port

OS:Node,
  {b8a9cf5d-1cf4-4495-9d95-9434d348bb6c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1beeeb13-5ebb-4c5a-84f2-ac9c1f212ed6}, !- Inlet Port
  {a3a7fd15-eac6-47a9-93ef-ce6e99c02894}; !- Outlet Port

OS:Connection,
  {8e71b44c-dd29-4249-be25-e525092311d0}, !- Handle
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- Source Object
  9,                                      !- Outlet Port
  {595089e9-04bc-4331-a2e3-992d0e025110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a7fd15-eac6-47a9-93ef-ce6e99c02894}, !- Handle
  {b8a9cf5d-1cf4-4495-9d95-9434d348bb6c}, !- Source Object
  3,                                      !- Outlet Port
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a9808d09-574a-48b3-b288-18404fa56a92}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {6b77ac54-010d-45fe-8dfd-4a0fc4b43c1f}, !- Inlet Port
  {166163a6-7c5c-4ed1-8de1-a50a18e14105}; !- Outlet Port

OS:Node,
  {43cf53b6-092e-4ca4-a0c7-f630223e02df}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8b673889-a418-4f72-b0dc-7ad8d589c5b9}, !- Inlet Port
  {2dbe4fcb-3497-498c-afd3-47b521f8169b}; !- Outlet Port

OS:Node,
  {e05a8224-f90c-4ae6-9517-c795c7ec00e2}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {69fb0602-50f4-41ce-89b6-64233857ee6c}, !- Inlet Port
  {3ce57ddf-88e4-4353-893d-aa30e1ff3871}; !- Outlet Port

OS:Connection,
  {6b77ac54-010d-45fe-8dfd-4a0fc4b43c1f}, !- Handle
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- Source Object
  11,                                     !- Outlet Port
  {a9808d09-574a-48b3-b288-18404fa56a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dbe4fcb-3497-498c-afd3-47b521f8169b}, !- Handle
  {43cf53b6-092e-4ca4-a0c7-f630223e02df}, !- Source Object
  3,                                      !- Outlet Port
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75668296-eb33-472c-90a6-0528538bd296}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {166163a6-7c5c-4ed1-8de1-a50a18e14105}, !- Inlet Node Name
  {301d1918-b188-4495-8278-ca98ca756f70}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a37bc2d-53dd-495c-8355-6ad559063e6d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {8b673889-a418-4f72-b0dc-7ad8d589c5b9}, !- Outlet Node Name
  {a22f1766-02f9-4e91-8729-76f22ed87fc9}; !- Inlet Node Name 1

OS:Connection,
  {166163a6-7c5c-4ed1-8de1-a50a18e14105}, !- Handle
  {a9808d09-574a-48b3-b288-18404fa56a92}, !- Source Object
  3,                                      !- Outlet Port
  {75668296-eb33-472c-90a6-0528538bd296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b673889-a418-4f72-b0dc-7ad8d589c5b9}, !- Handle
  {0a37bc2d-53dd-495c-8355-6ad559063e6d}, !- Source Object
  2,                                      !- Outlet Port
  {43cf53b6-092e-4ca4-a0c7-f630223e02df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24b0915e-cf62-46aa-a8ba-ad9da3a2a9af}, !- Handle
  {ba5807b6-2bc6-4dc9-bf7d-92e6c2e90312}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.66995562543844,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  21299.31,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  9364.57,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d34d4cdd-3c58-40dc-92f8-2aa68355eabe}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7a919e7b-7886-424b-95a9-54ad28e95c5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5d3ff6f5-9c0b-40b6-933f-f0da7f7c5491}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a0b5f600-a2c2-440f-bca5-73be1ca28191}, !- Control Zone Name
  {b8a9cf5d-1cf4-4495-9d95-9434d348bb6c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6e3ece5f-c949-4bb5-ab7a-d2b86e3e9e56}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  60692.0402680634,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b45c5919-25d0-49fe-9ae5-5320795bc2cf}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7bbb2387-aca3-4196-a146-149c597aefee}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 104kBtu/hr 9.63EER 110kBtu/hr 8.9EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  27643.695173621,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.66995562543844,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1b0a65cf-0eb9-45e7-b1b8-50438402a492}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.66995562543844,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de40c33e-72ec-4fb4-8462-391b75092dc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b15dd1bc-137e-41ae-8ffd-47dfe619f192}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de40c33e-72ec-4fb4-8462-391b75092dc7}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b15dd1bc-137e-41ae-8ffd-47dfe619f192}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {11a962f8-a4ca-4c92-b9c1-5fd010444f78}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a0b5f600-a2c2-440f-bca5-73be1ca28191}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {4fe87b97-ad67-4da7-842c-d4679acc6328}, !- Air Inlet Node Name
  {1beeeb13-5ebb-4c5a-84f2-ac9c1f212ed6}, !- Air Outlet Node Name
  {1b0a65cf-0eb9-45e7-b1b8-50438402a492}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {85ad2b0e-baa8-4e59-ab18-5ee6b7345447}, !- Supply Air Fan Operating Mode Schedule Name
  {6e3ece5f-c949-4bb5-ab7a-d2b86e3e9e56}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7bbb2387-aca3-4196-a146-149c597aefee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b45c5919-25d0-49fe-9ae5-5320795bc2cf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.66995562543844,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.66995562543844,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1beeeb13-5ebb-4c5a-84f2-ac9c1f212ed6}, !- Handle
  {11a962f8-a4ca-4c92-b9c1-5fd010444f78}, !- Source Object
  7,                                      !- Outlet Port
  {b8a9cf5d-1cf4-4495-9d95-9434d348bb6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {013d1b7b-aebe-47cf-81c4-ae3a9d891782}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.113547694170109,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.66995562543844,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e94d9850-1d4c-4f97-90d8-105018a2751d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1ba94161-b455-4993-a1b6-7aaa6c1f5a7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1ba94161-b455-4993-a1b6-7aaa6c1f5a7a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4fe5bfa0-07f8-45e3-817b-650ea95eda4d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC OA System, !- Name
  {013d1b7b-aebe-47cf-81c4-ae3a9d891782}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7eadb641-c51c-41b0-a706-ccba554aaf53}, !- Mixed Air Node Name
  {353f8adf-dcec-4fed-acd2-9d677251699a}, !- Outdoor Air Stream Node Name
  {eb8ff65a-30d9-48b4-a1a0-4f8eeb09536a}, !- Relief Air Stream Node Name
  {68e3332a-070b-4520-a33b-30fdc88ba54e}; !- Return Air Stream Node Name

OS:Node,
  {d3ac5093-27ce-4c75-8179-008b7985fb2c}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {353f8adf-dcec-4fed-acd2-9d677251699a}; !- Outlet Port

OS:Connection,
  {353f8adf-dcec-4fed-acd2-9d677251699a}, !- Handle
  {d3ac5093-27ce-4c75-8179-008b7985fb2c}, !- Source Object
  3,                                      !- Outlet Port
  {4fe5bfa0-07f8-45e3-817b-650ea95eda4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {419f8c41-da21-427d-8575-b6638e830bf7}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {eb8ff65a-30d9-48b4-a1a0-4f8eeb09536a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8ff65a-30d9-48b4-a1a0-4f8eeb09536a}, !- Handle
  {4fe5bfa0-07f8-45e3-817b-650ea95eda4d}, !- Source Object
  7,                                      !- Outlet Port
  {419f8c41-da21-427d-8575-b6638e830bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5206c4-28ba-4d4e-9591-07cc3061b44f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7eadb641-c51c-41b0-a706-ccba554aaf53}, !- Inlet Port
  {4fe87b97-ad67-4da7-842c-d4679acc6328}; !- Outlet Port

OS:Connection,
  {68e3332a-070b-4520-a33b-30fdc88ba54e}, !- Handle
  {595089e9-04bc-4331-a2e3-992d0e025110}, !- Source Object
  3,                                      !- Outlet Port
  {4fe5bfa0-07f8-45e3-817b-650ea95eda4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7eadb641-c51c-41b0-a706-ccba554aaf53}, !- Handle
  {4fe5bfa0-07f8-45e3-817b-650ea95eda4d}, !- Source Object
  5,                                      !- Outlet Port
  {cd5206c4-28ba-4d4e-9591-07cc3061b44f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe87b97-ad67-4da7-842c-d4679acc6328}, !- Handle
  {cd5206c4-28ba-4d4e-9591-07cc3061b44f}, !- Source Object
  3,                                      !- Outlet Port
  {11a962f8-a4ca-4c92-b9c1-5fd010444f78}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a919e7b-7886-424b-95a9-54ad28e95c5b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c578fbab-a224-4d2c-b557-f1cb6f032b06}, !- Control Zone or Zone List Name
  {8ff09460-8b94-4439-9b9b-b9984b6cf90b}, !- Cooling Control Zone or Zone List Name
  {145118e5-1adc-4ee2-a7b3-f7439e63f437}, !- Heating Control Zone or Zone List Name
  {189ef668-524b-4e57-843a-db80d09239ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c578fbab-a224-4d2c-b557-f1cb6f032b06}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8ff09460-8b94-4439-9b9b-b9984b6cf90b}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {145118e5-1adc-4ee2-a7b3-f7439e63f437}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {189ef668-524b-4e57-843a-db80d09239ba}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52bad134-80c0-4718-8c20-e640bbc1cb15}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {d61932e9-3335-4ba4-905a-0cfd810dec92}, !- Air Inlet Node Name
  {69fb0602-50f4-41ce-89b6-64233857ee6c}, !- Air Outlet Node Name
  1.66995562543844;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d99e916a-6eb2-4307-b78b-f08c9e2466ac}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {a230532f-bf1d-44af-9dfd-49c92ebcca42}, !- Inlet Port
  {a22f1766-02f9-4e91-8729-76f22ed87fc9}; !- Outlet Port

OS:Connection,
  {3ce57ddf-88e4-4353-893d-aa30e1ff3871}, !- Handle
  {e05a8224-f90c-4ae6-9517-c795c7ec00e2}, !- Source Object
  3,                                      !- Outlet Port
  {6a4abbbe-6a5a-4e4d-950a-8cc0eca0a189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a230532f-bf1d-44af-9dfd-49c92ebcca42}, !- Handle
  {1c350717-f5e2-4c5a-bd27-244f7a57fe98}, !- Source Object
  2,                                      !- Outlet Port
  {d99e916a-6eb2-4307-b78b-f08c9e2466ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22f1766-02f9-4e91-8729-76f22ed87fc9}, !- Handle
  {d99e916a-6eb2-4307-b78b-f08c9e2466ac}, !- Source Object
  3,                                      !- Outlet Port
  {0a37bc2d-53dd-495c-8355-6ad559063e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {87088982-3ce0-482f-9e07-c1c78d5cf1dd}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {301d1918-b188-4495-8278-ca98ca756f70}, !- Inlet Port
  {d61932e9-3335-4ba4-905a-0cfd810dec92}; !- Outlet Port

OS:Connection,
  {301d1918-b188-4495-8278-ca98ca756f70}, !- Handle
  {75668296-eb33-472c-90a6-0528538bd296}, !- Source Object
  3,                                      !- Outlet Port
  {87088982-3ce0-482f-9e07-c1c78d5cf1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d61932e9-3335-4ba4-905a-0cfd810dec92}, !- Handle
  {87088982-3ce0-482f-9e07-c1c78d5cf1dd}, !- Source Object
  3,                                      !- Outlet Port
  {52bad134-80c0-4718-8c20-e640bbc1cb15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69fb0602-50f4-41ce-89b6-64233857ee6c}, !- Handle
  {52bad134-80c0-4718-8c20-e640bbc1cb15}, !- Source Object
  4,                                      !- Outlet Port
  {e05a8224-f90c-4ae6-9517-c795c7ec00e2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0089bbed-4416-4015-a427-d9f8cd59f003}, !- Availability Schedule
  {3a637d85-51f1-4e5c-bdca-28787e3c2421}, !- Availability Manager List Name
  0.399898174898747,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fdb8de9f-d6e4-4a99-8b66-0b00abdf4060}, !- Supply Side Inlet Node Name
  {7c1db81d-37dc-4901-8249-1bf61fe69916}, !- Demand Side Outlet Node Name
  {303a9761-926a-48e6-a6fe-0593d0dd5768}, !- Demand Side Inlet Node A
  {dbe76a55-8294-49fc-b4d6-d6bbe297f7fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7318ac9f-a432-41ab-af3b-ba2153950e40}, !- Demand Mixer Name
  {e3f32472-74b9-436a-8a46-30c9660b3d71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a9f197a-88c5-4b5a-b24d-d33d8bbadf76}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fdb8de9f-d6e4-4a99-8b66-0b00abdf4060}, !- Inlet Port
  {0914b4a0-e45c-47ce-9839-13c4b5846834}; !- Outlet Port

OS:Node,
  {8b09d388-4135-48f7-b5cf-67483b40c7f1}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {61c5b91e-6de8-474c-8ff8-0ab96290e604}, !- Inlet Port
  {dbe76a55-8294-49fc-b4d6-d6bbe297f7fa}; !- Outlet Port

OS:Connection,
  {fdb8de9f-d6e4-4a99-8b66-0b00abdf4060}, !- Handle
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- Source Object
  9,                                      !- Outlet Port
  {8a9f197a-88c5-4b5a-b24d-d33d8bbadf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe76a55-8294-49fc-b4d6-d6bbe297f7fa}, !- Handle
  {8b09d388-4135-48f7-b5cf-67483b40c7f1}, !- Source Object
  3,                                      !- Outlet Port
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a213b84-7128-49b4-a058-0fc6099a4018}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {303a9761-926a-48e6-a6fe-0593d0dd5768}, !- Inlet Port
  {1dc422aa-500b-48b1-9b01-877ce13ac771}; !- Outlet Port

OS:Node,
  {3bd4d13e-8ad9-42b6-b311-d176967829b9}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b4b28bcd-7816-4c18-bdd8-2ba25d22fa7a}, !- Inlet Port
  {7c1db81d-37dc-4901-8249-1bf61fe69916}; !- Outlet Port

OS:Node,
  {8b1f8be6-b4ef-462d-87c6-2a876f602c21}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {88fc1a8b-9e24-4078-ab86-5b862ce1dc23}, !- Inlet Port
  {e1d9777f-920e-46c9-9670-440a32ee7e9c}; !- Outlet Port

OS:Connection,
  {303a9761-926a-48e6-a6fe-0593d0dd5768}, !- Handle
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- Source Object
  11,                                     !- Outlet Port
  {3a213b84-7128-49b4-a058-0fc6099a4018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1db81d-37dc-4901-8249-1bf61fe69916}, !- Handle
  {3bd4d13e-8ad9-42b6-b311-d176967829b9}, !- Source Object
  3,                                      !- Outlet Port
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3f32472-74b9-436a-8a46-30c9660b3d71}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1dc422aa-500b-48b1-9b01-877ce13ac771}, !- Inlet Node Name
  {3bf2452f-c3d0-4ec1-9915-0a379e4d4706}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7318ac9f-a432-41ab-af3b-ba2153950e40}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b4b28bcd-7816-4c18-bdd8-2ba25d22fa7a}, !- Outlet Node Name
  {e2cf39db-4a11-46bb-9909-decac6b71292}; !- Inlet Node Name 1

OS:Connection,
  {1dc422aa-500b-48b1-9b01-877ce13ac771}, !- Handle
  {3a213b84-7128-49b4-a058-0fc6099a4018}, !- Source Object
  3,                                      !- Outlet Port
  {e3f32472-74b9-436a-8a46-30c9660b3d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b28bcd-7816-4c18-bdd8-2ba25d22fa7a}, !- Handle
  {7318ac9f-a432-41ab-af3b-ba2153950e40}, !- Source Object
  2,                                      !- Outlet Port
  {3bd4d13e-8ad9-42b6-b311-d176967829b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8c126b5-4493-4a5b-a120-ef356f02c227}, !- Handle
  {0b5258ad-9bbe-4339-ae36-6f30f473bb94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.399898174898747,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5143.82,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2700.9,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3a637d85-51f1-4e5c-bdca-28787e3c2421}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3360414f-0ee7-450a-a9ce-e81689e82446}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {525572a5-f4f6-4ef2-9fdd-c7df583bb6a1}, !- Handle
  Zone Retail Back_Space C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ccc684ae-36fa-49b6-bff2-8658d097cd7c}, !- Control Zone Name
  {8b09d388-4135-48f7-b5cf-67483b40c7f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c314531f-2fec-4e2b-b220-539f4927e4e1}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14629.919316669,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {7273ff3b-3139-46c5-956c-9ec458568845}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4e1fc862-6bbc-428c-a348-523e5489b9bc}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 28kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  6619.73472767336,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.399898174898747,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {05253aa7-1c5a-4215-b6aa-d824c2fe085b}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.399898174898747,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a1c2af91-11fb-49b6-838a-7de761483d44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6b983584-7ec0-4d91-b155-0e88b5e8faca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a1c2af91-11fb-49b6-838a-7de761483d44}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6b983584-7ec0-4d91-b155-0e88b5e8faca}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aa8559f8-e66f-4208-ae8f-1df2729723a1}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {ccc684ae-36fa-49b6-bff2-8658d097cd7c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {831ab0fb-9c10-4da1-8688-74f7387e42e8}, !- Air Inlet Node Name
  {61c5b91e-6de8-474c-8ff8-0ab96290e604}, !- Air Outlet Node Name
  {05253aa7-1c5a-4215-b6aa-d824c2fe085b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {db46fe3a-72c7-4c9b-a545-76233511219e}, !- Supply Air Fan Operating Mode Schedule Name
  {c314531f-2fec-4e2b-b220-539f4927e4e1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4e1fc862-6bbc-428c-a348-523e5489b9bc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7273ff3b-3139-46c5-956c-9ec458568845}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.399898174898747,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.399898174898747,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {61c5b91e-6de8-474c-8ff8-0ab96290e604}, !- Handle
  {aa8559f8-e66f-4208-ae8f-1df2729723a1}, !- Source Object
  7,                                      !- Outlet Port
  {8b09d388-4135-48f7-b5cf-67483b40c7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {28141507-d7c0-4ff2-b934-81050a071c0c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0322296271413196,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.399898174898747,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4173241-7d2c-401a-8e4e-86c6bba5c99f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {407ea8bc-693b-4b88-89a8-daaee470fed8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {407ea8bc-693b-4b88-89a8-daaee470fed8}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4e9d438-aba4-47fe-ae9a-d8884b882a1c}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC OA System, !- Name
  {28141507-d7c0-4ff2-b934-81050a071c0c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {980ecb78-73c8-4d66-886d-56303ca35fbd}, !- Mixed Air Node Name
  {7c3b46aa-decf-4dd3-9444-7476e8f4e796}, !- Outdoor Air Stream Node Name
  {7479f662-71cd-4f91-8ab8-0e38f9a9c528}, !- Relief Air Stream Node Name
  {0914b4a0-e45c-47ce-9839-13c4b5846834}; !- Return Air Stream Node Name

OS:Node,
  {ebfa0271-3881-4e34-ab44-4a1efcfdcba7}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7c3b46aa-decf-4dd3-9444-7476e8f4e796}; !- Outlet Port

OS:Connection,
  {7c3b46aa-decf-4dd3-9444-7476e8f4e796}, !- Handle
  {ebfa0271-3881-4e34-ab44-4a1efcfdcba7}, !- Source Object
  3,                                      !- Outlet Port
  {d4e9d438-aba4-47fe-ae9a-d8884b882a1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4fc7522a-9a84-4a8e-9cd3-a2a6bf5da9d2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {7479f662-71cd-4f91-8ab8-0e38f9a9c528}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7479f662-71cd-4f91-8ab8-0e38f9a9c528}, !- Handle
  {d4e9d438-aba4-47fe-ae9a-d8884b882a1c}, !- Source Object
  7,                                      !- Outlet Port
  {4fc7522a-9a84-4a8e-9cd3-a2a6bf5da9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22bc4df0-7a9f-4a6b-876f-fbdae17dd6a0}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {980ecb78-73c8-4d66-886d-56303ca35fbd}, !- Inlet Port
  {831ab0fb-9c10-4da1-8688-74f7387e42e8}; !- Outlet Port

OS:Connection,
  {0914b4a0-e45c-47ce-9839-13c4b5846834}, !- Handle
  {8a9f197a-88c5-4b5a-b24d-d33d8bbadf76}, !- Source Object
  3,                                      !- Outlet Port
  {d4e9d438-aba4-47fe-ae9a-d8884b882a1c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {980ecb78-73c8-4d66-886d-56303ca35fbd}, !- Handle
  {d4e9d438-aba4-47fe-ae9a-d8884b882a1c}, !- Source Object
  5,                                      !- Outlet Port
  {22bc4df0-7a9f-4a6b-876f-fbdae17dd6a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831ab0fb-9c10-4da1-8688-74f7387e42e8}, !- Handle
  {22bc4df0-7a9f-4a6b-876f-fbdae17dd6a0}, !- Source Object
  3,                                      !- Outlet Port
  {aa8559f8-e66f-4208-ae8f-1df2729723a1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3360414f-0ee7-450a-a9ce-e81689e82446}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fd55f3ba-bdf5-4879-a961-e6a5bfc8a07b}, !- Control Zone or Zone List Name
  {14f9b99b-51e4-4e5b-b437-b2462a17acdc}, !- Cooling Control Zone or Zone List Name
  {614cdbf8-358f-400b-a0a8-d83041041137}, !- Heating Control Zone or Zone List Name
  {564d6113-e968-4174-ac78-d293131b4102}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fd55f3ba-bdf5-4879-a961-e6a5bfc8a07b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {14f9b99b-51e4-4e5b-b437-b2462a17acdc}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {614cdbf8-358f-400b-a0a8-d83041041137}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {564d6113-e968-4174-ac78-d293131b4102}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4dea20c8-5682-41b5-bdfe-e5adfa3f76fc}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {9b07c09b-fa22-4fd2-891d-dbbf9f0ff8ba}, !- Air Inlet Node Name
  {88fc1a8b-9e24-4078-ab86-5b862ce1dc23}, !- Air Outlet Node Name
  0.399898174898747;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27fa194e-bdfe-48d4-9c89-16da4868868a}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {2183401d-75e3-49ed-9d15-2c4279d28fa7}, !- Inlet Port
  {e2cf39db-4a11-46bb-9909-decac6b71292}; !- Outlet Port

OS:Connection,
  {e1d9777f-920e-46c9-9670-440a32ee7e9c}, !- Handle
  {8b1f8be6-b4ef-462d-87c6-2a876f602c21}, !- Source Object
  3,                                      !- Outlet Port
  {3739284b-f783-4693-8259-7c5249b24517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2183401d-75e3-49ed-9d15-2c4279d28fa7}, !- Handle
  {84723616-3487-4167-95d2-1446f171e6c1}, !- Source Object
  2,                                      !- Outlet Port
  {27fa194e-bdfe-48d4-9c89-16da4868868a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2cf39db-4a11-46bb-9909-decac6b71292}, !- Handle
  {27fa194e-bdfe-48d4-9c89-16da4868868a}, !- Source Object
  3,                                      !- Outlet Port
  {7318ac9f-a432-41ab-af3b-ba2153950e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6349e5bf-43b8-49d6-a25d-12d56c9bdd99}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3bf2452f-c3d0-4ec1-9915-0a379e4d4706}, !- Inlet Port
  {9b07c09b-fa22-4fd2-891d-dbbf9f0ff8ba}; !- Outlet Port

OS:Connection,
  {3bf2452f-c3d0-4ec1-9915-0a379e4d4706}, !- Handle
  {e3f32472-74b9-436a-8a46-30c9660b3d71}, !- Source Object
  3,                                      !- Outlet Port
  {6349e5bf-43b8-49d6-a25d-12d56c9bdd99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b07c09b-fa22-4fd2-891d-dbbf9f0ff8ba}, !- Handle
  {6349e5bf-43b8-49d6-a25d-12d56c9bdd99}, !- Source Object
  3,                                      !- Outlet Port
  {4dea20c8-5682-41b5-bdfe-e5adfa3f76fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88fc1a8b-9e24-4078-ab86-5b862ce1dc23}, !- Handle
  {4dea20c8-5682-41b5-bdfe-e5adfa3f76fc}, !- Source Object
  4,                                      !- Outlet Port
  {8b1f8be6-b4ef-462d-87c6-2a876f602c21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {604fe55e-843c-401b-bc43-8c94d510d3b7}, !- Availability Schedule
  {4c37c986-18f8-427c-9ca3-0fb56b350b6b}, !- Availability Manager List Name
  0.343869660276126,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1460af4-1802-436d-a8a0-ab1a3c0a8d40}, !- Supply Side Inlet Node Name
  {27e0b089-79e7-44eb-b93b-1a4faa6c656a}, !- Demand Side Outlet Node Name
  {e729044a-9483-4ebb-ba1e-75a817895d6b}, !- Demand Side Inlet Node A
  {746bac22-b1a3-4bd4-9416-28919295b194}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97c281aa-8c07-4d0d-9d6a-8e6c92e033b0}, !- Demand Mixer Name
  {0ef0d809-f8f3-43e4-b417-8e336b3f3b88}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36bb1da4-3d9e-4f6b-8589-839de973f632}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {d1460af4-1802-436d-a8a0-ab1a3c0a8d40}, !- Inlet Port
  {f74fe739-c96c-4df6-8aa4-afd13b591ee7}; !- Outlet Port

OS:Node,
  {d1f459a0-8405-49b2-b9e6-aa5441d9dd37}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d8bff5be-e7fb-4c1c-959b-f7a82d16a75e}, !- Inlet Port
  {746bac22-b1a3-4bd4-9416-28919295b194}; !- Outlet Port

OS:Connection,
  {d1460af4-1802-436d-a8a0-ab1a3c0a8d40}, !- Handle
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- Source Object
  9,                                      !- Outlet Port
  {36bb1da4-3d9e-4f6b-8589-839de973f632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {746bac22-b1a3-4bd4-9416-28919295b194}, !- Handle
  {d1f459a0-8405-49b2-b9e6-aa5441d9dd37}, !- Source Object
  3,                                      !- Outlet Port
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b95343c-6de8-497f-ad7c-b9ad9cf932d7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {e729044a-9483-4ebb-ba1e-75a817895d6b}, !- Inlet Port
  {2c904eac-e3ed-4497-9560-397dbed38bdd}; !- Outlet Port

OS:Node,
  {794707ef-f881-4ce5-8d3e-76ce2135c3df}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {fefd80a2-b3fb-48b6-b4ab-587789e173ce}, !- Inlet Port
  {27e0b089-79e7-44eb-b93b-1a4faa6c656a}; !- Outlet Port

OS:Node,
  {0138234a-0614-4c2c-b007-99f0d02f19ee}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {43a6c1e4-d1ab-48c4-8e21-9f4ade1d2f81}, !- Inlet Port
  {9a7ab418-030c-4659-8b2a-eb8c985db64e}; !- Outlet Port

OS:Connection,
  {e729044a-9483-4ebb-ba1e-75a817895d6b}, !- Handle
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- Source Object
  11,                                     !- Outlet Port
  {0b95343c-6de8-497f-ad7c-b9ad9cf932d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e0b089-79e7-44eb-b93b-1a4faa6c656a}, !- Handle
  {794707ef-f881-4ce5-8d3e-76ce2135c3df}, !- Source Object
  3,                                      !- Outlet Port
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ef0d809-f8f3-43e4-b417-8e336b3f3b88}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {2c904eac-e3ed-4497-9560-397dbed38bdd}, !- Inlet Node Name
  {1941ebf0-30c0-473e-90c2-4c0caaa1b4c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {97c281aa-8c07-4d0d-9d6a-8e6c92e033b0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {fefd80a2-b3fb-48b6-b4ab-587789e173ce}, !- Outlet Node Name
  {7019c9c5-bd53-4942-91fc-a8a2a35dcb8a}; !- Inlet Node Name 1

OS:Connection,
  {2c904eac-e3ed-4497-9560-397dbed38bdd}, !- Handle
  {0b95343c-6de8-497f-ad7c-b9ad9cf932d7}, !- Source Object
  3,                                      !- Outlet Port
  {0ef0d809-f8f3-43e4-b417-8e336b3f3b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fefd80a2-b3fb-48b6-b4ab-587789e173ce}, !- Handle
  {97c281aa-8c07-4d0d-9d6a-8e6c92e033b0}, !- Source Object
  2,                                      !- Outlet Port
  {794707ef-f881-4ce5-8d3e-76ce2135c3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86133a22-716f-40c9-a4cc-955694936840}, !- Handle
  {306f3ec6-8a7e-451e-93a9-f884dceb290d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.343869660276126,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4238.48,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2083.02,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4c37c986-18f8-427c-9ca3-0fb56b350b6b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {97b7a980-6df9-4686-b7d5-d96761423684}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b9d42c3f-dc51-44ce-8cfb-9fddaaaa062d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {39c5da6d-00f4-48dd-8669-5c1ad50998b6}, !- Control Zone Name
  {d1f459a0-8405-49b2-b9e6-aa5441d9dd37}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {19c9926b-be4b-4e42-ade2-fa8ec2c39965}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  12355.1956028277,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5233f8d4-5f95-4094-8bcd-9141b4a8d167}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {01e0ce2c-e1e5-4b71-98b7-853d107a7c6f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 21kBtu/hr 11.06SEER 22kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  5692.2638681696,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.343869660276126,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d721f6e3-48cd-4c39-94cf-3562bc59f694}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.343869660276126,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcbb8806-c57b-4168-ba76-d82c145c1a0d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {431a71e9-840a-4bed-8d64-41e37bdd04f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcbb8806-c57b-4168-ba76-d82c145c1a0d}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {431a71e9-840a-4bed-8d64-41e37bdd04f2}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {52db7b8e-64f6-4dc5-a62e-bb7266de6239}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {39c5da6d-00f4-48dd-8669-5c1ad50998b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {41be48ea-de98-4d34-bee2-8625e70f7437}, !- Air Inlet Node Name
  {d8bff5be-e7fb-4c1c-959b-f7a82d16a75e}, !- Air Outlet Node Name
  {d721f6e3-48cd-4c39-94cf-3562bc59f694}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {93201919-0cf0-4f7c-b2cc-fc97ba853599}, !- Supply Air Fan Operating Mode Schedule Name
  {19c9926b-be4b-4e42-ade2-fa8ec2c39965}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {01e0ce2c-e1e5-4b71-98b7-853d107a7c6f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5233f8d4-5f95-4094-8bcd-9141b4a8d167}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.343869660276126,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.343869660276126,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d8bff5be-e7fb-4c1c-959b-f7a82d16a75e}, !- Handle
  {52db7b8e-64f6-4dc5-a62e-bb7266de6239}, !- Source Object
  7,                                      !- Outlet Port
  {d1f459a0-8405-49b2-b9e6-aa5441d9dd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a8b5266c-6b7d-4fe3-a870-2b13e8373453}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.015928226208,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.343869660276126,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {79758e88-f9c8-4edc-93fe-016f61020cf9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3626b704-5e62-4ecd-9786-7f314e68633e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3626b704-5e62-4ecd-9786-7f314e68633e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e34a31c2-84d2-400c-b1a2-d1f7142cfea0}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC OA System, !- Name
  {a8b5266c-6b7d-4fe3-a870-2b13e8373453}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c3b4c95-69f5-42fb-a8c0-b5ad3182be4a}, !- Mixed Air Node Name
  {cd3076e1-cabb-4ce6-92fc-e41053b860e9}, !- Outdoor Air Stream Node Name
  {444c7818-261d-4429-8907-a00912c9243e}, !- Relief Air Stream Node Name
  {f74fe739-c96c-4df6-8aa4-afd13b591ee7}; !- Return Air Stream Node Name

OS:Node,
  {63a43c36-4d95-4302-a693-42d24ff80a4e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cd3076e1-cabb-4ce6-92fc-e41053b860e9}; !- Outlet Port

OS:Connection,
  {cd3076e1-cabb-4ce6-92fc-e41053b860e9}, !- Handle
  {63a43c36-4d95-4302-a693-42d24ff80a4e}, !- Source Object
  3,                                      !- Outlet Port
  {e34a31c2-84d2-400c-b1a2-d1f7142cfea0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b87b9d3-0fc1-4879-a49c-5fc56f4bb411}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {444c7818-261d-4429-8907-a00912c9243e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {444c7818-261d-4429-8907-a00912c9243e}, !- Handle
  {e34a31c2-84d2-400c-b1a2-d1f7142cfea0}, !- Source Object
  7,                                      !- Outlet Port
  {5b87b9d3-0fc1-4879-a49c-5fc56f4bb411}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1afd97b-d722-48a0-b7df-817e5b9652c6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {2c3b4c95-69f5-42fb-a8c0-b5ad3182be4a}, !- Inlet Port
  {41be48ea-de98-4d34-bee2-8625e70f7437}; !- Outlet Port

OS:Connection,
  {f74fe739-c96c-4df6-8aa4-afd13b591ee7}, !- Handle
  {36bb1da4-3d9e-4f6b-8589-839de973f632}, !- Source Object
  3,                                      !- Outlet Port
  {e34a31c2-84d2-400c-b1a2-d1f7142cfea0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c3b4c95-69f5-42fb-a8c0-b5ad3182be4a}, !- Handle
  {e34a31c2-84d2-400c-b1a2-d1f7142cfea0}, !- Source Object
  5,                                      !- Outlet Port
  {f1afd97b-d722-48a0-b7df-817e5b9652c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41be48ea-de98-4d34-bee2-8625e70f7437}, !- Handle
  {f1afd97b-d722-48a0-b7df-817e5b9652c6}, !- Source Object
  3,                                      !- Outlet Port
  {52db7b8e-64f6-4dc5-a62e-bb7266de6239}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {97b7a980-6df9-4686-b7d5-d96761423684}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ae23c69c-668f-4059-9af4-28c0c1184a06}, !- Control Zone or Zone List Name
  {5fffcfd2-ca9f-4d2f-8a64-e4a5027f2368}, !- Cooling Control Zone or Zone List Name
  {beaa6921-5a36-4635-948b-8e06baabe987}, !- Heating Control Zone or Zone List Name
  {20d36cf9-0253-4715-85ec-b18b80c0be2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ae23c69c-668f-4059-9af4-28c0c1184a06}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {5fffcfd2-ca9f-4d2f-8a64-e4a5027f2368}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {beaa6921-5a36-4635-948b-8e06baabe987}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20d36cf9-0253-4715-85ec-b18b80c0be2e}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {50427593-8310-462a-bd39-d9522fc56290}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {b1e9177c-8bbe-4720-ac8e-cc5332532fe0}, !- Air Inlet Node Name
  {43a6c1e4-d1ab-48c4-8e21-9f4ade1d2f81}, !- Air Outlet Node Name
  0.343869660276126;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {43b38018-7ce5-47d2-ba0a-ceb22d2000fb}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {3c32ffec-23b0-4a9b-ba59-57f6ae6ef3b0}, !- Inlet Port
  {7019c9c5-bd53-4942-91fc-a8a2a35dcb8a}; !- Outlet Port

OS:Connection,
  {9a7ab418-030c-4659-8b2a-eb8c985db64e}, !- Handle
  {0138234a-0614-4c2c-b007-99f0d02f19ee}, !- Source Object
  3,                                      !- Outlet Port
  {9fe47e53-2797-4c99-bb64-d49d4021c7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c32ffec-23b0-4a9b-ba59-57f6ae6ef3b0}, !- Handle
  {f2c3662d-4813-40cf-a54d-e01c8a3c5adf}, !- Source Object
  2,                                      !- Outlet Port
  {43b38018-7ce5-47d2-ba0a-ceb22d2000fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7019c9c5-bd53-4942-91fc-a8a2a35dcb8a}, !- Handle
  {43b38018-7ce5-47d2-ba0a-ceb22d2000fb}, !- Source Object
  3,                                      !- Outlet Port
  {97c281aa-8c07-4d0d-9d6a-8e6c92e033b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb2db5bb-3577-4cd9-91eb-e7403b81eec6}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1941ebf0-30c0-473e-90c2-4c0caaa1b4c1}, !- Inlet Port
  {b1e9177c-8bbe-4720-ac8e-cc5332532fe0}; !- Outlet Port

OS:Connection,
  {1941ebf0-30c0-473e-90c2-4c0caaa1b4c1}, !- Handle
  {0ef0d809-f8f3-43e4-b417-8e336b3f3b88}, !- Source Object
  3,                                      !- Outlet Port
  {bb2db5bb-3577-4cd9-91eb-e7403b81eec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e9177c-8bbe-4720-ac8e-cc5332532fe0}, !- Handle
  {bb2db5bb-3577-4cd9-91eb-e7403b81eec6}, !- Source Object
  3,                                      !- Outlet Port
  {50427593-8310-462a-bd39-d9522fc56290}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a6c1e4-d1ab-48c4-8e21-9f4ade1d2f81}, !- Handle
  {50427593-8310-462a-bd39-d9522fc56290}, !- Source Object
  4,                                      !- Outlet Port
  {0138234a-0614-4c2c-b007-99f0d02f19ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {24bf0134-4e3b-4e80-abac-21d677a1d053}, !- Availability Schedule
  {05b0d952-ce4f-47c3-b7d1-ceee0e76fc3a}, !- Availability Manager List Name
  0.390764711372235,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6165c15d-27b6-4d77-bd39-18f7a7e92d47}, !- Supply Side Inlet Node Name
  {1f5074cd-8731-4901-9c5c-0fa4f8ddf1b4}, !- Demand Side Outlet Node Name
  {2f9fad81-f04e-4e90-80ca-c087fa621911}, !- Demand Side Inlet Node A
  {59170aab-be4c-43ed-b392-f7386eded041}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf9f4ca7-927b-483a-a778-fecb07fbe4de}, !- Demand Mixer Name
  {a169ca53-15b0-4d8d-9945-96bca827bc26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e8f7864-34f2-4c14-aad6-f3e92b6fb5fe}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6165c15d-27b6-4d77-bd39-18f7a7e92d47}, !- Inlet Port
  {c74a5335-0643-4ccf-9b6f-0957c47c58fd}; !- Outlet Port

OS:Node,
  {b5675e70-300c-4d1e-9693-517426d99d8a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b654a54e-f53e-4298-854d-e87853300de8}, !- Inlet Port
  {59170aab-be4c-43ed-b392-f7386eded041}; !- Outlet Port

OS:Connection,
  {6165c15d-27b6-4d77-bd39-18f7a7e92d47}, !- Handle
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- Source Object
  9,                                      !- Outlet Port
  {1e8f7864-34f2-4c14-aad6-f3e92b6fb5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59170aab-be4c-43ed-b392-f7386eded041}, !- Handle
  {b5675e70-300c-4d1e-9693-517426d99d8a}, !- Source Object
  3,                                      !- Outlet Port
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c7042cd4-4aba-4aab-b74d-11217c240c5e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2f9fad81-f04e-4e90-80ca-c087fa621911}, !- Inlet Port
  {bce968c6-9c57-4080-a68d-abf181849f2e}; !- Outlet Port

OS:Node,
  {6afa6e01-4f01-4ece-a31f-be87af4573be}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b14ec214-21d9-48e0-8b5c-e186c876b33b}, !- Inlet Port
  {1f5074cd-8731-4901-9c5c-0fa4f8ddf1b4}; !- Outlet Port

OS:Node,
  {6e9ac308-2dfe-4862-ba62-69364de2d1d9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce0c7803-ff1f-4ce0-8b2a-75793bbfce8f}, !- Inlet Port
  {3e1e9a6a-8bb7-439b-9c8b-684156d83800}; !- Outlet Port

OS:Connection,
  {2f9fad81-f04e-4e90-80ca-c087fa621911}, !- Handle
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- Source Object
  11,                                     !- Outlet Port
  {c7042cd4-4aba-4aab-b74d-11217c240c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5074cd-8731-4901-9c5c-0fa4f8ddf1b4}, !- Handle
  {6afa6e01-4f01-4ece-a31f-be87af4573be}, !- Source Object
  3,                                      !- Outlet Port
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a169ca53-15b0-4d8d-9945-96bca827bc26}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {bce968c6-9c57-4080-a68d-abf181849f2e}, !- Inlet Node Name
  {0161f9ee-c90a-4a5c-9704-b986629e3303}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf9f4ca7-927b-483a-a778-fecb07fbe4de}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b14ec214-21d9-48e0-8b5c-e186c876b33b}, !- Outlet Node Name
  {a379fe46-9343-4d6b-b13f-db96c999d80e}; !- Inlet Node Name 1

OS:Connection,
  {bce968c6-9c57-4080-a68d-abf181849f2e}, !- Handle
  {c7042cd4-4aba-4aab-b74d-11217c240c5e}, !- Source Object
  3,                                      !- Outlet Port
  {a169ca53-15b0-4d8d-9945-96bca827bc26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14ec214-21d9-48e0-8b5c-e186c876b33b}, !- Handle
  {cf9f4ca7-927b-483a-a778-fecb07fbe4de}, !- Source Object
  2,                                      !- Outlet Port
  {6afa6e01-4f01-4ece-a31f-be87af4573be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e50d9c6b-9a81-4779-acb3-06c31595a801}, !- Handle
  {efac0e3a-e632-4bdb-89fa-8f493cd964ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.390764711372235,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5245.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2068.7,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05b0d952-ce4f-47c3-b7d1-ceee0e76fc3a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {3d03fad3-2588-4308-88ab-367c5816d201}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9da62dbc-0647-4e96-ae95-3ba2930bd015}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4edbad2b-73f5-41ab-80e6-78533bdaa3ff}, !- Control Zone Name
  {b5675e70-300c-4d1e-9693-517426d99d8a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {246345f0-2a50-4b6a-9814-66fa429cdf02}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  14422.8286925891,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {4bd1a038-1ad3-4df5-ad77-6e58dab103aa}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {36a4f6da-47a7-4a68-bdfb-88df37cde597}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 27kBtu/hr 11.06SEER 28kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  6649.07450668711,                       !- Rated Total Cooling Capacity {W}
  0.80067294095135,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.390764711372235,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {ab23ac56-7161-40a0-a4a4-907e0166d302}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.390764711372235,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85e5b31e-17f9-49e3-bf53-a5f6bd483dd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7e4f252-b574-40a8-abab-4b797d483e3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {85e5b31e-17f9-49e3-bf53-a5f6bd483dd8}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7e4f252-b574-40a8-abab-4b797d483e3b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7aed650c-222f-430a-b5ac-6f6dfe884acd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4edbad2b-73f5-41ab-80e6-78533bdaa3ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {10f05411-d305-417c-9264-533d30491c00}, !- Air Inlet Node Name
  {b654a54e-f53e-4298-854d-e87853300de8}, !- Air Outlet Node Name
  {ab23ac56-7161-40a0-a4a4-907e0166d302}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {70afea95-deb7-4e25-9f21-cbde18f1f727}, !- Supply Air Fan Operating Mode Schedule Name
  {246345f0-2a50-4b6a-9814-66fa429cdf02}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {36a4f6da-47a7-4a68-bdfb-88df37cde597}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4bd1a038-1ad3-4df5-ad77-6e58dab103aa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.390764711372235,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.390764711372235,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b654a54e-f53e-4298-854d-e87853300de8}, !- Handle
  {7aed650c-222f-430a-b5ac-6f6dfe884acd}, !- Source Object
  7,                                      !- Outlet Port
  {b5675e70-300c-4d1e-9693-517426d99d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b8cc61c0-9440-4162-9b82-3bd9bc0242fd}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0382122097228294,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.390764711372235,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d92bcae6-4455-428c-ae09-49251e6563aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b7f7d20a-87c2-4117-8ef0-f812f745c602}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b7f7d20a-87c2-4117-8ef0-f812f745c602}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e1ea278-0c16-47ec-a54c-1876ebe8ee00}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC OA System, !- Name
  {b8cc61c0-9440-4162-9b82-3bd9bc0242fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed1710a9-8738-404c-9e98-a2ee863e571c}, !- Mixed Air Node Name
  {0bcd14ea-6851-4286-9436-6c61a6d9da9f}, !- Outdoor Air Stream Node Name
  {f7632b18-64b1-4d4c-9fe1-12bcdb289a5a}, !- Relief Air Stream Node Name
  {c74a5335-0643-4ccf-9b6f-0957c47c58fd}; !- Return Air Stream Node Name

OS:Node,
  {d61621e5-c692-4d12-ae6c-6e1e9ed20730}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0bcd14ea-6851-4286-9436-6c61a6d9da9f}; !- Outlet Port

OS:Connection,
  {0bcd14ea-6851-4286-9436-6c61a6d9da9f}, !- Handle
  {d61621e5-c692-4d12-ae6c-6e1e9ed20730}, !- Source Object
  3,                                      !- Outlet Port
  {1e1ea278-0c16-47ec-a54c-1876ebe8ee00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7ec54eaf-c537-404b-a91d-780b4c37a314}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {f7632b18-64b1-4d4c-9fe1-12bcdb289a5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7632b18-64b1-4d4c-9fe1-12bcdb289a5a}, !- Handle
  {1e1ea278-0c16-47ec-a54c-1876ebe8ee00}, !- Source Object
  7,                                      !- Outlet Port
  {7ec54eaf-c537-404b-a91d-780b4c37a314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a683d4aa-c3c8-4a75-b767-5cba1153836b}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ed1710a9-8738-404c-9e98-a2ee863e571c}, !- Inlet Port
  {10f05411-d305-417c-9264-533d30491c00}; !- Outlet Port

OS:Connection,
  {c74a5335-0643-4ccf-9b6f-0957c47c58fd}, !- Handle
  {1e8f7864-34f2-4c14-aad6-f3e92b6fb5fe}, !- Source Object
  3,                                      !- Outlet Port
  {1e1ea278-0c16-47ec-a54c-1876ebe8ee00}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed1710a9-8738-404c-9e98-a2ee863e571c}, !- Handle
  {1e1ea278-0c16-47ec-a54c-1876ebe8ee00}, !- Source Object
  5,                                      !- Outlet Port
  {a683d4aa-c3c8-4a75-b767-5cba1153836b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f05411-d305-417c-9264-533d30491c00}, !- Handle
  {a683d4aa-c3c8-4a75-b767-5cba1153836b}, !- Source Object
  3,                                      !- Outlet Port
  {7aed650c-222f-430a-b5ac-6f6dfe884acd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3d03fad3-2588-4308-88ab-367c5816d201}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {979b3755-a904-4cc7-b147-62953247b26b}, !- Control Zone or Zone List Name
  {841852b8-5fae-4d32-8897-b0ed0a98974f}, !- Cooling Control Zone or Zone List Name
  {2357f131-6727-4813-a7c0-89e9220ddb91}, !- Heating Control Zone or Zone List Name
  {05dc853f-22e9-440b-a652-3ac246cf09ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {979b3755-a904-4cc7-b147-62953247b26b}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {841852b8-5fae-4d32-8897-b0ed0a98974f}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2357f131-6727-4813-a7c0-89e9220ddb91}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05dc853f-22e9-440b-a652-3ac246cf09ef}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c0386a19-b03c-4d58-aecf-d44d2b4c5c0f}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {0978836b-1463-4288-96c4-54ccfe3d6835}, !- Air Inlet Node Name
  {ce0c7803-ff1f-4ce0-8b2a-75793bbfce8f}, !- Air Outlet Node Name
  0.390764711372235;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {035f5778-6a03-4fc9-b585-ac4f67a4f391}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {d5f3425d-4751-4ce7-8927-32e597739ba4}, !- Inlet Port
  {a379fe46-9343-4d6b-b13f-db96c999d80e}; !- Outlet Port

OS:Connection,
  {3e1e9a6a-8bb7-439b-9c8b-684156d83800}, !- Handle
  {6e9ac308-2dfe-4862-ba62-69364de2d1d9}, !- Source Object
  3,                                      !- Outlet Port
  {fef285cb-1035-4895-85f5-bf1beeba594d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5f3425d-4751-4ce7-8927-32e597739ba4}, !- Handle
  {a3161c96-890d-46aa-94f9-ae132e5982b2}, !- Source Object
  2,                                      !- Outlet Port
  {035f5778-6a03-4fc9-b585-ac4f67a4f391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a379fe46-9343-4d6b-b13f-db96c999d80e}, !- Handle
  {035f5778-6a03-4fc9-b585-ac4f67a4f391}, !- Source Object
  3,                                      !- Outlet Port
  {cf9f4ca7-927b-483a-a778-fecb07fbe4de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec6bc4df-4e87-4ad9-afc1-ed1f3f040df2}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0161f9ee-c90a-4a5c-9704-b986629e3303}, !- Inlet Port
  {0978836b-1463-4288-96c4-54ccfe3d6835}; !- Outlet Port

OS:Connection,
  {0161f9ee-c90a-4a5c-9704-b986629e3303}, !- Handle
  {a169ca53-15b0-4d8d-9945-96bca827bc26}, !- Source Object
  3,                                      !- Outlet Port
  {ec6bc4df-4e87-4ad9-afc1-ed1f3f040df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0978836b-1463-4288-96c4-54ccfe3d6835}, !- Handle
  {ec6bc4df-4e87-4ad9-afc1-ed1f3f040df2}, !- Source Object
  3,                                      !- Outlet Port
  {c0386a19-b03c-4d58-aecf-d44d2b4c5c0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce0c7803-ff1f-4ce0-8b2a-75793bbfce8f}, !- Handle
  {c0386a19-b03c-4d58-aecf-d44d2b4c5c0f}, !- Source Object
  4,                                      !- Outlet Port
  {6e9ac308-2dfe-4862-ba62-69364de2d1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {0459805e-7ca1-4869-96ea-9a654f74182a}, !- Availability Schedule
  {d9b09ad3-ce0b-47b7-a1df-48a3968e02c8}, !- Availability Manager List Name
  1.06985111287559,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f5d273e7-ab87-48bd-a08e-5db5a4c90b8f}, !- Supply Side Inlet Node Name
  {41826770-9be5-4451-96ce-a71b2a6f0ac7}, !- Demand Side Outlet Node Name
  {f8569b4f-1e94-4c67-ac3c-bfc5931cefbb}, !- Demand Side Inlet Node A
  {4bf8f73e-58db-41e1-9fa9-b794115b8dcf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cf1bed90-47f5-45cd-8767-9ad0d3ae6d17}, !- Demand Mixer Name
  {09f14fbb-2fd7-48d7-9e9d-7daebbf8566c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3125aa3a-7ac6-4bcb-bd89-5a318af295bd}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {f5d273e7-ab87-48bd-a08e-5db5a4c90b8f}, !- Inlet Port
  {0ec10d54-08d6-41b9-b802-69586d3fe9a0}; !- Outlet Port

OS:Node,
  {67b4f8ad-691f-4497-b5dd-4855dd5fb470}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {d3f09da8-8b68-4928-8d61-1813f8c06c23}, !- Inlet Port
  {4bf8f73e-58db-41e1-9fa9-b794115b8dcf}; !- Outlet Port

OS:Connection,
  {f5d273e7-ab87-48bd-a08e-5db5a4c90b8f}, !- Handle
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- Source Object
  9,                                      !- Outlet Port
  {3125aa3a-7ac6-4bcb-bd89-5a318af295bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf8f73e-58db-41e1-9fa9-b794115b8dcf}, !- Handle
  {67b4f8ad-691f-4497-b5dd-4855dd5fb470}, !- Source Object
  3,                                      !- Outlet Port
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c241bc0-665e-4244-b7e8-7b025b3241e9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f8569b4f-1e94-4c67-ac3c-bfc5931cefbb}, !- Inlet Port
  {cb57ae84-6a53-463b-91c3-976f1eacc2a8}; !- Outlet Port

OS:Node,
  {1c3357fa-b249-42e7-abca-b62aacd32002}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {ce910e8b-cecd-499b-85a4-cb2dd770be03}, !- Inlet Port
  {41826770-9be5-4451-96ce-a71b2a6f0ac7}; !- Outlet Port

OS:Node,
  {7ebc4f4e-2f55-46bb-bb5e-22a629febdeb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {574e8df3-477e-476e-8019-dc1785bdc537}, !- Inlet Port
  {37f215c4-fa40-4257-b5a3-cf23a6013194}; !- Outlet Port

OS:Connection,
  {f8569b4f-1e94-4c67-ac3c-bfc5931cefbb}, !- Handle
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- Source Object
  11,                                     !- Outlet Port
  {1c241bc0-665e-4244-b7e8-7b025b3241e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41826770-9be5-4451-96ce-a71b2a6f0ac7}, !- Handle
  {1c3357fa-b249-42e7-abca-b62aacd32002}, !- Source Object
  3,                                      !- Outlet Port
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09f14fbb-2fd7-48d7-9e9d-7daebbf8566c}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {cb57ae84-6a53-463b-91c3-976f1eacc2a8}, !- Inlet Node Name
  {1dcd2a29-3034-45dc-8f3f-23879958d9d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cf1bed90-47f5-45cd-8767-9ad0d3ae6d17}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ce910e8b-cecd-499b-85a4-cb2dd770be03}, !- Outlet Node Name
  {cf1033f4-e2f9-4dfe-84d0-3789302d41ab}; !- Inlet Node Name 1

OS:Connection,
  {cb57ae84-6a53-463b-91c3-976f1eacc2a8}, !- Handle
  {1c241bc0-665e-4244-b7e8-7b025b3241e9}, !- Source Object
  3,                                      !- Outlet Port
  {09f14fbb-2fd7-48d7-9e9d-7daebbf8566c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce910e8b-cecd-499b-85a4-cb2dd770be03}, !- Handle
  {cf1bed90-47f5-45cd-8767-9ad0d3ae6d17}, !- Source Object
  2,                                      !- Outlet Port
  {1c3357fa-b249-42e7-abca-b62aacd32002}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c01dc197-13dc-441b-80b8-5f975e7ddc67}, !- Handle
  {9f2d527c-316d-4ba2-899a-2c2e0e083e2f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.06985111287559,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  18399.84,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  14747.17,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d9b09ad3-ce0b-47b7-a1df-48a3968e02c8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {80bae060-438f-413e-aac9-d53c23719e3a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {aeacf93f-4a54-47ec-803b-8da64afed077}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fbab9924-85d5-4d28-9d72-91625840cdb4}, !- Control Zone Name
  {67b4f8ad-691f-4497-b5dd-4855dd5fb470}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {83bf6516-8de8-4be1-8b41-18c895fd42cd}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  60479.7564383822,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {29b2615f-c52f-436c-9c7b-e6baeebada38}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {0ddc0d09-f0bf-4427-8189-85e62e745dba}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 119kBtu/hr 9.63EER 113kBtu/hr 8.9EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  22396.09535129,                         !- Rated Total Cooling Capacity {W}
  0.758725404175679,                      !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.06985111287559,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8f3a9a7d-9171-4be8-b13b-5f612066afe5}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.06985111287559,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c8fe935-b729-44a6-945e-9069106f8ae4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4981cb44-9c29-42d6-bc51-765a178b9c3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c8fe935-b729-44a6-945e-9069106f8ae4}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4981cb44-9c29-42d6-bc51-765a178b9c3d}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e189e9d1-09b8-4cf5-af1e-167832528156}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {fbab9924-85d5-4d28-9d72-91625840cdb4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {2cbe4ee2-b6f0-4aaf-aa7e-03db7b7d8f82}, !- Air Inlet Node Name
  {d3f09da8-8b68-4928-8d61-1813f8c06c23}, !- Air Outlet Node Name
  {8f3a9a7d-9171-4be8-b13b-5f612066afe5}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b35e45fb-88b0-49bd-8135-9af14b6a6fc8}, !- Supply Air Fan Operating Mode Schedule Name
  {83bf6516-8de8-4be1-8b41-18c895fd42cd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0ddc0d09-f0bf-4427-8189-85e62e745dba}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29b2615f-c52f-436c-9c7b-e6baeebada38}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.06985111287559,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.06985111287559,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d3f09da8-8b68-4928-8d61-1813f8c06c23}, !- Handle
  {e189e9d1-09b8-4cf5-af1e-167832528156}, !- Source Object
  7,                                      !- Outlet Port
  {67b4f8ad-691f-4497-b5dd-4855dd5fb470}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {358babae-e052-4d6e-bded-a9a1305ee797}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.272403734509539,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.06985111287559,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b007a80b-28f0-444c-9932-d06a5c35f77c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f1b7503-f56a-4f6e-a665-89b5e9d515ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1f1b7503-f56a-4f6e-a665-89b5e9d515ec}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ec3b5f5-0758-47db-a44c-1504b975c33f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC OA System, !- Name
  {358babae-e052-4d6e-bded-a9a1305ee797}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {383a413a-3ddd-4199-b23e-692ba3aa9788}, !- Mixed Air Node Name
  {cae3ce69-951b-4bc4-8b2c-7bf0f5913f7e}, !- Outdoor Air Stream Node Name
  {b9202981-29aa-4ff6-97db-2ffd1726d3c2}, !- Relief Air Stream Node Name
  {0ec10d54-08d6-41b9-b802-69586d3fe9a0}; !- Return Air Stream Node Name

OS:Node,
  {e46ab5fa-cf16-4356-bb4d-748183089ee3}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cae3ce69-951b-4bc4-8b2c-7bf0f5913f7e}; !- Outlet Port

OS:Connection,
  {cae3ce69-951b-4bc4-8b2c-7bf0f5913f7e}, !- Handle
  {e46ab5fa-cf16-4356-bb4d-748183089ee3}, !- Source Object
  3,                                      !- Outlet Port
  {5ec3b5f5-0758-47db-a44c-1504b975c33f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81602d3a-2c36-40f9-983a-2583127b56dc}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {b9202981-29aa-4ff6-97db-2ffd1726d3c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b9202981-29aa-4ff6-97db-2ffd1726d3c2}, !- Handle
  {5ec3b5f5-0758-47db-a44c-1504b975c33f}, !- Source Object
  7,                                      !- Outlet Port
  {81602d3a-2c36-40f9-983a-2583127b56dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e83812a2-08ef-41e3-ae1b-72e4e77c7df6}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {383a413a-3ddd-4199-b23e-692ba3aa9788}, !- Inlet Port
  {2cbe4ee2-b6f0-4aaf-aa7e-03db7b7d8f82}; !- Outlet Port

OS:Connection,
  {0ec10d54-08d6-41b9-b802-69586d3fe9a0}, !- Handle
  {3125aa3a-7ac6-4bcb-bd89-5a318af295bd}, !- Source Object
  3,                                      !- Outlet Port
  {5ec3b5f5-0758-47db-a44c-1504b975c33f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {383a413a-3ddd-4199-b23e-692ba3aa9788}, !- Handle
  {5ec3b5f5-0758-47db-a44c-1504b975c33f}, !- Source Object
  5,                                      !- Outlet Port
  {e83812a2-08ef-41e3-ae1b-72e4e77c7df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbe4ee2-b6f0-4aaf-aa7e-03db7b7d8f82}, !- Handle
  {e83812a2-08ef-41e3-ae1b-72e4e77c7df6}, !- Source Object
  3,                                      !- Outlet Port
  {e189e9d1-09b8-4cf5-af1e-167832528156}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {80bae060-438f-413e-aac9-d53c23719e3a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bf026b8f-eea4-49a7-8343-d24afd61601d}, !- Control Zone or Zone List Name
  {e32c4c1e-e6ee-43b1-8f86-3cdbb1c7e4db}, !- Cooling Control Zone or Zone List Name
  {22217bfd-e191-4e26-81df-1c2da39ed846}, !- Heating Control Zone or Zone List Name
  {e8f3e686-c5de-4510-88cb-2991890e68f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bf026b8f-eea4-49a7-8343-d24afd61601d}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e32c4c1e-e6ee-43b1-8f86-3cdbb1c7e4db}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {22217bfd-e191-4e26-81df-1c2da39ed846}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8f3e686-c5de-4510-88cb-2991890e68f2}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d65dc5db-c26e-4c56-9681-e619e17e4f7a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {6645e43d-88f5-485c-a262-838559060340}, !- Air Inlet Node Name
  {574e8df3-477e-476e-8019-dc1785bdc537}, !- Air Outlet Node Name
  1.06985111287559;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {19cd3a37-3dc2-4e99-8965-861eb4399c3f}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {2588c59f-f920-4edb-931c-5a6b09b0a670}, !- Inlet Port
  {cf1033f4-e2f9-4dfe-84d0-3789302d41ab}; !- Outlet Port

OS:Connection,
  {37f215c4-fa40-4257-b5a3-cf23a6013194}, !- Handle
  {7ebc4f4e-2f55-46bb-bb5e-22a629febdeb}, !- Source Object
  3,                                      !- Outlet Port
  {cdbad335-7459-4d2a-a751-b165e1140836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2588c59f-f920-4edb-931c-5a6b09b0a670}, !- Handle
  {b45da85b-508f-4e0e-9405-5e368b6ce715}, !- Source Object
  2,                                      !- Outlet Port
  {19cd3a37-3dc2-4e99-8965-861eb4399c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1033f4-e2f9-4dfe-84d0-3789302d41ab}, !- Handle
  {19cd3a37-3dc2-4e99-8965-861eb4399c3f}, !- Source Object
  3,                                      !- Outlet Port
  {cf1bed90-47f5-45cd-8767-9ad0d3ae6d17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97cc2e19-c9ce-496e-b854-06eaf2009876}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1dcd2a29-3034-45dc-8f3f-23879958d9d3}, !- Inlet Port
  {6645e43d-88f5-485c-a262-838559060340}; !- Outlet Port

OS:Connection,
  {1dcd2a29-3034-45dc-8f3f-23879958d9d3}, !- Handle
  {09f14fbb-2fd7-48d7-9e9d-7daebbf8566c}, !- Source Object
  3,                                      !- Outlet Port
  {97cc2e19-c9ce-496e-b854-06eaf2009876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6645e43d-88f5-485c-a262-838559060340}, !- Handle
  {97cc2e19-c9ce-496e-b854-06eaf2009876}, !- Source Object
  3,                                      !- Outlet Port
  {d65dc5db-c26e-4c56-9681-e619e17e4f7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {574e8df3-477e-476e-8019-dc1785bdc537}, !- Handle
  {d65dc5db-c26e-4c56-9681-e619e17e4f7a}, !- Source Object
  4,                                      !- Outlet Port
  {7ebc4f4e-2f55-46bb-bb5e-22a629febdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d0e5c394-bb9e-44df-8b20-1f296416ccfc}, !- Availability Schedule
  {645a9fce-84d4-4619-93e6-5bca48ba2af7}, !- Availability Manager List Name
  0.304136393423728,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32f37e41-6d54-498a-ad92-eb2bf4069a95}, !- Supply Side Inlet Node Name
  {3413bd46-7479-441f-b0a0-f9c259782f3f}, !- Demand Side Outlet Node Name
  {5d4873ca-4cff-4eec-a9bc-913009cc02fb}, !- Demand Side Inlet Node A
  {45f20f02-93a1-48ef-873a-9b30aa9dae96}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {719c2a98-0e52-4e6c-b9ec-5f118acb200d}, !- Demand Mixer Name
  {e899a5aa-79a6-4373-aebd-7cd284986301}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {999247e8-b5ec-4e05-a1b4-17c6c223518f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {32f37e41-6d54-498a-ad92-eb2bf4069a95}, !- Inlet Port
  {95b1d307-2677-49e5-a9e0-fa55bcf15dd2}; !- Outlet Port

OS:Node,
  {ec483a49-0060-470c-af72-3d9d1dbd1ce7}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b6bf73e8-06f3-4593-a839-b3e30c0a47e8}, !- Inlet Port
  {45f20f02-93a1-48ef-873a-9b30aa9dae96}; !- Outlet Port

OS:Connection,
  {32f37e41-6d54-498a-ad92-eb2bf4069a95}, !- Handle
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- Source Object
  9,                                      !- Outlet Port
  {999247e8-b5ec-4e05-a1b4-17c6c223518f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f20f02-93a1-48ef-873a-9b30aa9dae96}, !- Handle
  {ec483a49-0060-470c-af72-3d9d1dbd1ce7}, !- Source Object
  3,                                      !- Outlet Port
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77b9814f-4b34-4b0a-a339-4576bdbf5238}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5d4873ca-4cff-4eec-a9bc-913009cc02fb}, !- Inlet Port
  {c6d07ea0-35d9-4761-9f8f-2886066351fb}; !- Outlet Port

OS:Node,
  {3ae4bd1c-c403-4a3d-ae9f-3f1fed2e0ec8}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2c3931d9-c27e-47ce-a32e-04ee159ee13f}, !- Inlet Port
  {3413bd46-7479-441f-b0a0-f9c259782f3f}; !- Outlet Port

OS:Node,
  {9aae6178-7f44-4c80-9c29-4af8cce7987f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {f7a15e75-6781-4063-9e8b-57b668562b04}, !- Inlet Port
  {0993fcf6-4566-4b08-b306-53fce3273925}; !- Outlet Port

OS:Connection,
  {5d4873ca-4cff-4eec-a9bc-913009cc02fb}, !- Handle
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- Source Object
  11,                                     !- Outlet Port
  {77b9814f-4b34-4b0a-a339-4576bdbf5238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3413bd46-7479-441f-b0a0-f9c259782f3f}, !- Handle
  {3ae4bd1c-c403-4a3d-ae9f-3f1fed2e0ec8}, !- Source Object
  3,                                      !- Outlet Port
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e899a5aa-79a6-4373-aebd-7cd284986301}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {c6d07ea0-35d9-4761-9f8f-2886066351fb}, !- Inlet Node Name
  {64ec894c-763b-48d5-b3d9-006327a7f33e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {719c2a98-0e52-4e6c-b9ec-5f118acb200d}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {2c3931d9-c27e-47ce-a32e-04ee159ee13f}, !- Outlet Node Name
  {bf7d8bda-ee77-4996-a6cf-33ec62f67b09}; !- Inlet Node Name 1

OS:Connection,
  {c6d07ea0-35d9-4761-9f8f-2886066351fb}, !- Handle
  {77b9814f-4b34-4b0a-a339-4576bdbf5238}, !- Source Object
  3,                                      !- Outlet Port
  {e899a5aa-79a6-4373-aebd-7cd284986301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3931d9-c27e-47ce-a32e-04ee159ee13f}, !- Handle
  {719c2a98-0e52-4e6c-b9ec-5f118acb200d}, !- Source Object
  2,                                      !- Outlet Port
  {3ae4bd1c-c403-4a3d-ae9f-3f1fed2e0ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ca91c57-df56-422b-8925-c1227f6f057e}, !- Handle
  {b528e145-e19c-4b85-b1d5-6dde0b9f7b93}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.304136393423728,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4230.04,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2068.7,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {645a9fce-84d4-4619-93e6-5bca48ba2af7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {14686861-7d16-4803-914a-cb42e56af767}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2cee1f84-5a5c-4f23-9a04-0933b9700e23}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {505620d6-a2ec-43e4-9653-0527051744d5}, !- Control Zone Name
  {ec483a49-0060-470c-af72-3d9d1dbd1ce7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {58ba9a22-df72-4856-ad10-d1bfc907e5be}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  11387.2030484603,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {7aacdefa-4b79-4ced-80bc-12c4d99ca930}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f4003dad-7279-485f-926d-3e71403cf321}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 11.06SEER 24kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  5528.67924937386,                       !- Rated Total Cooling Capacity {W}
  0.80079498572583,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.304136393423728,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {47c6e127-a916-4191-aaea-8c8421c4d805}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.304136393423728,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5715a2bb-e529-49e3-9e60-9162e087f2ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8948a066-9ed1-4fa5-bba8-7caff1bd200f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5715a2bb-e529-49e3-9e60-9162e087f2ad}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8948a066-9ed1-4fa5-bba8-7caff1bd200f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a6b6a007-34e1-4190-86ef-b70d3817215f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {505620d6-a2ec-43e4-9653-0527051744d5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {b963342e-fe88-4aab-a66c-f240efe000cd}, !- Air Inlet Node Name
  {b6bf73e8-06f3-4593-a839-b3e30c0a47e8}, !- Air Outlet Node Name
  {47c6e127-a916-4191-aaea-8c8421c4d805}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {397b6181-4a99-42c9-a407-285d889f96aa}, !- Supply Air Fan Operating Mode Schedule Name
  {58ba9a22-df72-4856-ad10-d1bfc907e5be}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f4003dad-7279-485f-926d-3e71403cf321}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7aacdefa-4b79-4ced-80bc-12c4d99ca930}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.304136393423728,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.304136393423728,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b6bf73e8-06f3-4593-a839-b3e30c0a47e8}, !- Handle
  {a6b6a007-34e1-4190-86ef-b70d3817215f}, !- Source Object
  7,                                      !- Outlet Port
  {ec483a49-0060-470c-af72-3d9d1dbd1ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5660f45e-3368-4814-a1ce-82695f8ac9d6}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0382122097228294,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.304136393423728,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56a75a5b-ebe7-461e-bc41-5f852b74ce45}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {46ba02fb-ea16-43aa-b520-9361974526b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {46ba02fb-ea16-43aa-b520-9361974526b3}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {53fbc212-4b93-4f7c-a0fa-93b28cfa1ddd}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC OA System, !- Name
  {5660f45e-3368-4814-a1ce-82695f8ac9d6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {193264a4-7940-4398-ab67-5b5597207d55}, !- Mixed Air Node Name
  {faa4342c-5bb9-4e6e-8c9d-749a705912db}, !- Outdoor Air Stream Node Name
  {2ab0f210-6314-45ef-89ca-3a0ce6af1746}, !- Relief Air Stream Node Name
  {95b1d307-2677-49e5-a9e0-fa55bcf15dd2}; !- Return Air Stream Node Name

OS:Node,
  {db42e12c-4145-439a-b44d-f91e274a4a48}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {faa4342c-5bb9-4e6e-8c9d-749a705912db}; !- Outlet Port

OS:Connection,
  {faa4342c-5bb9-4e6e-8c9d-749a705912db}, !- Handle
  {db42e12c-4145-439a-b44d-f91e274a4a48}, !- Source Object
  3,                                      !- Outlet Port
  {53fbc212-4b93-4f7c-a0fa-93b28cfa1ddd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9163345f-16ac-460f-9507-dc32679d9e08}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {2ab0f210-6314-45ef-89ca-3a0ce6af1746}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ab0f210-6314-45ef-89ca-3a0ce6af1746}, !- Handle
  {53fbc212-4b93-4f7c-a0fa-93b28cfa1ddd}, !- Source Object
  7,                                      !- Outlet Port
  {9163345f-16ac-460f-9507-dc32679d9e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67ed9ab3-67da-4d39-9548-7e4a5bb755e3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {193264a4-7940-4398-ab67-5b5597207d55}, !- Inlet Port
  {b963342e-fe88-4aab-a66c-f240efe000cd}; !- Outlet Port

OS:Connection,
  {95b1d307-2677-49e5-a9e0-fa55bcf15dd2}, !- Handle
  {999247e8-b5ec-4e05-a1b4-17c6c223518f}, !- Source Object
  3,                                      !- Outlet Port
  {53fbc212-4b93-4f7c-a0fa-93b28cfa1ddd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {193264a4-7940-4398-ab67-5b5597207d55}, !- Handle
  {53fbc212-4b93-4f7c-a0fa-93b28cfa1ddd}, !- Source Object
  5,                                      !- Outlet Port
  {67ed9ab3-67da-4d39-9548-7e4a5bb755e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b963342e-fe88-4aab-a66c-f240efe000cd}, !- Handle
  {67ed9ab3-67da-4d39-9548-7e4a5bb755e3}, !- Source Object
  3,                                      !- Outlet Port
  {a6b6a007-34e1-4190-86ef-b70d3817215f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {14686861-7d16-4803-914a-cb42e56af767}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aea9c518-b927-47a3-9519-921f646fa8a0}, !- Control Zone or Zone List Name
  {f1d93093-5479-4ac9-b873-986ba40fb82c}, !- Cooling Control Zone or Zone List Name
  {e82258db-adbf-4af4-a91d-56240c6a7f59}, !- Heating Control Zone or Zone List Name
  {d33069ec-c641-43eb-a228-be80a1f98efc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aea9c518-b927-47a3-9519-921f646fa8a0}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {f1d93093-5479-4ac9-b873-986ba40fb82c}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e82258db-adbf-4af4-a91d-56240c6a7f59}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d33069ec-c641-43eb-a228-be80a1f98efc}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c72e87b0-66b7-4007-bf71-b8848baf2862}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {69891cf7-f65a-4ea0-b189-eb5b4a4d2878}, !- Air Inlet Node Name
  {f7a15e75-6781-4063-9e8b-57b668562b04}, !- Air Outlet Node Name
  0.304136393423728;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aae13e2b-8000-43c9-9c8c-a1e5d808b56a}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {e22d834c-969b-47c4-9724-8e9424805dbf}, !- Inlet Port
  {bf7d8bda-ee77-4996-a6cf-33ec62f67b09}; !- Outlet Port

OS:Connection,
  {0993fcf6-4566-4b08-b306-53fce3273925}, !- Handle
  {9aae6178-7f44-4c80-9c29-4af8cce7987f}, !- Source Object
  3,                                      !- Outlet Port
  {64c86794-ff24-4c5c-94af-c79074bb377f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22d834c-969b-47c4-9724-8e9424805dbf}, !- Handle
  {a7f734d1-1f25-4c02-8185-504d685eb838}, !- Source Object
  2,                                      !- Outlet Port
  {aae13e2b-8000-43c9-9c8c-a1e5d808b56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7d8bda-ee77-4996-a6cf-33ec62f67b09}, !- Handle
  {aae13e2b-8000-43c9-9c8c-a1e5d808b56a}, !- Source Object
  3,                                      !- Outlet Port
  {719c2a98-0e52-4e6c-b9ec-5f118acb200d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {410d1170-937f-4150-845f-689a72a136d3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {64ec894c-763b-48d5-b3d9-006327a7f33e}, !- Inlet Port
  {69891cf7-f65a-4ea0-b189-eb5b4a4d2878}; !- Outlet Port

OS:Connection,
  {64ec894c-763b-48d5-b3d9-006327a7f33e}, !- Handle
  {e899a5aa-79a6-4373-aebd-7cd284986301}, !- Source Object
  3,                                      !- Outlet Port
  {410d1170-937f-4150-845f-689a72a136d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69891cf7-f65a-4ea0-b189-eb5b4a4d2878}, !- Handle
  {410d1170-937f-4150-845f-689a72a136d3}, !- Source Object
  3,                                      !- Outlet Port
  {c72e87b0-66b7-4007-bf71-b8848baf2862}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7a15e75-6781-4063-9e8b-57b668562b04}, !- Handle
  {c72e87b0-66b7-4007-bf71-b8848baf2862}, !- Source Object
  4,                                      !- Outlet Port
  {9aae6178-7f44-4c80-9c29-4af8cce7987f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {be035a93-3412-4839-87f5-3f9da3524b8e}, !- Availability Schedule
  {012a31d1-1f40-452b-beec-c8925fad597e}, !- Availability Manager List Name
  3.60743534203369,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe02ecda-4d18-4202-83a2-81b439e917bc}, !- Supply Side Inlet Node Name
  {7860d357-d952-41e4-bc8c-73ca3ce191f4}, !- Demand Side Outlet Node Name
  {addd02f9-e5e1-44fb-bc23-2cd4c1049483}, !- Demand Side Inlet Node A
  {d93865e5-e4b3-4503-afb4-0dc8c0ef4743}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e179e67-f357-46f9-b9a6-04a28a286f47}, !- Demand Mixer Name
  {29d89a8c-36af-41d7-ac42-2f9bb8564299}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a53c396-5103-4bfe-b858-2476a3538b1c}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {fe02ecda-4d18-4202-83a2-81b439e917bc}, !- Inlet Port
  {1aedab4e-c106-4aa1-a22a-5ddc09ce5e7a}; !- Outlet Port

OS:Node,
  {6b732f60-865d-4700-b83e-ce7cd5a7f691}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {536638c1-4cc4-4186-b4ce-07a38077e5aa}, !- Inlet Port
  {d93865e5-e4b3-4503-afb4-0dc8c0ef4743}; !- Outlet Port

OS:Connection,
  {fe02ecda-4d18-4202-83a2-81b439e917bc}, !- Handle
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- Source Object
  9,                                      !- Outlet Port
  {0a53c396-5103-4bfe-b858-2476a3538b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d93865e5-e4b3-4503-afb4-0dc8c0ef4743}, !- Handle
  {6b732f60-865d-4700-b83e-ce7cd5a7f691}, !- Source Object
  3,                                      !- Outlet Port
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {de2c9a96-21f3-4750-b3e0-9e944c52d514}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {addd02f9-e5e1-44fb-bc23-2cd4c1049483}, !- Inlet Port
  {abc6db38-50d8-4f58-b7bb-6a6a1a7ca16f}; !- Outlet Port

OS:Node,
  {d965cca5-4657-4595-9295-403703981a7c}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {192962a5-cc0c-4acd-b1fb-bb3cba7226cb}, !- Inlet Port
  {7860d357-d952-41e4-bc8c-73ca3ce191f4}; !- Outlet Port

OS:Node,
  {38517f65-1e78-4be4-a32e-db01f434fe12}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {b3e409c4-4120-4f77-bb88-a9d303f3812c}, !- Inlet Port
  {201434d5-8183-42b9-913c-d9d95dcb2e01}; !- Outlet Port

OS:Connection,
  {addd02f9-e5e1-44fb-bc23-2cd4c1049483}, !- Handle
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- Source Object
  11,                                     !- Outlet Port
  {de2c9a96-21f3-4750-b3e0-9e944c52d514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7860d357-d952-41e4-bc8c-73ca3ce191f4}, !- Handle
  {d965cca5-4657-4595-9295-403703981a7c}, !- Source Object
  3,                                      !- Outlet Port
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29d89a8c-36af-41d7-ac42-2f9bb8564299}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {abc6db38-50d8-4f58-b7bb-6a6a1a7ca16f}, !- Inlet Node Name
  {2e74c6d2-cf88-40cb-9857-1412db60b822}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4e179e67-f357-46f9-b9a6-04a28a286f47}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {192962a5-cc0c-4acd-b1fb-bb3cba7226cb}, !- Outlet Node Name
  {0a0cbd06-785b-4757-9af5-24f1e29d4f78}; !- Inlet Node Name 1

OS:Connection,
  {abc6db38-50d8-4f58-b7bb-6a6a1a7ca16f}, !- Handle
  {de2c9a96-21f3-4750-b3e0-9e944c52d514}, !- Source Object
  3,                                      !- Outlet Port
  {29d89a8c-36af-41d7-ac42-2f9bb8564299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192962a5-cc0c-4acd-b1fb-bb3cba7226cb}, !- Handle
  {4e179e67-f357-46f9-b9a6-04a28a286f47}, !- Source Object
  2,                                      !- Outlet Port
  {d965cca5-4657-4595-9295-403703981a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e05dffc5-450f-4895-8f2b-3402a61ef1cd}, !- Handle
  {3f42eb3f-e950-47e9-8f4a-895eaad6bddf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.60743534203369,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  49675.1,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22315.77,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {012a31d1-1f40-452b-beec-c8925fad597e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {da0fbbe8-6948-44b3-b970-cf9379444caa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2c824925-d7f0-41e3-b79b-16b55d4c6022}, !- Handle
  Zone Retail Retail A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d48e2ed8-30b9-4c53-853e-715c3d8d95d2}, !- Control Zone Name
  {6b732f60-865d-4700-b83e-ce7cd5a7f691}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c1b3f27c-be74-4c7b-b657-3ce25529eea6}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  134281.255779589,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {9cb6c73e-c35a-46e8-95ab-e728277a46d5}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4caaf156-c450-4f16-91e5-8a3071e40b19}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 258kBtu/hr 8.92EER 279kBtu/hr 8.5EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  65755.7509923221,                       !- Rated Total Cooling Capacity {W}
  0.800884887029586,                      !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  3.60743534203369,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6fd27215-2db7-4763-88b0-c350e81a4baa}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  3.60743534203369,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22dd5a85-c1be-456c-ab3b-6b8ed9a74626}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3b6fdf4-9caf-49a6-9c7c-7d77dcce131e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {22dd5a85-c1be-456c-ab3b-6b8ed9a74626}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3b6fdf4-9caf-49a6-9c7c-7d77dcce131e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {705ccfe6-739b-426d-98bc-99b86b18e403}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {d48e2ed8-30b9-4c53-853e-715c3d8d95d2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {d28b702c-fa91-4ac6-8a28-81e678c75eeb}, !- Air Inlet Node Name
  {536638c1-4cc4-4186-b4ce-07a38077e5aa}, !- Air Outlet Node Name
  {6fd27215-2db7-4763-88b0-c350e81a4baa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7af24e62-c8b8-45d3-917e-ccd3d98d4ea9}, !- Supply Air Fan Operating Mode Schedule Name
  {c1b3f27c-be74-4c7b-b657-3ce25529eea6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4caaf156-c450-4f16-91e5-8a3071e40b19}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9cb6c73e-c35a-46e8-95ab-e728277a46d5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  3.60743534203369,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  3.60743534203369,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {536638c1-4cc4-4186-b4ce-07a38077e5aa}, !- Handle
  {705ccfe6-739b-426d-98bc-99b86b18e403}, !- Source Object
  7,                                      !- Outlet Port
  {6b732f60-865d-4700-b83e-ce7cd5a7f691}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cb9d0e25-79b2-48c0-b294-2d3c5f23e061}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.41220781125798,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  3.60743534203369,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {361e760b-89dc-414b-995f-69c7f4e9e709}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {265a3225-e121-4b4f-91a2-1e6f5ecfd60c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {265a3225-e121-4b4f-91a2-1e6f5ecfd60c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d62f376e-d770-4ba2-bc2f-d65e41f81857}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC OA System, !- Name
  {cb9d0e25-79b2-48c0-b294-2d3c5f23e061}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {04b6c025-0ea4-4b4e-b1d3-8002cdf94938}, !- Mixed Air Node Name
  {000ad2d7-f351-4766-8a93-9d3a5ddb51e3}, !- Outdoor Air Stream Node Name
  {27e8ec63-d156-4dbd-8b95-d15131c6a803}, !- Relief Air Stream Node Name
  {1aedab4e-c106-4aa1-a22a-5ddc09ce5e7a}; !- Return Air Stream Node Name

OS:Node,
  {fdba1404-8c4e-49b1-b6c5-0dbd9eea6aea}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {000ad2d7-f351-4766-8a93-9d3a5ddb51e3}; !- Outlet Port

OS:Connection,
  {000ad2d7-f351-4766-8a93-9d3a5ddb51e3}, !- Handle
  {fdba1404-8c4e-49b1-b6c5-0dbd9eea6aea}, !- Source Object
  3,                                      !- Outlet Port
  {d62f376e-d770-4ba2-bc2f-d65e41f81857}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c6285498-9204-4b8a-94da-2f639bd063ce}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {27e8ec63-d156-4dbd-8b95-d15131c6a803}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27e8ec63-d156-4dbd-8b95-d15131c6a803}, !- Handle
  {d62f376e-d770-4ba2-bc2f-d65e41f81857}, !- Source Object
  7,                                      !- Outlet Port
  {c6285498-9204-4b8a-94da-2f639bd063ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0817afd6-b54c-418a-9858-ea6e18deaeaf}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {04b6c025-0ea4-4b4e-b1d3-8002cdf94938}, !- Inlet Port
  {d28b702c-fa91-4ac6-8a28-81e678c75eeb}; !- Outlet Port

OS:Connection,
  {1aedab4e-c106-4aa1-a22a-5ddc09ce5e7a}, !- Handle
  {0a53c396-5103-4bfe-b858-2476a3538b1c}, !- Source Object
  3,                                      !- Outlet Port
  {d62f376e-d770-4ba2-bc2f-d65e41f81857}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {04b6c025-0ea4-4b4e-b1d3-8002cdf94938}, !- Handle
  {d62f376e-d770-4ba2-bc2f-d65e41f81857}, !- Source Object
  5,                                      !- Outlet Port
  {0817afd6-b54c-418a-9858-ea6e18deaeaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d28b702c-fa91-4ac6-8a28-81e678c75eeb}, !- Handle
  {0817afd6-b54c-418a-9858-ea6e18deaeaf}, !- Source Object
  3,                                      !- Outlet Port
  {705ccfe6-739b-426d-98bc-99b86b18e403}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {da0fbbe8-6948-44b3-b970-cf9379444caa}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a072143-6ba3-4197-b534-0f3e19506a1e}, !- Control Zone or Zone List Name
  {32e09281-24ea-4731-8628-df2c40cc62dc}, !- Cooling Control Zone or Zone List Name
  {a68ff6ee-9654-4771-b452-eeed206283bf}, !- Heating Control Zone or Zone List Name
  {507c0edf-0f93-4419-ad89-710367f89dfc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a072143-6ba3-4197-b534-0f3e19506a1e}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {32e09281-24ea-4731-8628-df2c40cc62dc}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a68ff6ee-9654-4771-b452-eeed206283bf}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {507c0edf-0f93-4419-ad89-710367f89dfc}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ca450bb-641e-4d49-8e4e-ab1a3b3222d0}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {ba2e9deb-8ea0-4690-a04d-2c3a392cfc08}, !- Air Inlet Node Name
  {b3e409c4-4120-4f77-bb88-a9d303f3812c}, !- Air Outlet Node Name
  3.60743534203369;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {31f9439b-0050-4d05-98f1-4732a5eaf55f}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {ed3ea5fd-b60b-494a-989d-f4e6ad7d38a9}, !- Inlet Port
  {0a0cbd06-785b-4757-9af5-24f1e29d4f78}; !- Outlet Port

OS:Connection,
  {201434d5-8183-42b9-913c-d9d95dcb2e01}, !- Handle
  {38517f65-1e78-4be4-a32e-db01f434fe12}, !- Source Object
  3,                                      !- Outlet Port
  {68ad619b-2081-4278-af8f-74704b9d896c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3ea5fd-b60b-494a-989d-f4e6ad7d38a9}, !- Handle
  {b37c03cc-a9fc-41c8-9f75-f50037f50d97}, !- Source Object
  2,                                      !- Outlet Port
  {31f9439b-0050-4d05-98f1-4732a5eaf55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0cbd06-785b-4757-9af5-24f1e29d4f78}, !- Handle
  {31f9439b-0050-4d05-98f1-4732a5eaf55f}, !- Source Object
  3,                                      !- Outlet Port
  {4e179e67-f357-46f9-b9a6-04a28a286f47}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8497e7e7-3ba2-45dc-841c-e07e82ab7f94}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2e74c6d2-cf88-40cb-9857-1412db60b822}, !- Inlet Port
  {ba2e9deb-8ea0-4690-a04d-2c3a392cfc08}; !- Outlet Port

OS:Connection,
  {2e74c6d2-cf88-40cb-9857-1412db60b822}, !- Handle
  {29d89a8c-36af-41d7-ac42-2f9bb8564299}, !- Source Object
  3,                                      !- Outlet Port
  {8497e7e7-3ba2-45dc-841c-e07e82ab7f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba2e9deb-8ea0-4690-a04d-2c3a392cfc08}, !- Handle
  {8497e7e7-3ba2-45dc-841c-e07e82ab7f94}, !- Source Object
  3,                                      !- Outlet Port
  {1ca450bb-641e-4d49-8e4e-ab1a3b3222d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3e409c4-4120-4f77-bb88-a9d303f3812c}, !- Handle
  {1ca450bb-641e-4d49-8e4e-ab1a3b3222d0}, !- Source Object
  4,                                      !- Outlet Port
  {38517f65-1e78-4be4-a32e-db01f434fe12}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4fceefdc-1096-471c-84c0-3a748228ee89}, !- Availability Schedule
  {d4eed337-488e-4d69-a1cb-8e9212ca41b2}, !- Availability Manager List Name
  0.42144814998445,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3656fddb-533a-44a4-9c57-720b30a8f75b}, !- Supply Side Inlet Node Name
  {a24fa631-1731-4de6-8de7-8de49fa37979}, !- Demand Side Outlet Node Name
  {25f491ef-4286-4ca7-a1e9-773f3c580b90}, !- Demand Side Inlet Node A
  {116766d2-3845-4ea1-9fbc-50d6ffcdceec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd502c29-8401-44ab-b77f-ea091bd42961}, !- Demand Mixer Name
  {d0c7f7e7-7b95-4800-9318-49140a43d754}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b0419d5a-cddc-4c14-a50a-c1ba5fdd41b3}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {3656fddb-533a-44a4-9c57-720b30a8f75b}, !- Inlet Port
  {1d6d2f68-b551-4d84-be07-32998824c91f}; !- Outlet Port

OS:Node,
  {f445d7f5-cfd5-4c28-968c-495184d1a924}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3cd4a5d4-27d5-47b6-bce6-0a6e123c35e5}, !- Inlet Port
  {116766d2-3845-4ea1-9fbc-50d6ffcdceec}; !- Outlet Port

OS:Connection,
  {3656fddb-533a-44a4-9c57-720b30a8f75b}, !- Handle
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- Source Object
  9,                                      !- Outlet Port
  {b0419d5a-cddc-4c14-a50a-c1ba5fdd41b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116766d2-3845-4ea1-9fbc-50d6ffcdceec}, !- Handle
  {f445d7f5-cfd5-4c28-968c-495184d1a924}, !- Source Object
  3,                                      !- Outlet Port
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91e2d1a7-d7b0-4603-badc-70b503e2128b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {25f491ef-4286-4ca7-a1e9-773f3c580b90}, !- Inlet Port
  {3dd7ddd0-798e-4e3b-b7cf-349bdbc339ed}; !- Outlet Port

OS:Node,
  {3fe57e59-8e80-4aee-a4bc-e3f7c04a591b}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d34ab93b-96d0-4310-9a34-2e1b49189e8b}, !- Inlet Port
  {a24fa631-1731-4de6-8de7-8de49fa37979}; !- Outlet Port

OS:Node,
  {7df624a9-79be-4a04-ba17-af6573d5441a}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {c331f2cb-12b0-4f51-b70c-0a2906550ef0}, !- Inlet Port
  {346250df-7346-4cf9-a5cb-bc6aa4ce2273}; !- Outlet Port

OS:Connection,
  {25f491ef-4286-4ca7-a1e9-773f3c580b90}, !- Handle
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- Source Object
  11,                                     !- Outlet Port
  {91e2d1a7-d7b0-4603-badc-70b503e2128b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24fa631-1731-4de6-8de7-8de49fa37979}, !- Handle
  {3fe57e59-8e80-4aee-a4bc-e3f7c04a591b}, !- Source Object
  3,                                      !- Outlet Port
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0c7f7e7-7b95-4800-9318-49140a43d754}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {3dd7ddd0-798e-4e3b-b7cf-349bdbc339ed}, !- Inlet Node Name
  {93d6ac2f-8019-402e-b885-ccaa3f12e3ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd502c29-8401-44ab-b77f-ea091bd42961}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {d34ab93b-96d0-4310-9a34-2e1b49189e8b}, !- Outlet Node Name
  {619b6472-de97-4cda-9138-2a5e5dc22f07}; !- Inlet Node Name 1

OS:Connection,
  {3dd7ddd0-798e-4e3b-b7cf-349bdbc339ed}, !- Handle
  {91e2d1a7-d7b0-4603-badc-70b503e2128b}, !- Source Object
  3,                                      !- Outlet Port
  {d0c7f7e7-7b95-4800-9318-49140a43d754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34ab93b-96d0-4310-9a34-2e1b49189e8b}, !- Handle
  {bd502c29-8401-44ab-b77f-ea091bd42961}, !- Source Object
  2,                                      !- Outlet Port
  {3fe57e59-8e80-4aee-a4bc-e3f7c04a591b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2ea069c7-d4f0-44c2-a251-e36b63295675}, !- Handle
  {8b8363dc-b390-4c68-9669-d86d6aaa2ba6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.42144814998445,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5494.26,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2109.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d4eed337-488e-4d69-a1cb-8e9212ca41b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {0db9ba59-96cc-47e7-b68f-5b1f4d78c02f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {933b49a3-6358-4532-a398-189fece02fad}, !- Handle
  Zone Retail Retail A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1643f789-0164-4c3d-aff3-d0607d389f5c}, !- Control Zone Name
  {f445d7f5-cfd5-4c28-968c-495184d1a924}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4207ebe0-396d-4292-98c0-5dcb8b7bd585}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  15376.8404628623,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {771ab6ab-d75c-4a2f-9a7e-9c499fda98a6}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d5d69446-d74a-45b8-b319-52c05499abad}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 28kBtu/hr 11.06SEER 29kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  7101.25391384313,                       !- Rated Total Cooling Capacity {W}
  0.80019444142186,                       !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.42144814998445,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
