  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6b80aa04-6bf4-4d99-a93d-638134082d15}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.42144814998445,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60c88b4e-7222-422d-91c9-53f4546e6e6b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3288d25e-62dd-4d23-8e43-efdfd4d80a30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60c88b4e-7222-422d-91c9-53f4546e6e6b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3288d25e-62dd-4d23-8e43-efdfd4d80a30}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {32d27471-e00f-4ac5-820a-8b5ddd8c1854}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {1643f789-0164-4c3d-aff3-d0607d389f5c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {dec413fc-b2a8-4c90-8549-5c8c78bc7f89}, !- Air Inlet Node Name
  {3cd4a5d4-27d5-47b6-bce6-0a6e123c35e5}, !- Air Outlet Node Name
  {6b80aa04-6bf4-4d99-a93d-638134082d15}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {af177aa4-6b3d-4a60-8a82-bc8c2a2657a0}, !- Supply Air Fan Operating Mode Schedule Name
  {4207ebe0-396d-4292-98c0-5dcb8b7bd585}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d5d69446-d74a-45b8-b319-52c05499abad}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {771ab6ab-d75c-4a2f-9a7e-9c499fda98a6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.42144814998445,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.42144814998445,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3cd4a5d4-27d5-47b6-bce6-0a6e123c35e5}, !- Handle
  {32d27471-e00f-4ac5-820a-8b5ddd8c1854}, !- Source Object
  7,                                      !- Outlet Port
  {f445d7f5-cfd5-4c28-968c-495184d1a924}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5f13c978-630b-4fd8-8514-df3cd13e31d4}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0318564524159999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.42144814998445,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {42ca6360-cbc7-4587-9aa6-f8d8ff196658}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e07cf19d-55de-485b-bed1-9ec9971c8c0a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e07cf19d-55de-485b-bed1-9ec9971c8c0a}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a9fe630-112f-421c-ad60-67843b155610}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC OA System, !- Name
  {5f13c978-630b-4fd8-8514-df3cd13e31d4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f70b328-44b7-43a9-983e-ef398c69b491}, !- Mixed Air Node Name
  {5111c2cf-79f0-4653-926c-44f32bcf7d86}, !- Outdoor Air Stream Node Name
  {f1535204-463c-4d5b-8de3-8d51ca6d828f}, !- Relief Air Stream Node Name
  {1d6d2f68-b551-4d84-be07-32998824c91f}; !- Return Air Stream Node Name

OS:Node,
  {1eb4cf93-c49a-4139-a72a-375bde2f00ac}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5111c2cf-79f0-4653-926c-44f32bcf7d86}; !- Outlet Port

OS:Connection,
  {5111c2cf-79f0-4653-926c-44f32bcf7d86}, !- Handle
  {1eb4cf93-c49a-4139-a72a-375bde2f00ac}, !- Source Object
  3,                                      !- Outlet Port
  {0a9fe630-112f-421c-ad60-67843b155610}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02574bb6-176a-4e1b-a52a-31dcd2baaffb}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f1535204-463c-4d5b-8de3-8d51ca6d828f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1535204-463c-4d5b-8de3-8d51ca6d828f}, !- Handle
  {0a9fe630-112f-421c-ad60-67843b155610}, !- Source Object
  7,                                      !- Outlet Port
  {02574bb6-176a-4e1b-a52a-31dcd2baaffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {416353e6-4694-4791-b7e2-a59c4f1931d9}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {1f70b328-44b7-43a9-983e-ef398c69b491}, !- Inlet Port
  {dec413fc-b2a8-4c90-8549-5c8c78bc7f89}; !- Outlet Port

OS:Connection,
  {1d6d2f68-b551-4d84-be07-32998824c91f}, !- Handle
  {b0419d5a-cddc-4c14-a50a-c1ba5fdd41b3}, !- Source Object
  3,                                      !- Outlet Port
  {0a9fe630-112f-421c-ad60-67843b155610}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f70b328-44b7-43a9-983e-ef398c69b491}, !- Handle
  {0a9fe630-112f-421c-ad60-67843b155610}, !- Source Object
  5,                                      !- Outlet Port
  {416353e6-4694-4791-b7e2-a59c4f1931d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec413fc-b2a8-4c90-8549-5c8c78bc7f89}, !- Handle
  {416353e6-4694-4791-b7e2-a59c4f1931d9}, !- Source Object
  3,                                      !- Outlet Port
  {32d27471-e00f-4ac5-820a-8b5ddd8c1854}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0db9ba59-96cc-47e7-b68f-5b1f4d78c02f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {69603d6e-92ba-4d95-9a30-40c1f6645153}, !- Control Zone or Zone List Name
  {f588400c-c60c-4f2c-85d4-a9cea3bde676}, !- Cooling Control Zone or Zone List Name
  {1cf01a10-1f0d-4b12-8a2f-b90e6bc8049a}, !- Heating Control Zone or Zone List Name
  {63ff3c2a-7a6e-4866-8e53-aecd2e3896dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69603d6e-92ba-4d95-9a30-40c1f6645153}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {f588400c-c60c-4f2c-85d4-a9cea3bde676}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1cf01a10-1f0d-4b12-8a2f-b90e6bc8049a}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {63ff3c2a-7a6e-4866-8e53-aecd2e3896dc}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4b0f771-f08d-4428-b9c1-8cf3cde351c3}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {2afb23bb-dc45-428a-9d4c-21e71c623d42}, !- Air Inlet Node Name
  {c331f2cb-12b0-4f51-b70c-0a2906550ef0}, !- Air Outlet Node Name
  0.42144814998445;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e36bea2f-2c28-4156-9303-5bbe85c9d6e6}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {82b711ce-4794-4f8c-aec0-8ec2f37134cd}, !- Inlet Port
  {619b6472-de97-4cda-9138-2a5e5dc22f07}; !- Outlet Port

OS:Connection,
  {346250df-7346-4cf9-a5cb-bc6aa4ce2273}, !- Handle
  {7df624a9-79be-4a04-ba17-af6573d5441a}, !- Source Object
  3,                                      !- Outlet Port
  {9e40e496-7727-4169-8349-645cbf73a0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b711ce-4794-4f8c-aec0-8ec2f37134cd}, !- Handle
  {765c44b8-0097-4402-924c-2fadf535d9c1}, !- Source Object
  2,                                      !- Outlet Port
  {e36bea2f-2c28-4156-9303-5bbe85c9d6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {619b6472-de97-4cda-9138-2a5e5dc22f07}, !- Handle
  {e36bea2f-2c28-4156-9303-5bbe85c9d6e6}, !- Source Object
  3,                                      !- Outlet Port
  {bd502c29-8401-44ab-b77f-ea091bd42961}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {46366e9f-56a8-48e5-a9f8-1545607cc527}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {93d6ac2f-8019-402e-b885-ccaa3f12e3ce}, !- Inlet Port
  {2afb23bb-dc45-428a-9d4c-21e71c623d42}; !- Outlet Port

OS:Connection,
  {93d6ac2f-8019-402e-b885-ccaa3f12e3ce}, !- Handle
  {d0c7f7e7-7b95-4800-9318-49140a43d754}, !- Source Object
  3,                                      !- Outlet Port
  {46366e9f-56a8-48e5-a9f8-1545607cc527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afb23bb-dc45-428a-9d4c-21e71c623d42}, !- Handle
  {46366e9f-56a8-48e5-a9f8-1545607cc527}, !- Source Object
  3,                                      !- Outlet Port
  {d4b0f771-f08d-4428-b9c1-8cf3cde351c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c331f2cb-12b0-4f51-b70c-0a2906550ef0}, !- Handle
  {d4b0f771-f08d-4428-b9c1-8cf3cde351c3}, !- Source Object
  4,                                      !- Outlet Port
  {7df624a9-79be-4a04-ba17-af6573d5441a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {2ef02388-4f28-4746-9bf1-2af50b0c4e92}, !- Availability Schedule
  {1264e589-889b-4ea0-bf75-4daba6d02248}, !- Availability Manager List Name
  8.79135710620474,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {baa7632d-a30d-4dfa-8f60-4f44b189c59c}, !- Supply Side Inlet Node Name
  {4d99cd0c-02c3-46d7-bc0d-4db353d72dc3}, !- Demand Side Outlet Node Name
  {b340121c-b26e-4965-ba7b-6552b3e14357}, !- Demand Side Inlet Node A
  {45d2986e-cf94-4510-8e46-4704e8666b86}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc369c74-8d21-4645-9954-50d114191dff}, !- Demand Mixer Name
  {1881315b-2bba-427d-944e-e828310a6ce5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3f7cbbc-3d31-40b2-834d-d41053ed382e}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {baa7632d-a30d-4dfa-8f60-4f44b189c59c}, !- Inlet Port
  {159f9e84-04eb-46d0-b642-9e46f1062846}; !- Outlet Port

OS:Node,
  {0d7fb565-934f-4995-9535-555f2b0aa1f8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {6738bf0d-a7ca-4816-b9a8-b0213629ddad}, !- Inlet Port
  {45d2986e-cf94-4510-8e46-4704e8666b86}; !- Outlet Port

OS:Connection,
  {baa7632d-a30d-4dfa-8f60-4f44b189c59c}, !- Handle
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- Source Object
  9,                                      !- Outlet Port
  {e3f7cbbc-3d31-40b2-834d-d41053ed382e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d2986e-cf94-4510-8e46-4704e8666b86}, !- Handle
  {0d7fb565-934f-4995-9535-555f2b0aa1f8}, !- Source Object
  3,                                      !- Outlet Port
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2493d87b-4985-4be2-94f4-db93b6650816}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b340121c-b26e-4965-ba7b-6552b3e14357}, !- Inlet Port
  {c45cd527-030d-4653-8183-de3a5af7af1d}; !- Outlet Port

OS:Node,
  {aed20f79-d720-4e42-8084-deecd8eebfbb}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {8291c2de-41e0-4513-9680-dabefcb9d9c3}, !- Inlet Port
  {4d99cd0c-02c3-46d7-bc0d-4db353d72dc3}; !- Outlet Port

OS:Node,
  {5b5b2059-56fa-4f44-a185-9baf970b7423}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {fdb4c47e-64a9-4c1b-9c0a-0adf71eaf60f}, !- Inlet Port
  {107c551a-fc1e-4deb-9a6d-469cf23a7dbc}; !- Outlet Port

OS:Connection,
  {b340121c-b26e-4965-ba7b-6552b3e14357}, !- Handle
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- Source Object
  11,                                     !- Outlet Port
  {2493d87b-4985-4be2-94f4-db93b6650816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d99cd0c-02c3-46d7-bc0d-4db353d72dc3}, !- Handle
  {aed20f79-d720-4e42-8084-deecd8eebfbb}, !- Source Object
  3,                                      !- Outlet Port
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1881315b-2bba-427d-944e-e828310a6ce5}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {c45cd527-030d-4653-8183-de3a5af7af1d}, !- Inlet Node Name
  {3b31506d-8245-4a0a-b535-0154e97d8f05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc369c74-8d21-4645-9954-50d114191dff}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {8291c2de-41e0-4513-9680-dabefcb9d9c3}, !- Outlet Node Name
  {d9346964-97d5-4cb2-98b6-2e36b3fe16aa}; !- Inlet Node Name 1

OS:Connection,
  {c45cd527-030d-4653-8183-de3a5af7af1d}, !- Handle
  {2493d87b-4985-4be2-94f4-db93b6650816}, !- Source Object
  3,                                      !- Outlet Port
  {1881315b-2bba-427d-944e-e828310a6ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8291c2de-41e0-4513-9680-dabefcb9d9c3}, !- Handle
  {cc369c74-8d21-4645-9954-50d114191dff}, !- Source Object
  2,                                      !- Outlet Port
  {aed20f79-d720-4e42-8084-deecd8eebfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9088d429-c7b8-4044-a076-7fd87761e05d}, !- Handle
  {0163e01c-8f2c-4f8e-83e1-634d247ca227}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  8.79135710620474,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  166953.61,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  159082.65,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1264e589-889b-4ea0-bf75-4daba6d02248}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {69b8eeca-8e21-4c36-a23b-6c407a3a127e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5457da7a-303d-4347-842d-0c7a80fd630d}, !- Handle
  Zone Retail Retail B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b211ec43-b9d6-4529-b7bf-6aa2a93c3359}, !- Control Zone Name
  {0d7fb565-934f-4995-9535-555f2b0aa1f8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3317c05b-7398-4baa-b98b-b69b6f57aafb}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  494735.944217677,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5ca2e814-6143-4591-8d08-2a433f0d9bf7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2f29788c-ccb8-4fa3-b716-5908221f59c7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 954kBtu/hr 8.63EER 1113kBtu/hr 8.2EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  204255.736375809,                       !- Rated Total Cooling Capacity {W}
  0.721947107570678,                      !- Rated Sensible Heat Ratio
  2.8665663372666,                        !- Rated COP {W/W}
  8.79135710620474,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0f865677-2880-411d-9893-c35efe02646b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  8.79135710620474,                       !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30366ea5-2b98-4587-8703-4966fb5cdc8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2723b8f-2856-4344-923b-1107a993b3b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30366ea5-2b98-4587-8703-4966fb5cdc8f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2723b8f-2856-4344-923b-1107a993b3b9}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {83602071-63c9-4e36-9f08-9a05117a07df}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {b211ec43-b9d6-4529-b7bf-6aa2a93c3359}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {f8dc4b2b-e977-4cca-bf56-69eeb939fdbe}, !- Air Inlet Node Name
  {6738bf0d-a7ca-4816-b9a8-b0213629ddad}, !- Air Outlet Node Name
  {0f865677-2880-411d-9893-c35efe02646b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ead34d6f-8c09-4faa-bac2-5cf36e133444}, !- Supply Air Fan Operating Mode Schedule Name
  {3317c05b-7398-4baa-b98b-b69b6f57aafb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2f29788c-ccb8-4fa3-b716-5908221f59c7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ca2e814-6143-4591-8d08-2a433f0d9bf7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  8.79135710620474,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  8.79135710620474,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6738bf0d-a7ca-4816-b9a8-b0213629ddad}, !- Handle
  {83602071-63c9-4e36-9f08-9a05117a07df}, !- Source Object
  7,                                      !- Outlet Port
  {0d7fb565-934f-4995-9535-555f2b0aa1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {35447ad7-4b84-4fee-a0fc-15efd47745a9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  2.93850965424782,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  8.79135710620474,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd900e09-6297-477e-92bb-8a406a85dd75}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7761afc9-1a19-402a-985b-c4c0c6fe6544}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7761afc9-1a19-402a-985b-c4c0c6fe6544}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1438c94-4072-41fa-ba1c-ba97beaf9608}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC OA System, !- Name
  {35447ad7-4b84-4fee-a0fc-15efd47745a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51400980-f339-42ea-a7ca-21295542b57f}, !- Mixed Air Node Name
  {c933e7cb-e3f1-44f7-bb31-ff343ce5b221}, !- Outdoor Air Stream Node Name
  {bb752c67-b28a-4b39-afa5-68038eac1bbc}, !- Relief Air Stream Node Name
  {159f9e84-04eb-46d0-b642-9e46f1062846}; !- Return Air Stream Node Name

OS:Node,
  {44a33602-613a-4a84-b92c-76f333ee24da}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c933e7cb-e3f1-44f7-bb31-ff343ce5b221}; !- Outlet Port

OS:Connection,
  {c933e7cb-e3f1-44f7-bb31-ff343ce5b221}, !- Handle
  {44a33602-613a-4a84-b92c-76f333ee24da}, !- Source Object
  3,                                      !- Outlet Port
  {b1438c94-4072-41fa-ba1c-ba97beaf9608}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5e92345-77cc-48ce-894c-5bb7e0b8eae0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {bb752c67-b28a-4b39-afa5-68038eac1bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb752c67-b28a-4b39-afa5-68038eac1bbc}, !- Handle
  {b1438c94-4072-41fa-ba1c-ba97beaf9608}, !- Source Object
  7,                                      !- Outlet Port
  {e5e92345-77cc-48ce-894c-5bb7e0b8eae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b1c67c8-c352-4db7-be75-a5dd651096ba}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {51400980-f339-42ea-a7ca-21295542b57f}, !- Inlet Port
  {f8dc4b2b-e977-4cca-bf56-69eeb939fdbe}; !- Outlet Port

OS:Connection,
  {159f9e84-04eb-46d0-b642-9e46f1062846}, !- Handle
  {e3f7cbbc-3d31-40b2-834d-d41053ed382e}, !- Source Object
  3,                                      !- Outlet Port
  {b1438c94-4072-41fa-ba1c-ba97beaf9608}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51400980-f339-42ea-a7ca-21295542b57f}, !- Handle
  {b1438c94-4072-41fa-ba1c-ba97beaf9608}, !- Source Object
  5,                                      !- Outlet Port
  {3b1c67c8-c352-4db7-be75-a5dd651096ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8dc4b2b-e977-4cca-bf56-69eeb939fdbe}, !- Handle
  {3b1c67c8-c352-4db7-be75-a5dd651096ba}, !- Source Object
  3,                                      !- Outlet Port
  {83602071-63c9-4e36-9f08-9a05117a07df}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {69b8eeca-8e21-4c36-a23b-6c407a3a127e}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {48523ac6-7786-4b4b-b42b-7cca967b56ef}, !- Control Zone or Zone List Name
  {df7f9cdf-3473-4a76-b412-c05ff807dc7c}, !- Cooling Control Zone or Zone List Name
  {a6a4df29-868d-44bd-8f9e-e1ac5432a1e1}, !- Heating Control Zone or Zone List Name
  {d1dbbffd-76d1-4753-acad-0fd3db32ced3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48523ac6-7786-4b4b-b42b-7cca967b56ef}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {df7f9cdf-3473-4a76-b412-c05ff807dc7c}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a6a4df29-868d-44bd-8f9e-e1ac5432a1e1}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d1dbbffd-76d1-4753-acad-0fd3db32ced3}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3d1b746-7cb9-4733-afc2-f02a41420f4b}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {18c3e1c4-f116-4a30-a11f-ed406faec1f9}, !- Air Inlet Node Name
  {fdb4c47e-64a9-4c1b-9c0a-0adf71eaf60f}, !- Air Outlet Node Name
  8.79135710620474;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fac996c-91a4-466d-8b0e-b2777b7cb123}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {a8e447bb-db88-4738-9901-89e3e7905d0c}, !- Inlet Port
  {d9346964-97d5-4cb2-98b6-2e36b3fe16aa}; !- Outlet Port

OS:Connection,
  {107c551a-fc1e-4deb-9a6d-469cf23a7dbc}, !- Handle
  {5b5b2059-56fa-4f44-a185-9baf970b7423}, !- Source Object
  3,                                      !- Outlet Port
  {c5c80868-bded-4252-ab9f-1e83169eace9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e447bb-db88-4738-9901-89e3e7905d0c}, !- Handle
  {93e677a2-3887-49e6-b480-484c418eb70d}, !- Source Object
  2,                                      !- Outlet Port
  {9fac996c-91a4-466d-8b0e-b2777b7cb123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9346964-97d5-4cb2-98b6-2e36b3fe16aa}, !- Handle
  {9fac996c-91a4-466d-8b0e-b2777b7cb123}, !- Source Object
  3,                                      !- Outlet Port
  {cc369c74-8d21-4645-9954-50d114191dff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9c83b73-6988-4c80-9d69-262d1ab229a6}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3b31506d-8245-4a0a-b535-0154e97d8f05}, !- Inlet Port
  {18c3e1c4-f116-4a30-a11f-ed406faec1f9}; !- Outlet Port

OS:Connection,
  {3b31506d-8245-4a0a-b535-0154e97d8f05}, !- Handle
  {1881315b-2bba-427d-944e-e828310a6ce5}, !- Source Object
  3,                                      !- Outlet Port
  {f9c83b73-6988-4c80-9d69-262d1ab229a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c3e1c4-f116-4a30-a11f-ed406faec1f9}, !- Handle
  {f9c83b73-6988-4c80-9d69-262d1ab229a6}, !- Source Object
  3,                                      !- Outlet Port
  {a3d1b746-7cb9-4733-afc2-f02a41420f4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdb4c47e-64a9-4c1b-9c0a-0adf71eaf60f}, !- Handle
  {a3d1b746-7cb9-4733-afc2-f02a41420f4b}, !- Source Object
  4,                                      !- Outlet Port
  {5b5b2059-56fa-4f44-a185-9baf970b7423}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {28f59c81-584c-45d5-830a-9994386547ad}, !- Availability Schedule
  {bd2bf373-26b3-4b5d-a54d-233becc96a5c}, !- Availability Manager List Name
  1.76939677773548,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {83292fa9-0651-4785-9383-48dbcefb737e}, !- Supply Side Inlet Node Name
  {75bdf44b-beb5-4fff-89f0-9f442538c9c6}, !- Demand Side Outlet Node Name
  {d3c6d7fc-ae3d-4770-aa5a-68c15c7981d8}, !- Demand Side Inlet Node A
  {bf0ff638-aba0-4a77-a4d6-107bc9a13f5d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {64dadb18-8b8b-4ec0-a857-a97cf5398566}, !- Demand Mixer Name
  {fbfb639d-027e-4ddb-8680-116108c827e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c940a34d-ee5b-45aa-b67d-403ceee02082}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {83292fa9-0651-4785-9383-48dbcefb737e}, !- Inlet Port
  {763c997d-1a82-4451-b688-e85b5c8996e0}; !- Outlet Port

OS:Node,
  {d5bb6f85-e796-4560-8883-c9fc0e42db55}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {69d551ee-38c5-45ff-a27b-2bef0200aaef}, !- Inlet Port
  {bf0ff638-aba0-4a77-a4d6-107bc9a13f5d}; !- Outlet Port

OS:Connection,
  {83292fa9-0651-4785-9383-48dbcefb737e}, !- Handle
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- Source Object
  9,                                      !- Outlet Port
  {c940a34d-ee5b-45aa-b67d-403ceee02082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0ff638-aba0-4a77-a4d6-107bc9a13f5d}, !- Handle
  {d5bb6f85-e796-4560-8883-c9fc0e42db55}, !- Source Object
  3,                                      !- Outlet Port
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a70b3759-177b-4db9-8fd7-a23f58937767}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d3c6d7fc-ae3d-4770-aa5a-68c15c7981d8}, !- Inlet Port
  {1aa25259-68ee-476f-b83d-f5e424cfc17c}; !- Outlet Port

OS:Node,
  {71216b42-e44a-4793-85cf-ac99d0a93f27}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {59a46c25-3cb9-4476-a67a-8f608acaaf84}, !- Inlet Port
  {75bdf44b-beb5-4fff-89f0-9f442538c9c6}; !- Outlet Port

OS:Node,
  {6875f26c-8bbe-4c51-a539-96ce987dc043}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {28b0ddd5-c5c5-4a9a-a0b1-de5e7ffb6d14}, !- Inlet Port
  {a10617f9-8285-4b9d-843e-8b0a452c35cc}; !- Outlet Port

OS:Connection,
  {d3c6d7fc-ae3d-4770-aa5a-68c15c7981d8}, !- Handle
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- Source Object
  11,                                     !- Outlet Port
  {a70b3759-177b-4db9-8fd7-a23f58937767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75bdf44b-beb5-4fff-89f0-9f442538c9c6}, !- Handle
  {71216b42-e44a-4793-85cf-ac99d0a93f27}, !- Source Object
  3,                                      !- Outlet Port
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbfb639d-027e-4ddb-8680-116108c827e7}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {1aa25259-68ee-476f-b83d-f5e424cfc17c}, !- Inlet Node Name
  {e8c328e8-e525-43f8-9d17-ebc9082471ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64dadb18-8b8b-4ec0-a857-a97cf5398566}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {59a46c25-3cb9-4476-a67a-8f608acaaf84}, !- Outlet Node Name
  {ee05df63-b26e-4f8a-aaa1-c3c787f82097}; !- Inlet Node Name 1

OS:Connection,
  {1aa25259-68ee-476f-b83d-f5e424cfc17c}, !- Handle
  {a70b3759-177b-4db9-8fd7-a23f58937767}, !- Source Object
  3,                                      !- Outlet Port
  {fbfb639d-027e-4ddb-8680-116108c827e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59a46c25-3cb9-4476-a67a-8f608acaaf84}, !- Handle
  {64dadb18-8b8b-4ec0-a857-a97cf5398566}, !- Source Object
  2,                                      !- Outlet Port
  {71216b42-e44a-4793-85cf-ac99d0a93f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97981189-f4bf-4824-b7fc-e444bdb87d87}, !- Handle
  {97346116-414b-4a74-84d0-1d4b37a6964c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.76939677773548,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24748.15,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  12294.31,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bd2bf373-26b3-4b5d-a54d-233becc96a5c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {ce5f3bb5-06b1-4f9e-9a7b-f3c662faee6d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2d648ec1-bca1-446f-a982-e3e6e0f7907f}, !- Handle
  Zone Retail Retail B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {70379e02-6401-4bc6-892a-7bd9e3ca6d6d}, !- Control Zone Name
  {d5bb6f85-e796-4560-8883-c9fc0e42db55}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e2ae9d49-adce-4e69-ab4f-a5c54183c980}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  66338.9014038672,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {d46382e0-f690-4300-845b-180c6795f805}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f1b82fb3-2929-4791-9864-c3785dcc2cfd}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 130kBtu/hr 9.63EER 133kBtu/hr 8.9EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  30779.6618401916,                       !- Rated Total Cooling Capacity {W}
  0.80085922994244,                       !- Rated Sensible Heat Ratio
  3.09963242149003,                       !- Rated COP {W/W}
  1.76939677773548,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {68c305db-25c4-4071-927a-0732d947cf74}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.76939677773548,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {204ff168-64a6-48ca-9965-2ca3e84d1d6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a66e50f-634f-44d6-8e57-7701ef519bc4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {204ff168-64a6-48ca-9965-2ca3e84d1d6e}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a66e50f-634f-44d6-8e57-7701ef519bc4}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {53292e61-d88c-445e-b83c-63520d4acfdb}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {70379e02-6401-4bc6-892a-7bd9e3ca6d6d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {040abce3-b91f-44ef-adbf-b0624e40648c}, !- Air Inlet Node Name
  {69d551ee-38c5-45ff-a27b-2bef0200aaef}, !- Air Outlet Node Name
  {68c305db-25c4-4071-927a-0732d947cf74}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {e713dac2-7283-4dc4-8d2f-b0d0072236ec}, !- Supply Air Fan Operating Mode Schedule Name
  {e2ae9d49-adce-4e69-ab4f-a5c54183c980}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f1b82fb3-2929-4791-9864-c3785dcc2cfd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d46382e0-f690-4300-845b-180c6795f805}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.76939677773548,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.76939677773548,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {69d551ee-38c5-45ff-a27b-2bef0200aaef}, !- Handle
  {53292e61-d88c-445e-b83c-63520d4acfdb}, !- Source Object
  7,                                      !- Outlet Port
  {d5bb6f85-e796-4560-8883-c9fc0e42db55}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {575a67d7-c84e-41ee-a0ae-0fac52e8e5b7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.227095388340218,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  1.76939677773548,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {022dbe35-a32d-4a75-8d92-730e6d902c6f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92c749b7-35e2-49ad-bfa8-9f0dfa41cd30}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {92c749b7-35e2-49ad-bfa8-9f0dfa41cd30}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3ead663-ab56-44f5-8f8a-85aabbd7d954}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC OA System, !- Name
  {575a67d7-c84e-41ee-a0ae-0fac52e8e5b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6e26e532-80c1-4ae6-9010-9c59ec2fee6f}, !- Mixed Air Node Name
  {364e6db2-d296-481f-8a86-a2d2778d80a5}, !- Outdoor Air Stream Node Name
  {2fbdba0b-e910-4dc1-baf6-75d0b0ae91ca}, !- Relief Air Stream Node Name
  {763c997d-1a82-4451-b688-e85b5c8996e0}; !- Return Air Stream Node Name

OS:Node,
  {84b969ed-a11a-4cbd-a2ed-78b473d939fe}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {364e6db2-d296-481f-8a86-a2d2778d80a5}; !- Outlet Port

OS:Connection,
  {364e6db2-d296-481f-8a86-a2d2778d80a5}, !- Handle
  {84b969ed-a11a-4cbd-a2ed-78b473d939fe}, !- Source Object
  3,                                      !- Outlet Port
  {c3ead663-ab56-44f5-8f8a-85aabbd7d954}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {730a5a81-6ecf-441d-9fd5-9ae0cb6d73ef}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {2fbdba0b-e910-4dc1-baf6-75d0b0ae91ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fbdba0b-e910-4dc1-baf6-75d0b0ae91ca}, !- Handle
  {c3ead663-ab56-44f5-8f8a-85aabbd7d954}, !- Source Object
  7,                                      !- Outlet Port
  {730a5a81-6ecf-441d-9fd5-9ae0cb6d73ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2eb8875-869c-4121-9ba1-f6a365916df9}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {6e26e532-80c1-4ae6-9010-9c59ec2fee6f}, !- Inlet Port
  {040abce3-b91f-44ef-adbf-b0624e40648c}; !- Outlet Port

OS:Connection,
  {763c997d-1a82-4451-b688-e85b5c8996e0}, !- Handle
  {c940a34d-ee5b-45aa-b67d-403ceee02082}, !- Source Object
  3,                                      !- Outlet Port
  {c3ead663-ab56-44f5-8f8a-85aabbd7d954}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6e26e532-80c1-4ae6-9010-9c59ec2fee6f}, !- Handle
  {c3ead663-ab56-44f5-8f8a-85aabbd7d954}, !- Source Object
  5,                                      !- Outlet Port
  {a2eb8875-869c-4121-9ba1-f6a365916df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040abce3-b91f-44ef-adbf-b0624e40648c}, !- Handle
  {a2eb8875-869c-4121-9ba1-f6a365916df9}, !- Source Object
  3,                                      !- Outlet Port
  {53292e61-d88c-445e-b83c-63520d4acfdb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce5f3bb5-06b1-4f9e-9a7b-f3c662faee6d}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7c5463ec-ad2c-45a6-9227-d46e32a7373d}, !- Control Zone or Zone List Name
  {3ab6ae97-078a-452a-b4e3-7656d64ea086}, !- Cooling Control Zone or Zone List Name
  {a7e5908a-44bb-4599-b5a0-d9f56d90e7f6}, !- Heating Control Zone or Zone List Name
  {1cedd8cc-5de6-485c-b472-bdd2cf95ec6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c5463ec-ad2c-45a6-9227-d46e32a7373d}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {3ab6ae97-078a-452a-b4e3-7656d64ea086}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a7e5908a-44bb-4599-b5a0-d9f56d90e7f6}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1cedd8cc-5de6-485c-b472-bdd2cf95ec6d}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c1b4a11-e5e5-4720-b902-a1fbeb655510}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {b3ce4ffa-aba3-40a3-91d4-124772e35afa}, !- Air Inlet Node Name
  {28b0ddd5-c5c5-4a9a-a0b1-de5e7ffb6d14}, !- Air Outlet Node Name
  1.76939677773548;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {759eaec3-3f82-420d-b335-5d2dbb1b1239}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {70d1650f-7a5c-4729-934a-b435aabcab63}, !- Inlet Port
  {ee05df63-b26e-4f8a-aaa1-c3c787f82097}; !- Outlet Port

OS:Connection,
  {a10617f9-8285-4b9d-843e-8b0a452c35cc}, !- Handle
  {6875f26c-8bbe-4c51-a539-96ce987dc043}, !- Source Object
  3,                                      !- Outlet Port
  {975d34ec-294e-4eaa-9e06-0104033cc9ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d1650f-7a5c-4729-934a-b435aabcab63}, !- Handle
  {1b11c88d-5f67-4df8-9d99-a8e6d2e48827}, !- Source Object
  2,                                      !- Outlet Port
  {759eaec3-3f82-420d-b335-5d2dbb1b1239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee05df63-b26e-4f8a-aaa1-c3c787f82097}, !- Handle
  {759eaec3-3f82-420d-b335-5d2dbb1b1239}, !- Source Object
  3,                                      !- Outlet Port
  {64dadb18-8b8b-4ec0-a857-a97cf5398566}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3ebe2bd-0777-415e-81f5-fd4c8759bf04}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e8c328e8-e525-43f8-9d17-ebc9082471ab}, !- Inlet Port
  {b3ce4ffa-aba3-40a3-91d4-124772e35afa}; !- Outlet Port

OS:Connection,
  {e8c328e8-e525-43f8-9d17-ebc9082471ab}, !- Handle
  {fbfb639d-027e-4ddb-8680-116108c827e7}, !- Source Object
  3,                                      !- Outlet Port
  {b3ebe2bd-0777-415e-81f5-fd4c8759bf04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ce4ffa-aba3-40a3-91d4-124772e35afa}, !- Handle
  {b3ebe2bd-0777-415e-81f5-fd4c8759bf04}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b4a11-e5e5-4720-b902-a1fbeb655510}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28b0ddd5-c5c5-4a9a-a0b1-de5e7ffb6d14}, !- Handle
  {0c1b4a11-e5e5-4720-b902-a1fbeb655510}, !- Source Object
  4,                                      !- Outlet Port
  {6875f26c-8bbe-4c51-a539-96ce987dc043}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3dcbe5d7-bb48-43c4-9285-395230730e95}, !- Availability Schedule
  {0d86c4a9-98c6-4e60-bc23-6fcfb6a04323}, !- Availability Manager List Name
  2.76242570694299,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7642b760-0440-4914-83cb-b1cb2179e2f4}, !- Supply Side Inlet Node Name
  {42368251-6415-411c-b793-eec23b43cd3b}, !- Demand Side Outlet Node Name
  {bec1f011-0e6f-4673-9a8e-818eecfd6dfe}, !- Demand Side Inlet Node A
  {0075a8b3-1f86-4230-b8ad-2f9ef4e4132a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {103bb080-f47e-4b9f-ae21-3da29f56ec63}, !- Demand Mixer Name
  {ca7f99af-f1a8-4ba5-8308-0562f7525709}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {221549f0-bdab-4d5f-9d66-751f42ee1e4e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7642b760-0440-4914-83cb-b1cb2179e2f4}, !- Inlet Port
  {f488060c-1fa8-4127-9151-8df8f551ec55}; !- Outlet Port

OS:Node,
  {3cd37ba6-4ca2-40c0-85da-793dee22ecc5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {9b53708b-bb0a-48ee-9e60-4e6058eb3829}, !- Inlet Port
  {0075a8b3-1f86-4230-b8ad-2f9ef4e4132a}; !- Outlet Port

OS:Connection,
  {7642b760-0440-4914-83cb-b1cb2179e2f4}, !- Handle
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- Source Object
  9,                                      !- Outlet Port
  {221549f0-bdab-4d5f-9d66-751f42ee1e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0075a8b3-1f86-4230-b8ad-2f9ef4e4132a}, !- Handle
  {3cd37ba6-4ca2-40c0-85da-793dee22ecc5}, !- Source Object
  3,                                      !- Outlet Port
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {65dcef83-d0ea-467d-965a-fd515361965d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {bec1f011-0e6f-4673-9a8e-818eecfd6dfe}, !- Inlet Port
  {3ca41c1a-338a-4a5f-bef6-007bf3deb1fe}; !- Outlet Port

OS:Node,
  {47e9e8e3-6d3e-43f6-8c3f-c199616b4b68}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d3a208cc-fff8-43df-9c29-00d9eaf613c5}, !- Inlet Port
  {42368251-6415-411c-b793-eec23b43cd3b}; !- Outlet Port

OS:Node,
  {3f15fe34-bf87-451d-bb77-01096e560f8a}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {52c79589-3e7b-4230-b588-9d0fe359399b}, !- Inlet Port
  {cd50adfc-4a1b-4ae5-a839-e5137251ecd6}; !- Outlet Port

OS:Connection,
  {bec1f011-0e6f-4673-9a8e-818eecfd6dfe}, !- Handle
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- Source Object
  11,                                     !- Outlet Port
  {65dcef83-d0ea-467d-965a-fd515361965d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42368251-6415-411c-b793-eec23b43cd3b}, !- Handle
  {47e9e8e3-6d3e-43f6-8c3f-c199616b4b68}, !- Source Object
  3,                                      !- Outlet Port
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca7f99af-f1a8-4ba5-8308-0562f7525709}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {3ca41c1a-338a-4a5f-bef6-007bf3deb1fe}, !- Inlet Node Name
  {c04bb1ec-b358-47bb-a481-bb403ecbdfb8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {103bb080-f47e-4b9f-ae21-3da29f56ec63}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {d3a208cc-fff8-43df-9c29-00d9eaf613c5}, !- Outlet Node Name
  {2d386188-69b2-4d1a-9b23-f7a0d60e7129}; !- Inlet Node Name 1

OS:Connection,
  {3ca41c1a-338a-4a5f-bef6-007bf3deb1fe}, !- Handle
  {65dcef83-d0ea-467d-965a-fd515361965d}, !- Source Object
  3,                                      !- Outlet Port
  {ca7f99af-f1a8-4ba5-8308-0562f7525709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a208cc-fff8-43df-9c29-00d9eaf613c5}, !- Handle
  {103bb080-f47e-4b9f-ae21-3da29f56ec63}, !- Source Object
  2,                                      !- Outlet Port
  {47e9e8e3-6d3e-43f6-8c3f-c199616b4b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a8b42a0b-5091-4e03-b5a8-5d81dbcde3bb}, !- Handle
  {56f28673-05e1-48de-b5ef-6211923b531f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.76242570694299,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  39858.3,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  22315.77,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0d86c4a9-98c6-4e60-bc23-6fcfb6a04323}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {62cc0d42-0f35-4c14-8720-f68615b18943}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dc8160ec-2a4e-4e8d-9875-8c08417f10ee}, !- Handle
  Zone Retail Retail C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {987b0246-e4b8-4777-9580-b9571bba2639}, !- Control Zone Name
  {3cd37ba6-4ca2-40c0-85da-793dee22ecc5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {792da23f-2d22-4f30-9f17-12d4d0638ebd}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  104670.868068581,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {f79155a3-31ae-4d39-a5c0-60b1ec113618}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5a9b9754-0700-43ed-a4a2-fb6a91d64c72}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 228kBtu/hr 9.28EER 227kBtu/hr 8.5EER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  51607.3824027423,                       !- Rated Total Cooling Capacity {W}
  0.800769726533576,                      !- Rated Sensible Heat Ratio
  2.96645180193378,                       !- Rated COP {W/W}
  2.76242570694299,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2d3c8305-7832-4de6-800e-2df0ac53cafa}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.76242570694299,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c183f81b-ba33-4222-ab24-12d524e43bdc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9db7d95c-7bfc-407e-aa6a-3f56d9e0c64e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c183f81b-ba33-4222-ab24-12d524e43bdc}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9db7d95c-7bfc-407e-aa6a-3f56d9e0c64e}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {361d0705-2e2c-44b9-897f-2dc43b738dd9}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {987b0246-e4b8-4777-9580-b9571bba2639}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {77a96501-50b0-4d5a-a142-aaad6f3e6601}, !- Air Inlet Node Name
  {9b53708b-bb0a-48ee-9e60-4e6058eb3829}, !- Air Outlet Node Name
  {2d3c8305-7832-4de6-800e-2df0ac53cafa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ae926716-db7b-4343-8f53-f7606d30a5d8}, !- Supply Air Fan Operating Mode Schedule Name
  {792da23f-2d22-4f30-9f17-12d4d0638ebd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a9b9754-0700-43ed-a4a2-fb6a91d64c72}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f79155a3-31ae-4d39-a5c0-60b1ec113618}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.76242570694299,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.76242570694299,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9b53708b-bb0a-48ee-9e60-4e6058eb3829}, !- Handle
  {361d0705-2e2c-44b9-897f-2dc43b738dd9}, !- Source Object
  7,                                      !- Outlet Port
  {3cd37ba6-4ca2-40c0-85da-793dee22ecc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7dc91a0b-0b69-49f8-94b8-88601cd49fcb}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.41220781125798,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  2.76242570694299,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  10.88,                                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0fb04e58-c100-49eb-b4ea-d06cf255ce8c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c90d8f96-474f-47ad-878a-79265f275b5f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c90d8f96-474f-47ad-878a-79265f275b5f}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26c31843-fcbf-4f56-af9f-ec95fddc871e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC OA System, !- Name
  {7dc91a0b-0b69-49f8-94b8-88601cd49fcb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7a916d03-2796-42a2-82b7-b8f6747d79bf}, !- Mixed Air Node Name
  {5709c048-4f66-40a5-ae5b-e74df122d64f}, !- Outdoor Air Stream Node Name
  {86e264ab-6b95-4b33-ac26-1fcb49dedd5b}, !- Relief Air Stream Node Name
  {f488060c-1fa8-4127-9151-8df8f551ec55}; !- Return Air Stream Node Name

OS:Node,
  {cad77e78-aead-4548-9a17-142a6c483699}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5709c048-4f66-40a5-ae5b-e74df122d64f}; !- Outlet Port

OS:Connection,
  {5709c048-4f66-40a5-ae5b-e74df122d64f}, !- Handle
  {cad77e78-aead-4548-9a17-142a6c483699}, !- Source Object
  3,                                      !- Outlet Port
  {26c31843-fcbf-4f56-af9f-ec95fddc871e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48b74284-a4bc-4789-8d19-981e98c7bc9e}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {86e264ab-6b95-4b33-ac26-1fcb49dedd5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86e264ab-6b95-4b33-ac26-1fcb49dedd5b}, !- Handle
  {26c31843-fcbf-4f56-af9f-ec95fddc871e}, !- Source Object
  7,                                      !- Outlet Port
  {48b74284-a4bc-4789-8d19-981e98c7bc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77bfb2a9-d84d-49fc-9d05-3a47d990b904}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7a916d03-2796-42a2-82b7-b8f6747d79bf}, !- Inlet Port
  {77a96501-50b0-4d5a-a142-aaad6f3e6601}; !- Outlet Port

OS:Connection,
  {f488060c-1fa8-4127-9151-8df8f551ec55}, !- Handle
  {221549f0-bdab-4d5f-9d66-751f42ee1e4e}, !- Source Object
  3,                                      !- Outlet Port
  {26c31843-fcbf-4f56-af9f-ec95fddc871e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7a916d03-2796-42a2-82b7-b8f6747d79bf}, !- Handle
  {26c31843-fcbf-4f56-af9f-ec95fddc871e}, !- Source Object
  5,                                      !- Outlet Port
  {77bfb2a9-d84d-49fc-9d05-3a47d990b904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a96501-50b0-4d5a-a142-aaad6f3e6601}, !- Handle
  {77bfb2a9-d84d-49fc-9d05-3a47d990b904}, !- Source Object
  3,                                      !- Outlet Port
  {361d0705-2e2c-44b9-897f-2dc43b738dd9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {62cc0d42-0f35-4c14-8720-f68615b18943}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {345eb57b-acde-4dfb-b1c8-cd94fdaa4c21}, !- Control Zone or Zone List Name
  {a162bfa9-2b10-4528-8647-1bac7c540f65}, !- Cooling Control Zone or Zone List Name
  {192908d2-7828-43d9-8186-62184b10c5af}, !- Heating Control Zone or Zone List Name
  {a1f6193a-30c0-4143-90c6-8c3a2d5fe3ab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {345eb57b-acde-4dfb-b1c8-cd94fdaa4c21}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {a162bfa9-2b10-4528-8647-1bac7c540f65}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {192908d2-7828-43d9-8186-62184b10c5af}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a1f6193a-30c0-4143-90c6-8c3a2d5fe3ab}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1b0109cb-fdf6-4e3f-a407-0168dc29bfda}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {e8e7e2a2-20ce-4b64-88a6-a9dd06e41f54}, !- Air Inlet Node Name
  {52c79589-3e7b-4230-b588-9d0fe359399b}, !- Air Outlet Node Name
  2.76242570694299;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90a938d8-6a7e-44b0-95d0-a05a7f590ed7}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {4a027311-d86e-4652-b6b4-e8b0ce48a865}, !- Inlet Port
  {2d386188-69b2-4d1a-9b23-f7a0d60e7129}; !- Outlet Port

OS:Connection,
  {cd50adfc-4a1b-4ae5-a839-e5137251ecd6}, !- Handle
  {3f15fe34-bf87-451d-bb77-01096e560f8a}, !- Source Object
  3,                                      !- Outlet Port
  {bb5ef2ae-2922-44f8-877d-e13173713f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a027311-d86e-4652-b6b4-e8b0ce48a865}, !- Handle
  {09225a1d-9f2f-4637-8721-03cb6f01795b}, !- Source Object
  2,                                      !- Outlet Port
  {90a938d8-6a7e-44b0-95d0-a05a7f590ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d386188-69b2-4d1a-9b23-f7a0d60e7129}, !- Handle
  {90a938d8-6a7e-44b0-95d0-a05a7f590ed7}, !- Source Object
  3,                                      !- Outlet Port
  {103bb080-f47e-4b9f-ae21-3da29f56ec63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57903e1a-d7c6-4a65-88a1-ad6e05174f65}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {c04bb1ec-b358-47bb-a481-bb403ecbdfb8}, !- Inlet Port
  {e8e7e2a2-20ce-4b64-88a6-a9dd06e41f54}; !- Outlet Port

OS:Connection,
  {c04bb1ec-b358-47bb-a481-bb403ecbdfb8}, !- Handle
  {ca7f99af-f1a8-4ba5-8308-0562f7525709}, !- Source Object
  3,                                      !- Outlet Port
  {57903e1a-d7c6-4a65-88a1-ad6e05174f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e7e2a2-20ce-4b64-88a6-a9dd06e41f54}, !- Handle
  {57903e1a-d7c6-4a65-88a1-ad6e05174f65}, !- Source Object
  3,                                      !- Outlet Port
  {1b0109cb-fdf6-4e3f-a407-0168dc29bfda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52c79589-3e7b-4230-b588-9d0fe359399b}, !- Handle
  {1b0109cb-fdf6-4e3f-a407-0168dc29bfda}, !- Source Object
  4,                                      !- Outlet Port
  {3f15fe34-bf87-451d-bb77-01096e560f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {aa0dd493-11de-4097-ac6b-de9fd3d450c7}, !- Availability Schedule
  {12581736-8ca4-4bed-9178-1e6dd999ffa5}, !- Availability Manager List Name
  0.356732747020792,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7537671-b1f3-4174-9a93-9d21d8649cdd}, !- Supply Side Inlet Node Name
  {278d38e2-78b9-447a-8c72-640a66ad1e64}, !- Demand Side Outlet Node Name
  {72cac1b2-e89a-4932-87b3-4197df9a6049}, !- Demand Side Inlet Node A
  {38599998-288a-4f79-b232-c40c090e2113}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09379dcf-e221-47a4-a3e8-5e5445ddab0d}, !- Demand Mixer Name
  {5e741a36-6da8-4290-beea-7b832bfebf47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {390d350d-bdda-45a0-b595-7819ec7325c5}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {b7537671-b1f3-4174-9a93-9d21d8649cdd}, !- Inlet Port
  {958727f1-5336-4b51-93bb-ec8a4bc152c7}; !- Outlet Port

OS:Node,
  {394b62db-bc3a-4680-97be-ef8383ff21be}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2430d02c-62cc-4ac2-b256-a6cd41a0eb50}, !- Inlet Port
  {38599998-288a-4f79-b232-c40c090e2113}; !- Outlet Port

OS:Connection,
  {b7537671-b1f3-4174-9a93-9d21d8649cdd}, !- Handle
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- Source Object
  9,                                      !- Outlet Port
  {390d350d-bdda-45a0-b595-7819ec7325c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38599998-288a-4f79-b232-c40c090e2113}, !- Handle
  {394b62db-bc3a-4680-97be-ef8383ff21be}, !- Source Object
  3,                                      !- Outlet Port
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7c6e63d-a5c3-46d9-ba5f-14229c4ab9a5}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {72cac1b2-e89a-4932-87b3-4197df9a6049}, !- Inlet Port
  {3e90e622-f395-482e-b540-9612b49d6bc0}; !- Outlet Port

OS:Node,
  {1e2ebf07-9c72-40a0-84df-7481ea22cbf4}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f903bdb4-7b9b-4740-b826-c8fbafad57ad}, !- Inlet Port
  {278d38e2-78b9-447a-8c72-640a66ad1e64}; !- Outlet Port

OS:Node,
  {08d09be2-97de-4f60-ac52-1b7fe42636cc}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1f94ac60-5483-459e-81e6-775e5b9630b3}, !- Inlet Port
  {4f5a0f64-672e-4782-8854-1e73b30640ae}; !- Outlet Port

OS:Connection,
  {72cac1b2-e89a-4932-87b3-4197df9a6049}, !- Handle
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- Source Object
  11,                                     !- Outlet Port
  {a7c6e63d-a5c3-46d9-ba5f-14229c4ab9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278d38e2-78b9-447a-8c72-640a66ad1e64}, !- Handle
  {1e2ebf07-9c72-40a0-84df-7481ea22cbf4}, !- Source Object
  3,                                      !- Outlet Port
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e741a36-6da8-4290-beea-7b832bfebf47}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3e90e622-f395-482e-b540-9612b49d6bc0}, !- Inlet Node Name
  {13428f27-e7f8-42ca-8887-71a92e775493}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09379dcf-e221-47a4-a3e8-5e5445ddab0d}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {f903bdb4-7b9b-4740-b826-c8fbafad57ad}, !- Outlet Node Name
  {b720b987-dd73-4720-a01b-c207a0a3e26f}; !- Inlet Node Name 1

OS:Connection,
  {3e90e622-f395-482e-b540-9612b49d6bc0}, !- Handle
  {a7c6e63d-a5c3-46d9-ba5f-14229c4ab9a5}, !- Source Object
  3,                                      !- Outlet Port
  {5e741a36-6da8-4290-beea-7b832bfebf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f903bdb4-7b9b-4740-b826-c8fbafad57ad}, !- Handle
  {09379dcf-e221-47a4-a3e8-5e5445ddab0d}, !- Source Object
  2,                                      !- Outlet Port
  {1e2ebf07-9c72-40a0-84df-7481ea22cbf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1cd39085-0930-454d-8ed8-4d69e5e2292f}, !- Handle
  {81f58e6c-936f-4121-9523-156bccf18d09}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.356732747020792,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4730.65,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2105.46,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {12581736-8ca4-4bed-9178-1e6dd999ffa5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {552b57f6-1b89-468b-a317-429e71d96c6a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {24c0eae7-a9a6-4e49-ba9a-f37c866d8e60}, !- Handle
  Zone Retail Retail C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6de3bb43-5e21-493e-8fea-907d51351042}, !- Control Zone Name
  {394b62db-bc3a-4680-97be-ef8383ff21be}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b8388337-2da0-42f0-b14d-699d34910cda}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13109.0582136346,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {7c8ac934-5421-45cf-988a-1e58907aaf0f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC No Heat, !- Name
  {d26c98a7-a4b7-4027-889a-8c87113d46dd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1da60f2b-f7e9-430b-8ddf-8fb716f0ef5a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 24kBtu/hr 11.06SEER 24kBtu/hr 9.7SEER, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  5982.9855947227,                        !- Rated Total Cooling Capacity {W}
  0.800874933257994,                      !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.356732747020792,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Energy Input Ratio Function of Temperature Curve Name
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1eec5ee2-38a8-4542-8a93-f19238fe5203}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Fan, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.356732747020792,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6039df31-5b49-491b-a02b-821c9e6301d7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e5fd4e0-2c9e-4e57-b402-6d3ccca06ab7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6039df31-5b49-491b-a02b-821c9e6301d7}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e5fd4e0-2c9e-4e57-b402-6d3ccca06ab7}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ce4ae414-e54c-4b34-8ac9-fef2d34261bf}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {6de3bb43-5e21-493e-8fea-907d51351042}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {317043b5-9b50-44e0-8845-bff59f224de7}, !- Air Inlet Node Name
  {2430d02c-62cc-4ac2-b256-a6cd41a0eb50}, !- Air Outlet Node Name
  {1eec5ee2-38a8-4542-8a93-f19238fe5203}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {bc020ea7-effd-4068-b0e4-53e007dff64a}, !- Supply Air Fan Operating Mode Schedule Name
  {b8388337-2da0-42f0-b14d-699d34910cda}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1da60f2b-f7e9-430b-8ddf-8fb716f0ef5a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7c8ac934-5421-45cf-988a-1e58907aaf0f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.356732747020792,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.356732747020792,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2430d02c-62cc-4ac2-b256-a6cd41a0eb50}, !- Handle
  {ce4ae414-e54c-4b34-8ac9-fef2d34261bf}, !- Source Object
  7,                                      !- Outlet Port
  {394b62db-bc3a-4680-97be-ef8383ff21be}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a08e3671-2f49-44c9-9087-e0e4729317b3}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.031856452416,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.356732747020792,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57596406-6c5e-45b1-93e6-75143f077c16}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3bc4429f-7a22-4d2e-adf5-622c3135b731}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3bc4429f-7a22-4d2e-adf5-622c3135b731}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9170b141-b387-40c9-9dc1-60b721cb71db}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC OA System, !- Name
  {a08e3671-2f49-44c9-9087-e0e4729317b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7db18040-b846-45f2-acc2-6f74c4879065}, !- Mixed Air Node Name
  {3aefb36a-6754-4046-bfd8-cba8d7c32167}, !- Outdoor Air Stream Node Name
  {70737847-8e27-40af-bd0d-4359ae71beea}, !- Relief Air Stream Node Name
  {958727f1-5336-4b51-93bb-ec8a4bc152c7}; !- Return Air Stream Node Name

OS:Node,
  {22748a8a-f349-4995-b8c6-2ef2e38efda0}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3aefb36a-6754-4046-bfd8-cba8d7c32167}; !- Outlet Port

OS:Connection,
  {3aefb36a-6754-4046-bfd8-cba8d7c32167}, !- Handle
  {22748a8a-f349-4995-b8c6-2ef2e38efda0}, !- Source Object
  3,                                      !- Outlet Port
  {9170b141-b387-40c9-9dc1-60b721cb71db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d47b508-1a7b-4f33-945a-43eacba55389}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {70737847-8e27-40af-bd0d-4359ae71beea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70737847-8e27-40af-bd0d-4359ae71beea}, !- Handle
  {9170b141-b387-40c9-9dc1-60b721cb71db}, !- Source Object
  7,                                      !- Outlet Port
  {0d47b508-1a7b-4f33-945a-43eacba55389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acd58767-3aab-4c49-b684-421d284edf5e}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7db18040-b846-45f2-acc2-6f74c4879065}, !- Inlet Port
  {317043b5-9b50-44e0-8845-bff59f224de7}; !- Outlet Port

OS:Connection,
  {958727f1-5336-4b51-93bb-ec8a4bc152c7}, !- Handle
  {390d350d-bdda-45a0-b595-7819ec7325c5}, !- Source Object
  3,                                      !- Outlet Port
  {9170b141-b387-40c9-9dc1-60b721cb71db}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7db18040-b846-45f2-acc2-6f74c4879065}, !- Handle
  {9170b141-b387-40c9-9dc1-60b721cb71db}, !- Source Object
  5,                                      !- Outlet Port
  {acd58767-3aab-4c49-b684-421d284edf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {317043b5-9b50-44e0-8845-bff59f224de7}, !- Handle
  {acd58767-3aab-4c49-b684-421d284edf5e}, !- Source Object
  3,                                      !- Outlet Port
  {ce4ae414-e54c-4b34-8ac9-fef2d34261bf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {552b57f6-1b89-468b-a317-429e71d96c6a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {52130951-d164-4b96-a5ef-487a9ce609c6}, !- Control Zone or Zone List Name
  {71b34b61-4faa-47ef-881a-a11981108583}, !- Cooling Control Zone or Zone List Name
  {dedeb063-c31b-43cf-ae48-627e523a6655}, !- Heating Control Zone or Zone List Name
  {aea4560c-327a-43e0-b016-1545a91c1750}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52130951-d164-4b96-a5ef-487a9ce609c6}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {71b34b61-4faa-47ef-881a-a11981108583}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dedeb063-c31b-43cf-ae48-627e523a6655}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aea4560c-327a-43e0-b016-1545a91c1750}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bcbffa4-23ce-4904-bd05-c85bfe5ef00c}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule Name
  {546becab-9055-412a-89de-62356a5cd3f7}, !- Air Inlet Node Name
  {1f94ac60-5483-459e-81e6-775e5b9630b3}, !- Air Outlet Node Name
  0.356732747020792;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e884e224-2e97-45ed-a6c4-bebeeee6d73f}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {4f5804f2-979b-4ada-81e1-2f7c976fc75b}, !- Inlet Port
  {b720b987-dd73-4720-a01b-c207a0a3e26f}; !- Outlet Port

OS:Connection,
  {4f5a0f64-672e-4782-8854-1e73b30640ae}, !- Handle
  {08d09be2-97de-4f60-ac52-1b7fe42636cc}, !- Source Object
  3,                                      !- Outlet Port
  {16dc1be3-2626-4fe1-a8ca-7b147cc37ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5804f2-979b-4ada-81e1-2f7c976fc75b}, !- Handle
  {ff6fc35f-1bb3-4ec8-9ed0-7c5fcc98ced4}, !- Source Object
  2,                                      !- Outlet Port
  {e884e224-2e97-45ed-a6c4-bebeeee6d73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b720b987-dd73-4720-a01b-c207a0a3e26f}, !- Handle
  {e884e224-2e97-45ed-a6c4-bebeeee6d73f}, !- Source Object
  3,                                      !- Outlet Port
  {09379dcf-e221-47a4-a3e8-5e5445ddab0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {139a20b4-4ae9-498f-be5f-d509cd69a88b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {13428f27-e7f8-42ca-8887-71a92e775493}, !- Inlet Port
  {546becab-9055-412a-89de-62356a5cd3f7}; !- Outlet Port

OS:Connection,
  {13428f27-e7f8-42ca-8887-71a92e775493}, !- Handle
  {5e741a36-6da8-4290-beea-7b832bfebf47}, !- Source Object
  3,                                      !- Outlet Port
  {139a20b4-4ae9-498f-be5f-d509cd69a88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546becab-9055-412a-89de-62356a5cd3f7}, !- Handle
  {139a20b4-4ae9-498f-be5f-d509cd69a88b}, !- Source Object
  3,                                      !- Outlet Port
  {7bcbffa4-23ce-4904-bd05-c85bfe5ef00c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f94ac60-5483-459e-81e6-775e5b9630b3}, !- Handle
  {7bcbffa4-23ce-4904-bd05-c85bfe5ef00c}, !- Source Object
  4,                                      !- Outlet Port
  {08d09be2-97de-4f60-ac52-1b7fe42636cc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d06e25e5-2a05-434c-b6b4-e121c5f0bb5a}, !- Handle
  Zone Retail Entry A  - Story Ground Electric Baseboard, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  178.123874437799,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c718bf27-0c9c-4b73-ae72-06a7717e634d}, !- Handle
  Zone Retail Entry B  - Story Ground Electric Baseboard, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  125.960479489268,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c9493b20-4a4a-446e-a0b8-dda9ac638b66}, !- Handle
  Zone Retail Entry C  - Story Ground Electric Baseboard, !- Name
  {fcc40aaa-73b4-4fa0-8c01-66baa31be561}, !- Availability Schedule
  177.370210293291,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Schedule:Ruleset,
  {0ce76483-e97d-46a2-b516-f8c88c53733f}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  {1cd042fd-b3c3-4e6d-931f-061b9ac15469}, !- Default Day Schedule Name
  {5b7aa405-3ad2-41b6-bacb-5e49f37daa2c}, !- Summer Design Day Schedule Name
  {7e7a31e0-07da-452e-b835-87a90d9753ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1cd042fd-b3c3-4e6d-931f-061b9ac15469}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {0f9049ef-45f5-451c-ac9f-8cec472cf247}, !- Handle
  {0ce76483-e97d-46a2-b516-f8c88c53733f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02930000000026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e7a31e0-07da-452e-b835-87a90d9753ee}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b7aa405-3ad2-41b6-bacb-5e49f37daa2c}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {631747e1-f737-4c4c-beb6-664197ee4362}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {0ce76483-e97d-46a2-b516-f8c88c53733f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {059292fc-88d0-4501-bfc9-432f4c655187}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {059292fc-88d0-4501-bfc9-432f4c655187}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6cc9ff99-154e-4fb5-baf3-e4d3dff37cf6}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {0ce76483-e97d-46a2-b516-f8c88c53733f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2e5f24d-de54-474c-9994-ec32162fc21a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2e5f24d-de54-474c-9994-ec32162fc21a}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {4a2a3e92-f834-41f5-92ad-755dbc36da22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {4c549dfb-83a6-4819-a1d5-fa0c7fb851ed}, !- Handle
  Building Default Schedule Set,          !- Name
  {0ce76483-e97d-46a2-b516-f8c88c53733f}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {b3a9b4bc-1a99-4db2-a064-054b702b3af9}, !- Handle
  {0166bfc5-fa97-4068-ba49-1a012d72726a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {c205e663-768b-4413-9536-a27f081e57df}, !- Handle
  {3ef9d88c-c1a0-415e-b705-d83f1c6306b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da5fd53b-2080-47b2-8c07-c5ac6f4cf862}, !- Handle
  {ed4844d6-3ca8-4903-98d5-f78eafcc17fb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b83b3d2-3f8a-46ce-a155-0f55fa84c5e3}, !- Handle
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {c5aaefa6-8261-4cdf-95b9-697b43d1d2ce}, !- Handle
  {c5482d5d-9e68-43e7-9d0a-f224bffb3127}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cf9d32d5-a8e3-464d-b1ed-2ec43e5eb878}, !- Handle
  {9a254f10-03b3-4e66-a320-98038a52e7db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f072f262-198d-426b-acf2-f3b7eae2ac9b}, !- Handle
  {cf05d49e-689f-4b34-99c6-642ad0b20228}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {323b818a-284d-485f-b50c-af63eed30355}, !- Handle
  {b40de68d-feaa-438f-9e5b-45443d727e60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5a22833f-9297-4cd8-b161-4e4df3fcca0f}, !- Handle
  {e3a0fd27-2b19-44d0-a08d-64acb28b5748}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {59a80486-7b7b-4b3f-9425-a54cd936d575}, !- Handle
  {f323979e-d365-4585-8339-296189ed07a8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f83e9ac-0b30-4849-9624-5bfa466c6ae9}, !- Handle
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {97b8b19c-155c-4016-a9ef-63db24ad7f1c}, !- Handle
  {6bc4389f-5c86-43a3-811a-a1edd7f25cd4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {15bcd381-4032-4c1f-9dde-a059b1005270}, !- Handle
  {862ecf00-2ffd-4207-a873-a73b051c85bf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {f7505c48-c749-49b1-84d1-354a43974a47}, !- Handle
  {cb47844d-4b31-4d2b-825a-ac7632bbfe1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3213eeea-90c7-4eef-ac1e-277725131cf5}, !- Handle
  {9b99fdd9-5f54-4ea7-9206-8a7940fc4f1f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {51354135-a154-4e1a-ae7c-c0779dfa0494}, !- Handle
  {70413001-e810-487c-907e-a0bb67a9d2b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cc617306-b7fa-41f5-b7ad-a37df8c80741}, !- Handle
  {27529ae6-fa5b-46cc-95d7-4014859e396c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {da38aa3c-1160-49eb-80c5-21d58e2ea7a4}, !- Handle
  {0327543e-0742-4e17-adb7-dc300c9b4ef6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {186b34e9-2c75-42f7-8144-295dd9c00156}, !- Handle
  {6ea389b1-f237-4385-833c-fb427413a849}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c392563a-e9d1-4c0e-b0e9-9f29052e6722}, !- Handle
  {4a498d45-499e-44d6-8255-ee1746408735}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0b3c1d9e-aa8b-45a6-ab8d-324ac9c6903f}, !- Handle
  {1459ac86-2031-4314-b6b4-d538ffb9773c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {747222ef-9253-4aa8-bd49-7a516a1102b3}, !- Handle
  {3104867a-d10b-46af-8295-3a5e7624168c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {584925a1-acef-4c82-8e2b-25a90d845f61}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {5ff86c37-767a-4493-90a9-8c96a542e754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aa24289-cdb7-40bf-8e59-05171661c8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {2aa24289-cdb7-40bf-8e59-05171661c8f1}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.164574530358598,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.137827404237979,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.13377896801141,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.129730531784841,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.125682095558272,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121633659331703,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.114222962510187,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.106812265688671,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0994015688671556,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0919908720456398,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0845115576609616,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0770322432762836,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0695529288916054,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0620736145069274,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0568586797066014,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0516437449062753,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0464288101059495,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0412138753056234,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0397729064792176,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0383319376528117,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0368909688264058,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.03545,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0404590821108393,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0454681642216788,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0504772463325183,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0554863284433577,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0628970252648737,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0703077220863895,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0777184189079053,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0851291157294213,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0941866340668296,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.103244152404238,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.112301670741646,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.121359189079055,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.133230027506112,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.14510086593317,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.156971704360228,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.168842542787286,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.175841534229829,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.182840525672372,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.189839517114914,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.196838508557457,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.204249205378973,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.211659902200489,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.219070599022005,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.226481295843521,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.240342043602282,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.254202791361043,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.268063539119804,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.281924286878566,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.300656881621842,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.319389476365118,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.338122071108395,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.356854665851671,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.380116019763651,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.403377373675632,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.426638727587612,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.449900081499593,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.47810189995925,                       !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.506303718418908,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.534505536878566,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.562707355338223,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.584116035044825,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.605524714751426,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.626933394458028,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.648342074164629,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.660899088223309,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.673456102281988,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.686013116340669,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.698570130399348,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.701177597799511,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.703785065199674,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.706392532599837,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.702687184189079,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.696374368378158,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.690061552567237,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.683748736756316,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.668103932355338,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.65245912795436,                       !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.636814323553382,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.621169519152404,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.596878901792991,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.572588284433578,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.548297667074165,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.524007049714751,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.492099882844336,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.46019271597392,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.428285549103504,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.396378382233089,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.358487763854931,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.320597145476773,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.282706527098614,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.244815908720456,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.218068782599837,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.191321656479218;                      !- Value Until Time 96

OS:AdditionalProperties,
  {5a0163f4-d441-4303-b3f4-c3abc539b336}, !- Handle
  {2aa24289-cdb7-40bf-8e59-05171661c8f1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4fb537bc-0d35-4bb7-95bb-1c242a959cee}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {0166bfc5-fa97-4068-ba49-1a012d72726a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02013384-b755-493a-b5e0-f12de29e45b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {02013384-b755-493a-b5e0-f12de29e45b3}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {0d9eeded-7fdf-4a27-8e4a-1cd19a776db1}, !- Handle
  {02013384-b755-493a-b5e0-f12de29e45b3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {872764be-7896-4a4f-b46a-ab812e3cd622}, !- Handle
  autogen Retail Activity 0,              !- Name
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {867e9b56-b199-4960-a486-3a63820b85a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {867e9b56-b199-4960-a486-3a63820b85a4}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {15742dcd-42a6-4f48-ad8d-8aba9dca9d90}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {80124a16-0ad3-4012-8959-bddbcaf22e76}, !- Handle
  {867e9b56-b199-4960-a486-3a63820b85a4}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {cfbbb955-0090-4d88-978e-f64c7771b2c3}, !- Handle
  autogen Retail Activity 1,              !- Name
  {7e8a67b4-53fd-4406-9867-7dcb2f231866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d8eca17-81e1-48ec-baa4-1448bfc95528}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {3d8eca17-81e1-48ec-baa4-1448bfc95528}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {15742dcd-42a6-4f48-ad8d-8aba9dca9d90}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b18b03da-2ba9-4fcc-a8d4-3dc440f8809a}, !- Handle
  {3d8eca17-81e1-48ec-baa4-1448bfc95528}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {fa1f16f0-e8e7-4ec8-8569-ffc28f694835}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {1459ac86-2031-4314-b6b4-d538ffb9773c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {156f884b-d0da-45d6-b117-a1d1ed66d759}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {156f884b-d0da-45d6-b117-a1d1ed66d759}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {e93ad247-f304-4d0d-a8eb-f455d75a05c4}, !- Handle
  {156f884b-d0da-45d6-b117-a1d1ed66d759}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d1ae894d-3737-4348-8022-11571ffd56cf}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {1459ac86-2031-4314-b6b4-d538ffb9773c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a81d6d97-71d3-48f2-b956-2f985e79f149}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {a81d6d97-71d3-48f2-b956-2f985e79f149}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {2a1280bc-ed6f-4b72-be6c-76ea24e4c4c2}, !- Handle
  {a81d6d97-71d3-48f2-b956-2f985e79f149}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {69e16ffd-25f5-4bc1-882d-8307b732d5a8}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {fedeffdd-cfc2-4c16-96a7-8fc202b7d5a8}, !- Default Day Schedule Name
  {42be0881-392f-488f-a7bb-b0722a436349}, !- Summer Design Day Schedule Name
  {e586881f-fe1a-453a-907e-56bd5f1e7206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fedeffdd-cfc2-4c16-96a7-8fc202b7d5a8}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2e838cd5-0545-46cc-87a2-1594db744197}, !- Handle
  {69e16ffd-25f5-4bc1-882d-8307b732d5a8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833204,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e586881f-fe1a-453a-907e-56bd5f1e7206}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42be0881-392f-488f-a7bb-b0722a436349}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49787ccb-1bb9-491f-9b33-b6339775fc8e}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {69e16ffd-25f5-4bc1-882d-8307b732d5a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac773343-eaf1-4025-9956-8827620db115}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac773343-eaf1-4025-9956-8827620db115}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {979891c6-5b96-486f-8c78-0d5add3017b5}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {69e16ffd-25f5-4bc1-882d-8307b732d5a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf52252b-f51b-4e46-9c8d-f2cade453055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf52252b-f51b-4e46-9c8d-f2cade453055}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {e984fdbc-ab15-4bd6-bebb-a9dd160b2ec1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {55ae59dd-d0c8-47d1-9175-dddfb75f8c25}, !- Default Day Schedule Name
  {07bc878d-b4e0-432c-bffc-fb3f5411d53f}, !- Summer Design Day Schedule Name
  {141ef26b-2ff8-407c-8f8f-41d92c0eece4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55ae59dd-d0c8-47d1-9175-dddfb75f8c25}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c5b7cee3-3c3b-4eb4-8309-1ba64e283441}, !- Handle
  {e984fdbc-ab15-4bd6-bebb-a9dd160b2ec1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999931,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {141ef26b-2ff8-407c-8f8f-41d92c0eece4}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07bc878d-b4e0-432c-bffc-fb3f5411d53f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40c2b71a-fc0c-40fe-9531-814e9afb2a88}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {e984fdbc-ab15-4bd6-bebb-a9dd160b2ec1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c3059ac-c4c0-4e23-9928-9dd03e98a6d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c3059ac-c4c0-4e23-9928-9dd03e98a6d2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1041a0b8-2e73-4bbd-b2d2-bc793963315b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {e984fdbc-ab15-4bd6-bebb-a9dd160b2ec1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {50148159-28d8-493b-846e-91282bb76970}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50148159-28d8-493b-846e-91282bb76970}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e51c258-95fe-4a3c-b2a7-006797a87771}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {df8e10fd-c271-4e61-b8a5-ac26d4944888}, !- Default Day Schedule Name
  {c328058e-42e5-4ed0-82ea-2a8b2e495e29}, !- Summer Design Day Schedule Name
  {1f1f309a-dd13-474a-a80d-82951ca454b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df8e10fd-c271-4e61-b8a5-ac26d4944888}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8cec1271-e2fc-4a3c-b5b0-aa9a46c155ac}, !- Handle
  {4e51c258-95fe-4a3c-b2a7-006797a87771}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787609,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f1f309a-dd13-474a-a80d-82951ca454b5}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c328058e-42e5-4ed0-82ea-2a8b2e495e29}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {307ae1e3-2e03-47ed-be9d-709412c20bf4}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4e51c258-95fe-4a3c-b2a7-006797a87771}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a463c05-b401-4294-9751-3a605edc64af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a463c05-b401-4294-9751-3a605edc64af}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d777ab72-213b-4a09-b598-e7354c9aa732}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4e51c258-95fe-4a3c-b2a7-006797a87771}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68db2e73-91cc-4d7f-8358-9e7434aaff59}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {68db2e73-91cc-4d7f-8358-9e7434aaff59}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3d59ff0b-dcb5-46b1-90b0-6a789ed1d2b6}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {034fc9ff-3e47-4f4e-92f0-983f4bdf9cec}, !- Default Day Schedule Name
  {be1a5114-5802-4501-b5a5-fbeb12b59cec}, !- Summer Design Day Schedule Name
  {f9ade1fc-5db5-4ffc-96d9-c78e03b452c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {034fc9ff-3e47-4f4e-92f0-983f4bdf9cec}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {da4c54fb-d77a-477a-9e86-b00bac0e03f3}, !- Handle
  {3d59ff0b-dcb5-46b1-90b0-6a789ed1d2b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457448,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f9ade1fc-5db5-4ffc-96d9-c78e03b452c1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be1a5114-5802-4501-b5a5-fbeb12b59cec}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74416203-b54b-450b-b327-b4ae70390e2b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3d59ff0b-dcb5-46b1-90b0-6a789ed1d2b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {34e2f931-3fec-4d10-825d-9c552e554c00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {34e2f931-3fec-4d10-825d-9c552e554c00}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1560e0a-443f-4141-a087-cf9b1ccd13fb}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3d59ff0b-dcb5-46b1-90b0-6a789ed1d2b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48754664-e110-4334-98c0-a3a7c4100373}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48754664-e110-4334-98c0-a3a7c4100373}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0089bbed-4416-4015-a427-d9f8cd59f003}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {e1a57160-af5d-47c4-98ea-b663fb65fac6}, !- Default Day Schedule Name
  {d4cece1b-2609-4c0a-a512-edf0063bd6f5}, !- Summer Design Day Schedule Name
  {4639b8b3-ea08-4bc2-98d3-1661b55ba104}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1a57160-af5d-47c4-98ea-b663fb65fac6}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a070b1a5-0951-42ad-ad6d-4ff09e6d81dc}, !- Handle
  {0089bbed-4416-4015-a427-d9f8cd59f003}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4639b8b3-ea08-4bc2-98d3-1661b55ba104}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4cece1b-2609-4c0a-a512-edf0063bd6f5}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0e43e1c-9503-48dd-9117-6c08978e32f9}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {0089bbed-4416-4015-a427-d9f8cd59f003}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bf29a80-d833-499a-ae1a-d4b8988edf27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bf29a80-d833-499a-ae1a-d4b8988edf27}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da769517-10bc-4d28-9f46-10bfe3047c69}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {0089bbed-4416-4015-a427-d9f8cd59f003}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60785d3a-49ad-479d-92e6-595bfd09faf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60785d3a-49ad-479d-92e6-595bfd09faf2}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {604fe55e-843c-401b-bc43-8c94d510d3b7}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {a5d8a71e-7930-437f-8e7d-4d4c6e203eb4}, !- Default Day Schedule Name
  {c3b777dd-e91b-4251-996a-64af5b5cb5cf}, !- Summer Design Day Schedule Name
  {93ccc04b-7cb6-4d98-a9a9-d11e16079e0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5d8a71e-7930-437f-8e7d-4d4c6e203eb4}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6ab60a2c-1256-4416-b30d-54a99ec95769}, !- Handle
  {604fe55e-843c-401b-bc43-8c94d510d3b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {93ccc04b-7cb6-4d98-a9a9-d11e16079e0f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3b777dd-e91b-4251-996a-64af5b5cb5cf}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1713c806-0a79-4af7-a64d-6f9a316a403e}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {604fe55e-843c-401b-bc43-8c94d510d3b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af4ba595-f5a8-4009-9b3e-7014486d6a7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af4ba595-f5a8-4009-9b3e-7014486d6a7d}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04ff5de4-6675-48a4-bfa6-3d51b5df1e71}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {604fe55e-843c-401b-bc43-8c94d510d3b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ad6a535-c169-476a-8859-ab14d6c45559}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ad6a535-c169-476a-8859-ab14d6c45559}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {24bf0134-4e3b-4e80-abac-21d677a1d053}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {ac3c23c9-3067-4dee-b813-485ca74fdf23}, !- Default Day Schedule Name
  {b1aefeb6-681d-4d7f-b256-a062afcf7e81}, !- Summer Design Day Schedule Name
  {027208bd-175a-4f57-9712-74f715956518}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac3c23c9-3067-4dee-b813-485ca74fdf23}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b95890a5-fbd8-4cff-b9dd-1887a17c9223}, !- Handle
  {24bf0134-4e3b-4e80-abac-21d677a1d053}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {027208bd-175a-4f57-9712-74f715956518}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1aefeb6-681d-4d7f-b256-a062afcf7e81}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cb12d20-e197-4074-b9a1-a7c72fcf87e8}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {24bf0134-4e3b-4e80-abac-21d677a1d053}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8340b8b4-365c-4107-8105-0cd46dbd7e5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8340b8b4-365c-4107-8105-0cd46dbd7e5e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {388314fd-d201-4680-8fa8-fa17471e143e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {24bf0134-4e3b-4e80-abac-21d677a1d053}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35adec9e-2c71-460d-a80a-7092126e0811}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35adec9e-2c71-460d-a80a-7092126e0811}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0459805e-7ca1-4869-96ea-9a654f74182a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {282a5e30-23b0-46de-9b5e-9b0b4b705ccb}, !- Default Day Schedule Name
  {6b9528f9-96d1-41e2-83a8-01b696f51952}, !- Summer Design Day Schedule Name
  {6a440098-1e8e-4552-96af-fc7c4cdc752a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {282a5e30-23b0-46de-9b5e-9b0b4b705ccb}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d2af3a07-5901-40fc-8adc-e7b2575a0c0d}, !- Handle
  {0459805e-7ca1-4869-96ea-9a654f74182a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.85954129367968,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6a440098-1e8e-4552-96af-fc7c4cdc752a}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b9528f9-96d1-41e2-83a8-01b696f51952}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ae4fcf6-2fdd-4782-9936-982ddb5c1712}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {0459805e-7ca1-4869-96ea-9a654f74182a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08028a34-15ba-493c-a509-3bfd6459679d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08028a34-15ba-493c-a509-3bfd6459679d}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {214ddbc9-db3c-4d4b-b5bd-0e302770deab}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {0459805e-7ca1-4869-96ea-9a654f74182a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17443418-ed76-48bf-9cea-04859c5307a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17443418-ed76-48bf-9cea-04859c5307a0}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d0e5c394-bb9e-44df-8b20-1f296416ccfc}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {d2a868d6-4687-4cc1-b50c-550ac1e70eac}, !- Default Day Schedule Name
  {df60edf6-78a5-4802-becd-2747e22e867f}, !- Summer Design Day Schedule Name
  {1fa4fc86-289c-4059-a8a7-e8f3720fa3ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2a868d6-4687-4cc1-b50c-550ac1e70eac}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5750b07f-e21c-4ac7-8a49-4199ed9d84e7}, !- Handle
  {d0e5c394-bb9e-44df-8b20-1f296416ccfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600432,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1fa4fc86-289c-4059-a8a7-e8f3720fa3ef}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df60edf6-78a5-4802-becd-2747e22e867f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {082db0bd-6151-4755-8e4a-e5b4d46ea78e}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {d0e5c394-bb9e-44df-8b20-1f296416ccfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f16d36e-0ede-4c36-8134-c61b5e195c2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f16d36e-0ede-4c36-8134-c61b5e195c2c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5c36075-6656-4776-85ab-95c28789fcca}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {d0e5c394-bb9e-44df-8b20-1f296416ccfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9b35150f-ca90-47ff-a90b-4d08bcef0577}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b35150f-ca90-47ff-a90b-4d08bcef0577}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {be035a93-3412-4839-87f5-3f9da3524b8e}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {2d522f2a-51fa-4e1b-9180-b2a3e8224c2d}, !- Default Day Schedule Name
  {9eb8bf89-d8ed-47de-ad84-78a98087be0b}, !- Summer Design Day Schedule Name
  {9ee8a85c-fe0c-48a4-88b6-b5a97499100c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d522f2a-51fa-4e1b-9180-b2a3e8224c2d}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e3228f66-69ee-41e1-a58d-3bb2cbd6ff22}, !- Handle
  {be035a93-3412-4839-87f5-3f9da3524b8e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.670944423709493,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9ee8a85c-fe0c-48a4-88b6-b5a97499100c}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eb8bf89-d8ed-47de-ad84-78a98087be0b}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3d1bc75-f760-48f8-995a-001d808f716d}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {be035a93-3412-4839-87f5-3f9da3524b8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0b8035b-0e1b-488d-b030-53feee206269}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0b8035b-0e1b-488d-b030-53feee206269}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b93fb6d4-6c60-4a65-b0b5-3a4832e951a1}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {be035a93-3412-4839-87f5-3f9da3524b8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45d0a255-a7ca-4551-a3d9-7ed81a753c13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45d0a255-a7ca-4551-a3d9-7ed81a753c13}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {4fceefdc-1096-471c-84c0-3a748228ee89}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {38d4bb37-fd8b-445a-89e2-98a2a68bd553}, !- Default Day Schedule Name
  {0aa6f3c2-4841-4596-8edc-4ea2877ae231}, !- Summer Design Day Schedule Name
  {bb565534-f1b2-4790-b0ac-3097f7fa7ce4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38d4bb37-fd8b-445a-89e2-98a2a68bd553}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {403f14d4-ecb1-4482-9db9-12c0536dc83f}, !- Handle
  {4fceefdc-1096-471c-84c0-3a748228ee89}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999973,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bb565534-f1b2-4790-b0ac-3097f7fa7ce4}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aa6f3c2-4841-4596-8edc-4ea2877ae231}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74299400-fecb-4ad2-b8fa-4fdd04677176}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {4fceefdc-1096-471c-84c0-3a748228ee89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cbeb8ac-4db7-471b-a551-ca9f11cef684}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cbeb8ac-4db7-471b-a551-ca9f11cef684}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dfa33c49-357d-474c-88f1-7ee229be8e0c}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {4fceefdc-1096-471c-84c0-3a748228ee89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {72e47672-6ec8-4263-83c2-105e1633c771}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72e47672-6ec8-4263-83c2-105e1633c771}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2ef02388-4f28-4746-9bf1-2af50b0c4e92}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {54ce9438-9068-45e4-9eae-3c8c3cfb49a8}, !- Default Day Schedule Name
  {0aa844c0-2143-424f-bde1-6d47a75ec479}, !- Summer Design Day Schedule Name
  {ce39a600-c9b1-4fad-b199-21da00ee57b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54ce9438-9068-45e4-9eae-3c8c3cfb49a8}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bc45ac74-7a76-44e0-bd61-d2b43e60f8e2}, !- Handle
  {2ef02388-4f28-4746-9bf1-2af50b0c4e92}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  311.31746729291586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ce39a600-c9b1-4fad-b199-21da00ee57b9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0aa844c0-2143-424f-bde1-6d47a75ec479}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6d29a9d-47ca-4682-9783-7b96c83e4d50}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2ef02388-4f28-4746-9bf1-2af50b0c4e92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {222e24ea-aaa9-4d07-b351-d91b9c9f5869}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {222e24ea-aaa9-4d07-b351-d91b9c9f5869}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9ef9199-f267-432e-a4ea-7929b5441800}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2ef02388-4f28-4746-9bf1-2af50b0c4e92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {754d5761-c28f-42a3-b52f-3d9ce8514cdf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {754d5761-c28f-42a3-b52f-3d9ce8514cdf}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {28f59c81-584c-45d5-830a-9994386547ad}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {1fe1b001-0d1c-445e-abc6-ff131817cfa5}, !- Default Day Schedule Name
  {c655ec12-f4a2-472b-b3be-ea56b5b79190}, !- Summer Design Day Schedule Name
  {09c086a9-7b71-45dc-a167-857217440186}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1fe1b001-0d1c-445e-abc6-ff131817cfa5}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f8dd90ec-2081-4b6f-9657-edd38eaa5bbf}, !- Handle
  {28f59c81-584c-45d5-830a-9994386547ad}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665516,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {09c086a9-7b71-45dc-a167-857217440186}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c655ec12-f4a2-472b-b3be-ea56b5b79190}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22fd9060-72b9-4967-a09b-29b0c29feff1}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {28f59c81-584c-45d5-830a-9994386547ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {410c971b-14cd-4529-947a-9a4afeea8ca5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {410c971b-14cd-4529-947a-9a4afeea8ca5}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {01ee6eb4-f8cd-4942-a770-c091ef8b52d6}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {28f59c81-584c-45d5-830a-9994386547ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b702e1ad-437f-44c9-8169-de55aa07d233}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b702e1ad-437f-44c9-8169-de55aa07d233}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3dcbe5d7-bb48-43c4-9285-395230730e95}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {1710a9de-32ef-4a39-9f32-1849b138104c}, !- Default Day Schedule Name
  {7073bff0-f69f-4b38-ad92-b69a79a87dbf}, !- Summer Design Day Schedule Name
  {cbab1910-9ba0-48dc-9f27-0b416f51af36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1710a9de-32ef-4a39-9f32-1849b138104c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1162d045-12e8-4da2-98b5-68fe069abcf2}, !- Handle
  {3dcbe5d7-bb48-43c4-9285-395230730e95}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.670944423709528,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbab1910-9ba0-48dc-9f27-0b416f51af36}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7073bff0-f69f-4b38-ad92-b69a79a87dbf}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {402ccc8c-b7db-4d98-a787-84b6409b4a90}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3dcbe5d7-bb48-43c4-9285-395230730e95}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33eca61d-cf27-402d-b9f4-cf1ff0f7bc1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33eca61d-cf27-402d-b9f4-cf1ff0f7bc1d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e5aa4bc-8c86-4694-a8ff-4091cde6010d}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3dcbe5d7-bb48-43c4-9285-395230730e95}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {feabb1a2-91b2-4ecc-b66e-e62b0e72a8fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {feabb1a2-91b2-4ecc-b66e-e62b0e72a8fa}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {aa0dd493-11de-4097-ac6b-de9fd3d450c7}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {b30e26f9-f566-4891-bd7c-81688c7dfa69}, !- Default Day Schedule Name
  {b4e222e9-edd9-40da-a514-5e3f6500fc8f}, !- Summer Design Day Schedule Name
  {1226659f-1d3b-4239-bb86-564ca02829d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b30e26f9-f566-4891-bd7c-81688c7dfa69}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {07713eaf-9d88-4667-b10d-8cfdb9b817df}, !- Handle
  {aa0dd493-11de-4097-ac6b-de9fd3d450c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1226659f-1d3b-4239-bb86-564ca02829d6}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4e222e9-edd9-40da-a514-5e3f6500fc8f}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1de13b77-6f8b-49fb-bbc3-5d7c09d8f5e3}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {aa0dd493-11de-4097-ac6b-de9fd3d450c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f8d9a3d-79bb-4e87-9619-a934e5f23bce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f8d9a3d-79bb-4e87-9619-a934e5f23bce}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3ab9030-57ba-4d74-ad9a-5b7166a3db26}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {aa0dd493-11de-4097-ac6b-de9fd3d450c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {33e80c06-46fe-4f72-bf4b-27dc1db747fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33e80c06-46fe-4f72-bf4b-27dc1db747fe}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {46536fc3-d91d-4b13-a3db-4826470e1c95}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c301ebef-4b9e-4452-8b41-ecd60ded18e0}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb915485-71e4-4e12-bc64-5bffe7ff7ec9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {676bb25a-8af7-4cbe-814d-c61c5a29552f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {842fc4b0-9d75-4c1f-b284-c4908189a820}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {eeed1c0e-a7e2-445e-ba61-f916788eaad1}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {aa2851e2-623b-42fa-b163-85ea0f4725f9}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {eeed1c0e-a7e2-445e-ba61-f916788eaad1}; !- Layer 1

OS:InternalMass:Definition,
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Handle
  Internal Mass Definition 2,             !- Name
  {aa2851e2-623b-42fa-b163-85ea0f4725f9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {774b38d8-d57f-4074-b758-f15e609c20d1}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {f595d4c0-2f7b-4813-b5a4-93b09d4f7c9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82e5a696-a2af-4325-8b47-f12c88eaff41}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {11f413ad-34ec-43e0-bf34-e4439a825dd8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {21600f20-2a1b-461d-9748-1dc926ad9d15}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {5b9a935f-ed06-42b1-a137-6f9ff250c90e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c0532842-890e-4896-b640-379365073a71}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {d26a8025-283e-4f53-abfd-9bb1b486a135}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {174bb387-99e6-4a4f-b3df-3b9701de0bde}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {e3df08aa-1eb1-4f42-addf-0c51f5bcb663}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78cc762e-bebc-43f2-ba46-7a0cd453bf1b}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {27bc4b71-312c-403e-b725-55a28983133a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66fb31ae-d584-4ad9-ad9f-7817f76cd84f}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {b7596ed9-52fc-413a-be1a-bd872b145f5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {10a78c91-83d5-42e8-a22e-d03f78e8f9e4}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {16303f28-1905-4d20-b6ca-b3e50773fd14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ef157825-8866-4de3-8cea-f8fb72f2c0b1}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {05012a1a-38eb-468e-b7a4-f63a51603f59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16c178b3-950d-42e2-87a6-221fa5f1e559}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {b9474344-fe4d-4148-a63d-a88621c543f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {da208b12-1d1d-423e-9c66-4498bb958fc8}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {770b5639-7253-42c1-8e5b-52557e0d76a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {381d4985-f3d1-4b02-856f-b602da0187bc}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {467c39ef-9916-4967-8dba-b6edcbdfa8b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {210551e1-b612-468d-ac01-2b9a77ddef6a}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {96fdb2b9-faf1-48c8-9021-babb05406f76}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06f97569-08fc-4231-83c6-4ad7aefcd71d}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {5eafc27f-46c8-4121-b5b9-6ad1e93c3178}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fc27991d-8fcc-4df7-a575-bdddf0de4b97}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {15efc3be-6c95-4fbe-be27-c9b10da47cfa}, !- Internal Mass Definition Name
  {3eb641be-8eb2-42a1-b897-a3abe43f763e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {2daee5e5-9a4a-4c8f-9d55-994090127520}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {66d7bce6-af31-42c0-89b7-4cdbbaa27b01}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {22b5daf2-ec65-4816-9015-c663e4c3a479}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22b5daf2-ec65-4816-9015-c663e4c3a479}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b4964941-95f9-4c37-b498-f4688f77d3ac}, !- Handle
  {ff4b3308-1d9e-493f-8089-39760e68b293}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {23795228-b05d-4963-a060-e7e0e67dd585}, !- Handle
  {92cdf1e7-e3c6-4ab3-b921-f8ba895e3caf}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {0afcc99a-c0e6-48da-b885-7754e833103e}, !- Handle
  {a44455a4-d9de-410c-ae5e-c0e70a4c5c49}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {f4725558-0f8b-4ace-824e-633561a49bea}, !- Handle
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {0502b9bf-db84-4b2f-a3ee-97a95a211fdb}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.06273435277795,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {8922d1e7-b4b7-4d0e-bd76-4ddf80318423}, !- Handle
  {0502b9bf-db84-4b2f-a3ee-97a95a211fdb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {71cceae2-3c7b-4eb0-a288-637dad67a703}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {0502b9bf-db84-4b2f-a3ee-97a95a211fdb}, !- Lights Definition Name
  {ff4b3308-1d9e-493f-8089-39760e68b293}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fc6c8850-a650-4e59-99cf-846c02fd2a82}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c0dad7a3-c379-4bd2-9b05-14a2db002661}, !- Handle
  {fc6c8850-a650-4e59-99cf-846c02fd2a82}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {88d5aa09-a1f9-4155-82d6-1b43bb82b2c7}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {fc6c8850-a650-4e59-99cf-846c02fd2a82}, !- Lights Definition Name
  {92cdf1e7-e3c6-4ab3-b921-f8ba895e3caf}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c42f65f8-9f0a-40c6-99ff-72547f3dc7d6}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8c3b652-e5e3-4bff-b425-77bf47c6e2e4}, !- Handle
  {c42f65f8-9f0a-40c6-99ff-72547f3dc7d6}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f2661361-192f-4ac0-a8bd-0662e9caa4d5}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {c42f65f8-9f0a-40c6-99ff-72547f3dc7d6}, !- Lights Definition Name
  {92cdf1e7-e3c6-4ab3-b921-f8ba895e3caf}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f79d6a06-49da-476c-a5e4-8fb0338c1f9a}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.73210957366405,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fee4eb64-ce43-4539-95a6-bb1a5dfa0475}, !- Handle
  {f79d6a06-49da-476c-a5e4-8fb0338c1f9a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {fc66714c-bc03-4948-97ac-f031292322eb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f79d6a06-49da-476c-a5e4-8fb0338c1f9a}, !- Lights Definition Name
  {a44455a4-d9de-410c-ae5e-c0e70a4c5c49}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b0296d56-028c-4995-a8db-061443974981}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.42470800559865,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e327779b-9433-46ce-87eb-8db3fd4c5ef1}, !- Handle
  {b0296d56-028c-4995-a8db-061443974981}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {85cfa683-88a8-4758-bed5-f7dff3479304}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {b0296d56-028c-4995-a8db-061443974981}, !- Lights Definition Name
  {a44455a4-d9de-410c-ae5e-c0e70a4c5c49}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {613d4d66-c2c5-4a50-96ed-e7dc6510b4e9}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f7503f2b-fb02-4d60-bf5c-1686facdc600}, !- Handle
  {613d4d66-c2c5-4a50-96ed-e7dc6510b4e9}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {4f2f2f46-89fc-40e3-992d-c92aed76e729}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {613d4d66-c2c5-4a50-96ed-e7dc6510b4e9}, !- Lights Definition Name
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {9b0bf53f-6ac3-4dc3-93ee-351a228ca261}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {445cab19-9c6c-49a1-b36b-f23155f07832}, !- Handle
  {9b0bf53f-6ac3-4dc3-93ee-351a228ca261}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {3702c6b6-b2f8-46f4-aae3-cfc088912184}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {9b0bf53f-6ac3-4dc3-93ee-351a228ca261}, !- Lights Definition Name
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c23be511-3618-4339-be60-557beb38e92f}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a01725dd-05b5-4e4b-b2c8-996d36143376}, !- Handle
  {c23be511-3618-4339-be60-557beb38e92f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {181f080b-9e77-4bbf-88b0-b2414a1ed85c}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {c23be511-3618-4339-be60-557beb38e92f}, !- Lights Definition Name
  {928eab40-508d-4c46-b20f-827b337125e3}, !- Space or SpaceType Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  {80b517a2-4605-435b-a959-f58f03bba0d9}, !- Default Day Schedule Name
  {f5b24ce0-d8b8-479e-84fe-16c41c6e88b1}, !- Summer Design Day Schedule Name
  {1fe9f298-6f9c-43fa-8360-526be28a26cc}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c36c1f3f-affe-49ea-b38d-d4df39b005fa}, !- Handle
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {80b517a2-4605-435b-a959-f58f03bba0d9}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0329501488817084,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.019803832506856,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0174198412068186,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0150358499067813,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0126518586067439,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0102678673067065,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00819161151641064,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0061153557261148,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00403909993581895,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00196284414552311,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00147213310914233,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.000981422072761556,                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.000490711036380778,                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.00190581442906011,                    !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00381162885812021,                    !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0057174432871803,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.00762325771624041,                    !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0142924316258732,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.020961605535506,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0276307794451388,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0342999533547716,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0514696112817312,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0686392692086907,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0858089271356503,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.10297858506261,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.163522355511479,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.224066125960348,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.284609896409217,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.345153666858086,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.448142372138345,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.551131077418604,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.654119782698863,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.757108487979122,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.802813996221283,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848519504463444,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.894225012705605,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.939930520947766,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.947420240080703,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.954909959213641,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962399678346578,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969889397479515,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.970082336630386,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970275275781257,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.970468214932128,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970661154082999,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.97070023337559,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970739312668181,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970778391960772,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970817471253364,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.970881337008611,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.970945202763858,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.971009068519106,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971072934274353,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.971138295295974,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.971203656317595,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.971269017339216,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971334378360837,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.971335313370762,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.971336248380687,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.971337183390613,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971338118400538,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.971345898550403,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.971353678700269,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.971361458850134,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.971328615990764,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.971287992981528,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.971247369972292,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.971206746963057,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.971116422273921,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971026097584786,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.97093577289565,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970845448206515,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.970686077598355,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.970526706990194,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.970367336382034,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970207965773874,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96934545967142,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.968482953568967,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.967620447466514,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96675794136406,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.933075948462584,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.899393955561107,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.865711962659631,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.832029969758154,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.717138942537935,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.602247915317717,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.487356888097498,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.372465860877279,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.297446670159525,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.222427479441772,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.147408288724019,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0723890980062656,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0592427816314132,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0460964652565608;                     !- Value Until Time 96

OS:AdditionalProperties,
  {74b25e90-960a-41cd-a9ef-01c401a43b33}, !- Handle
  {80b517a2-4605-435b-a959-f58f03bba0d9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f5b24ce0-d8b8-479e-84fe-16c41c6e88b1}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fe9f298-6f9c-43fa-8360-526be28a26cc}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b139a22c-0cf2-45cb-96b5-74bb3fd368e8}, !- Handle
  Schedule Rule 14,                       !- Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3ef9d88c-c1a0-415e-b705-d83f1c6306b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fd42659-0715-4239-b88f-84d908db0fc4}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.193969827631579,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.210153637263158,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.053648834,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.242521256526316,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.258705066157895,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.274888875789474,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.291072685421053,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.307256495052632,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.323440304684211,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.339624114315789,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.355807923947368,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.371991733578947,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.388175543210526,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.404359352842105,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.420543162473684,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.436726972105263,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.452910781736842,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.469094591368421,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.485278401,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.57067681825,                          !- Value Until Time 20
  5,                                      !- Hour 21
