  15,                                     !- Minute 21
  0.6560752355,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.74147365275,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.82687207,                             !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.861651529,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.896430988,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.931210447,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.965989906,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.96687766175,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.9677654175,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.96865317325,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.969540929,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.9695573016,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.9695736742,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.9695900468,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.9696064194,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.969622792,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.9696391646,                           !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.9696555372,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.9696719098,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9696882824,                           !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.969704655,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9697210276,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9697374002,                           !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9697537728,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9697701454,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.969786518,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9698028906,                           !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9698192632,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.9698356358,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.9698520084,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.969868381,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.96995667275,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.9700449645,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.97013325625,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.970221548,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9702358205,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.970250093,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.9702643655,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.970278638,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9702290465,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.970179455,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.9701298635,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.970080272,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.97006370885,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.9700471457,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.97003058255,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.9700140194,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.96999745625,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.9699808931,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.96996432995,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9699477668,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.96993120365,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9699146405,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.96989807735,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.9698815142,                           !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.96986495105,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.9698483879,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.96983182475,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.9698152616,                           !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.96979869845,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.9697821353,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96976557215,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.969749009,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.96923424975,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.9687194905,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.96820473125,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.967689972,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.95963844675,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.9515869215,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.94353539625,                          !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.935483871,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.899593695,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.863703519,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.827813343,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.791923167,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.7428225645;                           !- Value Until Time 96

OS:AdditionalProperties,
  {3347bb0e-fab1-4ad1-be3b-354ee2d097d6}, !- Handle
  {2fd42659-0715-4239-b88f-84d908db0fc4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {ef356250-7b3b-4777-b76e-9a899c57fa23}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {ad04a204-7f12-47d5-86b8-ca1d375f4ed7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {02013384-b755-493a-b5e0-f12de29e45b3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {980ee30e-8789-48f6-aebb-5eb15686b4e9}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.09493525875,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.082657292,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.08043076975,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0782042475,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.07597772525,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.073751203,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0718120895,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.069872976,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0679338625,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.065994749,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.06553645075,                          !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0650781525,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.06461985425,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.064161556,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.06594148625,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0677214165,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.06950134675,                          !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.071281277,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.077509934,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.083738591,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.089967248,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.096195905,                            !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.11223146075,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1282670165,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.14430257225,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.160338128,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.21688281925,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.2734275105,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.32997220175,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.386516893,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.48270291675,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.5788889405,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.67507496425,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.771260988,                            !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.81394752425,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8566340605,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.89932059675,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.942007133,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.949002136,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.955997139,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.962992142,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.969987145,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.97016734,                             !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.970347535,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.97052773,                             !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.970707925,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.970744423,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.970780921,                            !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.970817419,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.970853917,                            !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.97091356425,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9709732115,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.97103285875,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.971092506,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.97115354975,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.9712145935,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.97127563725,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.971336681,                            !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.97133755425,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.9713384275,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.97133930075,                          !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.971340174,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.97134744025,                          !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.9713547065,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.97136197275,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.971369239,                            !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.97133129925,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.9712933595,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.97125541975,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.97121748,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.9711331215,                           !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.971048763,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.9709644045,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.970880046,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.97073120225,                          !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.9705823585,                           !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.97043351475,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.970284671,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.96947913575,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.9686736005,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.96786806525,                          !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.96706253,                             !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.9356053235,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.904148117,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.8726909105,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.841233704,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.73393153875,                          !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6266293735,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.51932720825,                          !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.412025043,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.341961072,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.271897101,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.20183313,                             !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.131769159,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.11949119225,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.1072132255;                           !- Value Until Time 96

OS:AdditionalProperties,
  {6ac72edc-6154-4309-aa38-d7afb3f4611e}, !- Handle
  {980ee30e-8789-48f6-aebb-5eb15686b4e9}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  {965d0481-3940-460c-9200-76b6e06c7541}, !- Default Day Schedule Name
  {19b5030f-dc39-48df-872b-013bb0ad63ee}, !- Summer Design Day Schedule Name
  {06bebadf-750b-4442-9177-231a2f22b352}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {8c2714df-acaf-4aab-bf8a-90f06377f436}, !- Handle
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {965d0481-3940-460c-9200-76b6e06c7541}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.131315189393939,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.116540978535354,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.101766767676768,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0987254201101925,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0956840725436172,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0926427249770441,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0896013774104688,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0865600298438937,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0835186822773184,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0804773347107433,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.077435987144168,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0743946395775948,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0713532920110196,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0683119444444444,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0621518497474747,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0559917550505051,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0498316603535354,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0436715656565656,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0426699242424243,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0416682828282828,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0406666414141414,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.039665,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0407167234848485,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.041768446969697,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0428201704545454,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0438718939393939,                     !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0456247664141413,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0473776388888889,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0491305113636363,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0508833838383839,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0556411805555555,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0603989772727273,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.065156773989899,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0699145707070706,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0799309848484848,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.089947398989899,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0999638131313131,                     !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.109980227272727,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.132316830808081,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.154653434343434,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.176990037878788,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.199326641414141,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.229976868686869,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.260627095959596,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.291277323232323,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.321927550505051,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.46776654040404,                       !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.502172922979798,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.536579305555556,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.570985688131313,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.605392070707071,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.630683516414141,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.655974962121212,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.681266407828283,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.706557853535353,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.718677714646465,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.730797575757576,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.742917436868687,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.755037297979798,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.759194109848485,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.763350921717172,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.767507733585859,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.771664545454545,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.774118566919192,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.776572588383838,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.779026609848485,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.781480631313131,                      !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.7933,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.784836130050505,                      !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.77637226010101,                       !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.767908390151515,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.75944452020202,                       !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.74457014520202,                       !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.72969577020202,                       !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.71482139520202,                       !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.69994702020202,                       !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.676959349747475,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.653971679292929,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.630984008838384,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.607996338383838,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.578698327020202,                      !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.549400315656566,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.520102304292929,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.490804292929293,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.462077217171717,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.433350141414142,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.404623065656566,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.37589598989899,                       !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.349182213383838,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.322468436868687,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.295754660353535,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.269040883838384,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.241996565656566,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.214952247474748,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.187907929292929,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.160863611111111,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.146089400252525;                      !- Value Until Time 97

OS:AdditionalProperties,
  {a7e14f98-4ec2-41c0-8dfe-90fd1d516a50}, !- Handle
  {965d0481-3940-460c-9200-76b6e06c7541}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {19b5030f-dc39-48df-872b-013bb0ad63ee}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06bebadf-750b-4442-9177-231a2f22b352}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f50c664-9571-4e4e-b00a-e92ad9bbfbdb}, !- Handle
  Schedule Rule 15,                       !- Name
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5482d5d-9e68-43e7-9d0a-f224bffb3127}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {132b1362-26df-4d05-9ad2-3e2fcc36d158}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {34a72920-2e81-4f4f-89c7-4b0460b637ab}, !- Handle
  {132b1362-26df-4d05-9ad2-3e2fcc36d158}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {465d7a7f-2857-488b-8cc8-17da247c3585}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {7fb87d2c-3850-41b5-a3d1-2054dac92083}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aa24289-cdb7-40bf-8e59-05171661c8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {b0d51c0d-d537-4a2f-b0fa-82123308b7a7}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.510645,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.5009,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.499425,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.49795,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.496475,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.495,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4923,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4896,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4869,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.4842,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.481475,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.47875,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.476025,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.4733,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.4714,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.4695,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.4676,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.4657,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.465175,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.46465,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.464125,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.4636,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.465425,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.46725,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.469075,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4709,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4736,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4763,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.479,                                  !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4817,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.485,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4883,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4916,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4949,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.499225,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50355,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.507875,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5122,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.51475,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5173,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.51985,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5224,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5251,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5278,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5305,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5332,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.53825,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.5433,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.54835,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.5534,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.560225,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.56705,                                !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.573875,                               !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.5807,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.589175,                               !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.59765,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.606125,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.6146,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.624875,                               !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.63515,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.645425,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.6557,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.6635,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.6713,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.6791,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.6869,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.691475,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.69605,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.700625,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.7052,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.70615,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.7071,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.70805,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.709,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.7067,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.7044,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.7021,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.6998,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.6941,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.6884,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.6827,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.677,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.66815,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.6593,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.65045,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6416,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.629975,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.61835,                                !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.606725,                               !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.5951,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.581295,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.56749,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.553685,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.53988,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.530135,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.52039;                                !- Value Until Time 96

OS:AdditionalProperties,
  {17393279-dd27-48c9-948b-ffbacb1e79bf}, !- Handle
  {b0d51c0d-d537-4a2f-b0fa-82123308b7a7}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {cbfb24d2-c6d1-404c-a138-3aa4020dd3ca}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {3af94814-01ed-4a86-89a8-771567c3387b}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {8b7b5bb0-45fb-4282-b819-73118de7a3fb}, !- Default Day Schedule Name
  {c4e8517d-3e50-4235-ab09-6708f8ea24b1}, !- Summer Design Day Schedule Name
  {65995597-0a3e-40b7-9795-80a706579d06}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b97b409d-d33a-405a-93eb-bc272cbe86a3}, !- Handle
  {3af94814-01ed-4a86-89a8-771567c3387b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833204,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b7b5bb0-45fb-4282-b819-73118de7a3fb}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c4e8517d-3e50-4235-ab09-6708f8ea24b1}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65995597-0a3e-40b7-9795-80a706579d06}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {161e2df1-61a9-46cb-bb6d-b18f51333120}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {3af94814-01ed-4a86-89a8-771567c3387b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e513a8dc-b2e1-49f5-8fe5-1cc3aa7abe72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e513a8dc-b2e1-49f5-8fe5-1cc3aa7abe72}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a965e3bf-aad4-4f63-913a-af4d6d641604}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {3af94814-01ed-4a86-89a8-771567c3387b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5db11c45-ca5e-4fba-9ad3-643569046950}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5db11c45-ca5e-4fba-9ad3-643569046950}, !- Handle
  Zone Retail Back_Space A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {5dbb5aef-8915-4491-99f4-2c88db6d17d0}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {8ff59504-fe55-4754-84f3-983721a48c9f}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {00a0fd9b-06c0-486a-bf98-aab8d857b45b}, !- Default Day Schedule Name
  {44c943dd-50d3-4d10-95a2-5738280b60a4}, !- Summer Design Day Schedule Name
  {18269290-dcdf-4c55-ac39-2396127378d6}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6d0095d8-3e4f-4d52-89f4-a4dfc89fdc9b}, !- Handle
  {8ff59504-fe55-4754-84f3-983721a48c9f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999931,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {00a0fd9b-06c0-486a-bf98-aab8d857b45b}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {44c943dd-50d3-4d10-95a2-5738280b60a4}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18269290-dcdf-4c55-ac39-2396127378d6}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdea6e1e-dda6-4bc8-89bc-d9f382aafb63}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {8ff59504-fe55-4754-84f3-983721a48c9f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a978485-f471-4489-a688-671b181f2df1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a978485-f471-4489-a688-671b181f2df1}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {384bbc41-b8fd-4e06-93a3-85d2347e84be}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {8ff59504-fe55-4754-84f3-983721a48c9f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46e67d95-f590-4da2-86fd-9ab4109016ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46e67d95-f590-4da2-86fd-9ab4109016ac}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {7c9d0087-f55b-4ef0-bc36-7acbe73c6d85}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {612ac0d1-98ef-4717-9b90-8331fbeac48e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {501fa86c-1a65-497e-a3e3-289d3f10acc7}, !- Default Day Schedule Name
  {cf4ebb91-62fe-4044-8825-455ba128f94e}, !- Summer Design Day Schedule Name
  {654a8f2c-5775-4738-bbb0-4bb97778cc45}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7ee777f2-910d-473e-8221-ee3e934b4f14}, !- Handle
  {612ac0d1-98ef-4717-9b90-8331fbeac48e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.807506929787609,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {501fa86c-1a65-497e-a3e3-289d3f10acc7}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cf4ebb91-62fe-4044-8825-455ba128f94e}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {654a8f2c-5775-4738-bbb0-4bb97778cc45}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de882df0-530e-4037-93cf-a9788119882f}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {612ac0d1-98ef-4717-9b90-8331fbeac48e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c06c99d1-6a04-495e-bdae-e0da8cbc868b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c06c99d1-6a04-495e-bdae-e0da8cbc868b}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70a74ee5-12da-4269-a718-719c4e85a8e2}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {612ac0d1-98ef-4717-9b90-8331fbeac48e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f8995bf-bd1c-4754-9bfe-8718233cef49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f8995bf-bd1c-4754-9bfe-8718233cef49}, !- Handle
  Zone Retail Back_Space B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {e94d9850-1d4c-4f97-90d8-105018a2751d}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {85ad2b0e-baa8-4e59-ab18-5ee6b7345447}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {92a0478f-384a-4e8b-9638-976bf1e657de}, !- Default Day Schedule Name
  {2d8b4006-03c5-4496-9b56-d82c3675014e}, !- Summer Design Day Schedule Name
  {b988c23f-6b69-49a4-a1f1-bd55f6c06ace}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3646bed0-7539-4311-b91e-1d6fa8f23e92}, !- Handle
  {85ad2b0e-baa8-4e59-ab18-5ee6b7345447}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.3411854368457448,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {92a0478f-384a-4e8b-9638-976bf1e657de}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2d8b4006-03c5-4496-9b56-d82c3675014e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b988c23f-6b69-49a4-a1f1-bd55f6c06ace}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63d041fb-6d16-4932-aa94-35c227dae323}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {85ad2b0e-baa8-4e59-ab18-5ee6b7345447}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {92160064-9229-497e-bebe-c6bf340a6c26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92160064-9229-497e-bebe-c6bf340a6c26}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6946bff8-3720-431f-aa2e-8e9d80c6e6a3}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {85ad2b0e-baa8-4e59-ab18-5ee6b7345447}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cda2f589-0baa-4ce1-a572-4654ba720f91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cda2f589-0baa-4ce1-a572-4654ba720f91}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d4173241-7d2c-401a-8e4e-86c6bba5c99f}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {db46fe3a-72c7-4c9b-a545-76233511219e}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {e41468f2-4923-4ea8-9104-953edcc130eb}, !- Default Day Schedule Name
  {5e4bbbdf-3358-4b91-b744-5323f13d53c7}, !- Summer Design Day Schedule Name
  {1b8ec8f4-a61a-4b6d-afb8-0b329b001558}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {cf072371-209d-4ba4-86a0-35e7a6123858}, !- Handle
  {db46fe3a-72c7-4c9b-a545-76233511219e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.5160538166833217,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:34 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:34 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e41468f2-4923-4ea8-9104-953edcc130eb}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5e4bbbdf-3358-4b91-b744-5323f13d53c7}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b8ec8f4-a61a-4b6d-afb8-0b329b001558}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0019f7a0-2e20-4a6e-8413-2ab0041c8a93}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {db46fe3a-72c7-4c9b-a545-76233511219e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c3d2a1a-2554-4e32-bd6d-940500a26408}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c3d2a1a-2554-4e32-bd6d-940500a26408}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bde227e-d07d-44cb-b8f5-c94ac8c1df28}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {db46fe3a-72c7-4c9b-a545-76233511219e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfeff880-b0b0-4007-803e-9bb3626b79fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfeff880-b0b0-4007-803e-9bb3626b79fc}, !- Handle
  Zone Retail Back_Space C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {79758e88-f9c8-4edc-93fe-016f61020cf9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {93201919-0cf0-4f7c-b2cc-fc97ba853599}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {44809252-7495-4251-b420-7c2a0544f006}, !- Default Day Schedule Name
  {86935ee7-ec2d-4b9f-baa0-32fe3c5ab64f}, !- Summer Design Day Schedule Name
  {e25de93e-6416-4883-8247-dbd71d76c2fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {c36b3f65-7e15-4f17-a1ef-82a82c382cb3}, !- Handle
  {93201919-0cf0-4f7c-b2cc-fc97ba853599}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74924999999999997,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {44809252-7495-4251-b420-7c2a0544f006}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {86935ee7-ec2d-4b9f-baa0-32fe3c5ab64f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e25de93e-6416-4883-8247-dbd71d76c2fa}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2180d21a-6a5a-4b19-a2e6-a179ff84e4de}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {93201919-0cf0-4f7c-b2cc-fc97ba853599}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cf1a183-c009-4674-9d69-72d06943392b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cf1a183-c009-4674-9d69-72d06943392b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {56ec97f3-ad23-4720-a134-4bf28181a20b}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {93201919-0cf0-4f7c-b2cc-fc97ba853599}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a2844df-ff09-4a3d-8468-a7c7f1ea5008}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a2844df-ff09-4a3d-8468-a7c7f1ea5008}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {d92bcae6-4455-428c-ae09-49251e6563aa}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {70afea95-deb7-4e25-9f21-cbde18f1f727}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {06160f4e-f13b-436d-a3fc-949c1d60109a}, !- Default Day Schedule Name
  {a65e3b0b-2edf-4e28-a1e9-27a66a18ef35}, !- Summer Design Day Schedule Name
  {e885a300-97a5-48e3-9f3d-cae2daf685e9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {efd56759-d99d-4e26-ac60-1baf324411bb}, !- Handle
  {70afea95-deb7-4e25-9f21-cbde18f1f727}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600406,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {06160f4e-f13b-436d-a3fc-949c1d60109a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a65e3b0b-2edf-4e28-a1e9-27a66a18ef35}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e885a300-97a5-48e3-9f3d-cae2daf685e9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae5e015f-c2d4-4ee1-a60e-71bfd2b3d7ae}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {70afea95-deb7-4e25-9f21-cbde18f1f727}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c99a9a0-e638-4bba-b467-3f908a2235d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6c99a9a0-e638-4bba-b467-3f908a2235d9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39dedf32-e61d-4ecd-b253-8d80f5462a38}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {70afea95-deb7-4e25-9f21-cbde18f1f727}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f901bc7-65b1-4a75-9b76-b0ff4c1e6c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f901bc7-65b1-4a75-9b76-b0ff4c1e6c3a}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {b007a80b-28f0-444c-9932-d06a5c35f77c}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {b35e45fb-88b0-49bd-8135-9af14b6a6fc8}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {9724c19a-0a3a-4c6a-af53-ec4d892f4281}, !- Default Day Schedule Name
  {dcde81d3-4b70-49d9-8e76-e2736e95763b}, !- Summer Design Day Schedule Name
  {266e9fa3-aadb-4bff-9794-d3c28bce33fa}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {460ddd08-a65f-4712-a9c7-67565bedce48}, !- Handle
  {b35e45fb-88b0-49bd-8135-9af14b6a6fc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.85954129367968,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9724c19a-0a3a-4c6a-af53-ec4d892f4281}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dcde81d3-4b70-49d9-8e76-e2736e95763b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {266e9fa3-aadb-4bff-9794-d3c28bce33fa}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4c9c596-a571-4a6b-a9ea-95b024454be2}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {b35e45fb-88b0-49bd-8135-9af14b6a6fc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a95e0774-08d2-4feb-a394-6c94ed320062}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a95e0774-08d2-4feb-a394-6c94ed320062}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1e8d2cd5-78ab-473a-bfd1-022e69a64868}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {b35e45fb-88b0-49bd-8135-9af14b6a6fc8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e6391cf-cf94-4f2c-81e1-e8dfd7558552}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e6391cf-cf94-4f2c-81e1-e8dfd7558552}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {56a75a5b-ebe7-461e-bc41-5f852b74ce45}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {397b6181-4a99-42c9-a407-285d889f96aa}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {c3584098-0658-43c9-9e8a-7130b851f074}, !- Default Day Schedule Name
  {ea74048a-dda5-45c0-a074-903989ac3ae2}, !- Summer Design Day Schedule Name
  {19363135-5af7-4778-88e3-5947f36f7b68}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {468ed1f1-f870-4a2c-9538-fa178cf80250}, !- Handle
  {397b6181-4a99-42c9-a407-285d889f96aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.0483543531600432,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c3584098-0658-43c9-9e8a-7130b851f074}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ea74048a-dda5-45c0-a074-903989ac3ae2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19363135-5af7-4778-88e3-5947f36f7b68}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4888469-d1d0-45e2-8901-1dd10c0a29b0}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {397b6181-4a99-42c9-a407-285d889f96aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1708fd91-8f6c-454e-9c61-3b8bfceb212f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1708fd91-8f6c-454e-9c61-3b8bfceb212f}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cd7757cb-8aa2-4af6-ab3a-b62970b3113d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {397b6181-4a99-42c9-a407-285d889f96aa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acabadaf-69ad-4fc2-95bc-4df6dab1e6e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acabadaf-69ad-4fc2-95bc-4df6dab1e6e3}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {361e760b-89dc-414b-995f-69c7f4e9e709}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {7af24e62-c8b8-45d3-917e-ccd3d98d4ea9}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {f6bbc6d9-f8c1-4030-99e9-550849a67cbd}, !- Default Day Schedule Name
  {6945aa12-c8e9-4699-bc7d-0f49a2dbc755}, !- Summer Design Day Schedule Name
  {7fee4049-3848-406e-bd53-fe9ef96eff49}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {570751e6-707b-43f8-bc89-7520e3441b6e}, !- Handle
  {7af24e62-c8b8-45d3-917e-ccd3d98d4ea9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.670944423709493,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6bbc6d9-f8c1-4030-99e9-550849a67cbd}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6945aa12-c8e9-4699-bc7d-0f49a2dbc755}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fee4049-3848-406e-bd53-fe9ef96eff49}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9408c45-f359-4204-bb0c-1e85690a4221}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {7af24e62-c8b8-45d3-917e-ccd3d98d4ea9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ffd2323f-4115-4574-8cdb-c3d97b36df62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ffd2323f-4115-4574-8cdb-c3d97b36df62}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aecc44b1-88fa-4c95-be25-b16b89630daf}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {7af24e62-c8b8-45d3-917e-ccd3d98d4ea9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c55c0119-a95e-481f-bf54-49f48fc3da43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c55c0119-a95e-481f-bf54-49f48fc3da43}, !- Handle
  Zone Retail Retail A  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {42ca6360-cbc7-4587-9aa6-f8d8ff196658}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {af177aa4-6b3d-4a60-8a82-bc8c2a2657a0}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {9365c8e1-7d29-4b51-8b3c-df10a030c534}, !- Default Day Schedule Name
  {368656bd-12d2-4394-bf65-ca94d7cdedae}, !- Summer Design Day Schedule Name
  {e9ea838f-edaa-4ae7-bee7-5a514858cb73}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {db49899f-564b-4550-a3be-601a25e28e4f}, !- Handle
  {af177aa4-6b3d-4a60-8a82-bc8c2a2657a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999973,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9365c8e1-7d29-4b51-8b3c-df10a030c534}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {368656bd-12d2-4394-bf65-ca94d7cdedae}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9ea838f-edaa-4ae7-bee7-5a514858cb73}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93c39dc9-6620-439d-80c2-8f01c2e89995}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {af177aa4-6b3d-4a60-8a82-bc8c2a2657a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d0ca8b3-ed2f-45a0-8b0f-37eb89205893}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d0ca8b3-ed2f-45a0-8b0f-37eb89205893}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43a5f626-5da6-4ac8-ba36-9ee4375cadc7}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {af177aa4-6b3d-4a60-8a82-bc8c2a2657a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b82b9c9-c4f4-45ec-9231-b03951606d36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b82b9c9-c4f4-45ec-9231-b03951606d36}, !- Handle
  Zone Retail Retail A end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {fd900e09-6297-477e-92bb-8a406a85dd75}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ead34d6f-8c09-4faa-bac2-5cf36e133444}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {42cf5ba6-2035-44c3-98e2-a6f2a7b7e59a}, !- Default Day Schedule Name
  {42237f09-380c-464e-85b4-b840dd1e6cd9}, !- Summer Design Day Schedule Name
  {c146a527-1a89-4ae6-b883-f219ba8034ca}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e4e13133-cd2a-491e-8529-3c43c5484ba3}, !- Handle
  {ead34d6f-8c09-4faa-bac2-5cf36e133444}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  311.31746729291586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {42cf5ba6-2035-44c3-98e2-a6f2a7b7e59a}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42237f09-380c-464e-85b4-b840dd1e6cd9}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c146a527-1a89-4ae6-b883-f219ba8034ca}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d44d6bbc-08f2-4db9-a036-3592caace47c}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ead34d6f-8c09-4faa-bac2-5cf36e133444}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {15ff1196-55e2-423a-a202-6ba6c7e31ad7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15ff1196-55e2-423a-a202-6ba6c7e31ad7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b1af6c9e-8838-48a7-b97d-f5fcfcdfa9ce}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ead34d6f-8c09-4faa-bac2-5cf36e133444}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {95436f89-cd36-48db-add3-1cc943fb3b41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95436f89-cd36-48db-add3-1cc943fb3b41}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {022dbe35-a32d-4a75-8d92-730e6d902c6f}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {e713dac2-7283-4dc4-8d2f-b0d0072236ec}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {b12dc06e-26d9-4946-be20-a718af2d5fbc}, !- Default Day Schedule Name
  {40159ccf-e8b2-47b0-b185-753ec91272df}, !- Summer Design Day Schedule Name
  {e43b1178-832a-4251-8c75-f322cf531eb7}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3eb6fed6-a723-47aa-9aa0-98dc7d190c55}, !- Handle
  {e713dac2-7283-4dc4-8d2f-b0d0072236ec}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.059393859665516,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b12dc06e-26d9-4946-be20-a718af2d5fbc}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {40159ccf-e8b2-47b0-b185-753ec91272df}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e43b1178-832a-4251-8c75-f322cf531eb7}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fece9e0-55a6-4316-b88b-1c7d1a743567}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {e713dac2-7283-4dc4-8d2f-b0d0072236ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e293486f-7748-478c-959e-5764e7c1c97a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e293486f-7748-478c-959e-5764e7c1c97a}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdd54f3a-5e4b-403d-864b-068add95d99b}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {e713dac2-7283-4dc4-8d2f-b0d0072236ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8eeec441-9f1e-4a66-bdd8-88538bd50521}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eeec441-9f1e-4a66-bdd8-88538bd50521}, !- Handle
  Zone Retail Retail B end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {0fb04e58-c100-49eb-b4ea-d06cf255ce8c}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {ae926716-db7b-4343-8f53-f7606d30a5d8}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {2dc1e164-baa6-4700-af3f-c48d1b0b2202}, !- Default Day Schedule Name
  {cde93cb1-606d-4fb4-9b4c-1705b42496f5}, !- Summer Design Day Schedule Name
  {e62cd01a-9d3d-4c65-8339-213be6c2dbd3}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {47993323-1054-463a-a1d8-c3008d565a2e}, !- Handle
  {ae926716-db7b-4343-8f53-f7606d30a5d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  43.670944423709528,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2dc1e164-baa6-4700-af3f-c48d1b0b2202}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cde93cb1-606d-4fb4-9b4c-1705b42496f5}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e62cd01a-9d3d-4c65-8339-213be6c2dbd3}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18eb0670-8a8e-4e2d-860d-741c1c7c0dbc}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {ae926716-db7b-4343-8f53-f7606d30a5d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2e20603-6f82-4e91-a4e0-b4f2e0606d8b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2e20603-6f82-4e91-a4e0-b4f2e0606d8b}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e0a8984-5fbf-46e3-a40a-915ca0694777}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {ae926716-db7b-4343-8f53-f7606d30a5d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3038325-4ee2-4596-b93b-6ca31f7c8c54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3038325-4ee2-4596-b93b-6ca31f7c8c54}, !- Handle
  Zone Retail Retail C  - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Constant,
  {57596406-6c5e-45b1-93e6-75143f077c16}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_ventcycle_schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Ruleset,
  {bc020ea7-effd-4068-b0e4-53e007dff64a}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC_night_fancycle_schedule, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {2bf7b902-2eeb-452e-958f-19d1e6cbf32d}, !- Default Day Schedule Name
  {25183ef3-20f1-41ea-822c-c5391bd1c56b}, !- Summer Design Day Schedule Name
  {2bd2b62b-7334-497f-b176-75267322391b}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {657516b3-6614-4e87-95a3-04aa64abe357}, !- Handle
  {bc020ea7-effd-4068-b0e4-53e007dff64a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3749999999999996,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:38 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:38 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2bf7b902-2eeb-452e-958f-19d1e6cbf32d}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Default 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {25183ef3-20f1-41ea-822c-c5391bd1c56b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bd2b62b-7334-497f-b176-75267322391b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a42a29ca-e79e-4fd6-94f7-d1b123e8bdef}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule 1, !- Name
  {bc020ea7-effd-4068-b0e4-53e007dff64a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {707d9f01-6039-48aa-9800-9586654a0c39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {707d9f01-6039-48aa-9800-9586654a0c39}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Sunday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e34578f0-c41d-4bc9-9944-47e8157ed1da}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule 1, !- Name
  {bc020ea7-effd-4068-b0e4-53e007dff64a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0149dd9d-479d-4818-bc07-3a3e51a41a0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0149dd9d-479d-4818-bc07-3a3e51a41a0b}, !- Handle
  Zone Retail Retail C end_a - Story Ground PSZ-AC Occ Sch Saturday 1, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  {f6305518-59a6-43a1-9351-6e33480bc0d0}, !- Default Day Schedule Name
  {84eb5f62-a30c-4b0c-bd01-419e01b0b3aa}, !- Summer Design Day Schedule Name
  {1c699db2-7433-45af-abc7-d641239afd58}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {682a433a-f6d5-426d-9250-f8ac53fa3218}, !- Handle
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  311.31746729291586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:27:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:27:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6305518-59a6-43a1-9351-6e33480bc0d0}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Default 2, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {84eb5f62-a30c-4b0c-bd01-419e01b0b3aa}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Summer Design Day 2, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c699db2-7433-45af-abc7-d641239afd58}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Winter Design Day 2, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5d21103f-ec89-43d8-b7f1-86124e6ddec1}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday Rule 2, !- Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31653e01-775e-40d7-85ee-688ad4f685b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {31653e01-775e-40d7-85ee-688ad4f685b7}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Sunday 2, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53c7293c-a89b-4cfb-90df-e6c0cb749213}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday Rule 2, !- Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d75c32f5-ee9b-44a0-a1a6-1437a9ada5ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d75c32f5-ee9b-44a0-a1a6-1437a9ada5ca}, !- Handle
  Zone Retail Retail B  - Story Ground PSZ-AC Occ Sch Saturday 2, !- Name
  {f74e2419-dd3b-46e4-9b86-535d4051fa45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  {e874be01-7943-47cc-b4dd-e094ae6d6429}, !- Default Day Schedule Name
  {a420731c-af2e-4bc1-aaf9-cb14c3b86e68}, !- Summer Design Day Schedule Name
  {535d59d0-5af9-498b-b01b-2e119c9c6069}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e874be01-7943-47cc-b4dd-e094ae6d6429}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5e50bdec-1818-415d-a04e-71189ac19e88}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a420731c-af2e-4bc1-aaf9-cb14c3b86e68}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {337229d5-164b-416c-8653-bc1347a7018c}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {535d59d0-5af9-498b-b01b-2e119c9c6069}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e13db917-fbb7-440e-9638-26294d8569d7}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a3995865-6009-44a5-9232-d10093b3f44b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {930d7636-0e01-43b0-aaca-7e9097dd0f03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {930d7636-0e01-43b0-aaca-7e9097dd0f03}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {265b7098-4c2d-4ab0-8d6e-a25353855b46}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d52cd488-2ead-4ffb-8e9d-e7679570dbca}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {68add9b8-8e29-4e80-b031-a81a8bdc9bd2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {68add9b8-8e29-4e80-b031-a81a8bdc9bd2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {3213279a-40cd-4230-8f02-bff0680d7221}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {91a6c974-7b5c-435f-923c-42464beb9c27}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC On Infiltration, !- Name
  {f595d4c0-2f7b-4813-b5a4-93b09d4f7c9c}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab4ed01a-708f-437c-9693-fe9382c2e869}, !- Handle
  Retail Back_Space C end_b - Story Ground HVAC Off Infiltration, !- Name
  {f595d4c0-2f7b-4813-b5a4-93b09d4f7c9c}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6b9cfc9c-81f6-4b13-aa3a-5746939f9292}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC On Infiltration, !- Name
  {11f413ad-34ec-43e0-bf34-e4439a825dd8}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db6d70a0-151a-476c-a87e-5d195862e3cd}, !- Handle
  Retail Back_Space B end_b - Story Ground HVAC Off Infiltration, !- Name
  {11f413ad-34ec-43e0-bf34-e4439a825dd8}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f121b70-126b-43cd-a15a-0ddf8af42c50}, !- Handle
  Retail Back_Space C  - Story Ground HVAC On Infiltration, !- Name
  {5b9a935f-ed06-42b1-a137-6f9ff250c90e}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f39ea70-0956-4fc6-a4db-5a4c9b2ba8b4}, !- Handle
  Retail Back_Space C  - Story Ground HVAC Off Infiltration, !- Name
  {5b9a935f-ed06-42b1-a137-6f9ff250c90e}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8a29cd9-c0d5-4ad5-b20b-b102e129e9a7}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC On Infiltration, !- Name
  {d26a8025-283e-4f53-abfd-9bb1b486a135}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69fbdd44-fce5-425e-880b-7178ebdfc068}, !- Handle
  Retail Back_Space A end_b - Story Ground HVAC Off Infiltration, !- Name
  {d26a8025-283e-4f53-abfd-9bb1b486a135}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e7f6b4d9-df92-4e5b-b62f-d722ab76efec}, !- Handle
  Retail Back_Space B  - Story Ground HVAC On Infiltration, !- Name
  {e3df08aa-1eb1-4f42-addf-0c51f5bcb663}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4287d13c-a642-4ed1-a479-376b68043cfe}, !- Handle
  Retail Back_Space B  - Story Ground HVAC Off Infiltration, !- Name
  {e3df08aa-1eb1-4f42-addf-0c51f5bcb663}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1d8ad55c-8bb3-4065-a1b8-683abb74ff40}, !- Handle
  Retail Retail A end_a - Story Ground HVAC On Infiltration, !- Name
  {27bc4b71-312c-403e-b725-55a28983133a}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7075632d-1315-4b8d-89c3-aecf954cfc94}, !- Handle
  Retail Retail A end_a - Story Ground HVAC Off Infiltration, !- Name
  {27bc4b71-312c-403e-b725-55a28983133a}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {959a955c-76ec-4117-8f52-728cf2ca5abc}, !- Handle
  Retail Retail C end_a - Story Ground HVAC On Infiltration, !- Name
  {b7596ed9-52fc-413a-be1a-bd872b145f5a}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {849297b8-ac38-49cb-9b00-f8070b5ec139}, !- Handle
  Retail Retail C end_a - Story Ground HVAC Off Infiltration, !- Name
  {b7596ed9-52fc-413a-be1a-bd872b145f5a}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a5cb1f8c-52de-48e4-8897-8d7c7d96ab3f}, !- Handle
  Retail Retail C  - Story Ground HVAC On Infiltration, !- Name
  {16303f28-1905-4d20-b6ca-b3e50773fd14}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63627812-2b2c-46c2-9f0d-f270116a4100}, !- Handle
  Retail Retail C  - Story Ground HVAC Off Infiltration, !- Name
  {16303f28-1905-4d20-b6ca-b3e50773fd14}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c8ab4b2-3903-4a6e-a075-329621bb31fe}, !- Handle
  Retail Retail A  - Story Ground HVAC On Infiltration, !- Name
  {05012a1a-38eb-468e-b7a4-f63a51603f59}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {336d005b-fc24-43ec-9602-70a509249b4e}, !- Handle
  Retail Retail A  - Story Ground HVAC Off Infiltration, !- Name
  {05012a1a-38eb-468e-b7a4-f63a51603f59}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cc6dc5f-2650-41bc-ac6a-023d9aa79ab6}, !- Handle
  Retail Retail B  - Story Ground HVAC On Infiltration, !- Name
  {b9474344-fe4d-4148-a63d-a88621c543f1}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {065235ae-370f-44ff-a0f6-1941027a7dea}, !- Handle
  Retail Retail B  - Story Ground HVAC Off Infiltration, !- Name
  {b9474344-fe4d-4148-a63d-a88621c543f1}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df0bcf18-765d-43ff-a173-c7fea8530e8d}, !- Handle
  Retail Entry B  - Story Ground HVAC On Infiltration, !- Name
  {5d8c0751-9602-4f8e-8639-02f32b22ea8c}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66b338fa-c869-4aba-8f3f-99ef83289f70}, !- Handle
  Retail Entry B  - Story Ground HVAC Off Infiltration, !- Name
  {5d8c0751-9602-4f8e-8639-02f32b22ea8c}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cada0c88-66df-4b28-8ccb-816cbaa7db3b}, !- Handle
  Retail Retail B end_a - Story Ground HVAC On Infiltration, !- Name
  {770b5639-7253-42c1-8e5b-52557e0d76a7}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34eab9a8-5fba-4b5d-98ed-027903f26ca7}, !- Handle
  Retail Retail B end_a - Story Ground HVAC Off Infiltration, !- Name
  {770b5639-7253-42c1-8e5b-52557e0d76a7}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5acc837e-b32e-4c06-a9fc-868542d710e7}, !- Handle
  Retail Back_Space A  - Story Ground HVAC On Infiltration, !- Name
  {467c39ef-9916-4967-8dba-b6edcbdfa8b3}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e2d90ba-628a-4750-8eda-0ce2f22d9d68}, !- Handle
  Retail Back_Space A  - Story Ground HVAC Off Infiltration, !- Name
  {467c39ef-9916-4967-8dba-b6edcbdfa8b3}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a5d0554-2ff1-4e36-a55d-4bfeca640afd}, !- Handle
  Retail Entry A  - Story Ground HVAC On Infiltration, !- Name
  {afe08d48-e76d-44b4-b071-9f7fba887b52}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ec2ff2a2-fb39-4feb-824e-12ae8fe5741b}, !- Handle
  Retail Entry A  - Story Ground HVAC Off Infiltration, !- Name
  {afe08d48-e76d-44b4-b071-9f7fba887b52}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d93b1ced-f98a-4664-bd94-135e1617dea0}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC On Infiltration, !- Name
  {96fdb2b9-faf1-48c8-9021-babb05406f76}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ca2a07c-e117-4c61-afc6-72f8a7acfaaa}, !- Handle
  Retail Point_of_Sale A  - Story Ground HVAC Off Infiltration, !- Name
  {96fdb2b9-faf1-48c8-9021-babb05406f76}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3fa1a6cd-c099-4e55-8bf4-71368579d4e2}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC On Infiltration, !- Name
  {5eafc27f-46c8-4121-b5b9-6ad1e93c3178}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e449c9d9-7f4d-4f8f-ad1a-24bda6193dbf}, !- Handle
  Retail Point_of_Sale B  - Story Ground HVAC Off Infiltration, !- Name
  {5eafc27f-46c8-4121-b5b9-6ad1e93c3178}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a2c3cd5-a0bc-4217-9cc9-926a507d8ee8}, !- Handle
  Retail Entry C  - Story Ground HVAC On Infiltration, !- Name
  {9fee9394-37e1-4540-9d59-54782735875f}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ccd6b72-8389-4c8c-9ba0-4ba9d26e437b}, !- Handle
  Retail Entry C  - Story Ground HVAC Off Infiltration, !- Name
  {9fee9394-37e1-4540-9d59-54782735875f}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c7181bb-6c9d-4df3-8a37-ba55670ebbce}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC On Infiltration, !- Name
  {3eb641be-8eb2-42a1-b897-a3abe43f763e}, !- Space or SpaceType Name
  {f1a9746c-46d1-459c-a67f-c420b0f5c5b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0048,                                !- Constant Term Coefficient
  -0.0014,                                !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0307;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {841a788d-fcb2-4d05-ba39-5f3d674e1143}, !- Handle
  Retail Point_of_Sale C  - Story Ground HVAC Off Infiltration, !- Name
  {3eb641be-8eb2-42a1-b897-a3abe43f763e}, !- Space or SpaceType Name
  {c01b014b-fe01-4b88-a157-1e18a68e6234}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000619923259607389,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0097,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0524;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {c0766b44-28f4-4f40-a819-b9d1fd1e5ef5}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {6bbb9137-5285-4266-adab-0fc5b003c016}, !- Handle
  Schedule Day 2,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {bfa7056b-82c3-4fb0-be5c-bbb7bd72a935}, !- Handle
  Schedule Day 3,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {d49373d3-cb64-4733-8314-d946a574a6b7}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {7d10d098-3b94-4ac5-89ff-b4e317223a63}, !- Handle
  Schedule Day 5,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:Schedule:Day,
  {c33cc5f5-fd3a-4294-bf54-6e88a80a5363}, !- Handle
  Schedule Day 6,                         !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4e134588-d95e-4c47-9563-b0b0fd2e648e}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {b7297e46-d0f8-413d-a699-312bd04bada4}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {4e134588-d95e-4c47-9563-b0b0fd2e648e}; !- Layer 1

OS:StandardsInformation:Construction,
  {944f22a4-989f-46d5-83ba-8f7a4ecc3517}, !- Handle
  {70b6c5ae-0729-42f7-947b-e356b166c324}; !- Construction Name

OS:StandardsInformation:Construction,
  {b4480f24-5416-4ce4-8413-216abc6544eb}, !- Handle
  {8d015d1d-d4a6-4192-a37f-4acd45f8fce8}; !- Construction Name

OS:StandardsInformation:Construction,
  {f5357e36-4666-42de-a121-4e4c85e6af5d}, !- Handle
  {fdca3b0e-757e-4d8d-8094-f7d0071dee46}; !- Construction Name

OS:StandardsInformation:Construction,
  {0ddef64e-e0ae-4d41-b4b9-4ea1fbde3c7c}, !- Handle
  {818866c7-30da-4eae-b41e-710e7ccf200f}; !- Construction Name

OS:StandardsInformation:Construction,
  {003429bd-2c61-4f01-97c1-113d66341a12}, !- Handle
  {8de921de-7b85-4cc2-964e-375faed758f1}; !- Construction Name

OS:StandardsInformation:Construction,
  {ab82af04-1de9-4e6b-93a9-d976e83a41f9}, !- Handle
  {ff4bbc91-2ebc-4644-adc3-1e513df75ded}; !- Construction Name

OS:StandardsInformation:Construction,
  {750563fe-f531-4355-bbe1-58e7a08d1efb}, !- Handle
  {eebb1e47-5546-4faa-96ba-42ed3005ed67}; !- Construction Name

OS:StandardsInformation:Construction,
  {8fcb8b16-d005-45a3-9aac-6761f12b4720}, !- Handle
  {2bdb3656-f4ec-49b3-a23c-35a2f47a4e0a}; !- Construction Name

OS:StandardsInformation:Construction,
  {bdf51c2c-9fa7-46cc-8f26-1234632314eb}, !- Handle
  {ecb9d085-22de-457e-8caf-962524948750}; !- Construction Name

OS:StandardsInformation:Construction,
  {533cebf5-22de-4139-8cb4-95dd0c301ee2}, !- Handle
  {b268de3e-9f91-4418-a2af-85a875c8b66e}; !- Construction Name

OS:StandardsInformation:Material,
  {26e86802-9f7b-4ad2-bdd3-468588de9121}, !- Handle
  {bb0f9b04-b502-4dbb-8af7-2870f06ebc44}; !- Material Name

OS:StandardsInformation:Material,
  {fbfb9458-b172-4e24-ab8a-929fed96e056}, !- Handle
  {88971353-6744-4b42-b26c-6a415ddb358e}; !- Material Name

OS:StandardsInformation:Material,
  {050a60d1-c16a-4178-8a15-3eba4d6c4124}, !- Handle
  {5b67dddd-565a-4ad2-828b-75f0beeea99b}; !- Material Name

OS:StandardsInformation:Material,
  {ec770067-e9ba-4b61-9ffd-2c2862fba029}, !- Handle
  {7957398c-7363-4133-8f22-8e6069ffff8e}; !- Material Name

OS:StandardsInformation:Material,
  {aeb9d144-1cdb-4cbc-82e6-13dc77935312}, !- Handle
  {a458ac6d-9798-4ac1-98c8-ef8b2f92d33b}; !- Material Name

OS:StandardsInformation:Material,
  {53ca8131-7225-4975-b21d-cf0058753f3c}, !- Handle
  {fe00040c-3e7d-4d69-800d-5f909262b0fc}; !- Material Name

OS:StandardsInformation:Material,
  {ffbe74b3-6356-4a04-bb67-3a0c3f919b24}, !- Handle
  {d00654ee-2b16-40ad-8008-2c7461bd9708}; !- Material Name

OS:StandardsInformation:Material,
  {0bc0f2a1-3e9b-4cb7-9b3a-a070d5aaa8ae}, !- Handle
  {d39cfc21-a99b-42bb-a5c9-64d218521945}; !- Material Name

OS:StandardsInformation:Material,
  {4461ba52-2990-4544-b985-391765d059a1}, !- Handle
  {f53a716d-154e-4bf4-9c20-cbec84a01042}; !- Material Name

OS:StandardsInformation:Material,
  {80b2f3ba-e872-4960-86ca-ac910785eca8}, !- Handle
  {5c27b1cc-4770-4817-a1d8-7da34e875b2b}; !- Material Name

OS:StandardsInformation:Material,
  {2e0a9e2f-e8d6-4976-91c8-e0bfcd51d7c7}, !- Handle
  {aec23952-17bc-4403-a0db-e7d4a8dcd598}; !- Material Name

OS:StandardsInformation:Material,
  {37ea3846-51a2-4c61-a177-7227aaed2ecc}, !- Handle
  {98770310-451b-4bff-a80f-af66e4964e67}; !- Material Name

OS:StandardsInformation:Material,
  {923979ae-a2c0-4c73-a105-31d8f55f4fd1}, !- Handle
  {24b2dd40-48b2-4199-ac5e-9a8ed3416190}; !- Material Name

OS:StandardsInformation:Material,
  {6d36b4b9-2fc6-4740-9b75-f8905d601707}, !- Handle
  {f6371eaf-b175-4ef9-91d1-ce3eacac1cdc}; !- Material Name

OS:StandardsInformation:Material,
  {2b8545a4-9e48-4974-926e-358652b3433d}, !- Handle
  {4697ae9b-241d-4062-b0ae-591255c00a12}; !- Material Name

OS:StandardsInformation:Material,
  {88991304-0e8b-4936-9df8-ca7537a6d596}, !- Handle
  {28979825-e781-48bd-82c2-478cba0759a2}; !- Material Name

OS:StandardsInformation:Material,
  {a9a4df04-f33b-441c-af53-22765596219d}, !- Handle
  {bd41e06f-eba3-4490-87c2-9203c31d5db1}; !- Material Name

OS:StandardsInformation:Material,
  {b1d9199b-ec54-4c73-a366-98881080791c}, !- Handle
  {05c7d3b4-8ad4-4152-82f2-5d3934607c9a}; !- Material Name

OS:StandardsInformation:Material,
  {058b8287-4732-4cdc-a9eb-302874437ea5}, !- Handle
  {4125452b-324f-4ccf-b6dd-0ebeb3daf05c}; !- Material Name

OS:StandardsInformation:Material,
  {07496940-2076-494d-a773-d9269f7d3fde}, !- Handle
  {d0331217-90b2-4eed-9e65-bc52b6c01ff3}; !- Material Name

OS:StandardsInformation:Material,
  {570f02b0-7b54-4fea-915d-9be204b0e2ea}, !- Handle
  {eeed1c0e-a7e2-445e-ba61-f916788eaad1}; !- Material Name

OS:StandardsInformation:Construction,
  {b5dbbf62-7ab1-42cf-910d-a521ca2e8061}, !- Handle
  {aa2851e2-623b-42fa-b163-85ea0f4725f9}; !- Construction Name

OS:StandardsInformation:Material,
  {0149ee7d-7b21-4eeb-a992-5a7ce66f4be5}, !- Handle
  {4e134588-d95e-4c47-9563-b0b0fd2e648e}; !- Material Name

OS:StandardsInformation:Construction,
  {c0682e7d-6d4c-4355-8180-e59e2ac79d53}, !- Handle
  {b7297e46-d0f8-413d-a699-312bd04bada4}; !- Construction Name

OS:Rendering:Color,
  {94f57f99-a7bf-4c8e-8da3-3938a5904477}, !- Handle
  Rendering Color 1,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c089acd6-b221-4383-b6c4-0a2177502f1d}, !- Handle
  Rendering Color 2,                      !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1157008c-f6e8-46a9-8ed2-282d529bad98}, !- Handle
  Rendering Color 3,                      !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {705e5c43-4392-4e98-bb04-b9d2fe84f145}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2fc3431d-2884-492d-b581-1077f38c8475}, !- Handle
  Rendering Color 5,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f50ad60e-75a5-440e-abc7-98071c4db826}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4f60121-4f26-4c53-989b-b31a9bdbb263}, !- Handle
  Rendering Color 7,                      !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a0e91f5-c081-4a3d-b297-d0e1361e91e8}, !- Handle
  Rendering Color 8,                      !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d416c33-2965-400a-be02-ec526abf495f}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f8f539f-05fd-4915-94a7-c8ccda8e1112}, !- Handle
  Rendering Color 10,                     !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72399d8f-42d2-4704-82ca-b0296d8cb105}, !- Handle
  Rendering Color 11,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15002a70-7204-42a1-a18e-81fe58406dec}, !- Handle
  Rendering Color 12,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ecd67a0-9a94-4f69-a791-3937709acb13}, !- Handle
  Rendering Color 13,                     !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37872f01-15f4-4960-9c81-4f9ff44ace7d}, !- Handle
  Rendering Color 14,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0504936f-ecc3-4bd9-a01a-5ff55d39c9d7}, !- Handle
  Rendering Color 15,                     !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd429f4e-312b-442f-907d-5ca644dc87e8}, !- Handle
  Rendering Color 16,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {652f2970-21f3-47c2-8184-49a45f204dfd}, !- Handle
  Rendering Color 17,                     !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {29a1f2c4-9179-46b1-89e9-e1355c184515}, !- Handle
  Rendering Color 18,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Schedule:Day,
  {1e12fdde-a976-4156-9ecf-ee7d46f7d08e}, !- Handle
  Retail HtgSetp Default 2,               !- Name
  {84bfccef-002c-4ae9-b9c1-4bdcf5c05e70}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  12,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  19.44,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  12;                                     !- Value Until Time 3

OS:AdditionalProperties,
  {b74559c6-f86a-467c-a5db-4c5e1edc2ce8}, !- Handle
  {1e12fdde-a976-4156-9ecf-ee7d46f7d08e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:WeatherFile,
  {3948790e-03b2-464d-b13d-4ad87527f3d3}, !- Handle
  Deer Valley Phoenix,                    !- City
  AZ,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722784,                                 !- WMO Number
  33.68,                                  !- Latitude {deg}
  -112.08,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  450,                                    !- Elevation {m}
  USA_AZ_Phoenix-Deer.Valley.AP.722784_TMY3.epw, !- Url
  316B1F03,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:RadianceParameters,
  {9a0c68b4-896d-468a-af6c-6627662c81b6}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {2185870e-e40c-4aa4-8ac3-756becf975d5}; !- Handle

OS:ConvergenceLimits,
  {bad41638-e8ca-46d0-831d-0019ee6664ae}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {a7ab5d90-c947-4767-bc09-ef5af2d2ea8b}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {56f6c512-e6b3-4ad3-9e89-e5c6615d05bf}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {0f7b358a-5f8c-4749-813d-3fb0fadaf4c0}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {27ff3601-4629-4fdd-9523-7acb8cc0d1e8}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {57d31b53-7774-44da-a34b-ea7f0c23be02}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {4d7afa6b-ede7-4610-9ab2-8a1ca23f1371}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {b31fc20c-df39-43cd-9c11-87f15934c7b2}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {c217300d-3382-401a-8f7b-5f12672ad587}; !- Handle

