
OS:Version,
  {00f6a694-25c2-4c50-ab04-3acd55714a25}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {1bc91f76-30b3-490e-a06e-35c5045c1269}; !- Handle

OS:Site,
  {01ac383b-d1ff-418d-9f9d-fc898c487342}, !- Handle
  Honolulu Intl_HI_USA,                   !- Name
  20.901944,                              !- Latitude {deg}
  -156.433056,                            !- Longitude {deg}
  -10,                                    !- Time Zone {hr}
  3.2,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8c2b1b51-c16d-42bb-be30-519f874e289e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {70efa9df-3ba8-4b3d-8965-8a5a54fa149d}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {5d625af5-26ee-4baa-bf6d-352a5295fa20}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {0b7edeb8-f081-43ab-aa2d-99083a03deea}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {e500b3e2-60fa-4f13-9e55-d95b98e2d89b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e2c28cea-da6a-4a75-be8b-f3acb4445b8f}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {09d00dd5-f17c-419f-8d07-6b32c157e91e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {c424abe8-e2b2-4518-94f9-6e9e6bc3f4a3}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.6616666666667,                       !- Annual Average Outdoor Air Temperature {C}
  4.9;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {b7ce5976-3fd1-42c2-a059-67774971e100}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {33963d94-6597-4e52-938d-3e43717c837e}, !- Handle
  Honolulu Intl Arpt Ann Clg .4% Condns WB=>MDB 1, !- Name
  29.3,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b8c8c33b-5d96-4dc2-b553-46be702d3679}, !- Handle
  Honolulu Intl Arpt Ann Clg 1% Condns DB=>MWB 1, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {29fc494c-b5f9-491e-ad37-cd784293ae0e}, !- Handle
  Honolulu Intl Arpt Ann Clg 2% Condns DP=>MDB 1, !- Name
  26.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  6.7,                                    !- Wind Speed {m/s}
  60,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.521;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4fd7e90d-abd4-4f1d-a338-03e93668e6de}, !- Handle
  Honolulu Intl Arpt Ann Htg 99% Condns DB 1, !- Name
  17.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {200846a7-b4c0-40ff-bcd2-0991b094820a}, !- Handle
  Honolulu Intl Arpt Ann Htg 99.6% Condns DB 1, !- Name
  16.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  1.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {681ea7f9-c4cc-43a2-a64d-93e28c1c48e0}, !- Handle
  Honolulu Intl Arpt Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  24.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101301,                                 !- Barometric Pressure {Pa}
  9.9,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {c73be700-c1c4-4ab1-8cb6-215f17ce54df}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-1A,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Building,
  {f2b0e06a-038c-433d-b104-330ca6755247}, !- Handle
  ComStock DOE Ref Pre-1980|RetailStandalone, !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c56870f8-833c-458a-9b02-926792d59dd3}, !- Default Construction Set Name
  {9303c7cf-4699-40dd-99d2-feb07efea094}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Retail;                                 !- Standards Building Type

OS:AdditionalProperties,
  {45214ea7-9844-4d88-8bdd-81764e647f27}, !- Handle
  {f2b0e06a-038c-433d-b104-330ca6755247}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HIMS,                                   !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PVAV with gas heat with electric reheat, !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref Pre-1980,              !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref Pre-1980,              !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock 90.1-2013,                     !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref Pre-1980,              !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref 1980-2004,             !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref Pre-1980,              !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2013,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref Pre-1980,              !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock DOE Ref Pre-1980;              !- Feature Value 14

OS:SpaceType,
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {cf5e3985-6222-4468-b0d7-f5c268acc385}, !- Default Schedule Set Name
  {90d2adfd-177b-4ccb-a541-f12e3ab2c87c}, !- Group Rendering Name
  {60e99efb-a1fa-4b26-9788-02308e152a27}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {90d2adfd-177b-4ccb-a541-f12e3ab2c87c}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {a011c1c1-4266-4892-901b-2d1ca20137a5}, !- Default Schedule Set Name
  {3c79103a-69bb-4906-81cc-bd42397bae35}, !- Group Rendering Name
  {9578c273-c8b1-4394-a7b1-5cebc9475488}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {3c79103a-69bb-4906-81cc-bd42397bae35}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {386e45d1-9895-485f-af85-48165683fba9}, !- Default Schedule Set Name
  {dcdacd51-da62-4c76-bcb2-025b75354784}, !- Group Rendering Name
  {6f6220dc-b376-4da8-8cfc-a9e8b69a87d8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {dcdacd51-da62-4c76-bcb2-025b75354784}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4675d0c4-630a-483d-b93b-a214fb57ac85}, !- Default Schedule Set Name
  {9def97c1-c59d-4166-9fff-35d0a8464dd3}, !- Group Rendering Name
  {483329bc-e6b6-453c-be27-2097fcc9d0fb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {9def97c1-c59d-4166-9fff-35d0a8464dd3}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:BuildingStory,
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {f2dd8077-dc83-477e-96da-fee79aeda41c}; !- Thermal Zone Name

OS:Surface,
  {feb97931-1460-4899-9c43-65f21b75a39b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {f4347732-6923-4aa3-9fa3-0031162a65c5}, !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51483a4-13c9-4ead-89bb-b6b843ad0979}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1793811a-4c22-4c6a-bdfd-18886125c0e2}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98bf9e98-9b23-4fc3-b563-9193712b382f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a176bd-8461-4a51-a4d7-fc26ca86c6b0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64067165-9809-42b7-9bfe-8c641586aa35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecae58b9-660d-4821-b2f4-5bb817a06e8b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be6e668-a3f2-4704-83bf-effb54efdc53}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c42e5a62-3c3f-4d98-a4d3-62660d2671f6}, !- Zone Air Inlet Port List
  {ca21223c-c4bf-4fef-84fe-b2b199cb3fdb}, !- Zone Air Exhaust Port List
  {81671122-55ac-4eea-8176-13f5a9626c37}, !- Zone Air Node Name
  {ffac70df-c206-49dc-a062-d95b42fb739b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0467bce-d466-4b61-9f87-f95b1c49fd5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99c58aa5-1191-4eff-9281-3c6653584e32}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone Air Node, !- Name
  {81671122-55ac-4eea-8176-13f5a9626c37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81671122-55ac-4eea-8176-13f5a9626c37}, !- Handle
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- Source Object
  11,                                     !- Outlet Port
  {99c58aa5-1191-4eff-9281-3c6653584e32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c42e5a62-3c3f-4d98-a4d3-62660d2671f6}, !- Handle
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- HVAC Component
  {07d111cd-50db-4eb4-b5d9-2dcc55b74cf4}; !- Port 1

OS:PortList,
  {ca21223c-c4bf-4fef-84fe-b2b199cb3fdb}, !- Handle
  {f2dd8077-dc83-477e-96da-fee79aeda41c}; !- HVAC Component

OS:PortList,
  {ffac70df-c206-49dc-a062-d95b42fb739b}, !- Handle
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- HVAC Component
  {2b4798ee-4fe7-45d7-8f76-83c676e5d8cd}; !- Port 1

OS:Sizing:Zone,
  {22b7cd07-38ac-4ece-b6af-fedd13575dd3}, !- Handle
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e5a0df19-241e-45d2-88cf-9e1ef304871c}, !- Handle
  Zone Retail Retail A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f2dd8077-dc83-477e-96da-fee79aeda41c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e25dc69c-5ef5-49b1-becc-32d81889b53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {22c34404-f451-4209-bf7c-bad9d469642c}; !- Thermal Zone Name

OS:Surface,
  {f9352407-e844-4462-bec5-f935baa3c0b8}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {70214e83-9d59-4423-9347-dd1299357698}, !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a056b7a8-75a6-4b98-a012-17a1ac031d16}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4b7d982-a92e-4325-8f1f-be1ba3016463}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e90dbd92-f0f9-4383-873d-72f6a3455c6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6328271b-d700-4ac5-86af-143a63505d39}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7ab5d27-b5d0-43ef-9041-f76ff8f38aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98bf9e98-9b23-4fc3-b563-9193712b382f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1793811a-4c22-4c6a-bdfd-18886125c0e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d60db0b4-2436-46a9-9753-e11e6673a86a}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c171918c-d49a-43bc-9d64-be7e368d9697}, !- Zone Air Inlet Port List
  {bc9b3a86-93af-43e2-940c-9e43006990c5}, !- Zone Air Exhaust Port List
  {ea71b670-ee5d-4193-8137-f606e8f33f52}, !- Zone Air Node Name
  {0e4f207b-895c-477c-9c57-4d24c2d0f64d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa153f9c-e6ea-4ee9-a94c-bd303eafd6e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e60296b-040a-4fa2-978c-9c42ec02877e}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone Air Node, !- Name
  {ea71b670-ee5d-4193-8137-f606e8f33f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea71b670-ee5d-4193-8137-f606e8f33f52}, !- Handle
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- Source Object
  11,                                     !- Outlet Port
  {9e60296b-040a-4fa2-978c-9c42ec02877e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c171918c-d49a-43bc-9d64-be7e368d9697}, !- Handle
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- HVAC Component
  {150bef9f-a9c7-4e25-afc7-da8e0c33ff52}; !- Port 1

OS:PortList,
  {bc9b3a86-93af-43e2-940c-9e43006990c5}, !- Handle
  {22c34404-f451-4209-bf7c-bad9d469642c}; !- HVAC Component

OS:PortList,
  {0e4f207b-895c-477c-9c57-4d24c2d0f64d}, !- Handle
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- HVAC Component
  {26c4d815-f7f2-4a43-bb4e-76d1ba713525}; !- Port 1

OS:Sizing:Zone,
  {2e0e9bae-dab0-462c-94e6-e9a44d6109d5}, !- Handle
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f6cd26bc-e6aa-451d-b5b7-fb910cf05468}, !- Handle
  Zone Retail Retail B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {22c34404-f451-4209-bf7c-bad9d469642c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78facc4e-46f5-409a-af16-fddff17144c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -41.7364588818937,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}; !- Thermal Zone Name

OS:Surface,
  {f0816e4b-63cc-4510-9c39-46432c38a154}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {f4347732-6923-4aa3-9fa3-0031162a65c5}, !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d56e60-8a15-4bf0-97a8-80d75ed08560}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44bab3fc-53a5-4b53-8c64-522196dbdca7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20eed69b-b4d3-461a-b10a-85ad87624dc2}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6491f4bd-f08e-4f15-b346-60d125682907}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90dbd92-f0f9-4383-873d-72f6a3455c6f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4b7d982-a92e-4325-8f1f-be1ba3016463}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43bfd4b2-ccec-4a96-9401-7b82eac3a2a6}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87e0c594-ad65-400f-ae1a-7797efda9266}, !- Zone Air Inlet Port List
  {b36d1e64-57d8-4842-99ea-f9aed54dc8cc}, !- Zone Air Exhaust Port List
  {f91ddf72-8a8d-43f0-9666-d7d385d58e06}, !- Zone Air Node Name
  {179c4f6a-423e-4a7a-9349-4011916f112c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {abff5ff1-6c69-40f9-bc1a-27cf4eafa154}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {363b49c1-0575-4f69-b4b0-94c4da31777c}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone Air Node, !- Name
  {f91ddf72-8a8d-43f0-9666-d7d385d58e06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f91ddf72-8a8d-43f0-9666-d7d385d58e06}, !- Handle
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- Source Object
  11,                                     !- Outlet Port
  {363b49c1-0575-4f69-b4b0-94c4da31777c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87e0c594-ad65-400f-ae1a-7797efda9266}, !- Handle
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- HVAC Component
  {d1525260-365f-4f87-b596-233000a034f5}; !- Port 1

OS:PortList,
  {b36d1e64-57d8-4842-99ea-f9aed54dc8cc}, !- Handle
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}; !- HVAC Component

OS:PortList,
  {179c4f6a-423e-4a7a-9349-4011916f112c}, !- Handle
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- HVAC Component
  {d732796b-2103-4f15-9bd1-962a27e2df0c}; !- Port 1

OS:Sizing:Zone,
  {a8db9228-a936-44bc-b6e9-575e565330c1}, !- Handle
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2a717e24-c3d7-44c7-9dbb-3170d22e82ce}, !- Handle
  Zone Retail Retail C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f45d53fc-091d-4aa7-b2f4-edef1fac20b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f38b9a4-8a3d-4690-82c7-e60aa0fefbfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}; !- Thermal Zone Name

OS:Surface,
  {b006d67c-d0b8-4c14-b0c6-835f20a5cf71}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {eac0d319-dce8-403f-9294-2ff1b6cc7dd1}, !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64067165-9809-42b7-9bfe-8c641586aa35}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a176bd-8461-4a51-a4d7-fc26ca86c6b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c707986d-46d1-46e6-8807-4a6ae5f44670}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5614cad9-3aa8-4d4f-bba2-2cf23b4f61dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {996623ce-6299-423a-9ec7-0c72e84c47be}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dde1628a-7c8f-442b-b823-42430b019c75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d162aba8-97e8-4b9b-be0a-71040e648e81}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79f84cf8-04ba-49b0-ab2e-29d898794114}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1401a1f-001a-4167-8cc4-68c79e28bdea}, !- Zone Air Inlet Port List
  {78e92636-4042-46e0-b878-618fa47a6679}, !- Zone Air Exhaust Port List
  {8590e88c-8707-446d-8e8e-e607314fe749}, !- Zone Air Node Name
  {4e5e2f4f-b646-480c-b835-50dad0fb0391}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7917d93b-23c4-43c4-8a3e-84c3b09d567d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b693fb20-69ca-4acb-80a0-1f75bbd55cad}, !- Handle
  Zone Retail Retail A  - Story Ground Zone Air Node, !- Name
  {8590e88c-8707-446d-8e8e-e607314fe749}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8590e88c-8707-446d-8e8e-e607314fe749}, !- Handle
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- Source Object
  11,                                     !- Outlet Port
  {b693fb20-69ca-4acb-80a0-1f75bbd55cad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1401a1f-001a-4167-8cc4-68c79e28bdea}, !- Handle
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- HVAC Component
  {d362c538-280e-4df9-8b13-05d228613802}; !- Port 1

OS:PortList,
  {78e92636-4042-46e0-b878-618fa47a6679}, !- Handle
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}; !- HVAC Component

OS:PortList,
  {4e5e2f4f-b646-480c-b835-50dad0fb0391}, !- Handle
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- HVAC Component
  {14eeed14-f3d7-463d-8680-4d6ab1fa83af}; !- Port 1

OS:Sizing:Zone,
  {13ca0919-459f-49c4-b059-68f326606727}, !- Handle
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a204eea0-f332-4318-a170-65b54fe209b2}, !- Handle
  Zone Retail Retail A  - Story Ground Zone HVAC Equipment List, !- Name
  {dd46a8e8-8e6f-4e64-9f4b-cdbf46465a90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c365c471-0a0e-45e6-bad8-f829ee3d3ead}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}; !- Thermal Zone Name

OS:Surface,
  {a5dc049a-bb59-415d-b8cf-f6864496658d}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {15418b70-fc22-4a8f-b0de-f00b965eb667}, !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ab5d27-b5d0-43ef-9041-f76ff8f38aee}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6328271b-d700-4ac5-86af-143a63505d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ffc9377-52ed-46c6-875c-dd78d9234783}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d696a77e-ea03-45ed-8df4-0d1707633524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a34ceb-81c9-4b9e-b417-37b37a871e68}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98fcdf88-fa68-4e96-8262-099d9c3e11c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5614cad9-3aa8-4d4f-bba2-2cf23b4f61dc}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c707986d-46d1-46e6-8807-4a6ae5f44670}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e3637af-5b39-4945-b7ef-1c1942324e05}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {765d2846-81c9-4583-8b42-9d131bb58bdc}, !- Zone Air Inlet Port List
  {802bc187-79eb-457a-be70-830a03ca85a2}, !- Zone Air Exhaust Port List
  {454a054f-ab1d-4ab8-8c95-ffc57b87e6a3}, !- Zone Air Node Name
  {04adede8-cb34-48d7-a44f-0df08f83129f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87ae4b66-5859-45a1-840e-3199aeafa919}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69e7a0f7-00dc-42a8-9575-f681d6f30e31}, !- Handle
  Zone Retail Retail B  - Story Ground Zone Air Node, !- Name
  {454a054f-ab1d-4ab8-8c95-ffc57b87e6a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {454a054f-ab1d-4ab8-8c95-ffc57b87e6a3}, !- Handle
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- Source Object
  11,                                     !- Outlet Port
  {69e7a0f7-00dc-42a8-9575-f681d6f30e31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {765d2846-81c9-4583-8b42-9d131bb58bdc}, !- Handle
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- HVAC Component
  {37cf833d-5cf1-48b4-87d5-8d9e7b7c49ef}; !- Port 1

OS:PortList,
  {802bc187-79eb-457a-be70-830a03ca85a2}, !- Handle
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}; !- HVAC Component

OS:PortList,
  {04adede8-cb34-48d7-a44f-0df08f83129f}, !- Handle
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- HVAC Component
  {ec232d8e-2d09-4619-95d3-840117c3f9ec}; !- Port 1

OS:Sizing:Zone,
  {5a8078a5-2a7c-47bf-9eb9-241b3e123d64}, !- Handle
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {29a3e082-825d-483a-926f-0fcb1713c6e0}, !- Handle
  Zone Retail Retail B  - Story Ground Zone HVAC Equipment List, !- Name
  {c13bab74-4a4d-42a8-bcec-436a0ffef5f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4c43c88-04ca-4f1e-bc5a-c7beef0f96f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {58770455-e0be-4252-a35f-efeaf3ccb912}; !- Thermal Zone Name

OS:Surface,
  {bc534cae-e7ec-44ca-a167-00bf86889ca5}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {eac0d319-dce8-403f-9294-2ff1b6cc7dd1}, !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6491f4bd-f08e-4f15-b346-60d125682907}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20eed69b-b4d3-461a-b10a-85ad87624dc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf385f8b-bf79-4fb1-a365-5287142cf07f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5280238-6ada-465a-8d7d-de8478e1875f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15910364-240d-4763-a392-3a0009e0cb2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  59.1595727126517, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d696a77e-ea03-45ed-8df4-0d1707633524}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ffc9377-52ed-46c6-875c-dd78d9234783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  59.1595727126517, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  59.1595727126517, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc993e45-425f-4ba7-8c85-225685b9dd8a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.1595727126517, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  59.1595727126517, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd0b7594-8f8d-45e3-b636-5686afcd7d16}, !- Zone Air Inlet Port List
  {c39b5a52-08a2-4370-97bd-789fba766c8e}, !- Zone Air Exhaust Port List
  {50c8f2ec-5ccf-4950-808a-0e6d49b17dbc}, !- Zone Air Node Name
  {58475f5b-3075-42a5-805b-7e49b8d83663}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afd42127-a6d8-4e27-b187-3a4ef0030b1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0f280a5-21b7-41e5-a6c1-603c82500e97}, !- Handle
  Zone Retail Retail C  - Story Ground Zone Air Node, !- Name
  {50c8f2ec-5ccf-4950-808a-0e6d49b17dbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50c8f2ec-5ccf-4950-808a-0e6d49b17dbc}, !- Handle
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- Source Object
  11,                                     !- Outlet Port
  {d0f280a5-21b7-41e5-a6c1-603c82500e97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd0b7594-8f8d-45e3-b636-5686afcd7d16}, !- Handle
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- HVAC Component
  {b27b3d1c-3b90-4d79-8deb-953dfa882e16}; !- Port 1

OS:PortList,
  {c39b5a52-08a2-4370-97bd-789fba766c8e}, !- Handle
  {58770455-e0be-4252-a35f-efeaf3ccb912}; !- HVAC Component

OS:PortList,
  {58475f5b-3075-42a5-805b-7e49b8d83663}, !- Handle
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- HVAC Component
  {b20aeb7e-299d-4685-97e5-a19f9c2a1564}; !- Port 1

OS:Sizing:Zone,
  {a2bfc32a-e2b7-4981-9589-1bb5794f5f8f}, !- Handle
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a747194d-aa6f-4479-99cd-566ce6253843}, !- Handle
  Zone Retail Retail C  - Story Ground Zone HVAC Equipment List, !- Name
  {58770455-e0be-4252-a35f-efeaf3ccb912}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9612640c-c0b5-4018-8f38-1c5f92a43e5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {e0e7c217-378f-416b-9876-afc9d4157cbc}; !- Thermal Zone Name

OS:Surface,
  {d8f46b91-fb08-4dc5-a222-5295c8e982e2}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {0bc98fff-ad81-4828-987d-f2fe663d6f2b}, !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde1628a-7c8f-442b-b823-42430b019c75}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {996623ce-6299-423a-9ec7-0c72e84c47be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6d89e7-0551-4f9b-808d-bfaaf9c2fb19}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484bdf0c-cf65-408c-bd7d-cc911038b025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ac6f0c-5cab-4196-9115-4953a8a2563e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27ce3a8f-3ddb-4b4a-a984-df328a1c0bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79e97c16-bee3-47f3-9c8c-6404800c7e3f}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bd680fe-4783-4c73-9532-c02142ae0af0}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14189d72-a78d-4c62-98e0-0642d2acffa5}, !- Zone Air Inlet Port List
  {e83ef299-2b9b-4908-af0d-27371fc7af1f}, !- Zone Air Exhaust Port List
  {67e27708-9102-40f1-9dd0-0031a3c571bd}, !- Zone Air Node Name
  {9d703344-58e0-470b-8c56-f6e7bb747789}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a090a86-d300-4275-9151-49cd019f5a55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49985aae-f10a-41d7-ba21-1e81c4d7e3c6}, !- Handle
  Zone Retail Entry A  - Story Ground Zone Air Node, !- Name
  {67e27708-9102-40f1-9dd0-0031a3c571bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67e27708-9102-40f1-9dd0-0031a3c571bd}, !- Handle
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- Source Object
  11,                                     !- Outlet Port
  {49985aae-f10a-41d7-ba21-1e81c4d7e3c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14189d72-a78d-4c62-98e0-0642d2acffa5}, !- Handle
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- HVAC Component
  {419319d1-e7bc-4786-94b4-6ab0568ba094}; !- Port 1

OS:PortList,
  {e83ef299-2b9b-4908-af0d-27371fc7af1f}, !- Handle
  {e0e7c217-378f-416b-9876-afc9d4157cbc}; !- HVAC Component

OS:PortList,
  {9d703344-58e0-470b-8c56-f6e7bb747789}, !- Handle
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- HVAC Component
  {df5c2cda-acf8-419b-b3c6-79605978f649}; !- Port 1

OS:Sizing:Zone,
  {cb0f065c-a3d1-4f82-ab9a-f34ff8287488}, !- Handle
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {dbb94332-5a21-453e-b30a-fc4e9e09c4f9}, !- Handle
  Zone Retail Entry A  - Story Ground Zone HVAC Equipment List, !- Name
  {e0e7c217-378f-416b-9876-afc9d4157cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3414827a-816e-4732-891a-dbaf21ff8fe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}; !- Thermal Zone Name

OS:Surface,
  {64048128-40bc-4861-97b7-19b6e1235aeb}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {6e461600-3470-424a-8ef7-8033700c3aa9}, !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98fcdf88-fa68-4e96-8262-099d9c3e11c7}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3a34ceb-81c9-4b9e-b417-37b37a871e68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390b5e86-86a6-4e9c-9b19-ea4134d95c1e}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d1383e-9d49-460a-81c0-f06e2591b0e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be073011-d2ad-445a-93d9-8531aafc60fe}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a96f99-d771-4ae9-bb3a-b8a5b533e1e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484bdf0c-cf65-408c-bd7d-cc911038b025}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6d89e7-0551-4f9b-808d-bfaaf9c2fb19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b29b35-1cec-4f1a-b7f3-3c31f5027b95}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c2a9ae9-4431-4786-b02d-307351608d04}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa8c63ff-0297-4f58-852b-533064a2b170}, !- Zone Air Inlet Port List
  {70d0d500-2549-4cd5-9911-87a327595d79}, !- Zone Air Exhaust Port List
  {1e11b2e0-e4af-4e7a-9cb6-e29223b56ed4}, !- Zone Air Node Name
  {84834efb-4e5f-4c22-87ba-eff9bad0e355}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2eb35e8-db62-4c41-a0b5-9fd54552c950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9edbf2d3-a1c0-4e28-b0f3-e811443f81a9}, !- Handle
  Zone Retail Entry B  - Story Ground Zone Air Node, !- Name
  {1e11b2e0-e4af-4e7a-9cb6-e29223b56ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e11b2e0-e4af-4e7a-9cb6-e29223b56ed4}, !- Handle
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- Source Object
  11,                                     !- Outlet Port
  {9edbf2d3-a1c0-4e28-b0f3-e811443f81a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa8c63ff-0297-4f58-852b-533064a2b170}, !- Handle
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- HVAC Component
  {a6725d2b-dcaa-49d4-a5ad-5f27e89c3ad0}; !- Port 1

OS:PortList,
  {70d0d500-2549-4cd5-9911-87a327595d79}, !- Handle
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}; !- HVAC Component

OS:PortList,
  {84834efb-4e5f-4c22-87ba-eff9bad0e355}, !- Handle
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- HVAC Component
  {999e9811-f22b-4cf2-948e-668ac87daa99}; !- Port 1

OS:Sizing:Zone,
  {0b02aa21-d392-4fc1-9176-1cd7b04be5b4}, !- Handle
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ed1bdbe3-e01b-456e-9b87-f85ecc897946}, !- Handle
  Zone Retail Entry B  - Story Ground Zone HVAC Equipment List, !- Name
  {a4024ada-6bcb-4537-8b01-1bc541a139fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9d4bdb01-5319-4632-bfef-2853d783867a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.995113830758,                        !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}; !- Thermal Zone Name

OS:Surface,
  {fc66e697-36c2-4c83-a281-66e80543628f}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {0bc98fff-ad81-4828-987d-f2fe663d6f2b}, !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15910364-240d-4763-a392-3a0009e0cb2b}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5280238-6ada-465a-8d7d-de8478e1875f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bef2d70-3614-4944-8fdf-faf4dae4b652}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1de9287-3f01-4b28-9814-7864fe800c3c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e07705e7-e493-4654-ac51-ea256b620515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d1383e-9d49-460a-81c0-f06e2591b0e9}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390b5e86-86a6-4e9c-9b19-ea4134d95c1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  0.434059172371736, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  0.434059172371736, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88b1686-7492-4886-bb0d-37880a5c5a39}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.434059172371736, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  0.434059172371736, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8d5930d-4283-498a-a234-cdd919ac5f55}, !- Zone Air Inlet Port List
  {710a8b13-0325-4f0c-ba4d-7ffd50ae2a53}, !- Zone Air Exhaust Port List
  {52d69d82-6487-487a-859e-eacdcb6cde2b}, !- Zone Air Node Name
  {b7bfb273-19d4-4659-9245-e5f4ac92ce2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d1891607-5594-4197-a01c-6c2d46a89fc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1420624-f7d7-4bbb-8523-5a754d7b9435}, !- Handle
  Zone Retail Entry C  - Story Ground Zone Air Node, !- Name
  {52d69d82-6487-487a-859e-eacdcb6cde2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52d69d82-6487-487a-859e-eacdcb6cde2b}, !- Handle
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- Source Object
  11,                                     !- Outlet Port
  {f1420624-f7d7-4bbb-8523-5a754d7b9435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8d5930d-4283-498a-a234-cdd919ac5f55}, !- Handle
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- HVAC Component
  {e121e03b-f608-4cd8-ba08-4f57ddaeeb50}; !- Port 1

OS:PortList,
  {710a8b13-0325-4f0c-ba4d-7ffd50ae2a53}, !- Handle
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}; !- HVAC Component

OS:PortList,
  {b7bfb273-19d4-4659-9245-e5f4ac92ce2f}, !- Handle
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- HVAC Component
  {e5766105-8a6f-4735-9c03-8d55b9e24872}; !- Port 1

OS:Sizing:Zone,
  {e37e3c42-99f1-456e-8678-ac2ad5a995b4}, !- Handle
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {80e97131-4e2b-4624-909c-bb3c6ac7e77c}, !- Handle
  Zone Retail Entry C  - Story Ground Zone HVAC Equipment List, !- Name
  {951e5444-59eb-4d5b-9bc8-1dc15c9cd684}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90981bf0-cefa-4f89-8422-6c2df7f07dae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}; !- Thermal Zone Name

OS:Surface,
  {69a474cb-08da-47a1-b382-c6b939e66cf6}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {ef8fb094-48f6-4169-8a15-8e9c5a212e8d}, !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27ce3a8f-3ddb-4b4a-a984-df328a1c0bc1}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ac6f0c-5cab-4196-9115-4953a8a2563e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5919083c-eaee-4ef3-8b4d-877cac9dcc1c}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21e2f961-9d85-438e-8adb-a9728f199a9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9006eed-a9cc-42ab-b153-5e53a52cb6a3}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d6ec37-5b3d-48a3-a863-e1ec0f110c30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {557613e2-0f05-4d95-bcdf-e03a2db04b9c}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21761d66-d9b2-4efb-8f2f-a1972766cfd9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39111425-7003-4052-9035-9c6dde62924e}, !- Zone Air Inlet Port List
  {d21393a3-873a-484b-9609-e8d029e3e5ec}, !- Zone Air Exhaust Port List
  {e968da00-ecd7-470c-bd47-8707ac08d0d4}, !- Zone Air Node Name
  {70aa7782-f612-420c-bf7a-a0d7ecffb448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f024d3b4-1543-424b-b526-18b041b35afc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1704edce-8b1f-4a8f-92d4-ca3bfbec3975}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone Air Node, !- Name
  {e968da00-ecd7-470c-bd47-8707ac08d0d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e968da00-ecd7-470c-bd47-8707ac08d0d4}, !- Handle
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- Source Object
  11,                                     !- Outlet Port
  {1704edce-8b1f-4a8f-92d4-ca3bfbec3975}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39111425-7003-4052-9035-9c6dde62924e}, !- Handle
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- HVAC Component
  {63020b02-31d6-43c3-8a6a-c83799aebb06}; !- Port 1

OS:PortList,
  {d21393a3-873a-484b-9609-e8d029e3e5ec}, !- Handle
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}; !- HVAC Component

OS:PortList,
  {70aa7782-f612-420c-bf7a-a0d7ecffb448}, !- Handle
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- HVAC Component
  {a5ef240b-70eb-4723-a27a-3da9ff4dffd8}; !- Port 1

OS:Sizing:Zone,
  {d5db1d88-39c7-4d10-86a2-c9049a57ad6b}, !- Handle
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {36f457fd-278b-4cd7-bddd-f831964423c6}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Zone HVAC Equipment List, !- Name
  {c5d71fd1-5bac-4994-8be7-34df917e96d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0492e47d-ced2-4a38-baae-e158ef12c930}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}; !- Thermal Zone Name

OS:Surface,
  {aee47d8f-2acd-42e4-8eea-462715ddf759}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {d58526b7-fc7e-4819-9212-c27d3fb8fcd4}, !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a96f99-d771-4ae9-bb3a-b8a5b533e1e4}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be073011-d2ad-445a-93d9-8531aafc60fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a74747-9c83-476a-b09b-c5d86c04e796}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29bc0183-90db-4b98-ba42-b240f9a7ff23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164d09f4-9865-49a9-ac61-a4416354f0b6}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa78e4e-c4af-47d6-a767-3679eaf1be20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21e2f961-9d85-438e-8adb-a9728f199a9f}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5919083c-eaee-4ef3-8b4d-877cac9dcc1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574e88a5-475a-46cb-a40a-173b414612bd}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56498e0d-c1b6-4bbf-892c-c76f091a64b7}, !- Zone Air Inlet Port List
  {42d14905-e42f-465f-b61a-345fd92b9321}, !- Zone Air Exhaust Port List
  {ccf5e9f7-7d52-4b27-8965-cc94ed8f8348}, !- Zone Air Node Name
  {ce58731f-7f9d-43e9-9bcc-bd5c081e70f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ed6b6f5-f72f-4224-b16d-098e12549216}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f0d0cd1-4a6b-45d8-ac35-a19b20a9d85e}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone Air Node, !- Name
  {ccf5e9f7-7d52-4b27-8965-cc94ed8f8348}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccf5e9f7-7d52-4b27-8965-cc94ed8f8348}, !- Handle
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- Source Object
  11,                                     !- Outlet Port
  {1f0d0cd1-4a6b-45d8-ac35-a19b20a9d85e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56498e0d-c1b6-4bbf-892c-c76f091a64b7}, !- Handle
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- HVAC Component
  {a7222b7b-ac85-4e71-8cae-1f95994576b2}; !- Port 1

OS:PortList,
  {42d14905-e42f-465f-b61a-345fd92b9321}, !- Handle
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}; !- HVAC Component

OS:PortList,
  {ce58731f-7f9d-43e9-9bcc-bd5c081e70f2}, !- Handle
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- HVAC Component
  {8be3f681-bcc4-45c0-af34-7825cc296944}; !- Port 1

OS:Sizing:Zone,
  {7fdd4ef2-e4eb-4391-a0de-cf4b6d976779}, !- Handle
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8659c829-2f59-4ed4-a9ef-cee19953444b}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Zone HVAC Equipment List, !- Name
  {3fe0eb97-34fd-44d6-8e4b-5f2f51b0a333}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f77f7948-a91b-4d6f-b82c-daf038761f15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.4291730031297,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}; !- Thermal Zone Name

OS:Surface,
  {f6b6f2f3-267d-466c-84a6-d30ab0ac3e76}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ef8fb094-48f6-4169-8a15-8e9c5a212e8d}, !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07705e7-e493-4654-ac51-ea256b620515}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1de9287-3f01-4b28-9814-7864fe800c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef25294-512c-4f4b-8791-463897196280}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4396a7d-ebb2-47ac-932e-0ed3921e9895}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d0408e9-5469-4522-ab3f-e81e9eef7020}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  5.48417069708084, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29bc0183-90db-4b98-ba42-b240f9a7ff23}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a74747-9c83-476a-b09b-c5d86c04e796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  5.48417069708084, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.48417069708084, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5018cd03-f961-4308-9e58-8b2d4ad015ab}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.48417069708084, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  5.48417069708084, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d26f2e0b-5800-4ea2-92d3-a0696f399429}, !- Zone Air Inlet Port List
  {dfbf5d9c-3784-4acf-9f66-e664f6eee482}, !- Zone Air Exhaust Port List
  {586be34b-7b0f-42b1-8f84-426d5f97afc6}, !- Zone Air Node Name
  {ccaa7afa-81a8-4ff5-9182-9f969945dfc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff542b71-51cc-4634-9163-0f69cdcf8a2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7b4d6aa-170e-4711-a9ae-462cafe1b976}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone Air Node, !- Name
  {586be34b-7b0f-42b1-8f84-426d5f97afc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {586be34b-7b0f-42b1-8f84-426d5f97afc6}, !- Handle
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- Source Object
  11,                                     !- Outlet Port
  {f7b4d6aa-170e-4711-a9ae-462cafe1b976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d26f2e0b-5800-4ea2-92d3-a0696f399429}, !- Handle
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- HVAC Component
  {d7327ffb-0f7f-492a-852f-edcb375ecfb0}; !- Port 1

OS:PortList,
  {dfbf5d9c-3784-4acf-9f66-e664f6eee482}, !- Handle
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}; !- HVAC Component

OS:PortList,
  {ccaa7afa-81a8-4ff5-9182-9f969945dfc7}, !- Handle
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- HVAC Component
  {bd5d28de-c21d-4a5c-9549-109e2bb4d77b}; !- Port 1

OS:Sizing:Zone,
  {85026665-f30c-487b-9ae0-41b5d102aeb2}, !- Handle
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9a3b5596-e96b-4066-92cf-78cd7aa5e69c}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Zone HVAC Equipment List, !- Name
  {a2fe71a3-955f-4744-bdda-ea100845c5a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93a76d53-71ae-40bd-ae95-66038c5867de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}; !- Thermal Zone Name

OS:Surface,
  {12d1ee87-191c-4c48-b108-f20fd17d61e6}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {ed59067a-5f73-4168-acdc-c0a6e78e11ca}, !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d6ec37-5b3d-48a3-a863-e1ec0f110c30}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9006eed-a9cc-42ab-b153-5e53a52cb6a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d95b63ca-9857-48cb-8e6c-dfefc57b5337}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccff0b55-3fa0-463f-8b15-0b80ea5a574c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c5508f-228a-4944-bd9d-b27b7a6c3c88}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4844b6a-1c4c-4966-86c6-e73690906f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69aa3150-d277-4cdf-9e00-924bcd98761e}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00c0c9c-619c-4f3f-b271-7f69dc935f1a}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e2bd73f-50bb-456a-bc2d-b8a9ed7a2c24}, !- Zone Air Inlet Port List
  {92a907f5-aeca-46c6-bfe8-c883fb80aea5}, !- Zone Air Exhaust Port List
  {c0db3b72-d7ce-492a-a27b-bf133c458818}, !- Zone Air Node Name
  {436d03b0-f373-47a4-8ee7-89ae7f2757bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a429d7aa-10ce-4475-96ce-4b5dee858926}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1692cdf-0263-4682-aa5d-505a26e79ffe}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone Air Node, !- Name
  {c0db3b72-d7ce-492a-a27b-bf133c458818}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0db3b72-d7ce-492a-a27b-bf133c458818}, !- Handle
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- Source Object
  11,                                     !- Outlet Port
  {b1692cdf-0263-4682-aa5d-505a26e79ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e2bd73f-50bb-456a-bc2d-b8a9ed7a2c24}, !- Handle
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- HVAC Component
  {fff0898d-ad1c-49a9-912a-6b3076dbfcfa}; !- Port 1

OS:PortList,
  {92a907f5-aeca-46c6-bfe8-c883fb80aea5}, !- Handle
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}; !- HVAC Component

OS:PortList,
  {436d03b0-f373-47a4-8ee7-89ae7f2757bc}, !- Handle
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- HVAC Component
  {8a2681c0-9969-46c7-be1a-43129b63414c}; !- Port 1

OS:Sizing:Zone,
  {7eb73b8b-51f8-4d03-a4b4-6ca573448f7a}, !- Handle
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {446e508f-cdf4-40ee-948f-59bd73e39c38}, !- Handle
  Zone Retail Back_Space A  - Story Ground Zone HVAC Equipment List, !- Name
  {0662cbf5-e7cd-4597-97f5-76ea02e4c5db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c1b8b70-8455-4016-bcb9-6af3dbfe6a90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}; !- Thermal Zone Name

OS:Surface,
  {e9726f48-220e-4fee-9132-1dd47804ff70}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {196baf3a-eca3-49d7-8979-3d9e232b5add}, !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa78e4e-c4af-47d6-a767-3679eaf1be20}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164d09f4-9865-49a9-ac61-a4416354f0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4468726c-4aab-4f93-8039-b20cafaafb83}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c67b501-5729-46d5-a274-1ceb6bee3f6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee30a7e7-16ea-404a-ae7d-07afc077cc76}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c3ed9c-9682-4f7c-b564-b1a821808e31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccff0b55-3fa0-463f-8b15-0b80ea5a574c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d95b63ca-9857-48cb-8e6c-dfefc57b5337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef5a9fb-c9e7-4a5d-852e-8c242dfadf88}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b9fdde60-45e4-4898-969d-1514b35e612c}, !- Zone Air Inlet Port List
  {a6033f0a-f12e-476b-87b4-13762ebf91d4}, !- Zone Air Exhaust Port List
  {444c71c1-1848-4fae-8185-35434f196f1c}, !- Zone Air Node Name
  {312b51b9-98f3-49a2-998b-6560d85fc40a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9b28194-3cea-4494-a438-ca8269cb15b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e4f00e7-e67a-4719-81e9-6ef9eeb94a21}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone Air Node, !- Name
  {444c71c1-1848-4fae-8185-35434f196f1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {444c71c1-1848-4fae-8185-35434f196f1c}, !- Handle
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- Source Object
  11,                                     !- Outlet Port
  {4e4f00e7-e67a-4719-81e9-6ef9eeb94a21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b9fdde60-45e4-4898-969d-1514b35e612c}, !- Handle
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- HVAC Component
  {1dec2c05-cfdd-4f7e-8287-b9e75ee613fb}; !- Port 1

OS:PortList,
  {a6033f0a-f12e-476b-87b4-13762ebf91d4}, !- Handle
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}; !- HVAC Component

OS:PortList,
  {312b51b9-98f3-49a2-998b-6560d85fc40a}, !- Handle
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- HVAC Component
  {f7effb55-8d05-4b4b-ab49-b1dab9676e0a}; !- Port 1

OS:Sizing:Zone,
  {b3fe9560-0cd7-4846-9350-0817f8d74fb9}, !- Handle
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {61caad69-9a1b-4564-be6a-40ae2523e33f}, !- Handle
  Zone Retail Back_Space B  - Story Ground Zone HVAC Equipment List, !- Name
  {29862ee1-7335-48cd-bc80-28f7cc83db4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38dc70e1-3983-49ee-89db-4f523c4f7b06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.9133437002105,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}; !- Thermal Zone Name

OS:Surface,
  {25abcb8e-c985-4562-8f0b-7a69be1007b0}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {ed59067a-5f73-4168-acdc-c0a6e78e11ca}, !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d0408e9-5469-4522-ab3f-e81e9eef7020}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4396a7d-ebb2-47ac-932e-0ed3921e9895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22be4978-04d0-4256-aaab-41d4e645ac9d}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9996f375-6eee-4ccd-8300-88234698baf4}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {336022f2-59ff-48d1-bec2-bebee0a9bac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  9.25111518168322, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c67b501-5729-46d5-a274-1ceb6bee3f6c}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4468726c-4aab-4f93-8039-b20cafaafb83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.25111518168322, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  9.25111518168322, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba624a5a-b33e-4326-bdbf-2f8cbdabf336}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.25111518168322, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  9.25111518168322, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9399b84-8fae-4aeb-b7f0-d7a3fe1d7506}, !- Zone Air Inlet Port List
  {f8def435-c57a-4e29-aab7-c5b591e6593a}, !- Zone Air Exhaust Port List
  {6fa6e3e5-3341-464a-9bf3-bc7e17b462b3}, !- Zone Air Node Name
  {e1276028-8c58-4be9-8bbf-23d761b5d349}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e06397e7-45d7-47aa-84cd-571018d7713a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2428f9e4-c259-49de-9cc7-37ca7ac4aeb6}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone Air Node, !- Name
  {6fa6e3e5-3341-464a-9bf3-bc7e17b462b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fa6e3e5-3341-464a-9bf3-bc7e17b462b3}, !- Handle
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- Source Object
  11,                                     !- Outlet Port
  {2428f9e4-c259-49de-9cc7-37ca7ac4aeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9399b84-8fae-4aeb-b7f0-d7a3fe1d7506}, !- Handle
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- HVAC Component
  {394ab288-2283-4bb7-80b6-2d7f75c24b3e}; !- Port 1

OS:PortList,
  {f8def435-c57a-4e29-aab7-c5b591e6593a}, !- Handle
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}; !- HVAC Component

OS:PortList,
  {e1276028-8c58-4be9-8bbf-23d761b5d349}, !- Handle
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- HVAC Component
  {0d0270ff-28b6-467e-8886-a81fda624043}; !- Port 1

OS:Sizing:Zone,
  {77f2e924-630f-4602-8fc9-376b274e1b01}, !- Handle
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f310c9cb-2f82-425b-85f7-dc36c7bd39a2}, !- Handle
  Zone Retail Back_Space C  - Story Ground Zone HVAC Equipment List, !- Name
  {a1d4d1e4-af2b-4228-86e5-8a95da109fa6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {200d46ec-c10b-4761-ad59-23c458d86b73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -20.8682294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}; !- Thermal Zone Name

OS:Surface,
  {4b04c8c8-a5ab-45f6-bbc9-b917b790dba8}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {f4347732-6923-4aa3-9fa3-0031162a65c5}, !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4844b6a-1c4c-4966-86c6-e73690906f26}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87c5508f-228a-4944-bd9d-b27b7a6c3c88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f10d0e-a152-455a-a805-691e32b8fb7b}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351465ba-e8b1-4f8c-940b-b1248f118c18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba2527d-629a-4948-84ca-6eea04491c51}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57200000000003, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1819718a-dc4c-4cca-b1c0-ca5d4e6085cb}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f38da4d-bb39-42e2-b200-50d80b4c5f72}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57200000000003, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57200000000003, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79db9d27-e883-438f-b911-7338e4286c15}, !- Zone Air Inlet Port List
  {e0734b13-05a8-4393-9453-605cbff6f908}, !- Zone Air Exhaust Port List
  {dfa80a97-7fbf-45d3-84e8-1495473d42aa}, !- Zone Air Node Name
  {f40607f5-1250-4a0a-93f8-c1934fccc481}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd9fd58c-68f0-4314-8978-c1b653bd2b86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40d5a0ea-17f3-48a9-a0ed-6f45e4927ab7}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone Air Node, !- Name
  {dfa80a97-7fbf-45d3-84e8-1495473d42aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfa80a97-7fbf-45d3-84e8-1495473d42aa}, !- Handle
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- Source Object
  11,                                     !- Outlet Port
  {40d5a0ea-17f3-48a9-a0ed-6f45e4927ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79db9d27-e883-438f-b911-7338e4286c15}, !- Handle
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- HVAC Component
  {83ab6675-80f0-4443-a9aa-94ae462ab9dd}; !- Port 1

OS:PortList,
  {e0734b13-05a8-4393-9453-605cbff6f908}, !- Handle
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}; !- HVAC Component

OS:PortList,
  {f40607f5-1250-4a0a-93f8-c1934fccc481}, !- Handle
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- HVAC Component
  {888972f3-78f8-4938-a672-ec3ab1bfe612}; !- Port 1

OS:Sizing:Zone,
  {1962ee44-63bc-42d5-9b0f-d2dd0eee741b}, !- Handle
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a20daa7d-1c86-45bf-adb3-4b1b89c9f9e5}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {a4d00adf-38c0-4e2d-a20a-ef597f5da435}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95577832-5934-4f73-bc45-ea83b293b6c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -16.2962294409468,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {54999296-9131-41a5-8d2d-7e290acf6a86}; !- Thermal Zone Name

OS:Surface,
  {e7f101dc-76f9-477f-9035-69e1e66f0643}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {70214e83-9d59-4423-9347-dd1299357698}, !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c3ed9c-9682-4f7c-b564-b1a821808e31}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee30a7e7-16ea-404a-ae7d-07afc077cc76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e854d0a7-138d-4969-b1b2-7f394aba1d42}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c67e35f-bf56-4944-b45a-6bd2f300bf50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bcd2596-2ae9-4b14-ba2d-66cda29b421f}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5924588818936, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 32.5924588818936, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351465ba-e8b1-4f8c-940b-b1248f118c18}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f10d0e-a152-455a-a805-691e32b8fb7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7155cff8-61b9-4a2f-be55-f5d4b9c3489d}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 32.5924588818936, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 32.5924588818936, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7b7e033e-030f-4418-ac90-ad78f2c7d413}, !- Zone Air Inlet Port List
  {fb66e8a8-7d81-4850-b7f3-ecdbeadd7574}, !- Zone Air Exhaust Port List
  {ef13d162-e539-46e4-8417-6c42ce6a1c8f}, !- Zone Air Node Name
  {a1f237d7-5152-4d58-9287-fa7890909e2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {41c29a43-1d02-4891-99d1-1dc8c98d91b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ff13f73-23d1-48fa-9859-aece7c28393f}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone Air Node, !- Name
  {ef13d162-e539-46e4-8417-6c42ce6a1c8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef13d162-e539-46e4-8417-6c42ce6a1c8f}, !- Handle
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- Source Object
  11,                                     !- Outlet Port
  {1ff13f73-23d1-48fa-9859-aece7c28393f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7b7e033e-030f-4418-ac90-ad78f2c7d413}, !- Handle
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- HVAC Component
  {c337ce9d-4c1b-4f8e-804c-4c4dbb5d2fdb}; !- Port 1

OS:PortList,
  {fb66e8a8-7d81-4850-b7f3-ecdbeadd7574}, !- Handle
  {54999296-9131-41a5-8d2d-7e290acf6a86}; !- HVAC Component

OS:PortList,
  {a1f237d7-5152-4d58-9287-fa7890909e2c}, !- Handle
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- HVAC Component
  {3a81c4ac-e743-48a7-813c-91faa52f46bf}; !- Port 1

OS:Sizing:Zone,
  {51d6dca7-67ea-444d-adb2-3f4cc8e84720}, !- Handle
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b59af79e-c9e8-4ebf-908d-8f3923fd1c9b}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {54999296-9131-41a5-8d2d-7e290acf6a86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {742f0680-242b-497f-8a92-8cf5ce7c65a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  16.2962294409468,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0ae719d6-7d09-48f9-8273-4bbe6e7a4f7d}, !- Building Story Name
  {53095883-e6da-4210-8898-99218ebab714}; !- Thermal Zone Name

OS:Surface,
  {e6b0fb7b-35f9-432a-a095-569d61916a83}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {f4347732-6923-4aa3-9fa3-0031162a65c5}, !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {336022f2-59ff-48d1-bec2-bebee0a9bac4}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9996f375-6eee-4ccd-8300-88234698baf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbf46ba-e06a-48bc-bb25-d1834f06ee40}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31094ec9-6a1f-444e-ad43-8812e2a464ac}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.57199999999997, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.57199999999997, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c67e35f-bf56-4944-b45a-6bd2f300bf50}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e854d0a7-138d-4969-b1b2-7f394aba1d42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f42091-fbe9-4b29-91dc-a40faa6986b0}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000003, -3.19744231092045e-14, 6.096, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 4.57199999999997, 6.096, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-14, 4.57199999999997, 6.096, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-14, -3.19744231092045e-14, 6.096; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {53095883-e6da-4210-8898-99218ebab714}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b7127bd-90bc-4cbd-9d41-5feb1ff3f276}, !- Zone Air Inlet Port List
  {4b743cfa-1796-47f6-8dd8-42a413e57af5}, !- Zone Air Exhaust Port List
  {2db0ac33-c7b0-41ec-a26e-480d04e0f67e}, !- Zone Air Node Name
  {0bec50d9-bd58-4de1-badd-3948347b184a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06fa6798-2b0e-4f56-81d5-f788cef9103b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a222faa-7272-48ff-a5cb-cbf8a4c4fa3a}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone Air Node, !- Name
  {2db0ac33-c7b0-41ec-a26e-480d04e0f67e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db0ac33-c7b0-41ec-a26e-480d04e0f67e}, !- Handle
  {53095883-e6da-4210-8898-99218ebab714}, !- Source Object
  11,                                     !- Outlet Port
  {0a222faa-7272-48ff-a5cb-cbf8a4c4fa3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b7127bd-90bc-4cbd-9d41-5feb1ff3f276}, !- Handle
  {53095883-e6da-4210-8898-99218ebab714}, !- HVAC Component
  {8efe51c8-6c46-4e36-a277-b80be432aa2e}; !- Port 1

OS:PortList,
  {4b743cfa-1796-47f6-8dd8-42a413e57af5}, !- Handle
  {53095883-e6da-4210-8898-99218ebab714}; !- HVAC Component

OS:PortList,
  {0bec50d9-bd58-4de1-badd-3948347b184a}, !- Handle
  {53095883-e6da-4210-8898-99218ebab714}, !- HVAC Component
  {b4425057-4fb3-43e2-be38-751b6efd2c95}; !- Port 1

OS:Sizing:Zone,
  {dab5e3a4-a5dd-4600-b1a8-791dc79c1557}, !- Handle
  {53095883-e6da-4210-8898-99218ebab714}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0;                                      !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {95354049-6d02-4791-b2a5-456ce5ce3534}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {53095883-e6da-4210-8898-99218ebab714}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af796d83-3b50-4d87-b8df-f3edf27d263f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {bfba9f88-38a9-4e55-9bd1-7f7a4eb1698e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {79e97c16-bee3-47f3-9c8c-6404800c7e3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.19744231092045e-14, 1.17624053051156, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  0.408659172371736, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  0.408659172371736, 3.19744231092045e-14, 1.17624053051156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7ca468e-09ae-4d88-a6ad-b5e27c25d459}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {bf385f8b-bf79-4fb1-a365-5287142cf07f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  59.1341727126517, 4.57199999999997, 1.12807434602932, !- X,Y,Z Vertex 1 {m}
  59.1341727126517, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999955, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999955, 4.57199999999997, 1.12807434602932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22027739-ff7d-4565-8f1a-78e9d7d14abc}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {d162aba8-97e8-4b9b-be0a-71040e648e81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999503, 3.19744231092045e-14, 1.12807434602932, !- X,Y,Z Vertex 1 {m}
  0.0253999999999503, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  59.1341727126517, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  59.1341727126517, 3.19744231092045e-14, 1.12807434602932; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3fd6741-3918-4baf-a4f3-014cc749a197}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {a056b7a8-75a6-4b98-a012-17a1ac031d16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 32.5670588818936, 1.12833097912763, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 32.5670588818936, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000332, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000332, 1.12833097912763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93df3262-1141-4367-8725-4b82d7b8a9da}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {17d56e60-8a15-4bf0-97a8-80d75ed08560}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54659999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54659999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999674, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999674, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2120569a-e688-425b-9b73-f66008afc3e3}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {44bab3fc-53a5-4b53-8c64-522196dbdca7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.57199999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 4.57199999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {360e7f58-0286-4ef8-91fc-7874156f734f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {b51483a4-13c9-4ead-89bb-b6b843ad0979}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 4.54660000000003, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0254000000000314, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0254000000000314, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53984bf2-dee3-400e-9a1d-adfac6daca76}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {ecae58b9-660d-4821-b2f4-5bb817a06e8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, 3.19744231092045e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.19744231092045e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66fbdd35-5dff-49ad-82ca-11f6a7464e7e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {557613e2-0f05-4d95-bcdf-e03a2db04b9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, 3.19744231092045e-14, 1.13117972028707, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  5.45877069708084, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  5.45877069708084, 3.19744231092045e-14, 1.13117972028707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5845f0bc-33b0-4562-8e5f-cdea9538c42d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {0bef2d70-3614-4944-8fdf-faf4dae4b652}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.408659172371736, 4.57199999999997, 1.17624053051156, !- X,Y,Z Vertex 1 {m}
  0.408659172371736, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000356, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000356, 4.57199999999997, 1.17624053051156; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b88c220d-d31e-4e04-b007-f0aff33e780c}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {eef25294-512c-4f4b-8791-463897196280}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.45877069708084, 4.57199999999997, 1.13117972028707, !- X,Y,Z Vertex 1 {m}
  5.45877069708084, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000421, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000421, 4.57199999999997, 1.13117972028707; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4aefb63b-bd15-4c1c-b916-d00177e7f10b}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {69aa3150-d277-4cdf-9e00-924bcd98761e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000178, 3.19744231092045e-14, 1.12977956211641, !- X,Y,Z Vertex 1 {m}
  0.0254000000000178, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  9.22571518168322, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  9.22571518168322, 3.19744231092045e-14, 1.12977956211641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f134a56e-5988-4365-8dff-bffb70e1e400}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {22be4978-04d0-4256-aaab-41d4e645ac9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.22571518168322, 4.57199999999997, 1.12977956211641, !- X,Y,Z Vertex 1 {m}
  9.22571518168322, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999997, 1.12977956211641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbf0a563-f187-4f8b-b4ba-9b0353de4831}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {1819718a-dc4c-4cca-b1c0-ca5d4e6085cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000355, 3.19744231092045e-14, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  0.0254000000000355, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000003, 3.19744231092045e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000003, 3.19744231092045e-14, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe0c89ef-8840-4f69-84a6-44875caaedfc}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {cba2527d-629a-4948-84ca-6eea04491c51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54660000000003, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d51d61f-5fdc-45b2-b37a-397694304c69}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {8bcd2596-2ae9-4b14-ba2d-66cda29b421f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025400000000032, 1.12833097912763, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025400000000032, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 32.5670588818936, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 32.5670588818936, 1.12833097912763; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efdf9b85-e311-4586-b6b6-9635f4ecb495}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {0fbf46ba-e06a-48bc-bb25-d1834f06ee40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000003, 4.57199999999997, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.54660000000003, 4.57199999999997, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000035, 4.57199999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000035, 4.57199999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {589450b8-a563-4a88-91c8-045158d74d80}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Construction Name
  {31094ec9-6a1f-444e-ad43-8812e2a464ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000003, 0.025399999999968, 1.13186966292135, !- X,Y,Z Vertex 1 {m}
  4.57200000000003, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000003, 4.54659999999997, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000003, 4.54659999999997, 1.13186966292135; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9b793c5d-ac36-4d5e-a931-78a526b4cf30}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0358438216876434,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1bc6eb0-3138-4eee-ab95-62aea839554e}, !- Handle
  Retail Back_Space People,               !- Name
  {9b793c5d-ac36-4d5e-a931-78a526b4cf30}, !- People Definition Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20ac8b94-4333-4390-b6bd-75ec82dd0c55}, !- Work Efficiency Schedule Name
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Clothing Insulation Schedule Name
  {1d40ba4e-fa13-4463-8812-2e7dc7372cc1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Handle
  Clothing Schedule,                      !- Name
  {50cb1a06-06ff-4cc9-9c1f-3d4e921b8253}, !- Schedule Type Limits Name
  {89858f9d-acba-41ad-a4ca-58faa5d1de1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89858f9d-acba-41ad-a4ca-58faa5d1de1c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {50cb1a06-06ff-4cc9-9c1f-3d4e921b8253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e02bf67-780b-4493-896b-6f75d16ddde3}, !- Handle
  Schedule Rule 1,                        !- Name
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98dfd1cd-0a50-4ad9-9b7b-5c4b59286897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {98dfd1cd-0a50-4ad9-9b7b-5c4b59286897}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {50cb1a06-06ff-4cc9-9c1f-3d4e921b8253}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {50cb1a06-06ff-4cc9-9c1f-3d4e921b8253}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {1d40ba4e-fa13-4463-8812-2e7dc7372cc1}, !- Handle
  Air Velocity Schedule,                  !- Name
  {88a2f34f-c3ac-4d70-85bb-dacf3deccc07}, !- Schedule Type Limits Name
  {43257a9e-3530-43bf-b917-b4176a101ae5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43257a9e-3530-43bf-b917-b4176a101ae5}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {88a2f34f-c3ac-4d70-85bb-dacf3deccc07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {88a2f34f-c3ac-4d70-85bb-dacf3deccc07}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {20ac8b94-4333-4390-b6bd-75ec82dd0c55}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {140f3f54-65ad-4283-b810-fcf4b04a2b4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {140f3f54-65ad-4283-b810-fcf4b04a2b4c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {37ff35d9-4921-4dfa-b045-4eef930bae1a}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.2234639469279,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2abbb7d5-8a67-46b7-8cf3-af54ba0cee2d}, !- Handle
  {37ff35d9-4921-4dfa-b045-4eef930bae1a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {50627b82-35a7-4d41-90a0-f5595332d0f3}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.92185366592955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f60b6230-d949-4792-b3ed-1eb03a9251a6}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {50627b82-35a7-4d41-90a0-f5595332d0f3}, !- Electric Equipment Definition Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space or SpaceType Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6f6220dc-b376-4da8-8cfc-a9e8b69a87d8}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {386e45d1-9895-485f-af85-48165683fba9}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Number of People Schedule Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- People Activity Level Schedule Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Lighting Schedule Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Handle
  Retail Bldg Occ,                        !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {9a4e291e-adac-4a29-8951-f9b4bcd6223a}, !- Default Day Schedule Name
  {3cc9abc4-aef4-4bda-9f4a-a4696903e43f}, !- Summer Design Day Schedule Name
  {054630be-22a5-4bc2-9f05-45a940ba0d3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a4e291e-adac-4a29-8951-f9b4bcd6223a}, !- Handle
  Retail Bldg Occ Default,                !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  40,                                     !- Minute 2
  0.0166666666666667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  50,                                     !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0500000000000001,                     !- Value Until Time 4
  7,                                      !- Hour 5
  10,                                     !- Minute 5
  0.0666666666666668,                     !- Value Until Time 5
  7,                                      !- Hour 6
  20,                                     !- Minute 6
  0.0833333333333335,                     !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  7,                                      !- Hour 8
  40,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  7,                                      !- Hour 9
  50,                                     !- Minute 9
  0.133333333333333,                      !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  9,                                      !- Minute 11
  0.166666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  19,                                     !- Minute 12
  0.183333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  29,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.2,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  39,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  49,                                     !- Minute 16
  0.3,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  59,                                     !- Minute 17
  0.349999999999999,                      !- Value Until Time 17
  9,                                      !- Hour 18
  9,                                      !- Minute 18
  0.399999999999999,                      !- Value Until Time 18
  9,                                      !- Hour 19
  19,                                     !- Minute 19
  0.449999999999999,                      !- Value Until Time 19
  9,                                      !- Hour 20
  29,                                     !- Minute 20
  0.499999999999999,                      !- Value Until Time 20
  9,                                      !- Hour 21
  30,                                     !- Minute 21
  0.5,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  9,                                      !- Minute 23
  0.516666666666667,                      !- Value Until Time 23
  10,                                     !- Hour 24
  19,                                     !- Minute 24
  0.533333333333333,                      !- Value Until Time 24
  10,                                     !- Hour 25
  29,                                     !- Minute 25
  0.55,                                   !- Value Until Time 25
  10,                                     !- Hour 26
  39,                                     !- Minute 26
  0.566666666666666,                      !- Value Until Time 26
  10,                                     !- Hour 27
  49,                                     !- Minute 27
  0.583333333333333,                      !- Value Until Time 27
  10,                                     !- Hour 28
  59,                                     !- Minute 28
  0.6,                                    !- Value Until Time 28
  11,                                     !- Hour 29
  9,                                      !- Minute 29
  0.616666666666666,                      !- Value Until Time 29
  11,                                     !- Hour 30
  19,                                     !- Minute 30
  0.633333333333333,                      !- Value Until Time 30
  11,                                     !- Hour 31
  29,                                     !- Minute 31
  0.649999999999999,                      !- Value Until Time 31
  11,                                     !- Hour 32
  39,                                     !- Minute 32
  0.666666666666666,                      !- Value Until Time 32
  11,                                     !- Hour 33
  49,                                     !- Minute 33
  0.683333333333333,                      !- Value Until Time 33
  11,                                     !- Hour 34
  59,                                     !- Minute 34
  0.699999999999999,                      !- Value Until Time 34
  12,                                     !- Hour 35
  0,                                      !- Minute 35
  0.7,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  0,                                      !- Minute 36
  0.7,                                    !- Value Until Time 36
  15,                                     !- Hour 37
  9,                                      !- Minute 37
  0.716666666666667,                      !- Value Until Time 37
  15,                                     !- Hour 38
  19,                                     !- Minute 38
  0.733333333333333,                      !- Value Until Time 38
  15,                                     !- Hour 39
  29,                                     !- Minute 39
  0.75,                                   !- Value Until Time 39
  15,                                     !- Hour 40
  39,                                     !- Minute 40
  0.766666666666666,                      !- Value Until Time 40
  15,                                     !- Hour 41
  49,                                     !- Minute 41
  0.783333333333333,                      !- Value Until Time 41
  15,                                     !- Hour 42
  59,                                     !- Minute 42
  0.8,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  0,                                      !- Minute 43
  0.8,                                    !- Value Until Time 43
  16,                                     !- Hour 44
  10,                                     !- Minute 44
  0.783333333333333,                      !- Value Until Time 44
  16,                                     !- Hour 45
  20,                                     !- Minute 45
  0.766666666666666,                      !- Value Until Time 45
  16,                                     !- Hour 46
  30,                                     !- Minute 46
  0.75,                                   !- Value Until Time 46
  16,                                     !- Hour 47
  40,                                     !- Minute 47
  0.733333333333333,                      !- Value Until Time 47
  16,                                     !- Hour 48
  50,                                     !- Minute 48
  0.716666666666666,                      !- Value Until Time 48
  17,                                     !- Hour 49
  0,                                      !- Minute 49
  0.7,                                    !- Value Until Time 49
  17,                                     !- Hour 50
  10,                                     !- Minute 50
  0.666666666666666,                      !- Value Until Time 50
  17,                                     !- Hour 51
  20,                                     !- Minute 51
  0.633333333333333,                      !- Value Until Time 51
  17,                                     !- Hour 52
  30,                                     !- Minute 52
  0.599999999999999,                      !- Value Until Time 52
  17,                                     !- Hour 53
  40,                                     !- Minute 53
  0.566666666666666,                      !- Value Until Time 53
  17,                                     !- Hour 54
  50,                                     !- Minute 54
  0.533333333333332,                      !- Value Until Time 54
  18,                                     !- Hour 55
  0,                                      !- Minute 55
  0.5,                                    !- Value Until Time 55
  18,                                     !- Hour 56
  30,                                     !- Minute 56
  0.5,                                    !- Value Until Time 56
  18,                                     !- Hour 57
  40,                                     !- Minute 57
  0.486666666666667,                      !- Value Until Time 57
  18,                                     !- Hour 58
  50,                                     !- Minute 58
  0.473333333333333,                      !- Value Until Time 58
  19,                                     !- Hour 59
  0,                                      !- Minute 59
  0.46,                                   !- Value Until Time 59
  19,                                     !- Hour 60
  10,                                     !- Minute 60
  0.446666666666666,                      !- Value Until Time 60
  19,                                     !- Hour 61
  20,                                     !- Minute 61
  0.433333333333333,                      !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.419999999999999,                      !- Value Until Time 62
  19,                                     !- Hour 63
  40,                                     !- Minute 63
  0.406666666666666,                      !- Value Until Time 63
  19,                                     !- Hour 64
  50,                                     !- Minute 64
  0.393333333333333,                      !- Value Until Time 64
  20,                                     !- Hour 65
  0,                                      !- Minute 65
  0.379999999999999,                      !- Value Until Time 65
  20,                                     !- Hour 66
  10,                                     !- Minute 66
  0.366666666666666,                      !- Value Until Time 66
  20,                                     !- Hour 67
  20,                                     !- Minute 67
  0.353333333333332,                      !- Value Until Time 67
  20,                                     !- Hour 68
  30,                                     !- Minute 68
  0.339999999999999,                      !- Value Until Time 68
  20,                                     !- Hour 69
  40,                                     !- Minute 69
  0.326666666666665,                      !- Value Until Time 69
  20,                                     !- Hour 70
  50,                                     !- Minute 70
  0.313333333333332,                      !- Value Until Time 70
  21,                                     !- Hour 71
  0,                                      !- Minute 71
  0.3,                                    !- Value Until Time 71
  21,                                     !- Hour 72
  10,                                     !- Minute 72
  0.275,                                  !- Value Until Time 72
  21,                                     !- Hour 73
  20,                                     !- Minute 73
  0.25,                                   !- Value Until Time 73
  21,                                     !- Hour 74
  30,                                     !- Minute 74
  0.224999999999999,                      !- Value Until Time 74
  21,                                     !- Hour 75
  40,                                     !- Minute 75
  0.199999999999999,                      !- Value Until Time 75
  21,                                     !- Hour 76
  50,                                     !- Minute 76
  0.174999999999999,                      !- Value Until Time 76
  22,                                     !- Hour 77
  0,                                      !- Minute 77
  0.149999999999999,                      !- Value Until Time 77
  22,                                     !- Hour 78
  10,                                     !- Minute 78
  0.124999999999999,                      !- Value Until Time 78
  22,                                     !- Hour 79
  20,                                     !- Minute 79
  0.0999999999999986,                     !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0.0749999999999984,                     !- Value Until Time 80
  22,                                     !- Hour 81
  40,                                     !- Minute 81
  0.0499999999999982,                     !- Value Until Time 81
  22,                                     !- Hour 82
  50,                                     !- Minute 82
  0.024999999999998,                      !- Value Until Time 82
  23,                                     !- Hour 83
  0,                                      !- Minute 83
  0,                                      !- Value Until Time 83
  24,                                     !- Hour 84
  0,                                      !- Minute 84
  0;                                      !- Value Until Time 84

OS:Schedule:Rule,
  {c0360662-4747-4d83-ae62-94cddf3ab830}, !- Handle
  Schedule Rule 2,                        !- Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b24d6e9b-eaff-4cb0-bc47-004588f97b24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b24d6e9b-eaff-4cb0-bc47-004588f97b24}, !- Handle
  Retail Bldg Occ Sat Day,                !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  1,                                      !- Hour 2
  40,                                     !- Minute 2
  0.183333333333333,                      !- Value Until Time 2
  1,                                      !- Hour 3
  50,                                     !- Minute 3
  0.166666666666666,                      !- Value Until Time 3
  2,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  2,                                      !- Hour 5
  10,                                     !- Minute 5
  0.133333333333333,                      !- Value Until Time 5
  2,                                      !- Hour 6
  20,                                     !- Minute 6
  0.116666666666666,                      !- Value Until Time 6
  2,                                      !- Hour 7
  30,                                     !- Minute 7
  0.1,                                    !- Value Until Time 7
  2,                                      !- Hour 8
  40,                                     !- Minute 8
  0.0833333333333332,                     !- Value Until Time 8
  2,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0666666666666664,                     !- Value Until Time 9
  3,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0499999999999996,                     !- Value Until Time 10
  3,                                      !- Hour 11
  10,                                     !- Minute 11
  0.0333333333333329,                     !- Value Until Time 11
  3,                                      !- Hour 12
  20,                                     !- Minute 12
  0.0166666666666661,                     !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0,                                      !- Value Until Time 13
  6,                                      !- Hour 14
  15,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  6,                                      !- Hour 15
  25,                                     !- Minute 15
  0.0166666666666667,                     !- Value Until Time 15
  6,                                      !- Hour 16
  35,                                     !- Minute 16
  0.0333333333333334,                     !- Value Until Time 16
  6,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0500000000000001,                     !- Value Until Time 17
  6,                                      !- Hour 18
  55,                                     !- Minute 18
  0.0666666666666668,                     !- Value Until Time 18
  7,                                      !- Hour 19
  5,                                      !- Minute 19
  0.0833333333333335,                     !- Value Until Time 19
  7,                                      !- Hour 20
  15,                                     !- Minute 20
  0.1,                                    !- Value Until Time 20
  7,                                      !- Hour 21
  25,                                     !- Minute 21
  0.116666666666667,                      !- Value Until Time 21
  7,                                      !- Hour 22
  35,                                     !- Minute 22
  0.133333333333333,                      !- Value Until Time 22
  7,                                      !- Hour 23
  45,                                     !- Minute 23
  0.15,                                   !- Value Until Time 23
  7,                                      !- Hour 24
  55,                                     !- Minute 24
  0.166666666666667,                      !- Value Until Time 24
  8,                                      !- Hour 25
  5,                                      !- Minute 25
  0.183333333333333,                      !- Value Until Time 25
  8,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  8,                                      !- Hour 27
  24,                                     !- Minute 27
  0.25,                                   !- Value Until Time 27
  8,                                      !- Hour 28
  34,                                     !- Minute 28
  0.3,                                    !- Value Until Time 28
  8,                                      !- Hour 29
  44,                                     !- Minute 29
  0.349999999999999,                      !- Value Until Time 29
  8,                                      !- Hour 30
  54,                                     !- Minute 30
  0.399999999999999,                      !- Value Until Time 30
  9,                                      !- Hour 31
  4,                                      !- Minute 31
  0.449999999999999,                      !- Value Until Time 31
  9,                                      !- Hour 32
  14,                                     !- Minute 32
  0.499999999999999,                      !- Value Until Time 32
  9,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5,                                    !- Value Until Time 33
  9,                                      !- Hour 34
  24,                                     !- Minute 34
  0.516666666666667,                      !- Value Until Time 34
  9,                                      !- Hour 35
  34,                                     !- Minute 35
  0.533333333333333,                      !- Value Until Time 35
  9,                                      !- Hour 36
  44,                                     !- Minute 36
  0.55,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  54,                                     !- Minute 37
  0.566666666666666,                      !- Value Until Time 37
  10,                                     !- Hour 38
  4,                                      !- Minute 38
  0.583333333333333,                      !- Value Until Time 38
  10,                                     !- Hour 39
  14,                                     !- Minute 39
  0.6,                                    !- Value Until Time 39
  10,                                     !- Hour 40
  15,                                     !- Minute 40
  0.6,                                    !- Value Until Time 40
  10,                                     !- Hour 41
  24,                                     !- Minute 41
  0.60919540229885,                       !- Value Until Time 41
  10,                                     !- Hour 42
  34,                                     !- Minute 42
  0.618390804597701,                      !- Value Until Time 42
  10,                                     !- Hour 43
  44,                                     !- Minute 43
  0.627586206896552,                      !- Value Until Time 43
  10,                                     !- Hour 44
  54,                                     !- Minute 44
  0.636781609195402,                      !- Value Until Time 44
  11,                                     !- Hour 45
  4,                                      !- Minute 45
  0.645977011494253,                      !- Value Until Time 45
  11,                                     !- Hour 46
  14,                                     !- Minute 46
  0.655172413793103,                      !- Value Until Time 46
  11,                                     !- Hour 47
  24,                                     !- Minute 47
  0.664367816091954,                      !- Value Until Time 47
  11,                                     !- Hour 48
  34,                                     !- Minute 48
  0.673563218390804,                      !- Value Until Time 48
  11,                                     !- Hour 49
  44,                                     !- Minute 49
  0.682758620689655,                      !- Value Until Time 49
  11,                                     !- Hour 50
  54,                                     !- Minute 50
  0.691954022988505,                      !- Value Until Time 50
  12,                                     !- Hour 51
  4,                                      !- Minute 51
  0.701149425287356,                      !- Value Until Time 51
  12,                                     !- Hour 52
  14,                                     !- Minute 52
  0.710344827586206,                      !- Value Until Time 52
  12,                                     !- Hour 53
  24,                                     !- Minute 53
  0.719540229885057,                      !- Value Until Time 53
  12,                                     !- Hour 54
  34,                                     !- Minute 54
  0.728735632183907,                      !- Value Until Time 54
  12,                                     !- Hour 55
  44,                                     !- Minute 55
  0.737931034482758,                      !- Value Until Time 55
  12,                                     !- Hour 56
  54,                                     !- Minute 56
  0.747126436781609,                      !- Value Until Time 56
  13,                                     !- Hour 57
  4,                                      !- Minute 57
  0.756321839080459,                      !- Value Until Time 57
  13,                                     !- Hour 58
  14,                                     !- Minute 58
  0.76551724137931,                       !- Value Until Time 58
  13,                                     !- Hour 59
  24,                                     !- Minute 59
  0.77471264367816,                       !- Value Until Time 59
  13,                                     !- Hour 60
  34,                                     !- Minute 60
  0.783908045977011,                      !- Value Until Time 60
  13,                                     !- Hour 61
  44,                                     !- Minute 61
  0.793103448275861,                      !- Value Until Time 61
  13,                                     !- Hour 62
  52,                                     !- Minute 62
  0.8,                                    !- Value Until Time 62
  21,                                     !- Hour 63
  30,                                     !- Minute 63
  0.8,                                    !- Value Until Time 63
  21,                                     !- Hour 64
  40,                                     !- Minute 64
  0.766666666666666,                      !- Value Until Time 64
  21,                                     !- Hour 65
  50,                                     !- Minute 65
  0.733333333333333,                      !- Value Until Time 65
  22,                                     !- Hour 66
  0,                                      !- Minute 66
  0.699999999999999,                      !- Value Until Time 66
  22,                                     !- Hour 67
  10,                                     !- Minute 67
  0.666666666666666,                      !- Value Until Time 67
  22,                                     !- Hour 68
  20,                                     !- Minute 68
  0.633333333333332,                      !- Value Until Time 68
  22,                                     !- Hour 69
  30,                                     !- Minute 69
  0.6,                                    !- Value Until Time 69
  22,                                     !- Hour 70
  40,                                     !- Minute 70
  0.533333333333333,                      !- Value Until Time 70
  22,                                     !- Hour 71
  50,                                     !- Minute 71
  0.466666666666666,                      !- Value Until Time 71
  23,                                     !- Hour 72
  0,                                      !- Minute 72
  0.399999999999999,                      !- Value Until Time 72
  23,                                     !- Hour 73
  10,                                     !- Minute 73
  0.333333333333331,                      !- Value Until Time 73
  23,                                     !- Hour 74
  20,                                     !- Minute 74
  0.266666666666664,                      !- Value Until Time 74
  23,                                     !- Hour 75
  30,                                     !- Minute 75
  0.2,                                    !- Value Until Time 75
  24,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2;                                    !- Value Until Time 76

OS:Schedule:Rule,
  {9e374101-df79-42e2-8e02-68de4bf1e181}, !- Handle
  Schedule Rule 3,                        !- Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf7d1698-83e4-4f4f-b791-a6432cc5e814}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf7d1698-83e4-4f4f-b791-a6432cc5e814}, !- Handle
  Retail Bldg Occ Sun Day,                !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0333333333333329,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0166666666666661,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  15,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  7,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  7,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0333333333333334,                     !- Value Until Time 6
  7,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0500000000000001,                     !- Value Until Time 7
  7,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0666666666666668,                     !- Value Until Time 8
  8,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  24,                                     !- Minute 11
  0.116666666666667,                      !- Value Until Time 11
  8,                                      !- Hour 12
  34,                                     !- Minute 12
  0.133333333333333,                      !- Value Until Time 12
  8,                                      !- Hour 13
  44,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  54,                                     !- Minute 14
  0.166666666666666,                      !- Value Until Time 14
  9,                                      !- Hour 15
  4,                                      !- Minute 15
  0.183333333333333,                      !- Value Until Time 15
  9,                                      !- Hour 16
  14,                                     !- Minute 16
  0.2,                                    !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2,                                    !- Value Until Time 17
  9,                                      !- Hour 18
  45,                                     !- Minute 18
  0.2,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  54,                                     !- Minute 19
  0.20650406504065,                       !- Value Until Time 19
  10,                                     !- Hour 20
  4,                                      !- Minute 20
  0.213008130081301,                      !- Value Until Time 20
  10,                                     !- Hour 21
  14,                                     !- Minute 21
  0.219512195121951,                      !- Value Until Time 21
  10,                                     !- Hour 22
  24,                                     !- Minute 22
  0.226016260162602,                      !- Value Until Time 22
  10,                                     !- Hour 23
  34,                                     !- Minute 23
  0.232520325203252,                      !- Value Until Time 23
  10,                                     !- Hour 24
  44,                                     !- Minute 24
  0.239024390243902,                      !- Value Until Time 24
  10,                                     !- Hour 25
  54,                                     !- Minute 25
  0.245528455284553,                      !- Value Until Time 25
  11,                                     !- Hour 26
  4,                                      !- Minute 26
  0.252032520325203,                      !- Value Until Time 26
  11,                                     !- Hour 27
  14,                                     !- Minute 27
  0.258536585365853,                      !- Value Until Time 27
  11,                                     !- Hour 28
  24,                                     !- Minute 28
  0.265040650406504,                      !- Value Until Time 28
  11,                                     !- Hour 29
  34,                                     !- Minute 29
  0.271544715447154,                      !- Value Until Time 29
  11,                                     !- Hour 30
  44,                                     !- Minute 30
  0.278048780487805,                      !- Value Until Time 30
  11,                                     !- Hour 31
  54,                                     !- Minute 31
  0.284552845528455,                      !- Value Until Time 31
  12,                                     !- Hour 32
  4,                                      !- Minute 32
  0.291056910569105,                      !- Value Until Time 32
  12,                                     !- Hour 33
  14,                                     !- Minute 33
  0.297560975609756,                      !- Value Until Time 33
  12,                                     !- Hour 34
  24,                                     !- Minute 34
  0.304065040650406,                      !- Value Until Time 34
  12,                                     !- Hour 35
  34,                                     !- Minute 35
  0.310569105691056,                      !- Value Until Time 35
  12,                                     !- Hour 36
  44,                                     !- Minute 36
  0.317073170731707,                      !- Value Until Time 36
  12,                                     !- Hour 37
  54,                                     !- Minute 37
  0.323577235772357,                      !- Value Until Time 37
  13,                                     !- Hour 38
  4,                                      !- Minute 38
  0.330081300813008,                      !- Value Until Time 38
  13,                                     !- Hour 39
  14,                                     !- Minute 39
  0.336585365853658,                      !- Value Until Time 39
  13,                                     !- Hour 40
  24,                                     !- Minute 40
  0.343089430894308,                      !- Value Until Time 40
  13,                                     !- Hour 41
  34,                                     !- Minute 41
  0.349593495934959,                      !- Value Until Time 41
  13,                                     !- Hour 42
  44,                                     !- Minute 42
  0.356097560975609,                      !- Value Until Time 42
  13,                                     !- Hour 43
  54,                                     !- Minute 43
  0.36260162601626,                       !- Value Until Time 43
  14,                                     !- Hour 44
  4,                                      !- Minute 44
  0.36910569105691,                       !- Value Until Time 44
  14,                                     !- Hour 45
  14,                                     !- Minute 45
  0.37560975609756,                       !- Value Until Time 45
  14,                                     !- Hour 46
  24,                                     !- Minute 46
  0.382113821138211,                      !- Value Until Time 46
  14,                                     !- Hour 47
  34,                                     !- Minute 47
  0.388617886178861,                      !- Value Until Time 47
  14,                                     !- Hour 48
  44,                                     !- Minute 48
  0.395121951219512,                      !- Value Until Time 48
  14,                                     !- Hour 49
  52,                                     !- Minute 49
  0.4,                                    !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4,                                    !- Value Until Time 50
  21,                                     !- Hour 51
  40,                                     !- Minute 51
  0.366666666666666,                      !- Value Until Time 51
  21,                                     !- Hour 52
  50,                                     !- Minute 52
  0.333333333333333,                      !- Value Until Time 52
  22,                                     !- Hour 53
  0,                                      !- Minute 53
  0.299999999999999,                      !- Value Until Time 53
  22,                                     !- Hour 54
  10,                                     !- Minute 54
  0.266666666666666,                      !- Value Until Time 54
  22,                                     !- Hour 55
  20,                                     !- Minute 55
  0.233333333333332,                      !- Value Until Time 55
  22,                                     !- Hour 56
  30,                                     !- Minute 56
  0.2,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  40,                                     !- Minute 57
  0.183333333333333,                      !- Value Until Time 57
  22,                                     !- Hour 58
  50,                                     !- Minute 58
  0.166666666666666,                      !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.15,                                   !- Value Until Time 59
  23,                                     !- Hour 60
  10,                                     !- Minute 60
  0.133333333333333,                      !- Value Until Time 60
  23,                                     !- Hour 61
  20,                                     !- Minute 61
  0.116666666666666,                      !- Value Until Time 61
  23,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1,                                    !- Value Until Time 62
  23,                                     !- Hour 63
  40,                                     !- Minute 63
  0.0833333333333332,                     !- Value Until Time 63
  23,                                     !- Hour 64
  50,                                     !- Minute 64
  0.0666666666666664,                     !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0499999999999996;                     !- Value Until Time 65

OS:Schedule:Day,
  {054630be-22a5-4bc2-9f05-45a940ba0d3f}, !- Handle
  Retail Bldg Occ Winter Design Day,      !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cc9abc4-aef4-4bda-9f4a-a4696903e43f}, !- Handle
  Retail Bldg Occ Summer Design Day,      !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- Handle
  Retail Activity,                        !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  {4d325b18-6ed1-4ddd-b0ff-691faa0ee4c3}, !- Default Day Schedule Name
  {6060fba9-24d4-4022-9b55-cd0d42719291}, !- Summer Design Day Schedule Name
  {9aef7495-5a58-4544-a664-8b6dc3ffc280}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4d325b18-6ed1-4ddd-b0ff-691faa0ee4c3}, !- Handle
  Retail Activity Default,                !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9aef7495-5a58-4544-a664-8b6dc3ffc280}, !- Handle
  Retail Activity Winter Design Day,      !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6060fba9-24d4-4022-9b55-cd0d42719291}, !- Handle
  Retail Activity Summer Design Day,      !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {4ea0c706-352c-41c4-a5c2-28b5c2858fcd}, !- Default Day Schedule Name
  {8f3abb12-134d-4adc-8ed4-3907794df208}, !- Summer Design Day Schedule Name
  {79235e2d-bf79-4ab3-97d8-1bc880ab14b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ea0c706-352c-41c4-a5c2-28b5c2858fcd}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:Schedule:Day,
  {8f3abb12-134d-4adc-8ed4-3907794df208}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f255f55-07a1-4bc0-9521-f27f75a372c1}, !- Handle
  Schedule Rule 5,                        !- Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4140721-dd48-49e9-81cc-ff61b4c811b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4140721-dd48-49e9-81cc-ff61b4c811b4}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.832899458161966,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.807711764446252,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.782524070730539,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.748065311402443,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.713606552074346,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.67914779274625,                       !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.644689033418154,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0,                                      !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.610230274090058,                      !- Value Until Time 9
  1,                                      !- Hour 10
  25,                                     !- Minute 10
  0.000277500843937302,                   !- Value Until Time 10
  1,                                      !- Hour 11
  30,                                     !- Minute 11
  0.575771514761963,                      !- Value Until Time 11
  1,                                      !- Hour 12
  35,                                     !- Minute 12
  0.000555001687874611,                   !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.543915505701676,                      !- Value Until Time 13
  1,                                      !- Hour 14
  45,                                     !- Minute 14
  0.00083250253181192,                    !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.512059496641391,                      !- Value Until Time 15
  1,                                      !- Hour 16
  55,                                     !- Minute 16
  0.00111000337574921,                    !- Value Until Time 16
  2,                                      !- Hour 17
  0,                                      !- Minute 17
  0.480203487581104,                      !- Value Until Time 17
  2,                                      !- Hour 18
  5,                                      !- Minute 18
  0.00138750421968652,                    !- Value Until Time 18
  2,                                      !- Hour 19
  10,                                     !- Minute 19
  0.448347478520819,                      !- Value Until Time 19
  2,                                      !- Hour 20
  15,                                     !- Minute 20
  0.00166500506362383,                    !- Value Until Time 20
  2,                                      !- Hour 21
  20,                                     !- Minute 21
  0.416491469460532,                      !- Value Until Time 21
  2,                                      !- Hour 22
  24,                                     !- Minute 22
  0.00227811448998364,                    !- Value Until Time 22
  2,                                      !- Hour 23
  30,                                     !- Minute 23
  0.384635460400247,                      !- Value Until Time 23
  2,                                      !- Hour 24
  34,                                     !- Minute 24
  0.00289122391634355,                    !- Value Until Time 24
  2,                                      !- Hour 25
  40,                                     !- Minute 25
  0.348375482239456,                      !- Value Until Time 25
  2,                                      !- Hour 26
  44,                                     !- Minute 26
  0.00350433334270336,                    !- Value Until Time 26
  2,                                      !- Hour 27
  50,                                     !- Minute 27
  0.312115504078665,                      !- Value Until Time 27
  2,                                      !- Hour 28
  54,                                     !- Minute 28
  0.00411744276906317,                    !- Value Until Time 28
  3,                                      !- Hour 29
  0,                                      !- Minute 29
  0.275855525917873,                      !- Value Until Time 29
  3,                                      !- Hour 30
  4,                                      !- Minute 30
  0.00473055219542308,                    !- Value Until Time 30
  3,                                      !- Hour 31
  10,                                     !- Minute 31
  0.239595547757082,                      !- Value Until Time 31
  3,                                      !- Hour 32
  14,                                     !- Minute 32
  0.00534366162178289,                    !- Value Until Time 32
  3,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00534366162178289,                    !- Value Until Time 33
  3,                                      !- Hour 34
  20,                                     !- Minute 34
  0.20333556959629,                       !- Value Until Time 34
  3,                                      !- Hour 35
  24,                                     !- Minute 35
  0.00683105255845595,                    !- Value Until Time 35
  3,                                      !- Hour 36
  30,                                     !- Minute 36
  0.1670755914355,                        !- Value Until Time 36
  3,                                      !- Hour 37
  34,                                     !- Minute 37
  0.00831844349512913,                    !- Value Until Time 37
  3,                                      !- Hour 38
  40,                                     !- Minute 38
  0.150274760487782,                      !- Value Until Time 38
  3,                                      !- Hour 39
  44,                                     !- Minute 39
  0.0098058344318022,                     !- Value Until Time 39
  3,                                      !- Hour 40
  50,                                     !- Minute 40
  0.133473929540063,                      !- Value Until Time 40
  3,                                      !- Hour 41
  54,                                     !- Minute 41
  0.0112932253684753,                     !- Value Until Time 41
  4,                                      !- Hour 42
  0,                                      !- Minute 42
  0.116673098592345,                      !- Value Until Time 42
  4,                                      !- Hour 43
  4,                                      !- Minute 43
  0.0127806163051484,                     !- Value Until Time 43
  4,                                      !- Hour 44
  10,                                     !- Minute 44
  0.0998722676446265,                     !- Value Until Time 44
  4,                                      !- Hour 45
  15,                                     !- Minute 45
  0.0142680072418215,                     !- Value Until Time 45
  4,                                      !- Hour 46
  20,                                     !- Minute 46
  0.0830714366969078,                     !- Value Until Time 46
  4,                                      !- Hour 47
  25,                                     !- Minute 47
  0.0173436774749397,                     !- Value Until Time 47
  4,                                      !- Hour 48
  30,                                     !- Minute 48
  0.0662706057491901,                     !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.0204193477080578,                     !- Value Until Time 49
  4,                                      !- Hour 50
  40,                                     !- Minute 50
  0.059312925822109,                      !- Value Until Time 50
  4,                                      !- Hour 51
  45,                                     !- Minute 51
  0.023495017941176,                      !- Value Until Time 51
  4,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0523552458950285,                     !- Value Until Time 52
  4,                                      !- Hour 53
  55,                                     !- Minute 53
  0.0265706881742941,                     !- Value Until Time 53
  5,                                      !- Hour 54
  0,                                      !- Minute 54
  0.0453975659679477,                     !- Value Until Time 54
  5,                                      !- Hour 55
  5,                                      !- Minute 55
  0.0296463584074123,                     !- Value Until Time 55
  5,                                      !- Hour 56
  10,                                     !- Minute 56
  0.0384398860408668,                     !- Value Until Time 56
  5,                                      !- Hour 57
  15,                                     !- Minute 57
  0.0327220286405304,                     !- Value Until Time 57
  5,                                      !- Hour 58
  20,                                     !- Minute 58
  0.031482206113786,                      !- Value Until Time 58
  5,                                      !- Hour 59
  25,                                     !- Minute 59
  0.049938808905086,                      !- Value Until Time 59
  5,                                      !- Hour 60
  30,                                     !- Minute 60
  0.0245245261867055,                     !- Value Until Time 60
  5,                                      !- Hour 61
  35,                                     !- Minute 61
  0.0671555891696419,                     !- Value Until Time 61
  5,                                      !- Hour 62
  40,                                     !- Minute 62
  0.0225600095780843,                     !- Value Until Time 62
  5,                                      !- Hour 63
  45,                                     !- Minute 63
  0.0843723694341971,                     !- Value Until Time 63
  5,                                      !- Hour 64
  50,                                     !- Minute 64
  0.020595492969463,                      !- Value Until Time 64
  5,                                      !- Hour 65
  55,                                     !- Minute 65
  0.101589149698752,                      !- Value Until Time 65
  6,                                      !- Hour 66
  0,                                      !- Minute 66
  0.0186309763608419,                     !- Value Until Time 66
  6,                                      !- Hour 67
  5,                                      !- Minute 67
  0.118805929963309,                      !- Value Until Time 67
  6,                                      !- Hour 68
  10,                                     !- Minute 68
  0.0166664597522206,                     !- Value Until Time 68
  6,                                      !- Hour 69
  15,                                     !- Minute 69
  0.136022710227864,                      !- Value Until Time 69
  6,                                      !- Hour 70
  20,                                     !- Minute 70
  0.0147019431435994,                     !- Value Until Time 70
  6,                                      !- Hour 71
  25,                                     !- Minute 71
  0.189972180710531,                      !- Value Until Time 71
  6,                                      !- Hour 72
  30,                                     !- Minute 72
  0.0127374265349783,                     !- Value Until Time 72
  6,                                      !- Hour 73
  35,                                     !- Minute 73
  0.243921651193198,                      !- Value Until Time 73
  6,                                      !- Hour 74
  45,                                     !- Minute 74
  0.297871121675866,                      !- Value Until Time 74
  6,                                      !- Hour 75
  55,                                     !- Minute 75
  0.351820592158533,                      !- Value Until Time 75
  7,                                      !- Hour 76
  5,                                      !- Minute 76
  0.405770062641201,                      !- Value Until Time 76
  7,                                      !- Hour 77
  15,                                     !- Minute 77
  0.459719533123868,                      !- Value Until Time 77
  7,                                      !- Hour 78
  25,                                     !- Minute 78
  0.519652066681233,                      !- Value Until Time 78
  7,                                      !- Hour 79
  35,                                     !- Minute 79
  0.579584600238598,                      !- Value Until Time 79
  7,                                      !- Hour 80
  45,                                     !- Minute 80
  0.639517133795962,                      !- Value Until Time 80
  7,                                      !- Hour 81
  55,                                     !- Minute 81
  0.699449667353327,                      !- Value Until Time 81
  8,                                      !- Hour 82
  5,                                      !- Minute 82
  0.759382200910691,                      !- Value Until Time 82
  8,                                      !- Hour 83
  15,                                     !- Minute 83
  0.819314734468055,                      !- Value Until Time 83
  8,                                      !- Hour 84
  24,                                     !- Minute 84
  0.843722927977338,                      !- Value Until Time 84
  8,                                      !- Hour 85
  34,                                     !- Minute 85
  0.868131121486622,                      !- Value Until Time 85
  8,                                      !- Hour 86
  44,                                     !- Minute 86
  0.892539314995904,                      !- Value Until Time 86
  8,                                      !- Hour 87
  54,                                     !- Minute 87
  0.916947508505187,                      !- Value Until Time 87
  9,                                      !- Hour 88
  4,                                      !- Minute 88
  0.94135570201447,                       !- Value Until Time 88
  9,                                      !- Hour 89
  14,                                     !- Minute 89
  0.965763895523752,                      !- Value Until Time 89
  9,                                      !- Hour 90
  15,                                     !- Minute 90
  0.965763895523753,                      !- Value Until Time 90
  9,                                      !- Hour 91
  24,                                     !- Minute 91
  0.966386921722493,                      !- Value Until Time 91
  9,                                      !- Hour 92
  34,                                     !- Minute 92
  0.967009947921232,                      !- Value Until Time 92
  9,                                      !- Hour 93
  44,                                     !- Minute 93
  0.967632974119971,                      !- Value Until Time 93
  9,                                      !- Hour 94
  54,                                     !- Minute 94
  0.968256000318711,                      !- Value Until Time 94
  10,                                     !- Hour 95
  4,                                      !- Minute 95
  0.968879026517449,                      !- Value Until Time 95
  10,                                     !- Hour 96
  14,                                     !- Minute 96
  0.969502052716189,                      !- Value Until Time 96
  10,                                     !- Hour 97
  15,                                     !- Minute 97
  0.969502052716189,                      !- Value Until Time 97
  10,                                     !- Hour 98
  24,                                     !- Minute 98
  0.969515980323671,                      !- Value Until Time 98
  10,                                     !- Hour 99
  34,                                     !- Minute 99
  0.969529907931153,                      !- Value Until Time 99
  10,                                     !- Hour 100
  44,                                     !- Minute 100
  0.969543835538635,                      !- Value Until Time 100
  10,                                     !- Hour 101
  54,                                     !- Minute 101
  0.969557763146118,                      !- Value Until Time 101
  11,                                     !- Hour 102
  4,                                      !- Minute 102
  0.9695716907536,                        !- Value Until Time 102
  11,                                     !- Hour 103
  14,                                     !- Minute 103
  0.969585618361082,                      !- Value Until Time 103
  11,                                     !- Hour 104
  24,                                     !- Minute 104
  0.969599545968564,                      !- Value Until Time 104
  11,                                     !- Hour 105
  34,                                     !- Minute 105
  0.969613473576046,                      !- Value Until Time 105
  11,                                     !- Hour 106
  44,                                     !- Minute 106
  0.969627401183529,                      !- Value Until Time 106
  11,                                     !- Hour 107
  54,                                     !- Minute 107
  0.969641328791011,                      !- Value Until Time 107
  12,                                     !- Hour 108
  4,                                      !- Minute 108
  0.969655256398492,                      !- Value Until Time 108
  12,                                     !- Hour 109
  14,                                     !- Minute 109
  0.969669184005975,                      !- Value Until Time 109
  12,                                     !- Hour 110
  24,                                     !- Minute 110
  0.969683111613457,                      !- Value Until Time 110
  12,                                     !- Hour 111
  34,                                     !- Minute 111
  0.969697039220939,                      !- Value Until Time 111
  12,                                     !- Hour 112
  44,                                     !- Minute 112
  0.969710966828422,                      !- Value Until Time 112
  12,                                     !- Hour 113
  54,                                     !- Minute 113
  0.969724894435903,                      !- Value Until Time 113
  13,                                     !- Hour 114
  4,                                      !- Minute 114
  0.969738822043386,                      !- Value Until Time 114
  13,                                     !- Hour 115
  14,                                     !- Minute 115
  0.969752749650868,                      !- Value Until Time 115
  13,                                     !- Hour 116
  24,                                     !- Minute 116
  0.96976667725835,                       !- Value Until Time 116
  13,                                     !- Hour 117
  34,                                     !- Minute 117
  0.969780604865833,                      !- Value Until Time 117
  13,                                     !- Hour 118
  44,                                     !- Minute 118
  0.969794532473314,                      !- Value Until Time 118
  13,                                     !- Hour 119
  54,                                     !- Minute 119
  0.969808460080796,                      !- Value Until Time 119
  14,                                     !- Hour 120
  4,                                      !- Minute 120
  0.969822387688279,                      !- Value Until Time 120
  14,                                     !- Hour 121
  14,                                     !- Minute 121
  0.969836315295761,                      !- Value Until Time 121
  14,                                     !- Hour 122
  22,                                     !- Minute 122
  0.969846761001372,                      !- Value Until Time 122
  14,                                     !- Hour 123
  32,                                     !- Minute 123
  0.969908724073291,                      !- Value Until Time 123
  14,                                     !- Hour 124
  42,                                     !- Minute 124
  0.969970687145208,                      !- Value Until Time 124
  14,                                     !- Hour 125
  52,                                     !- Minute 125
  0.970032650217125,                      !- Value Until Time 125
  15,                                     !- Hour 126
  2,                                      !- Minute 126
  0.970094613289043,                      !- Value Until Time 126
  15,                                     !- Hour 127
  12,                                     !- Minute 127
  0.97015657636096,                       !- Value Until Time 127
  15,                                     !- Hour 128
  22,                                     !- Minute 128
  0.970218539432878,                      !- Value Until Time 128
  15,                                     !- Hour 129
  32,                                     !- Minute 129
  0.970228555860732,                      !- Value Until Time 129
  15,                                     !- Hour 130
  42,                                     !- Minute 130
  0.970238572288585,                      !- Value Until Time 130
  15,                                     !- Hour 131
  52,                                     !- Minute 131
  0.970248588716439,                      !- Value Until Time 131
  16,                                     !- Hour 132
  2,                                      !- Minute 132
  0.970258605144293,                      !- Value Until Time 132
  16,                                     !- Hour 133
  12,                                     !- Minute 133
  0.970268621572146,                      !- Value Until Time 133
  16,                                     !- Hour 134
  22,                                     !- Minute 134
  0.970278638,                            !- Value Until Time 134
  16,                                     !- Hour 135
  32,                                     !- Minute 135
  0.970243834729241,                      !- Value Until Time 135
  16,                                     !- Hour 136
  42,                                     !- Minute 136
  0.970209031458483,                      !- Value Until Time 136
  16,                                     !- Hour 137
  52,                                     !- Minute 137
  0.970174228187724,                      !- Value Until Time 137
  17,                                     !- Hour 138
  2,                                      !- Minute 138
  0.970139424916965,                      !- Value Until Time 138
  17,                                     !- Hour 139
  12,                                     !- Minute 139
  0.970104621646207,                      !- Value Until Time 139
  17,                                     !- Hour 140
  22,                                     !- Minute 140
  0.970069818375448,                      !- Value Until Time 140
  17,                                     !- Hour 141
  32,                                     !- Minute 141
  0.970055728673638,                      !- Value Until Time 141
  17,                                     !- Hour 142
  42,                                     !- Minute 142
  0.970041638971826,                      !- Value Until Time 142
  17,                                     !- Hour 143
  52,                                     !- Minute 143
  0.970027549270016,                      !- Value Until Time 143
  18,                                     !- Hour 144
  2,                                      !- Minute 144
  0.970013459568205,                      !- Value Until Time 144
  18,                                     !- Hour 145
  12,                                     !- Minute 145
  0.969999369866394,                      !- Value Until Time 145
  18,                                     !- Hour 146
  22,                                     !- Minute 146
  0.969985280164583,                      !- Value Until Time 146
  18,                                     !- Hour 147
  32,                                     !- Minute 147
  0.969971190462772,                      !- Value Until Time 147
  18,                                     !- Hour 148
  42,                                     !- Minute 148
  0.969957100760961,                      !- Value Until Time 148
  18,                                     !- Hour 149
  52,                                     !- Minute 149
  0.969943011059151,                      !- Value Until Time 149
  19,                                     !- Hour 150
  2,                                      !- Minute 150
  0.96992892135734,                       !- Value Until Time 150
  19,                                     !- Hour 151
  12,                                     !- Minute 151
  0.969914831655529,                      !- Value Until Time 151
  19,                                     !- Hour 152
  22,                                     !- Minute 152
  0.969900741953718,                      !- Value Until Time 152
  19,                                     !- Hour 153
  32,                                     !- Minute 153
  0.969886652251907,                      !- Value Until Time 153
  19,                                     !- Hour 154
  42,                                     !- Minute 154
  0.969872562550097,                      !- Value Until Time 154
  19,                                     !- Hour 155
  52,                                     !- Minute 155
  0.969858472848286,                      !- Value Until Time 155
  20,                                     !- Hour 156
  2,                                      !- Minute 156
  0.969844383146475,                      !- Value Until Time 156
  20,                                     !- Hour 157
  12,                                     !- Minute 157
  0.969830293444664,                      !- Value Until Time 157
  20,                                     !- Hour 158
  22,                                     !- Minute 158
  0.969816203742852,                      !- Value Until Time 158
  20,                                     !- Hour 159
  32,                                     !- Minute 159
  0.969802114041042,                      !- Value Until Time 159
  20,                                     !- Hour 160
  42,                                     !- Minute 160
  0.969788024339232,                      !- Value Until Time 160
  20,                                     !- Hour 161
  52,                                     !- Minute 161
  0.96977393463742,                       !- Value Until Time 161
  21,                                     !- Hour 162
  2,                                      !- Minute 162
  0.96975984493561,                       !- Value Until Time 162
  21,                                     !- Hour 163
  12,                                     !- Minute 163
  0.969745755233799,                      !- Value Until Time 163
  21,                                     !- Hour 164
  22,                                     !- Minute 164
  0.969731665531988,                      !- Value Until Time 164
  21,                                     !- Hour 165
  30,                                     !- Minute 165
  0.96972109825563,                       !- Value Until Time 165
  21,                                     !- Hour 166
  40,                                     !- Minute 166
  0.969359840670091,                      !- Value Until Time 166
  21,                                     !- Hour 167
  50,                                     !- Minute 167
  0.968998583084551,                      !- Value Until Time 167
  22,                                     !- Hour 168
  0,                                      !- Minute 168
  0.968637325499013,                      !- Value Until Time 168
  22,                                     !- Hour 169
  10,                                     !- Minute 169
  0.968276067913474,                      !- Value Until Time 169
  22,                                     !- Hour 170
  20,                                     !- Minute 170
  0.967914810327934,                      !- Value Until Time 170
  22,                                     !- Hour 171
  30,                                     !- Minute 171
  0.967553552742396,                      !- Value Until Time 171
  22,                                     !- Hour 172
  40,                                     !- Minute 172
  0.961902999456133,                      !- Value Until Time 172
  22,                                     !- Hour 173
  50,                                     !- Minute 173
  0.956252446169871,                      !- Value Until Time 173
