  23,                                     !- Hour 174
  0,                                      !- Minute 174
  0.950601892883609,                      !- Value Until Time 174
  23,                                     !- Hour 175
  10,                                     !- Minute 175
  0.944951339597346,                      !- Value Until Time 175
  23,                                     !- Hour 176
  20,                                     !- Minute 176
  0.939300786311084,                      !- Value Until Time 176
  23,                                     !- Hour 177
  30,                                     !- Minute 177
  0.933650233024821,                      !- Value Until Time 177
  23,                                     !- Hour 178
  40,                                     !- Minute 178
  0.908462539309108,                      !- Value Until Time 178
  23,                                     !- Hour 179
  50,                                     !- Minute 179
  0.883274845593394,                      !- Value Until Time 179
  24,                                     !- Hour 180
  0,                                      !- Minute 180
  0.858087151877679;                      !- Value Until Time 180

OS:Schedule:Day,
  {79235e2d-bf79-4ab3-97d8-1bc880ab14b4}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {bd10218f-57fe-435e-9bf9-df785772e6ca}, !- Default Day Schedule Name
  {73ab4185-50f4-4974-9736-9051b5794849}, !- Summer Design Day Schedule Name
  {b717c99c-09db-4c99-b139-e46f3312e4a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd10218f-57fe-435e-9bf9-df785772e6ca}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.60406,                                !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.5945,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.58494,                                !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.57605,                                !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.56716,                                !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.55827,                                !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.54938,                                !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.54049,                                !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.5316,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.5226,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.5136,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5046,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.4956,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.4866,                                 !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.4776,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.472683333333333,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.467766666666667,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.46285,                                !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.457933333333333,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.453016666666667,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.4314,                                 !- Value Until Time 21
  3,                                      !- Hour 22
  39,                                     !- Minute 22
  0.42935,                                !- Value Until Time 22
  3,                                      !- Hour 23
  49,                                     !- Minute 23
  0.4273,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  59,                                     !- Minute 24
  0.42525,                                !- Value Until Time 24
  4,                                      !- Hour 25
  9,                                      !- Minute 25
  0.4232,                                 !- Value Until Time 25
  4,                                      !- Hour 26
  19,                                     !- Minute 26
  0.42115,                                !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.4191,                                 !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.418766666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.418433333333333,                      !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.4181,                                 !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.417766666666667,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.417433333333333,                      !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.4171,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.41745,                                !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.4178,                                 !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.41815,                                !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.4185,                                 !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.41885,                                !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.4192,                                 !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.419783333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.420366666666667,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.42095,                                !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.421533333333333,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.422116666666667,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.4227,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.424283333333333,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.425866666666667,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.42745,                                !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.429033333333333,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.430616666666667,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.4322,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.4322,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.435533333333333,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.438866666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.4422,                                 !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.445533333333333,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.448866666666667,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.4522,                                 !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.4522,                                 !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.459633333333333,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.467066666666667,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.4745,                                 !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.481933333333333,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.489366666666667,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.4968,                                 !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4968,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.507,                                  !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.5172,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.5274,                                 !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.5376,                                 !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.5478,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.558,                                  !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.558,                                  !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.566088888888889,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.574177777777778,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.582266666666667,                      !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.590355555555556,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.598444444444444,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.606533333333333,                      !- Value Until Time 79
  12,                                     !- Hour 80
  39,                                     !- Minute 80
  0.614622222222222,                      !- Value Until Time 80
  12,                                     !- Hour 81
  49,                                     !- Minute 81
  0.622711111111111,                      !- Value Until Time 81
  12,                                     !- Hour 82
  59,                                     !- Minute 82
  0.6308,                                 !- Value Until Time 82
  13,                                     !- Hour 83
  0,                                      !- Minute 83
  0.6308,                                 !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.64225,                                !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.6537,                                 !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.66515,                                !- Value Until Time 86
  13,                                     !- Hour 87
  39,                                     !- Minute 87
  0.6766,                                 !- Value Until Time 87
  13,                                     !- Hour 88
  49,                                     !- Minute 88
  0.68805,                                !- Value Until Time 88
  13,                                     !- Hour 89
  59,                                     !- Minute 89
  0.6995,                                 !- Value Until Time 89
  14,                                     !- Hour 90
  0,                                      !- Minute 90
  0.6995,                                 !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.707916666666667,                      !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.716333333333333,                      !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.72475,                                !- Value Until Time 93
  14,                                     !- Hour 94
  39,                                     !- Minute 94
  0.733166666666667,                      !- Value Until Time 94
  14,                                     !- Hour 95
  49,                                     !- Minute 95
  0.741583333333333,                      !- Value Until Time 95
  14,                                     !- Hour 96
  59,                                     !- Minute 96
  0.75,                                   !- Value Until Time 96
  15,                                     !- Hour 97
  0,                                      !- Minute 97
  0.75,                                   !- Value Until Time 97
  15,                                     !- Hour 98
  9,                                      !- Minute 98
  0.754033333333333,                      !- Value Until Time 98
  15,                                     !- Hour 99
  19,                                     !- Minute 99
  0.758066666666667,                      !- Value Until Time 99
  15,                                     !- Hour 100
  29,                                     !- Minute 100
  0.7621,                                 !- Value Until Time 100
  15,                                     !- Hour 101
  39,                                     !- Minute 101
  0.766133333333333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  49,                                     !- Minute 102
  0.770166666666666,                      !- Value Until Time 102
  15,                                     !- Hour 103
  59,                                     !- Minute 103
  0.7742,                                 !- Value Until Time 103
  16,                                     !- Hour 104
  0,                                      !- Minute 104
  0.7742,                                 !- Value Until Time 104
  16,                                     !- Hour 105
  10,                                     !- Minute 105
  0.775583333333333,                      !- Value Until Time 105
  16,                                     !- Hour 106
  20,                                     !- Minute 106
  0.776966666666667,                      !- Value Until Time 106
  16,                                     !- Hour 107
  30,                                     !- Minute 107
  0.77835,                                !- Value Until Time 107
  16,                                     !- Hour 108
  40,                                     !- Minute 108
  0.779733333333333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  50,                                     !- Minute 109
  0.781116666666667,                      !- Value Until Time 109
  17,                                     !- Hour 110
  0,                                      !- Minute 110
  0.7825,                                 !- Value Until Time 110
  17,                                     !- Hour 111
  10,                                     !- Minute 111
  0.783316666666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  20,                                     !- Minute 112
  0.784133333333333,                      !- Value Until Time 112
  17,                                     !- Hour 113
  30,                                     !- Minute 113
  0.78495,                                !- Value Until Time 113
  17,                                     !- Hour 114
  40,                                     !- Minute 114
  0.785766666666667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  50,                                     !- Minute 115
  0.786583333333333,                      !- Value Until Time 115
  18,                                     !- Hour 116
  0,                                      !- Minute 116
  0.7874,                                 !- Value Until Time 116
  18,                                     !- Hour 117
  10,                                     !- Minute 117
  0.788055555555556,                      !- Value Until Time 117
  18,                                     !- Hour 118
  20,                                     !- Minute 118
  0.788711111111111,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.789366666666667,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.790022222222222,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.790677777777778,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.791333333333333,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.791988888888889,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.792644444444445,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.7933,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.790483333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.787666666666667,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.78485,                                !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.782033333333333,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.779216666666666,                      !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.7764,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.77145,                                !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.7665,                                 !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.76155,                                !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.7566,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.75165,                                !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.7467,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.73905,                                !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.7314,                                 !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.72375,                                !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.7161,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.70845,                                !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.7008,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.69105,                                !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.6813,                                 !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.67155,                                !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.6618,                                 !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.65205,                                !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.6423,                                 !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.63274,                                !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.62318,                                !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.61362;                                !- Value Until Time 152

OS:Schedule:Day,
  {73ab4185-50f4-4974-9736-9051b5794849}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9e8c92e-5578-4d99-a9e1-3b97ee55b704}, !- Handle
  Schedule Rule 7,                        !- Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {057667b2-a080-43a3-aff1-36c34a368958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {057667b2-a080-43a3-aff1-36c34a368958}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.229859687584895,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.213905261477858,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.197950835370823,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.195535978674274,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.193121121977723,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.190706265281174,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.188291408584625,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.185876551888073,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.183461695191524,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.179041279543602,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.174620863895681,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.170200448247759,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.165780032599837,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.161359616951915,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.156939201303994,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.156939201303994,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.152477855881553,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.148016510459115,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.143555165036675,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.139093819614234,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.134632474191797,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.130171128769356,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.130171128769356,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.127060465906003,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.123949803042652,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.120839140179299,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.117728477315946,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.114617814452595,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.111507151589242,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.110647626324368,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.109788101059495,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.108928575794621,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.108069050529747,                      !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.107209525264874,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.10635,                                !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1093378735398,                        !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.112325747079597,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.115313620619397,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.118301494159197,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.121289367698994,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.124277241238794,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.128697656886716,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.133118072534637,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.137538488182559,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.141958903830481,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.146379319478403,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.150799735126324,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.156202465362673,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.161605195599022,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.167007925835371,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.17241065607172,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.177813386308069,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.183216116544417,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.183216116544417,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.190296967535995,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.197377818527575,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.204458669519153,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.21153952051073,                       !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.21862037150231,                       !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.225701222493888,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.225701222493888,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.229876059494703,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.234050896495517,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.238225733496332,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.242400570497148,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.246575407497963,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.250750244498777,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.250750244498777,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.255170660146699,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.259591075794621,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.264011491442543,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.268431907090464,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.272852322738386,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.277272738386308,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.277272738386308,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.285540552838903,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.293808367291496,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.302076181744091,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.310343996196686,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.318611810649279,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.326879625101875,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.326879625101875,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.338053453545232,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.34922728198859,                       !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.360401110431948,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.371574938875306,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.382748767318664,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.393922595762021,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.393922595762021,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.407797789323553,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.421672982885086,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.435548176446618,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.44942337000815,                       !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.463298563569682,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.477173757131214,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.477173757131214,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.493995894458028,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.510818031784841,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.527640169111654,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.544462306438468,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.561284443765281,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.578106581092094,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.578106581092094,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.590876670741646,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.603646760391198,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.61641685004075,                       !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.629186939690302,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.641957029339853,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.654727118989405,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.662217267726161,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.669707416462918,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.677197565199674,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.68468771393643,                       !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.692177862673187,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.699668011409943,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.701223342841618,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.702778674273296,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.704334005704971,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.705889337136647,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707444668568325,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705234460744364,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701468921488725,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.697703382233089,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.693937842977453,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.690172303721814,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.686406764466178,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.677074775876121,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.667742787286064,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.658410798696007,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.649078810105949,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.639746821515892,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.630414832925836,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.615925692746536,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.601436552567237,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.586947412387938,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.572458272208639,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.55796913202934,                       !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.543479991850041,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.524447646699267,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.505415301548492,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.486382956397718,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.467350611246944,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.44831826609617,                       !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.429285920945395,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.40668449945667,                       !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.384083077967943,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.361481656479218,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.33888023499049,                       !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.316278813501765,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.29367739201304,                       !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.277722965906003,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.261768539798968,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.245814113691932;                      !- Value Until Time 154

OS:Schedule:Day,
  {b717c99c-09db-4c99-b139-e46f3312e4a3}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Handle
  Retail Infil Half On,                   !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {81c326cd-6e01-4ae0-ab68-446e40c0096f}, !- Default Day Schedule Name
  {73fcad71-be4d-4acf-b82a-11146c6c17ea}, !- Summer Design Day Schedule Name
  {f0574cee-e7d4-4a9b-b4a9-af91c897db5d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81c326cd-6e01-4ae0-ab68-446e40c0096f}, !- Handle
  Retail Infil Half On Default,           !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {73fcad71-be4d-4acf-b82a-11146c6c17ea}, !- Handle
  Retail Infil Half On Summer Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d02abfa8-158c-4cb9-b53a-e09fba41837e}, !- Handle
  Schedule Rule 8,                        !- Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {11ce08e5-7ca5-4b68-b962-2d6382e211c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11ce08e5-7ca5-4b68-b962-2d6382e211c2}, !- Handle
  Retail Infil Half On Sat Day,           !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fa5e8f0b-e5c4-4737-9a77-4befcbbfd0b9}, !- Handle
  Schedule Rule 9,                        !- Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bee232ca-7b7f-4838-92cc-0eff5c8a9527}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bee232ca-7b7f-4838-92cc-0eff5c8a9527}, !- Handle
  Retail Infil Half On Sun Day,           !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f0574cee-e7d4-4a9b-b4a9-af91c897db5d}, !- Handle
  Retail Infil Half On Winter Design Day, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {ba268e02-24b3-4b51-bf65-cbb1ace64ddf}, !- Handle
  Retail Entry People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b0e9ac7a-e595-4098-925f-f5ba6f4f12f1}, !- Handle
  Retail Entry People,                    !- Name
  {ba268e02-24b3-4b51-bf65-cbb1ace64ddf}, !- People Definition Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20ac8b94-4333-4390-b6bd-75ec82dd0c55}, !- Work Efficiency Schedule Name
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Clothing Insulation Schedule Name
  {1d40ba4e-fa13-4463-8812-2e7dc7372cc1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {688dde49-7da0-4b13-a2f2-4f7a37bd8be4}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9a37a1a3-2b14-4844-ada3-ebf6d37cbb06}, !- Handle
  {688dde49-7da0-4b13-a2f2-4f7a37bd8be4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {f4a2ac67-ef52-47fa-b7b8-5b0111c03fe8}, !- Handle
  Retail Entry Elec Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6bf7b96a-4098-4503-bf1a-63850c92cc61}, !- Handle
  Retail Entry Elec Equip,                !- Name
  {f4a2ac67-ef52-47fa-b7b8-5b0111c03fe8}, !- Electric Equipment Definition Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space or SpaceType Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {60e99efb-a1fa-4b26-9788-02308e152a27}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cf5e3985-6222-4468-b0d7-f5c268acc385}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Number of People Schedule Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- People Activity Level Schedule Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Lighting Schedule Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {495f44be-f054-446b-8aa2-ebca3ed6ec8c}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {665adbc3-c326-4461-96af-f636100512c0}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {495f44be-f054-446b-8aa2-ebca3ed6ec8c}, !- People Definition Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20ac8b94-4333-4390-b6bd-75ec82dd0c55}, !- Work Efficiency Schedule Name
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Clothing Insulation Schedule Name
  {1d40ba4e-fa13-4463-8812-2e7dc7372cc1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c6b06927-452f-4386-bdd2-c47ebbd941b6}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d072f8be-6782-4bfb-9045-2fdbf5787523}, !- Handle
  {c6b06927-452f-4386-bdd2-c47ebbd941b6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {470aeb6a-887e-4cc3-b0e9-daf895dbfc14}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7916097686362,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74777337-68bd-4e9e-a892-947bbffeb7d6}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {470aeb6a-887e-4cc3-b0e9-daf895dbfc14}, !- Electric Equipment Definition Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space or SpaceType Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9578c273-c8b1-4394-a7b1-5cebc9475488}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a011c1c1-4266-4892-901b-2d1ca20137a5}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Number of People Schedule Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- People Activity Level Schedule Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Lighting Schedule Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {86382b9a-2de9-42c5-b48a-88f37ca68f2d}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd8745b4-55e5-4d2d-80bf-7e7063f8d460}, !- Handle
  Retail Retail People,                   !- Name
  {86382b9a-2de9-42c5-b48a-88f37ca68f2d}, !- People Definition Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {20ac8b94-4333-4390-b6bd-75ec82dd0c55}, !- Work Efficiency Schedule Name
  {a64c388f-e0d3-460d-bcc2-77fa60ac5e45}, !- Clothing Insulation Schedule Name
  {1d40ba4e-fa13-4463-8812-2e7dc7372cc1}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {53af9c5b-655a-45e4-a4ec-52125390d16c}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  38.0880970095274,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.570047,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e74f11e5-5122-41c8-a6db-ea1ef051b576}, !- Handle
  {53af9c5b-655a-45e4-a4ec-52125390d16c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.50122699999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.2248,                                 !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.24687300000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.024799999999999999,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0023;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fb4882d5-bc1c-4022-a136-5b9821fd7ba1}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.36874146421904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {837e4c1f-5edf-4040-88da-14664e21b56e}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {fb4882d5-bc1c-4022-a136-5b9821fd7ba1}, !- Electric Equipment Definition Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space or SpaceType Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {483329bc-e6b6-453c-be27-2097fcc9d0fb}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4675d0c4-630a-483d-b93b-a214fb57ac85}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Number of People Schedule Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- People Activity Level Schedule Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Lighting Schedule Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0f9b3af9-3427-43d2-9686-11091e288364}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {f4347732-6923-4aa3-9fa3-0031162a65c5}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {196baf3a-eca3-49d7-8979-3d9e232b5add}, !- Handle
  Foundation F 126 Perim 0 Area 30152,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  301.516591170671,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {70214e83-9d59-4423-9347-dd1299357698}, !- Handle
  Foundation F 126 Perim 3259 Area 14901, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  149.012722008017,                       !- Area {m2}
  32.5924588818936;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ef8fb094-48f6-4169-8a15-8e9c5a212e8d}, !- Handle
  Foundation F 126 Perim 548 Area 2507,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.0736284270534,                       !- Area {m2}
  5.4841706970808;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eac0d319-dce8-403f-9294-2ff1b6cc7dd1}, !- Handle
  Foundation F 126 Perim 5916 Area 27048, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  270.477566442244,                       !- Area {m2}
  59.1595727126518;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ed59067a-5f73-4168-acdc-c0a6e78e11ca}, !- Handle
  Foundation F 126 Perim 925 Area 423,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  42.2960986106556,                       !- Area {m2}
  9.2511151816832;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {15418b70-fc22-4a8f-b0de-f00b965eb667}, !- Handle
  Foundation F 126 Perim 0 Area 192816,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1928.15594110749,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6e461600-3470-424a-8ef7-8033700c3aa9}, !- Handle
  Foundation F 126 Perim 0 Area 1415,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  14.1470557278334,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d58526b7-fc7e-4819-9212-c27d3fb8fcd4}, !- Handle
  Foundation F 126 Perim 0 Area 17874,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  178.742607945891,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0bc98fff-ad81-4828-987d-f2fe663d6f2b}, !- Handle
  Foundation F 126 Perim 043 Area 198,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1.98451853608341,                       !- Area {m2}
  0.4340591723717;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c56870f8-833c-458a-9b02-926792d59dd3}, !- Handle
  ComStock DOE Ref Pre-1980 - Retail - ASHRAE 169-2013-1A, !- Name
  {e4b710de-e126-488d-b06f-85ca56675054}, !- Default Exterior Surface Constructions Name
  {c6e17745-ffa9-4b36-9a4e-4706494deee0}, !- Default Interior Surface Constructions Name
  {86ad2878-f5cb-4a49-bfca-2c51371dbead}, !- Default Ground Contact Surface Constructions Name
  {94fc5c01-6b54-478e-ba83-07f344a59574}, !- Default Exterior SubSurface Constructions Name
  {d4e1b0f0-6c84-4f3f-86e2-8db9a820a022}, !- Default Interior SubSurface Constructions Name
  {545f4494-0a41-4fb0-a100-8beff9c517e6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {e4b710de-e126-488d-b06f-85ca56675054}, !- Handle
  Default Surface Constructions 1,        !- Name
  {65ccf0dc-c5e9-42f6-9fc7-18cb3cde19fe}, !- Floor Construction Name
  {c145eb75-9918-4e7e-ba2e-7a6197ebadd4}, !- Wall Construction Name
  {af16fddf-1126-4d35-8f07-d2b037f398e1}; !- Roof Ceiling Construction Name

OS:Construction,
  {65ccf0dc-c5e9-42f6-9fc7-18cb3cde19fe}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {ccd64c93-0226-4ac0-b266-5ed479245bdf}, !- Layer 1
  {f3a046bb-f8a9-4930-a289-42cf87ad495a}; !- Layer 2

OS:Material,
  {ccd64c93-0226-4ac0-b266-5ed479245bdf}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f3a046bb-f8a9-4930-a289-42cf87ad495a}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {22f4a307-7482-4d08-97ff-03a126fec848}, !- Handle
  {65ccf0dc-c5e9-42f6-9fc7-18cb3cde19fe}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3af3e96f-84ca-4fd5-8f0b-52e80ecdb0bf}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9344b863-3b9a-44bf-8dcb-1a3e0359be4e}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af16fddf-1126-4d35-8f07-d2b037f398e1}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {d7d17c5e-40cb-43b0-95c5-17f3cb064953}, !- Layer 1
  {c1eeb491-6314-4c3e-99d3-08c575826549}, !- Layer 2
  {5294f5f3-53b2-418f-8015-d1caf0c5032b}; !- Layer 3

OS:Material,
  {d7d17c5e-40cb-43b0-95c5-17f3cb064953}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c1eeb491-6314-4c3e-99d3-08c575826549}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5294f5f3-53b2-418f-8015-d1caf0c5032b}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e3ac6d65-aa0a-47a7-a704-a9c45053c320}, !- Handle
  {af16fddf-1126-4d35-8f07-d2b037f398e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c6e17745-ffa9-4b36-9a4e-4706494deee0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ea2d3ab7-3612-4abe-b19e-06e62b3c57a6}, !- Floor Construction Name
  {63f94cdb-2bab-43f0-8d66-e76cd848fed8}, !- Wall Construction Name
  {e1b2f823-75ed-4f16-9747-bfadc064c57b}; !- Roof Ceiling Construction Name

OS:Construction,
  {ea2d3ab7-3612-4abe-b19e-06e62b3c57a6}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {70f25657-3c16-4209-8e39-f183752823ae}, !- Layer 1
  {15e48b06-3064-47a5-9e02-d95e91264ca4}; !- Layer 2

OS:Material,
  {70f25657-3c16-4209-8e39-f183752823ae}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {15e48b06-3064-47a5-9e02-d95e91264ca4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {df27317e-a5d6-4b05-9d26-ab3e19e4a54b}, !- Handle
  {ea2d3ab7-3612-4abe-b19e-06e62b3c57a6}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {63f94cdb-2bab-43f0-8d66-e76cd848fed8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f7eddbd4-9a6f-44eb-b574-0c72182d7719}, !- Layer 1
  {f7eddbd4-9a6f-44eb-b574-0c72182d7719}; !- Layer 2

OS:Material,
  {f7eddbd4-9a6f-44eb-b574-0c72182d7719}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3e9bc22e-96af-49d5-a27f-6476913c9f92}, !- Handle
  {63f94cdb-2bab-43f0-8d66-e76cd848fed8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e1b2f823-75ed-4f16-9747-bfadc064c57b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {15e48b06-3064-47a5-9e02-d95e91264ca4}, !- Layer 1
  {70f25657-3c16-4209-8e39-f183752823ae}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f3aeaa7-fc85-4489-9e28-9edb9bfc5cd1}, !- Handle
  {e1b2f823-75ed-4f16-9747-bfadc064c57b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {86ad2878-f5cb-4a49-bfca-2c51371dbead}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9b64d6cc-e38a-4122-b1b4-7199c0d0b8b9}, !- Floor Construction Name
  {a7c7b785-91b0-40fd-b54d-0ea4c73a1fcc}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9b64d6cc-e38a-4122-b1b4-7199c0d0b8b9}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ce2cc999-9807-49ee-bed0-9b5dbc0ea33f}, !- Layer 1
  {f3a046bb-f8a9-4930-a289-42cf87ad495a}; !- Layer 2

OS:Material:NoMass,
  {e5d06e66-e1ea-453e-816a-72ace457b08a}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ce2cc999-9807-49ee-bed0-9b5dbc0ea33f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e64b78f-8a91-4d03-bed1-defcb4d3077f}, !- Handle
  {9b64d6cc-e38a-4122-b1b4-7199c0d0b8b9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a7c7b785-91b0-40fd-b54d-0ea4c73a1fcc}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {9bdec65a-a170-4486-b444-f6051de69b3e}; !- Layer 1

OS:Material,
  {9bdec65a-a170-4486-b444-f6051de69b3e}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {321d23a5-44fc-493b-b0f9-7092265d3ef1}, !- Handle
  {a7c7b785-91b0-40fd-b54d-0ea4c73a1fcc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {94fc5c01-6b54-478e-ba83-07f344a59574}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {424209d6-6956-48af-b613-4a349004580d}, !- Fixed Window Construction Name
  {b400c61d-4ff1-4c8d-b634-ba0f8de819b7}, !- Operable Window Construction Name
  {74cdb339-ab40-4d95-b8f9-c443ff5f9a17}, !- Door Construction Name
  {18c6ed9c-56f5-4ae8-8118-3504d23f65bb}, !- Glass Door Construction Name
  {84742b24-9b14-4646-93d6-2194eaa7e0a8}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}, !- Tubular Daylight Dome Construction Name
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {424209d6-6956-48af-b613-4a349004580d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {4372103d-3c2a-448d-8b29-8fde41463fb2}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4372103d-3c2a-448d-8b29-8fde41463fb2}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {2e2de4ca-f162-4bc2-9b0a-e00dc03492de}, !- Handle
  {424209d6-6956-48af-b613-4a349004580d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b400c61d-4ff1-4c8d-b634-ba0f8de819b7}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {11eb7373-0964-4457-8097-287d2ce05670}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {11eb7373-0964-4457-8097-287d2ce05670}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {32afb21f-4165-483a-a522-9ba52068d8f8}, !- Handle
  {b400c61d-4ff1-4c8d-b634-ba0f8de819b7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {74cdb339-ab40-4d95-b8f9-c443ff5f9a17}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {cb83b102-f1a4-405b-927f-f637243c96dd}, !- Layer 1
  {e5d06e66-e1ea-453e-816a-72ace457b08a}; !- Layer 2

OS:Material,
  {cb83b102-f1a4-405b-927f-f637243c96dd}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f98d0bc8-9f7d-41b4-a33a-c05f656eed31}, !- Handle
  {74cdb339-ab40-4d95-b8f9-c443ff5f9a17}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {18c6ed9c-56f5-4ae8-8118-3504d23f65bb}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {1daaa81b-fda2-4f56-8695-8d2bd87742cc}; !- Layer 1

OS:WindowMaterial:Glazing,
  {1daaa81b-fda2-4f56-8695-8d2bd87742cc}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bfca1486-5590-45b1-82d8-6a42e96a69ab}, !- Handle
  {18c6ed9c-56f5-4ae8-8118-3504d23f65bb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {84742b24-9b14-4646-93d6-2194eaa7e0a8}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {e5d06e66-e1ea-453e-816a-72ace457b08a}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a76d3ce-b37c-429e-9b19-ac5767a177e9}, !- Handle
  {84742b24-9b14-4646-93d6-2194eaa7e0a8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d153895e-4cc9-45de-bb57-b99d02460ab9}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d153895e-4cc9-45de-bb57-b99d02460ab9}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a946d7c8-7b7a-4e33-9277-5a9ac52b03c5}, !- Handle
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d4e1b0f0-6c84-4f3f-86e2-8db9a820a022}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}, !- Fixed Window Construction Name
  {d0000d54-72ce-4043-bdf3-1915e31ad95a}, !- Operable Window Construction Name
  {c03ad278-4e8b-48a4-9d43-2c13cdac5bb9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c03ad278-4e8b-48a4-9d43-2c13cdac5bb9}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {1000d615-b949-4061-a263-894a3bcac95b}; !- Layer 1

OS:Material,
  {1000d615-b949-4061-a263-894a3bcac95b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e1deab74-b76c-47e9-8bf9-9131e49df53b}, !- Handle
  {c03ad278-4e8b-48a4-9d43-2c13cdac5bb9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {545f4494-0a41-4fb0-a100-8beff9c517e6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {1000d615-b949-4061-a263-894a3bcac95b}; !- Layer 1

OS:StandardsInformation:Construction,
  {50918e64-525d-455b-8adf-6a53a130fa88}, !- Handle
  {545f4494-0a41-4fb0-a100-8beff9c517e6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c145eb75-9918-4e7e-ba2e-7a6197ebadd4}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {3af3e96f-84ca-4fd5-8f0b-52e80ecdb0bf}, !- Layer 1
  {9344b863-3b9a-44bf-8dcb-1a3e0359be4e}, !- Layer 2
  {e5d06e66-e1ea-453e-816a-72ace457b08a}, !- Layer 3
  {9344b863-3b9a-44bf-8dcb-1a3e0359be4e}; !- Layer 4

OS:StandardsInformation:Construction,
  {a5739a3e-b3e6-46c4-a6d7-c62196e7299f}, !- Handle
  {c145eb75-9918-4e7e-ba2e-7a6197ebadd4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Schedule:Constant,
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Handle
  Always On Discrete,                     !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a3fdd32f-a1fb-451a-845a-6773e06366cf}, !- Handle
  Retail Back_Space A  - Story Ground Infiltration, !- Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5a1f289-5304-4715-883b-166ddabaf460}, !- Handle
  Retail Back_Space A end_b - Story Ground Infiltration, !- Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dc7f46a-24c3-4900-ab96-561353a7a8de}, !- Handle
  Retail Back_Space B end_b - Story Ground Infiltration, !- Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac4adf76-f221-4d32-beca-14eadee94ab9}, !- Handle
  Retail Back_Space C  - Story Ground Infiltration, !- Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a41d8d4c-40d0-4d27-97e1-16bbd8f60e87}, !- Handle
  Retail Back_Space C end_b - Story Ground Infiltration, !- Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f07bed9e-b4f0-43f4-aefa-cd927b289974}, !- Handle
  Retail Entry A  - Story Ground Infiltration, !- Name
  {17966b5f-7f78-4457-86c1-908d9a159464}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {574f339d-5ca0-4c1a-89a8-20fbeeea6564}, !- Handle
  Retail Entry C  - Story Ground Infiltration, !- Name
  {281fc58f-bd60-48c8-9326-c05ec4e8aa9b}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d683cd4e-0305-4570-8933-187acc1e480d}, !- Handle
  Retail Point_of_Sale A  - Story Ground Infiltration, !- Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {25cf19c6-7b7a-4686-a244-df3433c247f2}, !- Handle
  Retail Point_of_Sale C  - Story Ground Infiltration, !- Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55f2d997-ef64-4357-8a55-8a92b317fbb5}, !- Handle
  Retail Retail A  - Story Ground Infiltration, !- Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c98ca7e-a13d-4f0a-a1a1-f629301015ef}, !- Handle
  Retail Retail A end_a - Story Ground Infiltration, !- Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38856487-a43e-4301-98cc-64a4e269e2ee}, !- Handle
  Retail Retail B end_a - Story Ground Infiltration, !- Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {030b8c8b-fb4f-48cf-932e-affb4f617f83}, !- Handle
  Retail Retail C  - Story Ground Infiltration, !- Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000585846915,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1920d681-6624-4377-9787-3c88d6157923}, !- Handle
  Retail Retail C end_a - Story Ground Infiltration, !- Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space or SpaceType Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007456233464,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {13d9991c-7021-4202-836a-52edc9a08723}, !- Handle
  26.2,                                   !- January Ground Temperature {C}
  24.8,                                   !- February Ground Temperature {C}
  23.7,                                   !- March Ground Temperature {C}
  22.5,                                   !- April Ground Temperature {C}
  22.8,                                   !- May Ground Temperature {C}
  23.2,                                   !- June Ground Temperature {C}
  23.8,                                   !- July Ground Temperature {C}
  25.2,                                   !- August Ground Temperature {C}
  25.9,                                   !- September Ground Temperature {C}
  26.9,                                   !- October Ground Temperature {C}
  27.1,                                   !- November Ground Temperature {C}
  26.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {67ac787b-68ac-4863-9156-ba9adcbc40a9}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.027638474;                            !- Design Level {W}

OS:Exterior:Lights,
  {32b2ec12-d835-4fb8-bbdb-3c53556372e3}, !- Handle
  Parking Areas and Drives,               !- Name
  {67ac787b-68ac-4863-9156-ba9adcbc40a9}, !- Exterior Lights Definition Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  53158.9079453972,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {970253eb-565e-4880-ae88-38f25b83c6f6}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {cc0fc1e4-fd22-4aff-9b6d-8ad9f35763b9}, !- Handle
  Building Facades,                       !- Name
  {970253eb-565e-4880-ae88-38f25b83c6f6}, !- Exterior Lights Definition Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  16431.676725155,                        !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8800deef-0fd3-42cf-99ea-51c9f213f427}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {49a29e4e-74a3-42d1-aa19-cdef2a6a138f}, !- Handle
  Main Entries,                           !- Name
  {8800deef-0fd3-42cf-99ea-51c9f213f427}, !- Exterior Lights Definition Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30,                                     !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {82b739eb-cce2-40b6-85c7-9bd875ab6053}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c291afd4-c1d0-4b3f-acec-dad7adea26bb}, !- Handle
  Other Doors,                            !- Name
  {82b739eb-cce2-40b6-85c7-9bd875ab6053}, !- Exterior Lights Definition Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  43.95,                                  !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:ThermostatSetpoint:DualSetpoint,
  {a429d7aa-10ce-4475-96ce-4b5dee858926}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Handle
  Retail HtgSetp,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  {25da893b-017c-40a5-a07a-8a4e8f5ca302}, !- Default Day Schedule Name
  {a00105c0-314a-42f3-97d9-827ecef9a479}, !- Summer Design Day Schedule Name
  {09052254-3c92-4d22-ad93-b807ac60e350}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25da893b-017c-40a5-a07a-8a4e8f5ca302}, !- Handle
  Retail HtgSetp Default,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a892fc81-7f05-469b-9df7-a1de9dc8879e}, !- Handle
  Schedule Rule 10,                       !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8747a315-23ea-4237-84a7-25590d1255f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8747a315-23ea-4237-84a7-25590d1255f4}, !- Handle
  Retail HtgSetp Sat Day,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {91e9575a-689d-4f85-b60b-01f97d63f87e}, !- Handle
  Schedule Rule 11,                       !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {446080f2-d778-4f5a-95c3-2210ad7d28aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {446080f2-d778-4f5a-95c3-2210ad7d28aa}, !- Handle
  Retail HtgSetp Sun Day,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:Schedule:Day,
  {02e181d2-b798-4c6c-9b0a-64dcaa31d832}, !- Handle
  Retail HtgSetp Winter Design Day,       !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6105a051-de67-4e67-b7c8-62ed17970215}, !- Handle
  Retail ClgSetp,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  {74fe53f0-a428-459f-88ff-d4a461f1683f}, !- Default Day Schedule Name
  {30e66c5e-f457-4746-90f1-e27e91cd776d}, !- Summer Design Day Schedule Name
  {b3de449d-ed16-4537-b929-54d11433403d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74fe53f0-a428-459f-88ff-d4a461f1683f}, !- Handle
  Retail ClgSetp Default,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {40d85fcd-baac-4159-9e5c-efcd21ad9a1d}, !- Handle
  Schedule Rule 12,                       !- Name
  {6105a051-de67-4e67-b7c8-62ed17970215}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5e08636-b526-463c-b9b9-62c48e3cd412}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5e08636-b526-463c-b9b9-62c48e3cd412}, !- Handle
  Retail ClgSetp Sat Day,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  22.2222222222223;                       !- Value Until Time 3

OS:Schedule:Rule,
  {4b3d5094-7ca3-4aee-98f3-632ae98b4815}, !- Handle
  Schedule Rule 13,                       !- Name
  {6105a051-de67-4e67-b7c8-62ed17970215}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e9c19bf7-ab85-4147-8c94-13014fea5175}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9c19bf7-ab85-4147-8c94-13014fea5175}, !- Handle
  Retail ClgSetp Sun Day,                 !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  22.2222222222223,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223;                       !- Value Until Time 2

OS:Schedule:Day,
  {a5a4214f-daab-4afc-9773-599c9df04878}, !- Handle
  Retail ClgSetp Winter Design Day,       !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd9fd58c-68f0-4314-8978-c1b653bd2b86}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9b28194-3cea-4494-a438-ca8269cb15b0}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41c29a43-1d02-4891-99d1-1dc8c98d91b5}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e06397e7-45d7-47aa-84cd-571018d7713a}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06fa6798-2b0e-4f56-81d5-f788cef9103b}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3a090a86-d300-4275-9151-49cd019f5a55}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {c935154b-2de5-4e1f-a456-a8897d855c2e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c935154b-2de5-4e1f-a456-a8897d855c2e}, !- Handle
  Retail FRONT ENTRY COOLING,             !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  {076113c2-d0ce-4777-8626-b942502468ca}, !- Default Day Schedule Name
  {78eaf198-d8b0-4a22-b8af-f327537d2dec}, !- Summer Design Day Schedule Name
  {13b873e5-7457-4d1f-ada2-485bfc2ad148}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {076113c2-d0ce-4777-8626-b942502468ca}, !- Handle
  Retail FRONT ENTRY COOLING Default,     !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {13b873e5-7457-4d1f-ada2-485bfc2ad148}, !- Handle
  Retail FRONT ENTRY COOLING Winter Design Day, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:Schedule:Day,
  {78eaf198-d8b0-4a22-b8af-f327537d2dec}, !- Handle
  Retail FRONT ENTRY COOLING Summer Design Day, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2eb35e8-db62-4c41-a0b5-9fd54552c950}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {c935154b-2de5-4e1f-a456-a8897d855c2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1891607-5594-4197-a01c-6c2d46a89fc6}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {c935154b-2de5-4e1f-a456-a8897d855c2e}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f024d3b4-1543-424b-b526-18b041b35afc}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ed6b6f5-f72f-4224-b16d-098e12549216}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff542b71-51cc-4634-9163-0f69cdcf8a2a}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7917d93b-23c4-43c4-8a3e-84c3b09d567d}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0467bce-d466-4b61-9f87-f95b1c49fd5e}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87ae4b66-5859-45a1-840e-3199aeafa919}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa153f9c-e6ea-4ee9-a94c-bd303eafd6e0}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afd42127-a6d8-4e27-b187-3a4ef0030b1b}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abff5ff1-6c69-40f9-bc1a-27cf4eafa154}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Heating Setpoint Temperature Schedule Name
  {6105a051-de67-4e67-b7c8-62ed17970215}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4dd077d5-57bc-491e-83fb-e58065d90d46}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9fea0b32-3d04-4ab3-b8e2-85c7774135e9}, !- Plant Side Inlet Node Name
  {08c21315-1164-47c5-aff3-5eb22b6938f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {90de8b21-72e8-4ec1-b07b-d808cedc3a0c}, !- Demand Side Inlet Node Name
  {161a13c7-4a0c-411c-98ba-62ed7c200f9b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c8fcebc9-e226-45bd-b672-086e137f2ced}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9b4d5d31-9fc7-41f4-ac1f-18007fdbf60d}, !- Demand Mixer Name
  {63b5136e-46df-479c-bb45-7b44783f307e}, !- Demand Splitter Name
  {ec60d5fa-e584-40df-b8ae-6d5cd82c5e4c}, !- Supply Mixer Name
  {241cfaf6-8d89-4568-8441-a6d187615025}; !- Supply Splitter Name

OS:Node,
  {b918eea8-e232-4875-8a26-4c4419944da5}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {9fea0b32-3d04-4ab3-b8e2-85c7774135e9}, !- Inlet Port
  {6321aa03-c355-4a6e-90a1-84fe1bc2e1c2}; !- Outlet Port

OS:Node,
  {4dd077d5-57bc-491e-83fb-e58065d90d46}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {5bd5de45-ffe4-4b5d-b2db-0f936322b65c}, !- Inlet Port
  {08c21315-1164-47c5-aff3-5eb22b6938f4}; !- Outlet Port

OS:Node,
  {5fa9cfd9-9dcc-420b-986c-9b332ede9706}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {e83f9579-663a-4a05-a1d6-30e6f470ac6a}, !- Inlet Port
  {2601446f-34d8-420c-90d3-4818e760328a}; !- Outlet Port

OS:Connector:Mixer,
  {ec60d5fa-e584-40df-b8ae-6d5cd82c5e4c}, !- Handle
  Connector Mixer 1,                      !- Name
  {dcc14c9a-5db1-4bc6-ad1b-5ebb3c8ea117}, !- Outlet Branch Name
  {a980be59-4cf4-415b-a7e4-b6239505aa26}, !- Inlet Branch Name 1
  {67640383-d110-489c-95d0-0ed813d0fd2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {241cfaf6-8d89-4568-8441-a6d187615025}, !- Handle
  Connector Splitter 1,                   !- Name
  {939ca9b6-1d97-4993-85a6-f0ba7649039f}, !- Inlet Branch Name
  {e83f9579-663a-4a05-a1d6-30e6f470ac6a}, !- Outlet Branch Name 1
  {4f081f1a-e4c3-4a39-850b-f646416c4350}; !- Outlet Branch Name 2

OS:Connection,
  {9fea0b32-3d04-4ab3-b8e2-85c7774135e9}, !- Handle
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Source Object
  14,                                     !- Outlet Port
  {b918eea8-e232-4875-8a26-4c4419944da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83f9579-663a-4a05-a1d6-30e6f470ac6a}, !- Handle
  {241cfaf6-8d89-4568-8441-a6d187615025}, !- Source Object
  3,                                      !- Outlet Port
  {5fa9cfd9-9dcc-420b-986c-9b332ede9706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c21315-1164-47c5-aff3-5eb22b6938f4}, !- Handle
  {4dd077d5-57bc-491e-83fb-e58065d90d46}, !- Source Object
  3,                                      !- Outlet Port
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8547a4d0-81c2-44b5-badf-e3467fb9cd93}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {90de8b21-72e8-4ec1-b07b-d808cedc3a0c}, !- Inlet Port
  {0c2f0168-d3bb-49f3-ba3b-f63d4b096660}; !- Outlet Port

OS:Node,
  {bfbd5ddc-33c0-472a-9699-269d382521d3}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {b0e2c5e7-b3f4-465a-ac7b-6e204b68aa0c}, !- Inlet Port
  {161a13c7-4a0c-411c-98ba-62ed7c200f9b}; !- Outlet Port

OS:Node,
  {2dba1e27-8e6b-4879-af40-02ae5997b58b}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a1f05625-3539-4c2a-aee5-da9e45886c1b}, !- Inlet Port
  {4728228d-3d11-401c-bf14-9276b97267a8}; !- Outlet Port

OS:Connector:Mixer,
  {9b4d5d31-9fc7-41f4-ac1f-18007fdbf60d}, !- Handle
  Connector Mixer 2,                      !- Name
  {e61ecad5-7874-45af-98d1-a800b868ee94}, !- Outlet Branch Name
  {21aa4d39-2ada-424f-864c-bea9f77c5f86}, !- Inlet Branch Name 1
  {3b915760-33d4-4de0-b19c-be84c7a54988}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {63b5136e-46df-479c-bb45-7b44783f307e}, !- Handle
  Connector Splitter 2,                   !- Name
  {f9bc3fb1-8363-475e-99da-bf6a1a798233}, !- Inlet Branch Name
  {a1f05625-3539-4c2a-aee5-da9e45886c1b}, !- Outlet Branch Name 1
  {e5c87d1f-eea7-4569-8954-b5d0e7b08cc8}; !- Outlet Branch Name 2

OS:Connection,
  {90de8b21-72e8-4ec1-b07b-d808cedc3a0c}, !- Handle
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Source Object
  17,                                     !- Outlet Port
  {8547a4d0-81c2-44b5-badf-e3467fb9cd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f05625-3539-4c2a-aee5-da9e45886c1b}, !- Handle
  {63b5136e-46df-479c-bb45-7b44783f307e}, !- Source Object
  3,                                      !- Outlet Port
  {2dba1e27-8e6b-4879-af40-02ae5997b58b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {161a13c7-4a0c-411c-98ba-62ed7c200f9b}, !- Handle
  {bfbd5ddc-33c0-472a-9699-269d382521d3}, !- Source Object
  3,                                      !- Outlet Port
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ec384c32-1ac8-4ebd-b2e5-a6ae94897a1e}, !- Handle
  {28b0e934-aab1-427c-9049-79fdf16f0c4c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c8fcebc9-e226-45bd-b672-086e137f2ced}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {5592e4d0-ee49-4205-ab60-9d5125180a7d}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  {321c8e46-f94e-4cf8-ab64-c34a558fc661}; !- Default Day Schedule Name

OS:Schedule:Day,
  {321c8e46-f94e-4cf8-ab64-c34a558fc661}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {778baeac-e3d6-4b4b-b92e-84b8800171db}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {5592e4d0-ee49-4205-ab60-9d5125180a7d}, !- Schedule Name
  {4dd077d5-57bc-491e-83fb-e58065d90d46}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {41ff5eb0-f573-4e40-80e7-e2ac0c0d3f0b}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {6321aa03-c355-4a6e-90a1-84fe1bc2e1c2}, !- Inlet Node Name
  {5128f932-558b-4cdd-b760-c75e0478aaee}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {065f34a6-13fb-4439-a55c-9176b1aeb4f2}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {5128f932-558b-4cdd-b760-c75e0478aaee}, !- Inlet Port
  {939ca9b6-1d97-4993-85a6-f0ba7649039f}; !- Outlet Port

OS:Connection,
  {6321aa03-c355-4a6e-90a1-84fe1bc2e1c2}, !- Handle
  {b918eea8-e232-4875-8a26-4c4419944da5}, !- Source Object
  3,                                      !- Outlet Port
  {41ff5eb0-f573-4e40-80e7-e2ac0c0d3f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5128f932-558b-4cdd-b760-c75e0478aaee}, !- Handle
  {41ff5eb0-f573-4e40-80e7-e2ac0c0d3f0b}, !- Source Object
  3,                                      !- Outlet Port
  {065f34a6-13fb-4439-a55c-9176b1aeb4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939ca9b6-1d97-4993-85a6-f0ba7649039f}, !- Handle
  {065f34a6-13fb-4439-a55c-9176b1aeb4f2}, !- Source Object
  3,                                      !- Outlet Port
  {241cfaf6-8d89-4568-8441-a6d187615025}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3ef7a888-b427-419f-ae4c-0e0e6039c7b4}, !- Handle
  Boiler 380kBtu/hr 0.74 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.74,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {04a84e27-a0d1-432d-8a22-c0fd807b7407}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {2601446f-34d8-420c-90d3-4818e760328a}, !- Boiler Water Inlet Node Name
  {b5f67afc-547f-4cce-a122-79d475944c4a}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {978c2acb-cb37-4d17-bcec-328abc0d88d2}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {b5f67afc-547f-4cce-a122-79d475944c4a}, !- Inlet Port
  {a980be59-4cf4-415b-a7e4-b6239505aa26}; !- Outlet Port

OS:Connection,
  {2601446f-34d8-420c-90d3-4818e760328a}, !- Handle
  {5fa9cfd9-9dcc-420b-986c-9b332ede9706}, !- Source Object
  3,                                      !- Outlet Port
  {3ef7a888-b427-419f-ae4c-0e0e6039c7b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b5f67afc-547f-4cce-a122-79d475944c4a}, !- Handle
  {3ef7a888-b427-419f-ae4c-0e0e6039c7b4}, !- Source Object
  12,                                     !- Outlet Port
  {978c2acb-cb37-4d17-bcec-328abc0d88d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a980be59-4cf4-415b-a7e4-b6239505aa26}, !- Handle
  {978c2acb-cb37-4d17-bcec-328abc0d88d2}, !- Source Object
  3,                                      !- Outlet Port
  {ec60d5fa-e584-40df-b8ae-6d5cd82c5e4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65b655fa-bc52-4b0d-8cd7-34b6a73655e8}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {186f32de-aee2-4fb3-ae82-00c66c29f3e3}, !- Inlet Node Name
  {c0748f42-6d79-4c18-8b4b-b36ac632c952}; !- Outlet Node Name

OS:Node,
  {ec37d7d0-c736-4eec-9286-ad8a35f51227}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {4f081f1a-e4c3-4a39-850b-f646416c4350}, !- Inlet Port
  {186f32de-aee2-4fb3-ae82-00c66c29f3e3}; !- Outlet Port

OS:Connection,
  {4f081f1a-e4c3-4a39-850b-f646416c4350}, !- Handle
  {241cfaf6-8d89-4568-8441-a6d187615025}, !- Source Object
  4,                                      !- Outlet Port
  {ec37d7d0-c736-4eec-9286-ad8a35f51227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe793459-e607-483d-85a5-ce58a35b58e0}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {c0748f42-6d79-4c18-8b4b-b36ac632c952}, !- Inlet Port
  {67640383-d110-489c-95d0-0ed813d0fd2b}; !- Outlet Port

OS:Connection,
  {186f32de-aee2-4fb3-ae82-00c66c29f3e3}, !- Handle
  {ec37d7d0-c736-4eec-9286-ad8a35f51227}, !- Source Object
  3,                                      !- Outlet Port
  {65b655fa-bc52-4b0d-8cd7-34b6a73655e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0748f42-6d79-4c18-8b4b-b36ac632c952}, !- Handle
  {65b655fa-bc52-4b0d-8cd7-34b6a73655e8}, !- Source Object
  3,                                      !- Outlet Port
  {fe793459-e607-483d-85a5-ce58a35b58e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67640383-d110-489c-95d0-0ed813d0fd2b}, !- Handle
  {fe793459-e607-483d-85a5-ce58a35b58e0}, !- Source Object
  3,                                      !- Outlet Port
  {ec60d5fa-e584-40df-b8ae-6d5cd82c5e4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {13e6fbbe-4c38-4fa4-a902-058232a4b3f6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {4728228d-3d11-401c-bf14-9276b97267a8}, !- Inlet Node Name
  {f6a29632-e356-477e-8446-0bac39814543}; !- Outlet Node Name

OS:Node,
  {fc5770af-8bda-40dd-933d-703b92379898}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {f6a29632-e356-477e-8446-0bac39814543}, !- Inlet Port
  {21aa4d39-2ada-424f-864c-bea9f77c5f86}; !- Outlet Port

OS:Connection,
  {4728228d-3d11-401c-bf14-9276b97267a8}, !- Handle
  {2dba1e27-8e6b-4879-af40-02ae5997b58b}, !- Source Object
  3,                                      !- Outlet Port
  {13e6fbbe-4c38-4fa4-a902-058232a4b3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a29632-e356-477e-8446-0bac39814543}, !- Handle
  {13e6fbbe-4c38-4fa4-a902-058232a4b3f6}, !- Source Object
  3,                                      !- Outlet Port
  {fc5770af-8bda-40dd-933d-703b92379898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21aa4d39-2ada-424f-864c-bea9f77c5f86}, !- Handle
  {fc5770af-8bda-40dd-933d-703b92379898}, !- Source Object
  3,                                      !- Outlet Port
  {9b4d5d31-9fc7-41f4-ac1f-18007fdbf60d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2870b5cf-af9f-494b-bc2d-b1e660b7a481}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {98405cf2-82a7-4a9a-b26f-a55b33a7f882}, !- Inlet Node Name
  {5bd5de45-ffe4-4b5d-b2db-0f936322b65c}; !- Outlet Node Name

OS:Node,
  {dc5106e5-c9d3-4aaa-a62d-0314ab439e74}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {dcc14c9a-5db1-4bc6-ad1b-5ebb3c8ea117}, !- Inlet Port
  {98405cf2-82a7-4a9a-b26f-a55b33a7f882}; !- Outlet Port

OS:Connection,
  {dcc14c9a-5db1-4bc6-ad1b-5ebb3c8ea117}, !- Handle
  {ec60d5fa-e584-40df-b8ae-6d5cd82c5e4c}, !- Source Object
  2,                                      !- Outlet Port
  {dc5106e5-c9d3-4aaa-a62d-0314ab439e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98405cf2-82a7-4a9a-b26f-a55b33a7f882}, !- Handle
  {dc5106e5-c9d3-4aaa-a62d-0314ab439e74}, !- Source Object
  3,                                      !- Outlet Port
  {2870b5cf-af9f-494b-bc2d-b1e660b7a481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd5de45-ffe4-4b5d-b2db-0f936322b65c}, !- Handle
  {2870b5cf-af9f-494b-bc2d-b1e660b7a481}, !- Source Object
  3,                                      !- Outlet Port
  {4dd077d5-57bc-491e-83fb-e58065d90d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dfe6b6e-c00d-442f-9bc7-31616b77a071}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {0c2f0168-d3bb-49f3-ba3b-f63d4b096660}, !- Inlet Node Name
  {883f8e4d-bed0-4a54-95a7-9a7fa9e99c0f}; !- Outlet Node Name

OS:Node,
  {37162484-f344-48bc-8c2a-392d5091e0d0}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {883f8e4d-bed0-4a54-95a7-9a7fa9e99c0f}, !- Inlet Port
  {f9bc3fb1-8363-475e-99da-bf6a1a798233}; !- Outlet Port

OS:Connection,
  {0c2f0168-d3bb-49f3-ba3b-f63d4b096660}, !- Handle
  {8547a4d0-81c2-44b5-badf-e3467fb9cd93}, !- Source Object
  3,                                      !- Outlet Port
  {1dfe6b6e-c00d-442f-9bc7-31616b77a071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883f8e4d-bed0-4a54-95a7-9a7fa9e99c0f}, !- Handle
  {1dfe6b6e-c00d-442f-9bc7-31616b77a071}, !- Source Object
  3,                                      !- Outlet Port
  {37162484-f344-48bc-8c2a-392d5091e0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bc3fb1-8363-475e-99da-bf6a1a798233}, !- Handle
  {37162484-f344-48bc-8c2a-392d5091e0d0}, !- Source Object
  3,                                      !- Outlet Port
  {63b5136e-46df-479c-bb45-7b44783f307e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {11c9ac71-22f2-4b12-bb4d-c1e3d7470757}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {3d5d736e-d66b-4ed8-906d-cfbfa9b5288f}, !- Inlet Node Name
  {b0e2c5e7-b3f4-465a-ac7b-6e204b68aa0c}; !- Outlet Node Name

OS:Node,
  {2c3ea19d-99ce-4451-917f-0441637cfa7e}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {e61ecad5-7874-45af-98d1-a800b868ee94}, !- Inlet Port
  {3d5d736e-d66b-4ed8-906d-cfbfa9b5288f}; !- Outlet Port

OS:Connection,
  {e61ecad5-7874-45af-98d1-a800b868ee94}, !- Handle
  {9b4d5d31-9fc7-41f4-ac1f-18007fdbf60d}, !- Source Object
  2,                                      !- Outlet Port
  {2c3ea19d-99ce-4451-917f-0441637cfa7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5d736e-d66b-4ed8-906d-cfbfa9b5288f}, !- Handle
  {2c3ea19d-99ce-4451-917f-0441637cfa7e}, !- Source Object
  3,                                      !- Outlet Port
  {11c9ac71-22f2-4b12-bb4d-c1e3d7470757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e2c5e7-b3f4-465a-ac7b-6e204b68aa0c}, !- Handle
  {11c9ac71-22f2-4b12-bb4d-c1e3d7470757}, !- Source Object
  3,                                      !- Outlet Port
  {bfbd5ddc-33c0-472a-9699-269d382521d3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- Handle
  18 Zone PVAV,                           !- Name
  ,                                       !- Controller List Name
  {c7a9dada-01bb-42c7-998c-23d5da5b104e}, !- Availability Schedule
  {e54ba457-8d0b-4eab-a75b-0340008e6438}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {09bb1c1e-a0c6-4c8b-b5c2-c72cf4b27f8b}, !- Supply Side Inlet Node Name
  {f5700549-49fe-455c-a312-9dc9442f30ff}, !- Demand Side Outlet Node Name
  {42c427c5-87e4-4cfb-b877-3783fde99695}, !- Demand Side Inlet Node A
  {71e4cc0f-dc94-43bb-8cad-f3ee564e047e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13809102-6618-4615-a662-26cd5207bfde}, !- Demand Mixer Name
  {48bec480-d506-4897-a654-c252bff957a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {169f7158-4314-495b-a3b1-64865b26ace1}, !- Handle
  18 Zone PVAV Supply Inlet Node,         !- Name
  {09bb1c1e-a0c6-4c8b-b5c2-c72cf4b27f8b}, !- Inlet Port
  {5f025c0e-84ab-4dfb-80de-56dacbe63325}; !- Outlet Port

OS:Node,
  {f3e4ff9c-43b7-4871-8b13-6bed781075bf}, !- Handle
  18 Zone PVAV Supply Outlet Node,        !- Name
  {4cf3a932-ab98-4e7f-831e-06b49baf3dfc}, !- Inlet Port
  {71e4cc0f-dc94-43bb-8cad-f3ee564e047e}; !- Outlet Port

OS:Connection,
  {09bb1c1e-a0c6-4c8b-b5c2-c72cf4b27f8b}, !- Handle
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- Source Object
  9,                                      !- Outlet Port
  {169f7158-4314-495b-a3b1-64865b26ace1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e4cc0f-dc94-43bb-8cad-f3ee564e047e}, !- Handle
  {f3e4ff9c-43b7-4871-8b13-6bed781075bf}, !- Source Object
  3,                                      !- Outlet Port
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cb67a10-750b-473c-b0e4-0b4fb3088bc9}, !- Handle
  18 Zone PVAV Demand Inlet Node,         !- Name
  {42c427c5-87e4-4cfb-b877-3783fde99695}, !- Inlet Port
  {3cefd3d7-9b26-4e79-a882-0e9868fb60c7}; !- Outlet Port

OS:Node,
  {965415bd-339d-4aac-9506-f4d04da3b918}, !- Handle
  18 Zone PVAV Demand Outlet Node,        !- Name
  {7f78e48c-df7e-402a-9957-eb48826eeda4}, !- Inlet Port
  {f5700549-49fe-455c-a312-9dc9442f30ff}; !- Outlet Port

OS:Node,
  {64cd88dc-ab4b-42cf-8048-03acb24c08eb}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {19bd8375-d37f-458c-9310-48e3f617e8f7}, !- Inlet Port
  {fff0898d-ad1c-49a9-912a-6b3076dbfcfa}; !- Outlet Port

OS:Connection,
  {42c427c5-87e4-4cfb-b877-3783fde99695}, !- Handle
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- Source Object
  11,                                     !- Outlet Port
  {0cb67a10-750b-473c-b0e4-0b4fb3088bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5700549-49fe-455c-a312-9dc9442f30ff}, !- Handle
  {965415bd-339d-4aac-9506-f4d04da3b918}, !- Source Object
  3,                                      !- Outlet Port
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48bec480-d506-4897-a654-c252bff957a0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3cefd3d7-9b26-4e79-a882-0e9868fb60c7}, !- Inlet Node Name
  {cea4d80c-948a-4e69-af0e-3d2eb561800c}, !- Outlet Node Name 1
  {ac44dec3-7a39-4750-b679-ae9fe4f840da}, !- Outlet Node Name 2
  {84c89a57-f86a-4e9b-9d78-c9effc77a1a4}, !- Outlet Node Name 3
  {37395461-d43c-4dcb-aad5-354d3982a001}, !- Outlet Node Name 4
  {02a4c7ae-349f-4ff7-8585-a1b648b35dcb}, !- Outlet Node Name 5
  {da997e8e-27e6-479f-b2f5-fe3c1af6599b}, !- Outlet Node Name 6
  {9555b676-551d-4a94-99ed-c70655a1b328}, !- Outlet Node Name 7
  {40f52cdf-868e-42cf-a704-eed0a901d882}, !- Outlet Node Name 8
  {7da64e6c-3320-4004-a981-cb33ca48edd8}, !- Outlet Node Name 9
  {76756f3a-9447-43e9-a4ee-b82d9d954f54}, !- Outlet Node Name 10
  {a6736e3b-9f45-4bc8-8a2c-65024da2c34b}, !- Outlet Node Name 11
  {341959d3-b00a-4cd4-94c9-9a13c4e9ce75}, !- Outlet Node Name 12
  {111a638a-8160-4c5c-9c1f-4e88b873a25c}, !- Outlet Node Name 13
  {3b79723e-25aa-489e-9f83-98eb31166791}, !- Outlet Node Name 14
  {dea56f37-0eae-414b-8f65-49d0ea492ad3}, !- Outlet Node Name 15
  {b7a39a22-7e25-40dc-a7a3-911c9a1d64db}, !- Outlet Node Name 16
  {959c29f6-ecb0-41a5-b2ce-f5540ccc6dec}, !- Outlet Node Name 17
  {db88117f-657d-4fc1-9c7c-192e4ab9216a}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {13809102-6618-4615-a662-26cd5207bfde}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7f78e48c-df7e-402a-9957-eb48826eeda4}, !- Outlet Node Name
  {738edbeb-16b4-4bf5-9ea3-2c37e4b65a2a}, !- Inlet Node Name 1
  {daddf68e-9aca-4da1-bac8-346eae77daa4}, !- Inlet Node Name 2
  {479ea2eb-d86f-4175-96cd-4dc10aafdf4a}, !- Inlet Node Name 3
  {0243ec5a-a5e9-4fba-8ba9-1875180362d2}, !- Inlet Node Name 4
  {d03bf759-7a35-4e81-b428-b839af3340d4}, !- Inlet Node Name 5
  {ddb756d9-94bc-48f9-ad11-b6ae27c17bad}, !- Inlet Node Name 6
  {5612bfe0-c342-4d76-8bdf-5d206f41088a}, !- Inlet Node Name 7
  {8d81bb15-46b8-4602-870a-11075f01ab25}, !- Inlet Node Name 8
  {d1182bd6-2d51-412d-8934-adbec00ae1cb}, !- Inlet Node Name 9
  {8dec00be-c47b-4619-b1da-0221ff727355}, !- Inlet Node Name 10
  {c1689332-6a1e-445d-a9f7-2d4076914057}, !- Inlet Node Name 11
  {1bc7b811-c2bf-49bf-a61d-712ac0fe4410}, !- Inlet Node Name 12
  {b406471f-6974-4ea6-be28-1e736cba1495}, !- Inlet Node Name 13
  {ff176cca-baf9-4e87-b711-9e6a02f1c6ba}, !- Inlet Node Name 14
  {923bd665-df10-4198-b7bc-425b7c1d0b79}, !- Inlet Node Name 15
  {69600a05-6eca-4538-b513-dffe6bf16f66}, !- Inlet Node Name 16
  {606e9fe7-1f18-4e05-b0bc-07b304fc1393}, !- Inlet Node Name 17
  {c81ae0ad-6797-466b-a1b9-02728f9b21ad}; !- Inlet Node Name 18

OS:Connection,
  {3cefd3d7-9b26-4e79-a882-0e9868fb60c7}, !- Handle
  {0cb67a10-750b-473c-b0e4-0b4fb3088bc9}, !- Source Object
  3,                                      !- Outlet Port
  {48bec480-d506-4897-a654-c252bff957a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f78e48c-df7e-402a-9957-eb48826eeda4}, !- Handle
  {13809102-6618-4615-a662-26cd5207bfde}, !- Source Object
  2,                                      !- Outlet Port
  {965415bd-339d-4aac-9506-f4d04da3b918}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc270855-0aaa-454a-b3e0-e5e6a114337f}, !- Handle
  {8fef28f8-d9ad-4fa5-b47e-e883bbc0de2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  Standard62.1VentilationRateProcedure,   !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e54ba457-8d0b-4eab-a75b-0340008e6438}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3fc8ca4f-b68e-4e1b-a94e-ba1acfee95fc}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {7aaf5f44-3a25-4474-9614-e5057ad8aef3}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  {e8952d42-83ac-483e-a2c0-3a8de34e54a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8952d42-83ac-483e-a2c0-3a8de34e54a3}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c780283a-e9c2-490a-805c-519e557ba70c}, !- Handle
  18 Zone PVAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {7aaf5f44-3a25-4474-9614-e5057ad8aef3}, !- Schedule Name
  {f3e4ff9c-43b7-4871-8b13-6bed781075bf}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {af2c6394-9614-4663-a9df-f599704c7549}, !- Handle
  18 Zone PVAV Fan,                       !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f032fcd1-ea91-4f59-b2a2-d4a39663b257}, !- Air Inlet Node Name
  {4cf3a932-ab98-4e7f-831e-06b49baf3dfc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4cf3a932-ab98-4e7f-831e-06b49baf3dfc}, !- Handle
  {af2c6394-9614-4663-a9df-f599704c7549}, !- Source Object
  17,                                     !- Outlet Port
  {f3e4ff9c-43b7-4871-8b13-6bed781075bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Handle
  18 Zone PVAV Main Htg Coil,             !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09d0ce69-e6e4-446b-b1cb-e0deef34a1ba}, !- Water Inlet Node Name
  {798f40a4-fe35-4858-b811-46c8fc74b5eb}, !- Water Outlet Node Name
  {bbd14913-9982-47a1-8202-0259e3a69701}, !- Air Inlet Node Name
  {b7ee1fc1-295d-44a3-a7fd-ce5815fa4ec7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {018527a7-0387-4d48-8aa0-54ac5dafa9e3}, !- Handle
  18 Zone PVAV Main Htg Coil Inlet Water Node, !- Name
  {e5c87d1f-eea7-4569-8954-b5d0e7b08cc8}, !- Inlet Port
  {09d0ce69-e6e4-446b-b1cb-e0deef34a1ba}; !- Outlet Port

OS:Connection,
  {e5c87d1f-eea7-4569-8954-b5d0e7b08cc8}, !- Handle
  {63b5136e-46df-479c-bb45-7b44783f307e}, !- Source Object
  4,                                      !- Outlet Port
  {018527a7-0387-4d48-8aa0-54ac5dafa9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97e3039-209c-45a9-a387-4905b9cf5300}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Water Node, !- Name
  {798f40a4-fe35-4858-b811-46c8fc74b5eb}, !- Inlet Port
  {3b915760-33d4-4de0-b19c-be84c7a54988}; !- Outlet Port

OS:Connection,
  {09d0ce69-e6e4-446b-b1cb-e0deef34a1ba}, !- Handle
  {018527a7-0387-4d48-8aa0-54ac5dafa9e3}, !- Source Object
  3,                                      !- Outlet Port
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {798f40a4-fe35-4858-b811-46c8fc74b5eb}, !- Handle
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Source Object
  6,                                      !- Outlet Port
  {d97e3039-209c-45a9-a387-4905b9cf5300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b915760-33d4-4de0-b19c-be84c7a54988}, !- Handle
  {d97e3039-209c-45a9-a387-4905b9cf5300}, !- Source Object
  3,                                      !- Outlet Port
  {9b4d5d31-9fc7-41f4-ac1f-18007fdbf60d}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7ebdd985-f1ef-4215-91cc-1d1606fa5a00}, !- Handle
  18 Zone PVAV Main Htg Coil Controller,  !- Name
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9cfca972-4d22-4f35-80c9-45d43fd55c27}, !- Handle
  18 Zone PVAV Main Htg Coil Outlet Air Node, !- Name
  {b7ee1fc1-295d-44a3-a7fd-ce5815fa4ec7}, !- Inlet Port
  {f032fcd1-ea91-4f59-b2a2-d4a39663b257}; !- Outlet Port

OS:Connection,
  {b7ee1fc1-295d-44a3-a7fd-ce5815fa4ec7}, !- Handle
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Source Object
  8,                                      !- Outlet Port
  {9cfca972-4d22-4f35-80c9-45d43fd55c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f032fcd1-ea91-4f59-b2a2-d4a39663b257}, !- Handle
  {9cfca972-4d22-4f35-80c9-45d43fd55c27}, !- Source Object
  3,                                      !- Outlet Port
  {af2c6394-9614-4663-a9df-f599704c7549}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {8b6790e4-9b78-4d74-86d2-459e24c72826}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil 1831kBtu/hr 8.63EER, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f8802fa7-1d0f-4ab2-8aea-8de078d87969}, !- Air Inlet Node Name
  {eaa6bd88-abb9-4af3-923f-ab57dbd7cbc1}, !- Air Outlet Node Name
  {6a737a0e-126e-492e-bd0c-48ccd8e98e8c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0843df3f-ca04-4340-bbb3-23683f1c1929}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {34ae4de1-0591-4def-9e6a-d7633a2886c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {61a8a996-6b7e-49ed-a4b0-822abfc42c7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b90208c4-e86d-4d44-8a8b-32683de65186}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6a737a0e-126e-492e-bd0c-48ccd8e98e8c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {34ae4de1-0591-4def-9e6a-d7633a2886c3}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b003f696-6730-4c45-a7e3-ad61abb5c238}, !- Handle
  18 Zone PVAV 2spd DX Clg Coil Outlet Air Node, !- Name
  {eaa6bd88-abb9-4af3-923f-ab57dbd7cbc1}, !- Inlet Port
  {bbd14913-9982-47a1-8202-0259e3a69701}; !- Outlet Port

OS:Connection,
  {eaa6bd88-abb9-4af3-923f-ab57dbd7cbc1}, !- Handle
  {8b6790e4-9b78-4d74-86d2-459e24c72826}, !- Source Object
  9,                                      !- Outlet Port
  {b003f696-6730-4c45-a7e3-ad61abb5c238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd14913-9982-47a1-8202-0259e3a69701}, !- Handle
  {b003f696-6730-4c45-a7e3-ad61abb5c238}, !- Source Object
  3,                                      !- Outlet Port
  {a7ce2a34-2708-43d3-b16d-bd72c1834a62}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eac914cd-87c9-42b2-a6c2-457c28b053f6}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a750b08f-248b-4592-b3a7-ec7043205bad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0902d37e-9c52-473f-a4a6-dc89194f5f8e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0902d37e-9c52-473f-a4a6-dc89194f5f8e}, !- Handle
  18 Zone PVAV Ventilation Controller,    !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b280414c-a357-43e2-835a-e92e5a51a962}, !- Handle
  18 Zone PVAV OA System,                 !- Name
  {eac914cd-87c9-42b2-a6c2-457c28b053f6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95516915-a34c-4c00-8e6d-e984bdbcc84f}, !- Mixed Air Node Name
  {3fe30e3a-8ec2-4bc8-a59a-477e2b12511a}, !- Outdoor Air Stream Node Name
  {b3d7377e-a9fa-4493-b4bd-5c337fc294fc}, !- Relief Air Stream Node Name
  {5f025c0e-84ab-4dfb-80de-56dacbe63325}; !- Return Air Stream Node Name

OS:Node,
  {b74a4e3f-85cb-479b-a2df-39235923b51c}, !- Handle
  18 Zone PVAV Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {3fe30e3a-8ec2-4bc8-a59a-477e2b12511a}; !- Outlet Port

OS:Connection,
  {3fe30e3a-8ec2-4bc8-a59a-477e2b12511a}, !- Handle
  {b74a4e3f-85cb-479b-a2df-39235923b51c}, !- Source Object
  3,                                      !- Outlet Port
  {b280414c-a357-43e2-835a-e92e5a51a962}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecb89a72-16ed-4ee2-a704-687e57d19ebb}, !- Handle
  18 Zone PVAV Relief Air Node,           !- Name
  {b3d7377e-a9fa-4493-b4bd-5c337fc294fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3d7377e-a9fa-4493-b4bd-5c337fc294fc}, !- Handle
  {b280414c-a357-43e2-835a-e92e5a51a962}, !- Source Object
  7,                                      !- Outlet Port
  {ecb89a72-16ed-4ee2-a704-687e57d19ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b41fb2fa-e883-4660-9f72-56d535878e6c}, !- Handle
  18 Zone PVAV Mixed Air Node,            !- Name
  {95516915-a34c-4c00-8e6d-e984bdbcc84f}, !- Inlet Port
  {f8802fa7-1d0f-4ab2-8aea-8de078d87969}; !- Outlet Port

OS:Connection,
  {5f025c0e-84ab-4dfb-80de-56dacbe63325}, !- Handle
  {169f7158-4314-495b-a3b1-64865b26ace1}, !- Source Object
  3,                                      !- Outlet Port
  {b280414c-a357-43e2-835a-e92e5a51a962}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95516915-a34c-4c00-8e6d-e984bdbcc84f}, !- Handle
  {b280414c-a357-43e2-835a-e92e5a51a962}, !- Source Object
  5,                                      !- Outlet Port
  {b41fb2fa-e883-4660-9f72-56d535878e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8802fa7-1d0f-4ab2-8aea-8de078d87969}, !- Handle
  {b41fb2fa-e883-4660-9f72-56d535878e6c}, !- Source Object
  3,                                      !- Outlet Port
  {8b6790e4-9b78-4d74-86d2-459e24c72826}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3fc8ca4f-b68e-4e1b-a94e-ba1acfee95fc}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {36181c7d-f970-492a-bd82-2610c5e99cd0}, !- Control Zone or Zone List Name
  {d427f735-00f6-4c18-8296-6e4e1ba84b46}, !- Cooling Control Zone or Zone List Name
  {6e4e20fd-9ab6-4d3a-a61d-fabf21291658}, !- Heating Control Zone or Zone List Name
  {136b24a3-de7d-4353-a426-dbf22a4385df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {36181c7d-f970-492a-bd82-2610c5e99cd0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {d427f735-00f6-4c18-8296-6e4e1ba84b46}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6e4e20fd-9ab6-4d3a-a61d-fabf21291658}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {136b24a3-de7d-4353-a426-dbf22a4385df}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Electric,
  {c51c36d1-bc8a-403c-86d3-da5343030e7a}, !- Handle
  Zone Retail Back_Space A  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c1b8b70-8455-4016-bcb9-6af3dbfe6a90}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {86a9a200-2491-4f1e-945c-8bed971b22db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c51c36d1-bc8a-403c-86d3-da5343030e7a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {19bd8375-d37f-458c-9310-48e3f617e8f7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e12896d-a21b-4380-a310-4a950bfd4ff9}, !- Handle
  Zone Retail Back_Space A  - Story Ground Return Air Node, !- Name
  {8a2681c0-9969-46c7-be1a-43129b63414c}, !- Inlet Port
  {738edbeb-16b4-4bf5-9ea3-2c37e4b65a2a}; !- Outlet Port

OS:Connection,
  {fff0898d-ad1c-49a9-912a-6b3076dbfcfa}, !- Handle
  {64cd88dc-ab4b-42cf-8048-03acb24c08eb}, !- Source Object
  3,                                      !- Outlet Port
  {4e2bd73f-50bb-456a-bc2d-b8a9ed7a2c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2681c0-9969-46c7-be1a-43129b63414c}, !- Handle
  {436d03b0-f373-47a4-8ee7-89ae7f2757bc}, !- Source Object
  2,                                      !- Outlet Port
  {0e12896d-a21b-4380-a310-4a950bfd4ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738edbeb-16b4-4bf5-9ea3-2c37e4b65a2a}, !- Handle
  {0e12896d-a21b-4380-a310-4a950bfd4ff9}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {321babf1-66a0-464e-b5a1-cce91a0a305c}, !- Handle
  Zone Retail Back_Space A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cea4d80c-948a-4e69-af0e-3d2eb561800c}, !- Inlet Port
  {86a9a200-2491-4f1e-945c-8bed971b22db}; !- Outlet Port

OS:Connection,
  {cea4d80c-948a-4e69-af0e-3d2eb561800c}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  3,                                      !- Outlet Port
  {321babf1-66a0-464e-b5a1-cce91a0a305c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a9a200-2491-4f1e-945c-8bed971b22db}, !- Handle
  {321babf1-66a0-464e-b5a1-cce91a0a305c}, !- Source Object
  3,                                      !- Outlet Port
  {3c1b8b70-8455-4016-bcb9-6af3dbfe6a90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19bd8375-d37f-458c-9310-48e3f617e8f7}, !- Handle
  {3c1b8b70-8455-4016-bcb9-6af3dbfe6a90}, !- Source Object
  12,                                     !- Outlet Port
  {64cd88dc-ab4b-42cf-8048-03acb24c08eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {86d981b8-ca5d-4323-9a68-94c324efc9d9}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95577832-5934-4f73-bc45-ea83b293b6c2}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {3fa361b0-e25a-497e-a8ed-0941b2828f36}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86d981b8-ca5d-4323-9a68-94c324efc9d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85386d12-9900-492a-9de5-8d3d27e77902}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96f09a40-e2fe-423f-8dc5-eee01cb37f12}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {85386d12-9900-492a-9de5-8d3d27e77902}, !- Inlet Port
  {83ab6675-80f0-4443-a9aa-94ae462ab9dd}; !- Outlet Port

OS:Node,
  {4d35f197-65e7-4808-b21a-c7e613caf0c3}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground Return Air Node, !- Name
  {888972f3-78f8-4938-a672-ec3ab1bfe612}, !- Inlet Port
  {daddf68e-9aca-4da1-bac8-346eae77daa4}; !- Outlet Port

OS:Connection,
  {83ab6675-80f0-4443-a9aa-94ae462ab9dd}, !- Handle
  {96f09a40-e2fe-423f-8dc5-eee01cb37f12}, !- Source Object
  3,                                      !- Outlet Port
  {79db9d27-e883-438f-b911-7338e4286c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888972f3-78f8-4938-a672-ec3ab1bfe612}, !- Handle
  {f40607f5-1250-4a0a-93f8-c1934fccc481}, !- Source Object
  2,                                      !- Outlet Port
  {4d35f197-65e7-4808-b21a-c7e613caf0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daddf68e-9aca-4da1-bac8-346eae77daa4}, !- Handle
  {4d35f197-65e7-4808-b21a-c7e613caf0c3}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {dc5f524f-c42c-4ac4-935d-e751980def07}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ac44dec3-7a39-4750-b679-ae9fe4f840da}, !- Inlet Port
  {3fa361b0-e25a-497e-a8ed-0941b2828f36}; !- Outlet Port

OS:Connection,
  {ac44dec3-7a39-4750-b679-ae9fe4f840da}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  4,                                      !- Outlet Port
  {dc5f524f-c42c-4ac4-935d-e751980def07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa361b0-e25a-497e-a8ed-0941b2828f36}, !- Handle
  {dc5f524f-c42c-4ac4-935d-e751980def07}, !- Source Object
  3,                                      !- Outlet Port
  {95577832-5934-4f73-bc45-ea83b293b6c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85386d12-9900-492a-9de5-8d3d27e77902}, !- Handle
  {95577832-5934-4f73-bc45-ea83b293b6c2}, !- Source Object
  12,                                     !- Outlet Port
  {96f09a40-e2fe-423f-8dc5-eee01cb37f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d307bfc3-88c8-4eea-aef2-394b91f165a4}, !- Handle
  Zone Retail Back_Space B  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38dc70e1-3983-49ee-89db-4f523c4f7b06}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {61431a55-edee-4545-81e4-5c503cf01703}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d307bfc3-88c8-4eea-aef2-394b91f165a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {41a112af-032f-4a45-8926-5ef89cbc82a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bef3caeb-bbef-4f1f-a850-0e53e2829f36}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {41a112af-032f-4a45-8926-5ef89cbc82a6}, !- Inlet Port
  {1dec2c05-cfdd-4f7e-8287-b9e75ee613fb}; !- Outlet Port

OS:Node,
  {724ce54b-81ba-4146-b4ec-48f4ec9b2f08}, !- Handle
  Zone Retail Back_Space B  - Story Ground Return Air Node, !- Name
  {f7effb55-8d05-4b4b-ab49-b1dab9676e0a}, !- Inlet Port
  {479ea2eb-d86f-4175-96cd-4dc10aafdf4a}; !- Outlet Port

OS:Connection,
  {1dec2c05-cfdd-4f7e-8287-b9e75ee613fb}, !- Handle
  {bef3caeb-bbef-4f1f-a850-0e53e2829f36}, !- Source Object
  3,                                      !- Outlet Port
  {b9fdde60-45e4-4898-969d-1514b35e612c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7effb55-8d05-4b4b-ab49-b1dab9676e0a}, !- Handle
  {312b51b9-98f3-49a2-998b-6560d85fc40a}, !- Source Object
  2,                                      !- Outlet Port
  {724ce54b-81ba-4146-b4ec-48f4ec9b2f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {479ea2eb-d86f-4175-96cd-4dc10aafdf4a}, !- Handle
  {724ce54b-81ba-4146-b4ec-48f4ec9b2f08}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9ec73c5a-216b-4195-83ed-857152e86616}, !- Handle
  Zone Retail Back_Space B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {84c89a57-f86a-4e9b-9d78-c9effc77a1a4}, !- Inlet Port
  {61431a55-edee-4545-81e4-5c503cf01703}; !- Outlet Port

OS:Connection,
  {84c89a57-f86a-4e9b-9d78-c9effc77a1a4}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  5,                                      !- Outlet Port
  {9ec73c5a-216b-4195-83ed-857152e86616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61431a55-edee-4545-81e4-5c503cf01703}, !- Handle
  {9ec73c5a-216b-4195-83ed-857152e86616}, !- Source Object
  3,                                      !- Outlet Port
  {38dc70e1-3983-49ee-89db-4f523c4f7b06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41a112af-032f-4a45-8926-5ef89cbc82a6}, !- Handle
  {38dc70e1-3983-49ee-89db-4f523c4f7b06}, !- Source Object
  12,                                     !- Outlet Port
  {bef3caeb-bbef-4f1f-a850-0e53e2829f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5aa74782-ff1b-4c8f-9a07-b9e21a5c8a99}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {742f0680-242b-497f-8a92-8cf5ce7c65a1}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {7c0dd9f7-db8e-4097-ac13-979defab5c5a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5aa74782-ff1b-4c8f-9a07-b9e21a5c8a99}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a429cce-48ee-4cbd-bf44-522d2c1772de}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b4ae13b-2052-4ee6-a431-012918be26d4}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8a429cce-48ee-4cbd-bf44-522d2c1772de}, !- Inlet Port
  {c337ce9d-4c1b-4f8e-804c-4c4dbb5d2fdb}; !- Outlet Port

OS:Node,
  {15f4f949-e74f-47fd-b160-f64feae4e648}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground Return Air Node, !- Name
  {3a81c4ac-e743-48a7-813c-91faa52f46bf}, !- Inlet Port
  {0243ec5a-a5e9-4fba-8ba9-1875180362d2}; !- Outlet Port

OS:Connection,
  {c337ce9d-4c1b-4f8e-804c-4c4dbb5d2fdb}, !- Handle
  {0b4ae13b-2052-4ee6-a431-012918be26d4}, !- Source Object
  3,                                      !- Outlet Port
  {7b7e033e-030f-4418-ac90-ad78f2c7d413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a81c4ac-e743-48a7-813c-91faa52f46bf}, !- Handle
  {a1f237d7-5152-4d58-9287-fa7890909e2c}, !- Source Object
  2,                                      !- Outlet Port
  {15f4f949-e74f-47fd-b160-f64feae4e648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0243ec5a-a5e9-4fba-8ba9-1875180362d2}, !- Handle
  {15f4f949-e74f-47fd-b160-f64feae4e648}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5092d03-4702-492b-a567-4b4d8b98bc8e}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {37395461-d43c-4dcb-aad5-354d3982a001}, !- Inlet Port
  {7c0dd9f7-db8e-4097-ac13-979defab5c5a}; !- Outlet Port

OS:Connection,
  {37395461-d43c-4dcb-aad5-354d3982a001}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  6,                                      !- Outlet Port
  {a5092d03-4702-492b-a567-4b4d8b98bc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0dd9f7-db8e-4097-ac13-979defab5c5a}, !- Handle
  {a5092d03-4702-492b-a567-4b4d8b98bc8e}, !- Source Object
  3,                                      !- Outlet Port
  {742f0680-242b-497f-8a92-8cf5ce7c65a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a429cce-48ee-4cbd-bf44-522d2c1772de}, !- Handle
  {742f0680-242b-497f-8a92-8cf5ce7c65a1}, !- Source Object
  12,                                     !- Outlet Port
  {0b4ae13b-2052-4ee6-a431-012918be26d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5a8401cd-4a2f-4ad2-8b0c-0a87dad5014c}, !- Handle
  Zone Retail Back_Space C  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {200d46ec-c10b-4761-ad59-23c458d86b73}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {545d4250-e213-4af5-b624-1c6c6855ad8b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a8401cd-4a2f-4ad2-8b0c-0a87dad5014c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {078d00b0-d6b6-4ddf-a79f-8816a112d0ca}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85b007d3-20ec-4b2c-b131-a1c54ea433f5}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {078d00b0-d6b6-4ddf-a79f-8816a112d0ca}, !- Inlet Port
  {394ab288-2283-4bb7-80b6-2d7f75c24b3e}; !- Outlet Port

OS:Node,
  {f513bf80-47d0-488c-a68b-f4b8698a0347}, !- Handle
  Zone Retail Back_Space C  - Story Ground Return Air Node, !- Name
  {0d0270ff-28b6-467e-8886-a81fda624043}, !- Inlet Port
  {d03bf759-7a35-4e81-b428-b839af3340d4}; !- Outlet Port

OS:Connection,
  {394ab288-2283-4bb7-80b6-2d7f75c24b3e}, !- Handle
  {85b007d3-20ec-4b2c-b131-a1c54ea433f5}, !- Source Object
  3,                                      !- Outlet Port
  {e9399b84-8fae-4aeb-b7f0-d7a3fe1d7506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0270ff-28b6-467e-8886-a81fda624043}, !- Handle
  {e1276028-8c58-4be9-8bbf-23d761b5d349}, !- Source Object
  2,                                      !- Outlet Port
  {f513bf80-47d0-488c-a68b-f4b8698a0347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03bf759-7a35-4e81-b428-b839af3340d4}, !- Handle
  {f513bf80-47d0-488c-a68b-f4b8698a0347}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dcc99c0d-b1f2-4cab-9738-277f3b342a96}, !- Handle
  Zone Retail Back_Space C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {02a4c7ae-349f-4ff7-8585-a1b648b35dcb}, !- Inlet Port
  {545d4250-e213-4af5-b624-1c6c6855ad8b}; !- Outlet Port

OS:Connection,
  {02a4c7ae-349f-4ff7-8585-a1b648b35dcb}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  7,                                      !- Outlet Port
  {dcc99c0d-b1f2-4cab-9738-277f3b342a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545d4250-e213-4af5-b624-1c6c6855ad8b}, !- Handle
  {dcc99c0d-b1f2-4cab-9738-277f3b342a96}, !- Source Object
  3,                                      !- Outlet Port
  {200d46ec-c10b-4761-ad59-23c458d86b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {078d00b0-d6b6-4ddf-a79f-8816a112d0ca}, !- Handle
  {200d46ec-c10b-4761-ad59-23c458d86b73}, !- Source Object
  12,                                     !- Outlet Port
  {85b007d3-20ec-4b2c-b131-a1c54ea433f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3530a376-8347-4f2b-b089-ac7d138d7d71}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af796d83-3b50-4d87-b8df-f3edf27d263f}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {921ba18f-857a-4ec2-82f1-557f73ac0b77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3530a376-8347-4f2b-b089-ac7d138d7d71}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bea926d5-7e4c-4490-a9d7-71af7e5ec60c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0a87ada-3a80-4f63-902b-58a2a80cc1b9}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {bea926d5-7e4c-4490-a9d7-71af7e5ec60c}, !- Inlet Port
  {8efe51c8-6c46-4e36-a277-b80be432aa2e}; !- Outlet Port

OS:Node,
  {0a54689b-380c-4051-9704-6122404dca43}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground Return Air Node, !- Name
  {b4425057-4fb3-43e2-be38-751b6efd2c95}, !- Inlet Port
  {ddb756d9-94bc-48f9-ad11-b6ae27c17bad}; !- Outlet Port

OS:Connection,
  {8efe51c8-6c46-4e36-a277-b80be432aa2e}, !- Handle
  {a0a87ada-3a80-4f63-902b-58a2a80cc1b9}, !- Source Object
  3,                                      !- Outlet Port
  {3b7127bd-90bc-4cbd-9d41-5feb1ff3f276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4425057-4fb3-43e2-be38-751b6efd2c95}, !- Handle
  {0bec50d9-bd58-4de1-badd-3948347b184a}, !- Source Object
  2,                                      !- Outlet Port
  {0a54689b-380c-4051-9704-6122404dca43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb756d9-94bc-48f9-ad11-b6ae27c17bad}, !- Handle
  {0a54689b-380c-4051-9704-6122404dca43}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7dfccb80-4d2d-42d2-a1c9-2f0f63117843}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {da997e8e-27e6-479f-b2f5-fe3c1af6599b}, !- Inlet Port
  {921ba18f-857a-4ec2-82f1-557f73ac0b77}; !- Outlet Port

OS:Connection,
  {da997e8e-27e6-479f-b2f5-fe3c1af6599b}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  8,                                      !- Outlet Port
  {7dfccb80-4d2d-42d2-a1c9-2f0f63117843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921ba18f-857a-4ec2-82f1-557f73ac0b77}, !- Handle
  {7dfccb80-4d2d-42d2-a1c9-2f0f63117843}, !- Source Object
  3,                                      !- Outlet Port
  {af796d83-3b50-4d87-b8df-f3edf27d263f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea926d5-7e4c-4490-a9d7-71af7e5ec60c}, !- Handle
  {af796d83-3b50-4d87-b8df-f3edf27d263f}, !- Source Object
  12,                                     !- Outlet Port
  {a0a87ada-3a80-4f63-902b-58a2a80cc1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {118dd0b4-6d5b-432d-b892-3d71b47e65f4}, !- Handle
  Zone Retail Entry A  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3414827a-816e-4732-891a-dbaf21ff8fe0}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {e64d33f0-0c34-4394-8e4e-f1c1fdcad7c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {118dd0b4-6d5b-432d-b892-3d71b47e65f4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a4616338-b408-4cd5-84d1-245ff12d2d2d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b07d9209-6464-4f09-875e-291fb104c725}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a4616338-b408-4cd5-84d1-245ff12d2d2d}, !- Inlet Port
  {419319d1-e7bc-4786-94b4-6ab0568ba094}; !- Outlet Port

OS:Node,
  {935be1d2-e296-495a-bacc-27b2f5f22f47}, !- Handle
  Zone Retail Entry A  - Story Ground Return Air Node, !- Name
  {df5c2cda-acf8-419b-b3c6-79605978f649}, !- Inlet Port
  {5612bfe0-c342-4d76-8bdf-5d206f41088a}; !- Outlet Port

OS:Connection,
  {419319d1-e7bc-4786-94b4-6ab0568ba094}, !- Handle
  {b07d9209-6464-4f09-875e-291fb104c725}, !- Source Object
  3,                                      !- Outlet Port
  {14189d72-a78d-4c62-98e0-0642d2acffa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df5c2cda-acf8-419b-b3c6-79605978f649}, !- Handle
  {9d703344-58e0-470b-8c56-f6e7bb747789}, !- Source Object
  2,                                      !- Outlet Port
  {935be1d2-e296-495a-bacc-27b2f5f22f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5612bfe0-c342-4d76-8bdf-5d206f41088a}, !- Handle
  {935be1d2-e296-495a-bacc-27b2f5f22f47}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a60fbff9-a928-4c11-92db-87197062148c}, !- Handle
  Zone Retail Entry A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {9555b676-551d-4a94-99ed-c70655a1b328}, !- Inlet Port
  {e64d33f0-0c34-4394-8e4e-f1c1fdcad7c1}; !- Outlet Port

OS:Connection,
  {9555b676-551d-4a94-99ed-c70655a1b328}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  9,                                      !- Outlet Port
  {a60fbff9-a928-4c11-92db-87197062148c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64d33f0-0c34-4394-8e4e-f1c1fdcad7c1}, !- Handle
  {a60fbff9-a928-4c11-92db-87197062148c}, !- Source Object
  3,                                      !- Outlet Port
  {3414827a-816e-4732-891a-dbaf21ff8fe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4616338-b408-4cd5-84d1-245ff12d2d2d}, !- Handle
  {3414827a-816e-4732-891a-dbaf21ff8fe0}, !- Source Object
  12,                                     !- Outlet Port
  {b07d9209-6464-4f09-875e-291fb104c725}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {923daa55-cba9-46ca-a9e7-0347e7e84f86}, !- Handle
  Zone Retail Entry B  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d4bdb01-5319-4632-bfef-2853d783867a}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {3fcdf7b3-e83a-4239-87f3-31e1aa5722b4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {923daa55-cba9-46ca-a9e7-0347e7e84f86}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {84fe829c-6cd0-4e66-9dfe-ee95e753bf1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a7df242-0944-43fb-abd4-697fabed30d1}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {84fe829c-6cd0-4e66-9dfe-ee95e753bf1c}, !- Inlet Port
  {a6725d2b-dcaa-49d4-a5ad-5f27e89c3ad0}; !- Outlet Port

OS:Node,
  {78f78a9c-bf76-4c45-a0d3-03687c9c26b7}, !- Handle
  Zone Retail Entry B  - Story Ground Return Air Node, !- Name
  {999e9811-f22b-4cf2-948e-668ac87daa99}, !- Inlet Port
  {8d81bb15-46b8-4602-870a-11075f01ab25}; !- Outlet Port

OS:Connection,
  {a6725d2b-dcaa-49d4-a5ad-5f27e89c3ad0}, !- Handle
  {4a7df242-0944-43fb-abd4-697fabed30d1}, !- Source Object
  3,                                      !- Outlet Port
  {aa8c63ff-0297-4f58-852b-533064a2b170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999e9811-f22b-4cf2-948e-668ac87daa99}, !- Handle
  {84834efb-4e5f-4c22-87ba-eff9bad0e355}, !- Source Object
  2,                                      !- Outlet Port
  {78f78a9c-bf76-4c45-a0d3-03687c9c26b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d81bb15-46b8-4602-870a-11075f01ab25}, !- Handle
  {78f78a9c-bf76-4c45-a0d3-03687c9c26b7}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a3190c16-5bab-4cf0-97bb-a0068aab17bd}, !- Handle
  Zone Retail Entry B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {40f52cdf-868e-42cf-a704-eed0a901d882}, !- Inlet Port
  {3fcdf7b3-e83a-4239-87f3-31e1aa5722b4}; !- Outlet Port

OS:Connection,
  {40f52cdf-868e-42cf-a704-eed0a901d882}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  10,                                     !- Outlet Port
  {a3190c16-5bab-4cf0-97bb-a0068aab17bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fcdf7b3-e83a-4239-87f3-31e1aa5722b4}, !- Handle
  {a3190c16-5bab-4cf0-97bb-a0068aab17bd}, !- Source Object
  3,                                      !- Outlet Port
  {9d4bdb01-5319-4632-bfef-2853d783867a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84fe829c-6cd0-4e66-9dfe-ee95e753bf1c}, !- Handle
  {9d4bdb01-5319-4632-bfef-2853d783867a}, !- Source Object
  12,                                     !- Outlet Port
  {4a7df242-0944-43fb-abd4-697fabed30d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ab15d175-7ab9-4901-a72b-f1f479628655}, !- Handle
  Zone Retail Entry C  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {90981bf0-cefa-4f89-8422-6c2df7f07dae}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {58241aee-56d4-4a2d-b016-9c35ebde991d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab15d175-7ab9-4901-a72b-f1f479628655}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cce96825-522e-4ea8-a2ad-bd433b8b3676}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e58d1e37-dfed-4f03-9d24-4775f03aab35}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cce96825-522e-4ea8-a2ad-bd433b8b3676}, !- Inlet Port
  {e121e03b-f608-4cd8-ba08-4f57ddaeeb50}; !- Outlet Port

OS:Node,
  {fbfb1766-5824-44d7-a528-f4b1c762616a}, !- Handle
  Zone Retail Entry C  - Story Ground Return Air Node, !- Name
  {e5766105-8a6f-4735-9c03-8d55b9e24872}, !- Inlet Port
  {d1182bd6-2d51-412d-8934-adbec00ae1cb}; !- Outlet Port

OS:Connection,
  {e121e03b-f608-4cd8-ba08-4f57ddaeeb50}, !- Handle
  {e58d1e37-dfed-4f03-9d24-4775f03aab35}, !- Source Object
  3,                                      !- Outlet Port
  {c8d5930d-4283-498a-a234-cdd919ac5f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5766105-8a6f-4735-9c03-8d55b9e24872}, !- Handle
  {b7bfb273-19d4-4659-9245-e5f4ac92ce2f}, !- Source Object
  2,                                      !- Outlet Port
  {fbfb1766-5824-44d7-a528-f4b1c762616a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1182bd6-2d51-412d-8934-adbec00ae1cb}, !- Handle
  {fbfb1766-5824-44d7-a528-f4b1c762616a}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9eef5918-bcdf-49d8-b321-44169c87c514}, !- Handle
  Zone Retail Entry C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7da64e6c-3320-4004-a981-cb33ca48edd8}, !- Inlet Port
  {58241aee-56d4-4a2d-b016-9c35ebde991d}; !- Outlet Port

OS:Connection,
  {7da64e6c-3320-4004-a981-cb33ca48edd8}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  11,                                     !- Outlet Port
  {9eef5918-bcdf-49d8-b321-44169c87c514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58241aee-56d4-4a2d-b016-9c35ebde991d}, !- Handle
  {9eef5918-bcdf-49d8-b321-44169c87c514}, !- Source Object
  3,                                      !- Outlet Port
  {90981bf0-cefa-4f89-8422-6c2df7f07dae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cce96825-522e-4ea8-a2ad-bd433b8b3676}, !- Handle
  {90981bf0-cefa-4f89-8422-6c2df7f07dae}, !- Source Object
  12,                                     !- Outlet Port
  {e58d1e37-dfed-4f03-9d24-4775f03aab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {275ebd5b-1cfb-4a7c-ba0a-215f4b13c2b9}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0492e47d-ced2-4a38-baae-e158ef12c930}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {1a5bf47e-9b90-4b87-8f25-71ddae0956da}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {275ebd5b-1cfb-4a7c-ba0a-215f4b13c2b9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a7ed781-e8a0-4dee-afd0-b5ebbf7332c9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {279370fe-672a-454f-9be7-58e450c39d1d}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3a7ed781-e8a0-4dee-afd0-b5ebbf7332c9}, !- Inlet Port
  {63020b02-31d6-43c3-8a6a-c83799aebb06}; !- Outlet Port

OS:Node,
  {582c4143-722a-42e7-abf5-8c35b3228831}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground Return Air Node, !- Name
  {a5ef240b-70eb-4723-a27a-3da9ff4dffd8}, !- Inlet Port
  {8dec00be-c47b-4619-b1da-0221ff727355}; !- Outlet Port

OS:Connection,
  {63020b02-31d6-43c3-8a6a-c83799aebb06}, !- Handle
  {279370fe-672a-454f-9be7-58e450c39d1d}, !- Source Object
  3,                                      !- Outlet Port
  {39111425-7003-4052-9035-9c6dde62924e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ef240b-70eb-4723-a27a-3da9ff4dffd8}, !- Handle
  {70aa7782-f612-420c-bf7a-a0d7ecffb448}, !- Source Object
  2,                                      !- Outlet Port
  {582c4143-722a-42e7-abf5-8c35b3228831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dec00be-c47b-4619-b1da-0221ff727355}, !- Handle
  {582c4143-722a-42e7-abf5-8c35b3228831}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9933c99a-1397-4fd6-81bc-446422ea5b7e}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {76756f3a-9447-43e9-a4ee-b82d9d954f54}, !- Inlet Port
  {1a5bf47e-9b90-4b87-8f25-71ddae0956da}; !- Outlet Port

OS:Connection,
  {76756f3a-9447-43e9-a4ee-b82d9d954f54}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  12,                                     !- Outlet Port
  {9933c99a-1397-4fd6-81bc-446422ea5b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5bf47e-9b90-4b87-8f25-71ddae0956da}, !- Handle
  {9933c99a-1397-4fd6-81bc-446422ea5b7e}, !- Source Object
  3,                                      !- Outlet Port
  {0492e47d-ced2-4a38-baae-e158ef12c930}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a7ed781-e8a0-4dee-afd0-b5ebbf7332c9}, !- Handle
  {0492e47d-ced2-4a38-baae-e158ef12c930}, !- Source Object
  12,                                     !- Outlet Port
  {279370fe-672a-454f-9be7-58e450c39d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a6f0f868-aeb1-48bd-8bf2-36ce8d6b8638}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f77f7948-a91b-4d6f-b82c-daf038761f15}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {b97070bf-2baa-407f-9a07-b199a9e044b8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a6f0f868-aeb1-48bd-8bf2-36ce8d6b8638}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e1b81b8-c9e1-4a93-bcd6-6a928655f1c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7148d868-afb9-404a-9da2-278b5a7d7aad}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1e1b81b8-c9e1-4a93-bcd6-6a928655f1c7}, !- Inlet Port
  {a7222b7b-ac85-4e71-8cae-1f95994576b2}; !- Outlet Port

OS:Node,
  {2ce393dd-a90d-4d22-993b-8ec1d57ed0da}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground Return Air Node, !- Name
  {8be3f681-bcc4-45c0-af34-7825cc296944}, !- Inlet Port
  {c1689332-6a1e-445d-a9f7-2d4076914057}; !- Outlet Port

OS:Connection,
  {a7222b7b-ac85-4e71-8cae-1f95994576b2}, !- Handle
  {7148d868-afb9-404a-9da2-278b5a7d7aad}, !- Source Object
  3,                                      !- Outlet Port
  {56498e0d-c1b6-4bbf-892c-c76f091a64b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be3f681-bcc4-45c0-af34-7825cc296944}, !- Handle
  {ce58731f-7f9d-43e9-9bcc-bd5c081e70f2}, !- Source Object
  2,                                      !- Outlet Port
  {2ce393dd-a90d-4d22-993b-8ec1d57ed0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1689332-6a1e-445d-a9f7-2d4076914057}, !- Handle
  {2ce393dd-a90d-4d22-993b-8ec1d57ed0da}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {41816c5a-7e05-49eb-a98a-46070a8cb893}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a6736e3b-9f45-4bc8-8a2c-65024da2c34b}, !- Inlet Port
  {b97070bf-2baa-407f-9a07-b199a9e044b8}; !- Outlet Port

OS:Connection,
  {a6736e3b-9f45-4bc8-8a2c-65024da2c34b}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  13,                                     !- Outlet Port
  {41816c5a-7e05-49eb-a98a-46070a8cb893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97070bf-2baa-407f-9a07-b199a9e044b8}, !- Handle
  {41816c5a-7e05-49eb-a98a-46070a8cb893}, !- Source Object
  3,                                      !- Outlet Port
  {f77f7948-a91b-4d6f-b82c-daf038761f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e1b81b8-c9e1-4a93-bcd6-6a928655f1c7}, !- Handle
  {f77f7948-a91b-4d6f-b82c-daf038761f15}, !- Source Object
  12,                                     !- Outlet Port
  {7148d868-afb9-404a-9da2-278b5a7d7aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b1f0204-e034-4837-ad7c-f1414a19373d}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93a76d53-71ae-40bd-ae95-66038c5867de}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {917f5124-3257-41a6-9c03-d997f1564ee9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b1f0204-e034-4837-ad7c-f1414a19373d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae0614ef-8868-41c4-a901-dd9465d6582a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3613e412-8799-45d2-b63c-63f66e317dd9}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ae0614ef-8868-41c4-a901-dd9465d6582a}, !- Inlet Port
  {d7327ffb-0f7f-492a-852f-edcb375ecfb0}; !- Outlet Port

OS:Node,
  {201baa65-2c7c-4400-9790-732c04e28e84}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground Return Air Node, !- Name
  {bd5d28de-c21d-4a5c-9549-109e2bb4d77b}, !- Inlet Port
  {1bc7b811-c2bf-49bf-a61d-712ac0fe4410}; !- Outlet Port

OS:Connection,
  {d7327ffb-0f7f-492a-852f-edcb375ecfb0}, !- Handle
  {3613e412-8799-45d2-b63c-63f66e317dd9}, !- Source Object
  3,                                      !- Outlet Port
  {d26f2e0b-5800-4ea2-92d3-a0696f399429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd5d28de-c21d-4a5c-9549-109e2bb4d77b}, !- Handle
  {ccaa7afa-81a8-4ff5-9182-9f969945dfc7}, !- Source Object
  2,                                      !- Outlet Port
  {201baa65-2c7c-4400-9790-732c04e28e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc7b811-c2bf-49bf-a61d-712ac0fe4410}, !- Handle
  {201baa65-2c7c-4400-9790-732c04e28e84}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {60509e5b-a3b7-45ac-920f-a0b43966aee2}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {341959d3-b00a-4cd4-94c9-9a13c4e9ce75}, !- Inlet Port
  {917f5124-3257-41a6-9c03-d997f1564ee9}; !- Outlet Port

OS:Connection,
  {341959d3-b00a-4cd4-94c9-9a13c4e9ce75}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  14,                                     !- Outlet Port
  {60509e5b-a3b7-45ac-920f-a0b43966aee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917f5124-3257-41a6-9c03-d997f1564ee9}, !- Handle
  {60509e5b-a3b7-45ac-920f-a0b43966aee2}, !- Source Object
  3,                                      !- Outlet Port
  {93a76d53-71ae-40bd-ae95-66038c5867de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae0614ef-8868-41c4-a901-dd9465d6582a}, !- Handle
  {93a76d53-71ae-40bd-ae95-66038c5867de}, !- Source Object
  12,                                     !- Outlet Port
  {3613e412-8799-45d2-b63c-63f66e317dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {54f88079-7798-4407-a32a-e02d7cb03e94}, !- Handle
  Zone Retail Retail A  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c365c471-0a0e-45e6-bad8-f829ee3d3ead}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {3185f063-8d70-4e17-8df3-f37ac4b9bf56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54f88079-7798-4407-a32a-e02d7cb03e94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cfff2e38-3162-40c1-8cbb-ab64c7e11011}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {647cf538-3cde-420c-ac88-55881b3f92ad}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {cfff2e38-3162-40c1-8cbb-ab64c7e11011}, !- Inlet Port
  {d362c538-280e-4df9-8b13-05d228613802}; !- Outlet Port

OS:Node,
  {b782378f-8e4f-4280-a797-a1df68ace14c}, !- Handle
  Zone Retail Retail A  - Story Ground Return Air Node, !- Name
  {14eeed14-f3d7-463d-8680-4d6ab1fa83af}, !- Inlet Port
  {b406471f-6974-4ea6-be28-1e736cba1495}; !- Outlet Port

OS:Connection,
  {d362c538-280e-4df9-8b13-05d228613802}, !- Handle
  {647cf538-3cde-420c-ac88-55881b3f92ad}, !- Source Object
  3,                                      !- Outlet Port
  {f1401a1f-001a-4167-8cc4-68c79e28bdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14eeed14-f3d7-463d-8680-4d6ab1fa83af}, !- Handle
  {4e5e2f4f-b646-480c-b835-50dad0fb0391}, !- Source Object
  2,                                      !- Outlet Port
  {b782378f-8e4f-4280-a797-a1df68ace14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b406471f-6974-4ea6-be28-1e736cba1495}, !- Handle
  {b782378f-8e4f-4280-a797-a1df68ace14c}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5c57ffcf-036d-4afa-992d-078743d5d5d1}, !- Handle
  Zone Retail Retail A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {111a638a-8160-4c5c-9c1f-4e88b873a25c}, !- Inlet Port
  {3185f063-8d70-4e17-8df3-f37ac4b9bf56}; !- Outlet Port

OS:Connection,
  {111a638a-8160-4c5c-9c1f-4e88b873a25c}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  15,                                     !- Outlet Port
  {5c57ffcf-036d-4afa-992d-078743d5d5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3185f063-8d70-4e17-8df3-f37ac4b9bf56}, !- Handle
  {5c57ffcf-036d-4afa-992d-078743d5d5d1}, !- Source Object
  3,                                      !- Outlet Port
  {c365c471-0a0e-45e6-bad8-f829ee3d3ead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfff2e38-3162-40c1-8cbb-ab64c7e11011}, !- Handle
  {c365c471-0a0e-45e6-bad8-f829ee3d3ead}, !- Source Object
  12,                                     !- Outlet Port
  {647cf538-3cde-420c-ac88-55881b3f92ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {25522513-531d-4e44-a5f1-c6001a344ffd}, !- Handle
  Zone Retail Retail A end_a - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e25dc69c-5ef5-49b1-becc-32d81889b53c}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {bcf98695-a172-450b-b1f5-51434891c2e5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {25522513-531d-4e44-a5f1-c6001a344ffd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8be21de3-375e-4ac6-a8d1-462930e92188}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a138da2-ad76-45cc-a228-f53202dbf001}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8be21de3-375e-4ac6-a8d1-462930e92188}, !- Inlet Port
  {07d111cd-50db-4eb4-b5d9-2dcc55b74cf4}; !- Outlet Port

OS:Node,
  {8c72f8f6-3511-4dc7-b8d6-a103ec743c12}, !- Handle
  Zone Retail Retail A end_a - Story Ground Return Air Node, !- Name
  {2b4798ee-4fe7-45d7-8f76-83c676e5d8cd}, !- Inlet Port
  {ff176cca-baf9-4e87-b711-9e6a02f1c6ba}; !- Outlet Port

OS:Connection,
  {07d111cd-50db-4eb4-b5d9-2dcc55b74cf4}, !- Handle
  {3a138da2-ad76-45cc-a228-f53202dbf001}, !- Source Object
  3,                                      !- Outlet Port
  {c42e5a62-3c3f-4d98-a4d3-62660d2671f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b4798ee-4fe7-45d7-8f76-83c676e5d8cd}, !- Handle
  {ffac70df-c206-49dc-a062-d95b42fb739b}, !- Source Object
  2,                                      !- Outlet Port
  {8c72f8f6-3511-4dc7-b8d6-a103ec743c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff176cca-baf9-4e87-b711-9e6a02f1c6ba}, !- Handle
  {8c72f8f6-3511-4dc7-b8d6-a103ec743c12}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {96e958de-add0-414c-86a4-fe43ee019791}, !- Handle
  Zone Retail Retail A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3b79723e-25aa-489e-9f83-98eb31166791}, !- Inlet Port
  {bcf98695-a172-450b-b1f5-51434891c2e5}; !- Outlet Port

OS:Connection,
  {3b79723e-25aa-489e-9f83-98eb31166791}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  16,                                     !- Outlet Port
  {96e958de-add0-414c-86a4-fe43ee019791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf98695-a172-450b-b1f5-51434891c2e5}, !- Handle
  {96e958de-add0-414c-86a4-fe43ee019791}, !- Source Object
  3,                                      !- Outlet Port
  {e25dc69c-5ef5-49b1-becc-32d81889b53c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8be21de3-375e-4ac6-a8d1-462930e92188}, !- Handle
  {e25dc69c-5ef5-49b1-becc-32d81889b53c}, !- Source Object
  12,                                     !- Outlet Port
  {3a138da2-ad76-45cc-a228-f53202dbf001}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {61b0c9a8-9774-4359-bd9b-aa4df0f39b17}, !- Handle
  Zone Retail Retail B  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4c43c88-04ca-4f1e-bc5a-c7beef0f96f6}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {f083b2f5-1697-42a9-b97e-ba13d6c8ec75}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61b0c9a8-9774-4359-bd9b-aa4df0f39b17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4df867d9-d701-4dc5-91aa-5e35818ca4e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81893cef-6b8c-44bf-af18-f998b597935b}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4df867d9-d701-4dc5-91aa-5e35818ca4e8}, !- Inlet Port
  {37cf833d-5cf1-48b4-87d5-8d9e7b7c49ef}; !- Outlet Port

OS:Node,
  {ac642afe-e8af-440b-acf6-10dc625c35ac}, !- Handle
  Zone Retail Retail B  - Story Ground Return Air Node, !- Name
  {ec232d8e-2d09-4619-95d3-840117c3f9ec}, !- Inlet Port
  {923bd665-df10-4198-b7bc-425b7c1d0b79}; !- Outlet Port

OS:Connection,
  {37cf833d-5cf1-48b4-87d5-8d9e7b7c49ef}, !- Handle
  {81893cef-6b8c-44bf-af18-f998b597935b}, !- Source Object
  3,                                      !- Outlet Port
  {765d2846-81c9-4583-8b42-9d131bb58bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec232d8e-2d09-4619-95d3-840117c3f9ec}, !- Handle
  {04adede8-cb34-48d7-a44f-0df08f83129f}, !- Source Object
  2,                                      !- Outlet Port
  {ac642afe-e8af-440b-acf6-10dc625c35ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923bd665-df10-4198-b7bc-425b7c1d0b79}, !- Handle
  {ac642afe-e8af-440b-acf6-10dc625c35ac}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {41dda69b-2009-4216-8218-322c61220d3e}, !- Handle
  Zone Retail Retail B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {dea56f37-0eae-414b-8f65-49d0ea492ad3}, !- Inlet Port
  {f083b2f5-1697-42a9-b97e-ba13d6c8ec75}; !- Outlet Port

OS:Connection,
  {dea56f37-0eae-414b-8f65-49d0ea492ad3}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  17,                                     !- Outlet Port
  {41dda69b-2009-4216-8218-322c61220d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f083b2f5-1697-42a9-b97e-ba13d6c8ec75}, !- Handle
  {41dda69b-2009-4216-8218-322c61220d3e}, !- Source Object
  3,                                      !- Outlet Port
  {a4c43c88-04ca-4f1e-bc5a-c7beef0f96f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4df867d9-d701-4dc5-91aa-5e35818ca4e8}, !- Handle
  {a4c43c88-04ca-4f1e-bc5a-c7beef0f96f6}, !- Source Object
  12,                                     !- Outlet Port
  {81893cef-6b8c-44bf-af18-f998b597935b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cab5ea2e-eae0-4805-a45e-5218610d5ae0}, !- Handle
  Zone Retail Retail B end_a - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78facc4e-46f5-409a-af16-fddff17144c4}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {7a7184f9-5bfd-40fb-b068-604dc340808f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cab5ea2e-eae0-4805-a45e-5218610d5ae0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86359968-5748-4b22-b9fb-1d1dd44435c4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9037882-a0eb-4b4b-a7cd-e74781c7ed10}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {86359968-5748-4b22-b9fb-1d1dd44435c4}, !- Inlet Port
  {150bef9f-a9c7-4e25-afc7-da8e0c33ff52}; !- Outlet Port

OS:Node,
  {9031b065-a72b-4000-bb99-8fde15bf7179}, !- Handle
  Zone Retail Retail B end_a - Story Ground Return Air Node, !- Name
  {26c4d815-f7f2-4a43-bb4e-76d1ba713525}, !- Inlet Port
  {69600a05-6eca-4538-b513-dffe6bf16f66}; !- Outlet Port

OS:Connection,
  {150bef9f-a9c7-4e25-afc7-da8e0c33ff52}, !- Handle
  {c9037882-a0eb-4b4b-a7cd-e74781c7ed10}, !- Source Object
  3,                                      !- Outlet Port
  {c171918c-d49a-43bc-9d64-be7e368d9697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c4d815-f7f2-4a43-bb4e-76d1ba713525}, !- Handle
  {0e4f207b-895c-477c-9c57-4d24c2d0f64d}, !- Source Object
  2,                                      !- Outlet Port
  {9031b065-a72b-4000-bb99-8fde15bf7179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69600a05-6eca-4538-b513-dffe6bf16f66}, !- Handle
  {9031b065-a72b-4000-bb99-8fde15bf7179}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {89ff9d7a-2c6f-4696-9c73-1f344872eeb7}, !- Handle
  Zone Retail Retail B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b7a39a22-7e25-40dc-a7a3-911c9a1d64db}, !- Inlet Port
  {7a7184f9-5bfd-40fb-b068-604dc340808f}; !- Outlet Port

OS:Connection,
  {b7a39a22-7e25-40dc-a7a3-911c9a1d64db}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  18,                                     !- Outlet Port
  {89ff9d7a-2c6f-4696-9c73-1f344872eeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a7184f9-5bfd-40fb-b068-604dc340808f}, !- Handle
  {89ff9d7a-2c6f-4696-9c73-1f344872eeb7}, !- Source Object
  3,                                      !- Outlet Port
  {78facc4e-46f5-409a-af16-fddff17144c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86359968-5748-4b22-b9fb-1d1dd44435c4}, !- Handle
  {78facc4e-46f5-409a-af16-fddff17144c4}, !- Source Object
  12,                                     !- Outlet Port
  {c9037882-a0eb-4b4b-a7cd-e74781c7ed10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {13f702e3-5039-4f6c-9dda-6bfcfbfbcc6b}, !- Handle
  Zone Retail Retail C  - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9612640c-c0b5-4018-8f38-1c5f92a43e5f}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {77e6cdde-c8b2-4e3b-818b-724798bbce46}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {13f702e3-5039-4f6c-9dda-6bfcfbfbcc6b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae552aa5-c320-4924-ad89-b99d94e189bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4828c02e-6a25-4369-a6fc-d2587516a8c2}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {ae552aa5-c320-4924-ad89-b99d94e189bd}, !- Inlet Port
  {b27b3d1c-3b90-4d79-8deb-953dfa882e16}; !- Outlet Port

OS:Node,
  {6c9ce540-a860-49c1-9222-deef147a0b33}, !- Handle
  Zone Retail Retail C  - Story Ground Return Air Node, !- Name
  {b20aeb7e-299d-4685-97e5-a19f9c2a1564}, !- Inlet Port
  {606e9fe7-1f18-4e05-b0bc-07b304fc1393}; !- Outlet Port

OS:Connection,
  {b27b3d1c-3b90-4d79-8deb-953dfa882e16}, !- Handle
  {4828c02e-6a25-4369-a6fc-d2587516a8c2}, !- Source Object
  3,                                      !- Outlet Port
  {fd0b7594-8f8d-45e3-b636-5686afcd7d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20aeb7e-299d-4685-97e5-a19f9c2a1564}, !- Handle
  {58475f5b-3075-42a5-805b-7e49b8d83663}, !- Source Object
  2,                                      !- Outlet Port
  {6c9ce540-a860-49c1-9222-deef147a0b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606e9fe7-1f18-4e05-b0bc-07b304fc1393}, !- Handle
  {6c9ce540-a860-49c1-9222-deef147a0b33}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b37b6189-b5c6-4e13-a937-d5072f1a7c03}, !- Handle
  Zone Retail Retail C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {959c29f6-ecb0-41a5-b2ce-f5540ccc6dec}, !- Inlet Port
  {77e6cdde-c8b2-4e3b-818b-724798bbce46}; !- Outlet Port

OS:Connection,
  {959c29f6-ecb0-41a5-b2ce-f5540ccc6dec}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  19,                                     !- Outlet Port
  {b37b6189-b5c6-4e13-a937-d5072f1a7c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e6cdde-c8b2-4e3b-818b-724798bbce46}, !- Handle
  {b37b6189-b5c6-4e13-a937-d5072f1a7c03}, !- Source Object
  3,                                      !- Outlet Port
  {9612640c-c0b5-4018-8f38-1c5f92a43e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae552aa5-c320-4924-ad89-b99d94e189bd}, !- Handle
  {9612640c-c0b5-4018-8f38-1c5f92a43e5f}, !- Source Object
  12,                                     !- Outlet Port
  {4828c02e-6a25-4369-a6fc-d2587516a8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7060e34b-4209-4996-be02-504c05010236}, !- Handle
  Zone Retail Retail C end_a - Story Ground Electric Reheat Coil, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f38b9a4-8a3d-4690-82c7-e60aa0fefbfd}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal, !- Name
  {0ae4634e-af52-49d5-a06b-919e909e750f}, !- Availability Schedule Name
  {092da721-f11d-462a-823e-f7aeea0e9d27}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7060e34b-4209-4996-be02-504c05010236}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9279c232-9a77-418a-ac6e-414be9b36c97}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc1dd0e6-e715-4892-a9d2-063e3d3732e0}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {9279c232-9a77-418a-ac6e-414be9b36c97}, !- Inlet Port
  {d1525260-365f-4f87-b596-233000a034f5}; !- Outlet Port

OS:Node,
  {4dd7cef9-b0ba-4085-a24b-9f8889166d43}, !- Handle
  Zone Retail Retail C end_a - Story Ground Return Air Node, !- Name
  {d732796b-2103-4f15-9bd1-962a27e2df0c}, !- Inlet Port
  {c81ae0ad-6797-466b-a1b9-02728f9b21ad}; !- Outlet Port

OS:Connection,
  {d1525260-365f-4f87-b596-233000a034f5}, !- Handle
  {cc1dd0e6-e715-4892-a9d2-063e3d3732e0}, !- Source Object
  3,                                      !- Outlet Port
  {87e0c594-ad65-400f-ae1a-7797efda9266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d732796b-2103-4f15-9bd1-962a27e2df0c}, !- Handle
  {179c4f6a-423e-4a7a-9349-4011916f112c}, !- Source Object
  2,                                      !- Outlet Port
  {4dd7cef9-b0ba-4085-a24b-9f8889166d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81ae0ad-6797-466b-a1b9-02728f9b21ad}, !- Handle
  {4dd7cef9-b0ba-4085-a24b-9f8889166d43}, !- Source Object
  3,                                      !- Outlet Port
  {13809102-6618-4615-a662-26cd5207bfde}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {bcc25091-9045-4c3f-9b29-ccdc6ff00fd0}, !- Handle
  Zone Retail Retail C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {db88117f-657d-4fc1-9c7c-192e4ab9216a}, !- Inlet Port
  {092da721-f11d-462a-823e-f7aeea0e9d27}; !- Outlet Port

OS:Connection,
  {db88117f-657d-4fc1-9c7c-192e4ab9216a}, !- Handle
  {48bec480-d506-4897-a654-c252bff957a0}, !- Source Object
  20,                                     !- Outlet Port
  {bcc25091-9045-4c3f-9b29-ccdc6ff00fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092da721-f11d-462a-823e-f7aeea0e9d27}, !- Handle
  {bcc25091-9045-4c3f-9b29-ccdc6ff00fd0}, !- Source Object
  3,                                      !- Outlet Port
  {2f38b9a4-8a3d-4690-82c7-e60aa0fefbfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9279c232-9a77-418a-ac6e-414be9b36c97}, !- Handle
  {2f38b9a4-8a3d-4690-82c7-e60aa0fefbfd}, !- Source Object
  12,                                     !- Outlet Port
  {cc1dd0e6-e715-4892-a9d2-063e3d3732e0}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {72912834-5757-4429-833a-63cabc7df6de}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {03a0805c-e981-4b7b-a4e7-63712e764cb6}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  {85ac08ed-f96a-432e-8f81-8c82214ed7ba}, !- Default Day Schedule Name
  {e839cb79-4c70-40ad-be37-4dbb38992c48}, !- Summer Design Day Schedule Name
  {df389cf9-fb65-455f-a289-2cdf2fb47f73}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85ac08ed-f96a-432e-8f81-8c82214ed7ba}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9db6fd91-bca3-4c0a-b6f1-1f57ed0eb874}, !- Handle
  {03a0805c-e981-4b7b-a4e7-63712e764cb6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02930000000026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 14:49:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 14:49:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df389cf9-fb65-455f-a289-2cdf2fb47f73}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e839cb79-4c70-40ad-be37-4dbb38992c48}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2006e377-81c8-4666-968b-23996f7c1601}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {03a0805c-e981-4b7b-a4e7-63712e764cb6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c6f087f-2a06-478c-92d1-e11b9309e7cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c6f087f-2a06-478c-92d1-e11b9309e7cb}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f27f1b57-a6bb-41ab-addd-e892b2405c4f}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {03a0805c-e981-4b7b-a4e7-63712e764cb6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04781fbc-f269-4b89-9e0b-a5dacb00baf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04781fbc-f269-4b89-9e0b-a5dacb00baf4}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {2c14a39d-f1cc-4288-82db-5713431ca590}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {9303c7cf-4699-40dd-99d2-feb07efea094}, !- Handle
  Building Default Schedule Set,          !- Name
  {03a0805c-e981-4b7b-a4e7-63712e764cb6}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {1b1fcfb6-5da3-4b2d-8a51-e252e1d0770f}, !- Handle
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:AdditionalProperties,
  {2b89e30b-ada1-4e50-ba58-e205d5fdbc6f}, !- Handle
  {f4140721-dd48-49e9-81cc-ff61b4c811b4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d4ef0349-f9fc-468f-af1e-090c7e053f5e}, !- Handle
  {4ea0c706-352c-41c4-a5c2-28b5c2858fcd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d7635391-3dcf-4bdb-ba6e-4f3bfde90a9b}, !- Handle
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {fce952a9-6bb2-4269-b2ef-d6dcc09c0daf}, !- Handle
  {057667b2-a080-43a3-aff1-36c34a368958}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c80aa89d-fbeb-47f9-b585-1f5f1993f842}, !- Handle
  {bd10218f-57fe-435e-9bf9-df785772e6ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bc94abec-be7e-4154-8178-127d893e3514}, !- Handle
  {4e2cfff4-e64a-4782-93d5-a5baa2409f71}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {79e61114-0b34-4948-9f6f-40e3be24273e}, !- Handle
  {bf7d1698-83e4-4f4f-b791-a6432cc5e814}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.1 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.0 ~ 0.2 | mid - 1.0 ~ 0.4 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.2 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4500c45e-e6f0-48e5-9d8e-ef40539bb9bb}, !- Handle
  {b24d6e9b-eaff-4cb0-bc47-004588f97b24}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.5 ~ 0.6 | mid - 2.0 ~ 0.8 | hoo_end - 1.5 ~ 0.8 | hoo_end - 0.5 ~ 0.6 | hoo_end + 0.5 ~ 0.2 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {70a50b77-d186-4d88-bc83-b9de2c2bdcd1}, !- Handle
  {9a4e291e-adac-4a29-8951-f9b4bcd6223a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.5 | hoo_start + 1.0 ~ 0.5 | hoo_start + 3.0 ~ 0.7 | mid - 0.5 ~ 0.7 | mid + 0.5 ~ 0.8 | mid + 1.5 ~ 0.7 | mid + 2.5 ~ 0.5 | mid + 3.0 ~ 0.5 | hoo_end - 1.0 ~ 0.3 | hoo_end + 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4769cc85-b35f-4d06-b11c-62f55f551a72}, !- Handle
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5d936f68-0684-4e0c-ad0e-66ca0a12ba99}, !- Handle
  {4d325b18-6ed1-4ddd-b0ff-691faa0ee4c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0abb87bd-c9a9-49b9-9044-79604b997300}, !- Handle
  {5b2ed5cb-9f55-4719-8a2d-520e8b0afc29}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {9198e2a5-b18f-475a-9b43-d11d994c0ec0}, !- Handle
  {446080f2-d778-4f5a-95c3-2210ad7d28aa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1e049bef-b3e8-46af-add1-9ea588b78915}, !- Handle
  {8747a315-23ea-4237-84a7-25590d1255f4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {19ee1942-a38b-48df-a01b-29792ccd065d}, !- Handle
  {25da893b-017c-40a5-a07a-8a4e8f5ca302}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1c1406b-36e8-48af-8e68-7fe376858142}, !- Handle
  {6105a051-de67-4e67-b7c8-62ed17970215}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  30;                                     !- Feature Value 3

OS:AdditionalProperties,
  {04fa197b-8ce9-4f91-97eb-531133692254}, !- Handle
  {e9c19bf7-ab85-4147-8c94-13014fea5175}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0ba04918-8537-4078-b303-8cb7dae38f86}, !- Handle
  {d5e08636-b526-463c-b9b9-62c48e3cd412}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92fc3f8c-0b84-4a30-a579-765bd7c1bfbc}, !- Handle
  {74fe53f0-a428-459f-88ff-d4a461f1683f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {da789790-b50d-4abe-909f-b4dfbe317851}, !- Handle
  {c935154b-2de5-4e1f-a456-a8897d855c2e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  90,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  90;                                     !- Feature Value 3

OS:AdditionalProperties,
  {4cb2ee48-c37f-4e9f-87df-d38c6fb51886}, !- Handle
  {076113c2-d0ce-4777-8626-b942502468ca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e3ce5f1-8f49-46ba-99f5-08660363f8d6}, !- Handle
  {7aaf5f44-3a25-4474-9614-e5057ad8aef3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {3f69a8b8-2fb7-40d0-80ea-11b8cfa4ce89}, !- Handle
  {e8952d42-83ac-483e-a2c0-3a8de34e54a3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {f568219a-e45a-4ba2-bdf1-f51c348d507d}, !- Handle
  autogen Schedule Rule 7 1,              !- Name
  {1aeec26a-9122-4bff-b3b1-2ed3ba55b6ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98507803-88a9-4bb3-9f49-67f5d58fa214}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {98507803-88a9-4bb3-9f49-67f5d58fa214}, !- Handle
  autogen Schedule Rule 7 1_day_sch,      !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.258044411844607,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.243028481390925,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.228012550937245,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.225739744634611,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.223466938331974,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.22119413202934,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.218921325726705,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.216648519424069,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.214375713121434,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.21021532192339,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.206054930725346,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.201894539527302,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.197734148329258,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.193573757131214,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.18941336593317,                       !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.18941336593317,                       !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.185214452594403,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.181015539255638,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.17681662591687,                       !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.172617712578103,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.168418799239338,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.164219885900571,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.164219885900571,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.16129220320565,                       !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.158364520510732,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.155436837815811,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.15250915512089,                       !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.149581472425972,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.146653789731051,                      !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.145844824775876,                      !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.145035859820701,                      !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.144226894865526,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.14341792991035,                       !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.142608964955175,                      !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.1418,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.144612116272753,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.147424232545503,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.150236348818256,                      !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.153048465091009,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.155860581363759,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.158672697636512,                      !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.162833088834556,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.1669934800326,                        !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.171153871230644,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.175314262428688,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.179474653626732,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.183635044824776,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.188719967400163,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.19380488997555,                       !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.198889812550937,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.203974735126324,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.209059657701712,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.214144580277099,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.214144580277099,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.220808910622113,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.227473240967129,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.234137571312144,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.240801901657158,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.247466232002174,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.254130562347188,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.254130562347188,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.258059820700897,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.261989079054605,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.265918337408313,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.269847595762021,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.27377685411573,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.277706112469438,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.277706112469438,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.281866503667482,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.286026894865526,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.29018728606357,                       !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.294347677261614,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.298508068459658,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.302668459657702,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.302668459657702,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.310449932083674,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.318231404509643,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.326012876935615,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.333794349361587,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.341575821787557,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.349357294213529,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.349357294213529,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.359873838630807,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.370390383048085,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.380906927465363,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.391423471882641,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.401940016299919,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.412456560717196,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.412456560717196,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.425515566422168,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.438574572127139,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.451633577832111,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.464692583537082,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.477751589242054,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.490810594947025,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.490810594947025,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.506643194784026,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.522475794621027,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.538308394458028,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.554140994295029,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.569973594132029,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.58580619396903,                       !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.58580619396903,                       !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.597825101874491,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.609844009779951,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.621862917685412,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.633881825590872,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.645900733496332,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.657919641401793,                      !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.664969193154034,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.672018744906275,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.679068296658517,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.686117848410758,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.693167400162999,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.700216951915241,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.7016807932627,                        !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.703144634610161,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.70460847595762,                       !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.706072317305079,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.707536158652541,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.705455963053519,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.701911926107035,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.698367889160554,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.694823852214073,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.69127981526759,                       !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.687735778321108,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.678952730236349,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.670169682151589,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.66138663406683,                       !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.65260358598207,                       !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.64382053789731,                       !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.635037489812551,                      !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.62140065199674,                       !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.607763814180929,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.594126976365118,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.580490138549307,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.566853300733496,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.553216462917685,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.535303667481663,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.51739087204564,                       !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.499478076609617,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.481565281173594,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.463652485737571,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.445739690301548,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.424467764194513,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.403195838087475,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.38192391198044,                       !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.360651985873403,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.339380059766367,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.318108133659332,                      !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.30309220320565,                       !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.28807627275197,                       !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.273060342298289;                      !- Value Until Time 154

OS:AdditionalProperties,
  {baf5e902-dd59-4150-907c-0eed2b3637f6}, !- Handle
  {98507803-88a9-4bb3-9f49-67f5d58fa214}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {8d00f22f-d5ab-427e-a477-2e4be64c5420}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1, !- Name
  {4f873cd1-24a5-4f71-a3b8-b9c2777bb19d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab0bf9a0-4d9f-4519-b763-787f3e5637c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ab0bf9a0-4d9f-4519-b763-787f3e5637c5}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {8590fa62-7e83-44c0-bb0c-3b6dcfc5eafa}, !- Handle
  {ab0bf9a0-4d9f-4519-b763-787f3e5637c5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {60e31acc-fc3e-4bf4-864f-de79183beca7}, !- Handle
  autogen Retail Activity 0,              !- Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9e95569-88da-4384-80e1-0c022d8523aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {d9e95569-88da-4384-80e1-0c022d8523aa}, !- Handle
  autogen Retail Activity 0_day_sch,      !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {ee626df8-34cd-42dd-a2ec-5fe6ac57003d}, !- Handle
  {d9e95569-88da-4384-80e1-0c022d8523aa}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e9a3c580-7ce0-4041-a113-915d080bcf21}, !- Handle
  autogen Retail Activity 1,              !- Name
  {ecc833a4-5de0-4bfa-ad1f-70e76106c40b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c447f403-7aa7-4aba-9ff8-887a0914a0ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {c447f403-7aa7-4aba-9ff8-887a0914a0ec}, !- Handle
  autogen Retail Activity 1_day_sch,      !- Name
  {29ac1eb4-17f6-4dcd-b476-3b5eb058e0cd}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {d98ba0e0-8921-4bf9-a281-98c71d02bee5}, !- Handle
  {c447f403-7aa7-4aba-9ff8-887a0914a0ec}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {11c1c1e9-4893-48e6-b15b-67d25ea5b28a}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0,   !- Name
  {c935154b-2de5-4e1f-a456-a8897d855c2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2a92d10-08ee-4c44-b69b-5032fa3e0adc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
