  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c2a92d10-08ee-4c44-b69b-5032fa3e0adc}, !- Handle
  autogen Retail FRONT ENTRY COOLING 0_day_sch, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f8c7423a-7e7a-4f77-bf84-ac8cd9e1414e}, !- Handle
  {c2a92d10-08ee-4c44-b69b-5032fa3e0adc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {c855d37e-179a-422e-a15f-0e105abe7c7e}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1,   !- Name
  {c935154b-2de5-4e1f-a456-a8897d855c2e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3dc9d9f-a6b7-41d7-ae1f-717b4647209f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {b3dc9d9f-a6b7-41d7-ae1f-717b4647209f}, !- Handle
  autogen Retail FRONT ENTRY COOLING 1_day_sch, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  90;                                     !- Value Until Time 1

OS:AdditionalProperties,
  {f081953d-37bc-4f59-99bd-de1836606849}, !- Handle
  {b3dc9d9f-a6b7-41d7-ae1f-717b4647209f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a1bee070-2f31-4582-ae38-8fdb22c31270}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {7aaf5f44-3a25-4474-9614-e5057ad8aef3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ded69864-a2f9-45d7-8d5e-e79feac37edd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {ded69864-a2f9-45d7-8d5e-e79feac37edd}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {0db76481-3100-4302-9bb4-8c850a9010ee}, !- Handle
  {ded69864-a2f9-45d7-8d5e-e79feac37edd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {805094e1-1ab5-41c0-b67d-49305dbc99e1}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {7aaf5f44-3a25-4474-9614-e5057ad8aef3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2fd1364-c772-4645-8942-d99715be81bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {f2fd1364-c772-4645-8942-d99715be81bd}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {b3041433-d522-415b-9cd5-01364dd906d7}, !- Handle
  {f2fd1364-c772-4645-8942-d99715be81bd}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c7a9dada-01bb-42c7-998c-23d5da5b104e}, !- Handle
  18 Zone PVAV Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe8822dd-f52a-4a35-8fdd-1c194d0fafdc}, !- Default Day Schedule Name
  {67924705-c08e-4bb5-98f0-f2a29975ac59}, !- Summer Design Day Schedule Name
  {29ec6a24-cf6a-4c3f-8060-c614943ca989}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fe8822dd-f52a-4a35-8fdd-1c194d0fafdc}, !- Handle
  18 Zone PVAV Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {67828063-b62d-4339-b28b-f7caa9bcc878}, !- Handle
  {c7a9dada-01bb-42c7-998c-23d5da5b104e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  490.02930000000026,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 14:49:46 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 14:49:46 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {29ec6a24-cf6a-4c3f-8060-c614943ca989}, !- Handle
  18 Zone PVAV Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67924705-c08e-4bb5-98f0-f2a29975ac59}, !- Handle
  18 Zone PVAV Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {034bc523-773a-400e-a586-10b676bda0f2}, !- Handle
  18 Zone PVAV Occ Sch Saturday Rule,     !- Name
  {c7a9dada-01bb-42c7-998c-23d5da5b104e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15f2b7a6-cd81-4826-b1a2-65ff41e0e291}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15f2b7a6-cd81-4826-b1a2-65ff41e0e291}, !- Handle
  18 Zone PVAV Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  35,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc8e54d6-efd3-4c41-8a5c-f9ed30908076}, !- Handle
  18 Zone PVAV Occ Sch Sunday Rule,       !- Name
  {c7a9dada-01bb-42c7-998c-23d5da5b104e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3993bf1b-5317-4849-9248-bfa4dd0635cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3993bf1b-5317-4849-9248-bfa4dd0635cc}, !- Handle
  18 Zone PVAV Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  34,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {6a737a0e-126e-492e-bd0c-48ccd8e98e8c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0843df3f-ca04-4340-bbb3-23683f1c1929}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {34ae4de1-0591-4def-9e6a-d7633a2886c3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {61a8a996-6b7e-49ed-a4b0-822abfc42c7c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b90208c4-e86d-4d44-8a8b-32683de65186}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {04a84e27-a0d1-432d-8a22-c0fd807b7407}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {6999d005-1ce8-4907-9d77-e23fa870b89b}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f5228e0e-e746-4b25-a2e6-fbe7359de911}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {6999d005-1ce8-4907-9d77-e23fa870b89b}; !- Layer 1

OS:InternalMass:Definition,
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Handle
  Internal Mass Definition 2,             !- Name
  {f5228e0e-e746-4b25-a2e6-fbe7359de911}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {daf8fa17-619f-4e1f-888f-25cdc8192d43}, !- Handle
  Retail Back_Space A end_b - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {b4a66293-d637-49e2-bf8d-c50c14e0d322}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ca56cbf6-8080-4e59-96c2-6d5dc1aed74c}, !- Handle
  Retail Back_Space C end_b - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {24d70a06-ab65-426a-b8d1-690f49ed3f12}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {29130226-a146-4690-ae59-537baff8ccfc}, !- Handle
  Retail Back_Space B  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {f0d7dfe4-60f1-435b-aa93-fd51a36fcd6c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be8db075-59ec-4292-91af-50ded5045cf1}, !- Handle
  Retail Retail A end_a - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {bab8b3a3-c48d-4e26-b9c3-149c69b9b372}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94d262ce-02ec-488e-a6b7-31754d872c82}, !- Handle
  Retail Back_Space B end_b - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {6e76ae7e-a717-4aa8-bb89-d0711f15fb9c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9511746d-91f2-4133-b7cc-8b87fdc8b14e}, !- Handle
  Retail Point_of_Sale A  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {15127b14-d62a-4f5f-8aa4-06558486126e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {faccfda3-fe44-4b47-b3f5-3467e5e212fc}, !- Handle
  Retail Retail B end_a - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {74a5ef53-4bbe-4b80-8f92-7c69853b23f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7f58ce2-238f-42ce-92b0-078119200b52}, !- Handle
  Retail Retail A  - Story Ground Mass,   !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {2058906d-9455-430d-a0f4-630eb80f3a14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43055897-71f4-4865-b653-e4c08da4d4bf}, !- Handle
  Retail Back_Space C  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {a1b0d93a-5c5e-4dfd-9167-5e349f3269c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dbe66dbf-d158-43b4-af4d-c5ddbb701d80}, !- Handle
  Retail Retail B  - Story Ground Mass,   !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {263ee0ba-76cf-4262-b0c0-04039a5771b4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9d8056b-d595-4293-b337-f53dbbd6d544}, !- Handle
  Retail Retail C end_a - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {3d1287f8-87dc-41c1-b8a3-161d0399221d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dd199958-034c-45c2-9dc6-5d124c249fc3}, !- Handle
  Retail Retail C  - Story Ground Mass,   !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {4d764aa2-8e72-4cf7-bbb9-728c355bbc5f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ec8d65f2-67f5-4ff7-be75-997242f72fe3}, !- Handle
  Retail Back_Space A  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {86ca339b-abaa-46db-9708-869b1c35d8f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f755cb2e-8241-4b39-b6ac-2e7abdb3ffe1}, !- Handle
  Retail Point_of_Sale B  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {402880b9-223b-4228-b344-f18ba51a77a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3955668f-aac6-4525-926d-ec8fb6d443c8}, !- Handle
  Retail Point_of_Sale C  - Story Ground Mass, !- Name
  {1d05a120-a4b3-42e5-8b21-f510867266d8}, !- Internal Mass Definition Name
  {2170cefb-ae55-4ee0-90b8-fa539fd089f3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {535703ec-4c34-4ebf-a99e-6101ed180190}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {b05d87fb-1033-4660-ab99-fc0c3c13df6f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {e89dc34d-1414-4abf-a10c-6886b14b0f0c}, !- Handle
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {379998e3-1369-41e2-a7ca-bb8ae4760d79}, !- Handle
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  storage_active_50ft2_to_1000ft2,        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  storage_active_50ft2_to_1000ft2;        !- Feature Value 2

OS:AdditionalProperties,
  {718be385-3f16-4cfe-8e7a-62596bb44398}, !- Handle
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  retail,                                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  retail_mass_merchandising_sales_area;   !- Feature Value 2

OS:AdditionalProperties,
  {afd213fb-bafb-43cb-b14f-664472f0af40}, !- Handle
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:Lights:Definition,
  {f94be754-fb3a-4f2d-80fd-4053ec062c03}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.2890744713755,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {41d392d5-2c57-49f1-8da6-3029411b35dc}, !- Handle
  {f94be754-fb3a-4f2d-80fd-4053ec062c03}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {26dacc69-316a-4aee-817e-b7cc378b3016}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {f94be754-fb3a-4f2d-80fd-4053ec062c03}, !- Lights Definition Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {672fa12b-4eac-4ca8-9174-c9204b1f9a69}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81867865028897,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {53ab52e6-92dc-443a-800a-60f9afbc0c11}, !- Handle
  {672fa12b-4eac-4ca8-9174-c9204b1f9a69}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5512659f-949d-48fe-9d2d-c9349a5714cf}, !- Handle
  Retail Retail - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {672fa12b-4eac-4ca8-9174-c9204b1f9a69}, !- Lights Definition Name
  {ddda7562-d833-4991-9cf7-97b13c3d3d76}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d9b87750-550c-46cc-a748-b257496e7541}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.62301760265412,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {281fdbe4-470b-4fe9-9108-502df047b410}, !- Handle
  {d9b87750-550c-46cc-a748-b257496e7541}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a5421a1c-8ce6-43bc-90fd-c3577bc6f8a9}, !- Handle
  Retail Back_Space - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d9b87750-550c-46cc-a748-b257496e7541}, !- Lights Definition Name
  {a465899a-6f0b-4e2f-a814-1cf9111c493c}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d3f39d18-a84e-4d23-8a6e-250b08402eed}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.2890744713755,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b04b298b-e0fc-4972-b7da-8a7ff55d0147}, !- Handle
  {d3f39d18-a84e-4d23-8a6e-250b08402eed}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {bb024ae5-c520-47a5-8ae4-7b97483f21eb}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {d3f39d18-a84e-4d23-8a6e-250b08402eed}, !- Lights Definition Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a66b2717-7781-4e71-bb72-4e37a9adde22}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81867865028897,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ce6bfad1-185d-4839-9ec4-41a48a00920b}, !- Handle
  {a66b2717-7781-4e71-bb72-4e37a9adde22}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {5e84512f-1f19-43ac-b688-ef5214be6005}, !- Handle
  Retail Point_of_Sale - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {a66b2717-7781-4e71-bb72-4e37a9adde22}, !- Lights Definition Name
  {dac11652-1571-4995-a40f-35e9b15ff7ae}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ca970d1f-0693-46b7-83e4-e379435acf97}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.45216971135477,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2c3d4716-5154-4f2f-9c35-f49ef70ded04}, !- Handle
  {ca970d1f-0693-46b7-83e4-e379435acf97}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T12,                                    !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {84c726c2-7a0f-4913-85da-cd4b9cdc98e9}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {ca970d1f-0693-46b7-83e4-e379435acf97}, !- Lights Definition Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {25cabde2-8649-4971-9f33-94f5d676b0eb}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.72345401332435,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {5321ff11-fbb3-4a76-8c12-9bedf28d5e9b}, !- Handle
  {25cabde2-8649-4971-9f33-94f5d676b0eb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent A-Shape,                   !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {2e7a76af-262b-40e4-bfae-9f0305cb4078}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Task Lighting, !- Name
  {25cabde2-8649-4971-9f33-94f5d676b0eb}, !- Lights Definition Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7e7b8853-9baf-47aa-bd54-e912f48f7440}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.12863032138367,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d99a5928-9e9b-43eb-a427-16a8cae8154a}, !- Handle
  {7e7b8853-9baf-47aa-bd54-e912f48f7440}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Incandescent Decorative,                !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {d221b94d-9455-4641-adc9-0b2b837ecfcb}, !- Handle
  Retail Entry - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {7e7b8853-9baf-47aa-bd54-e912f48f7440}, !- Lights Definition Name
  {878b4839-d1bd-4350-8dba-08fbca29effb}, !- Space or SpaceType Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {7466eb8a-abac-499d-a142-f67ecb48775b}, !- Default Day Schedule Name
  {b6e89612-708e-4994-9415-192f9368717b}, !- Summer Design Day Schedule Name
  {ce7c27b2-d4f3-4ae1-bd5a-9f46ffd255ce}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2e4f290f-cb97-4a55-9e8c-f8f9cf8c4db4}, !- Handle
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.048572679000000001,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.97136923900000005;                    !- Feature Value 3

OS:Schedule:Day,
  {7466eb8a-abac-499d-a142-f67ecb48775b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Default 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0373322543399923,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.028568043423424,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.019803832506856,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0182145049734977,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0166251774401395,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0150358499067813,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.013446522373423,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0118571948400648,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0102678673067065,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.00888369677984262,                    !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.00749952625297866,                    !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0061153557261148,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.00473118519925093,                    !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.00334701467238697,                    !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00196284414552311,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00196284414552311,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.00163570345460255,                    !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.00130856276368212,                    !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.000981422072761556,                   !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.000654281381840996,                   !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.00032714069092056,                    !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0,                                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.00127054295270677,                    !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.00254108590541344,                    !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.00381162885812021,                    !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.00508217181082697,                    !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.00635271476353363,                    !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.00762325771624041,                    !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.0120693736559956,                     !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.0165154895957508,                     !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.020961605535506,                      !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.0254077214752612,                     !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.0298538374150164,                     !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.0342999533547716,                     !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.0457463919727446,                     !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.0571928305907177,                     !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.0686392692086907,                     !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.0800857078266638,                     !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0915321464446368,                     !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.10297858506261,                       !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.143341098695189,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.183703612327769,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.224066125960348,                      !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.264428639592928,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.304791153225507,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.345153666858086,                      !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.413812803711592,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.482471940565099,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.551131077418604,                      !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.61979021427211,                       !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.688449351125615,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.75710848797912,                       !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.757108487979122,                      !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.787578826807229,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.818049165635337,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.848519504463444,                      !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.878989843291551,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.909460182119658,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.939930520947765,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.939930520947766,                      !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.944923667036391,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.949916813125016,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.954909959213641,                      !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.959903105302265,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.96489625139089,                       !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969889397479515,                      !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969889397479515,                      !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970018023580096,                      !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970146649680676,                      !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970275275781257,                      !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970403901881837,                      !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970532527982418,                      !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970661154082999,                      !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970661154082999,                      !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970687206944726,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970713259806454,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970739312668181,                      !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970765365529909,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970791418391636,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970817471253364,                      !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970817471253364,                      !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970860048423528,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970902625593694,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.970945202763858,                      !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.970987779934023,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971030357104188,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971072934274353,                      !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971072934274353,                      !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971116508288767,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971160082303181,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.971203656317595,                      !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971247230332008,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971290804346422,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971334378360837,                      !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971334378360837,                      !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971335001700787,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971335625040737,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.971336248380687,                      !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971336871720638,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971337495060587,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971338118400538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971338118400538,                      !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971343305167115,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971348491933692,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.971353678700269,                      !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971358865466846,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364052233423,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971342156993842,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971315074987686,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.971287992981528,                      !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971260910975371,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971233828969214,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.971206746963057,                      !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971146530503633,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.97108631404421,                       !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971026097584786,                      !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970965881125362,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970905664665939,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970845448206515,                      !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970739201134408,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970632954062302,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.970526706990194,                      !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970420459918087,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970314212845981,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970207965773874,                      !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.969632961705572,                      !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969057957637269,                      !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.968482953568967,                      !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.967907949500665,                      !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.967332945432362,                      !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96675794136406,                       !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.944303279429742,                      !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.921848617495425,                      !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.899393955561107,                      !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.876939293626789,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.854484631692471,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.832029969758154,                      !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.755435951611341,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.678841933464528,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.602247915317714,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.525653897170901,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.449059879024089,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.372465860877279,                      !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.322453067065443,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.272440273253607,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222427479441771,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.172414685629936,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.122401891818099,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.0723890980062656,                     !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.063624887089697,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.0548606761731294,                     !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.0460964652565608;                     !- Value Until Time 154

OS:AdditionalProperties,
  {08bd953e-20d6-4df0-a2bc-b742ddb41eec}, !- Handle
  {7466eb8a-abac-499d-a142-f67ecb48775b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {b6e89612-708e-4994-9415-192f9368717b}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce7c27b2-d4f3-4ae1-bd5a-9f46ffd255ce}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4bcd3ac0-8d16-4b84-9404-ab2b8f132b4f}, !- Handle
  Schedule Rule 14,                       !- Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4140721-dd48-49e9-81cc-ff61b4c811b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b0c6be83-229c-4a2d-9048-91f12d394392}, !- Handle
  Mercantile_Retail BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.839776734999999,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.815849950999999,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.791923167,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.759189432,                            !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.726455696999999,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.693721961999999,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.660988226999999,                      !- Value Until Time 7
  1,                                      !- Hour 8
  15,                                     !- Minute 8
  0.048572679,                            !- Value Until Time 8
  1,                                      !- Hour 9
  20,                                     !- Minute 9
  0.628254491999999,                      !- Value Until Time 9
  1,                                      !- Hour 10
  25,                                     !- Minute 10
  0.048836288,                            !- Value Until Time 10
  1,                                      !- Hour 11
  30,                                     !- Minute 11
  0.595520757,                            !- Value Until Time 11
  1,                                      !- Hour 12
  35,                                     !- Minute 12
  0.049099897,                            !- Value Until Time 12
  1,                                      !- Hour 13
  40,                                     !- Minute 13
  0.565259477166666,                      !- Value Until Time 13
  1,                                      !- Hour 14
  45,                                     !- Minute 14
  0.049363506,                            !- Value Until Time 14
  1,                                      !- Hour 15
  50,                                     !- Minute 15
  0.534998197333333,                      !- Value Until Time 15
  1,                                      !- Hour 16
  55,                                     !- Minute 16
  0.049627115,                            !- Value Until Time 16
  2,                                      !- Hour 17
  0,                                      !- Minute 17
  0.504736917499999,                      !- Value Until Time 17
  2,                                      !- Hour 18
  5,                                      !- Minute 18
  0.049890724,                            !- Value Until Time 18
  2,                                      !- Hour 19
  10,                                     !- Minute 19
  0.474475637666666,                      !- Value Until Time 19
  2,                                      !- Hour 20
  15,                                     !- Minute 20
  0.050154333,                            !- Value Until Time 20
  2,                                      !- Hour 21
  20,                                     !- Minute 21
  0.444214357833332,                      !- Value Until Time 21
  2,                                      !- Hour 22
  24,                                     !- Minute 22
  0.0507367498333333,                     !- Value Until Time 22
  2,                                      !- Hour 23
  30,                                     !- Minute 23
  0.413953078,                            !- Value Until Time 23
  2,                                      !- Hour 24
  34,                                     !- Minute 24
  0.0513191666666667,                     !- Value Until Time 24
  2,                                      !- Hour 25
  40,                                     !- Minute 25
  0.379508294166666,                      !- Value Until Time 25
  2,                                      !- Hour 26
  44,                                     !- Minute 26
  0.0519015835,                           !- Value Until Time 26
  2,                                      !- Hour 27
  50,                                     !- Minute 27
  0.345063510333333,                      !- Value Until Time 27
  2,                                      !- Hour 28
  54,                                     !- Minute 28
  0.0524840003333333,                     !- Value Until Time 28
  3,                                      !- Hour 29
  0,                                      !- Minute 29
  0.310618726499999,                      !- Value Until Time 29
  3,                                      !- Hour 30
  4,                                      !- Minute 30
  0.0530664171666667,                     !- Value Until Time 30
  3,                                      !- Hour 31
  10,                                     !- Minute 31
  0.276173942666666,                      !- Value Until Time 31
  3,                                      !- Hour 32
  14,                                     !- Minute 32
  0.053648834,                            !- Value Until Time 32
  3,                                      !- Hour 33
  15,                                     !- Minute 33
  0.053648834,                            !- Value Until Time 33
  3,                                      !- Hour 34
  20,                                     !- Minute 34
  0.241729158833332,                      !- Value Until Time 34
  3,                                      !- Hour 35
  24,                                     !- Minute 35
  0.0550617653333333,                     !- Value Until Time 35
  3,                                      !- Hour 36
  30,                                     !- Minute 36
  0.207284375,                            !- Value Until Time 36
  3,                                      !- Hour 37
  34,                                     !- Minute 37
  0.0564746966666667,                     !- Value Until Time 37
  3,                                      !- Hour 38
  40,                                     !- Minute 38
  0.191324602833333,                      !- Value Until Time 38
  3,                                      !- Hour 39
  44,                                     !- Minute 39
  0.057887628,                            !- Value Until Time 39
  3,                                      !- Hour 40
  50,                                     !- Minute 40
  0.175364830666666,                      !- Value Until Time 40
  3,                                      !- Hour 41
  54,                                     !- Minute 41
  0.0593005593333333,                     !- Value Until Time 41
  4,                                      !- Hour 42
  0,                                      !- Minute 42
  0.1594050585,                           !- Value Until Time 42
  4,                                      !- Hour 43
  4,                                      !- Minute 43
  0.0607134906666667,                     !- Value Until Time 43
  4,                                      !- Hour 44
  10,                                     !- Minute 44
  0.143445286333333,                      !- Value Until Time 44
  4,                                      !- Hour 45
  15,                                     !- Minute 45
  0.062126422,                            !- Value Until Time 45
  4,                                      !- Hour 46
  20,                                     !- Minute 46
  0.127485514166666,                      !- Value Until Time 46
  4,                                      !- Hour 47
  25,                                     !- Minute 47
  0.0650481225,                           !- Value Until Time 47
  4,                                      !- Hour 48
  30,                                     !- Minute 48
  0.111525742,                            !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.067969823,                            !- Value Until Time 49
  4,                                      !- Hour 50
  40,                                     !- Minute 50
  0.104916367333333,                      !- Value Until Time 50
  4,                                      !- Hour 51
  45,                                     !- Minute 51
  0.0708915235,                           !- Value Until Time 51
  4,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0983069926666666,                     !- Value Until Time 52
  4,                                      !- Hour 53
  55,                                     !- Minute 53
  0.073813224,                            !- Value Until Time 53
  5,                                      !- Hour 54
  0,                                      !- Minute 54
  0.0916976179999999,                     !- Value Until Time 54
  5,                                      !- Hour 55
  5,                                      !- Minute 55
  0.0767349245,                           !- Value Until Time 55
  5,                                      !- Hour 56
  10,                                     !- Minute 56
  0.0850882433333331,                     !- Value Until Time 56
  5,                                      !- Hour 57
  15,                                     !- Minute 57
  0.079656625,                            !- Value Until Time 57
  5,                                      !- Hour 58
  20,                                     !- Minute 58
  0.0784788686666664,                     !- Value Until Time 58
  5,                                      !- Hour 59
  25,                                     !- Minute 59
  0.0960115238333334,                     !- Value Until Time 59
  5,                                      !- Hour 60
  30,                                     !- Minute 60
  0.071869494,                            !- Value Until Time 60
  5,                                      !- Hour 61
  35,                                     !- Minute 61
  0.112366422666667,                      !- Value Until Time 61
  5,                                      !- Hour 62
  40,                                     !- Minute 62
  0.0700033221666667,                     !- Value Until Time 62
  5,                                      !- Hour 63
  45,                                     !- Minute 63
  0.1287213215,                           !- Value Until Time 63
  5,                                      !- Hour 64
  50,                                     !- Minute 64
  0.0681371503333333,                     !- Value Until Time 64
  5,                                      !- Hour 65
  55,                                     !- Minute 65
  0.145076220333333,                      !- Value Until Time 65
  6,                                      !- Hour 66
  0,                                      !- Minute 66
  0.0662709785,                           !- Value Until Time 66
  6,                                      !- Hour 67
  5,                                      !- Minute 67
  0.161431119166667,                      !- Value Until Time 67
  6,                                      !- Hour 68
  10,                                     !- Minute 68
  0.0644048066666666,                     !- Value Until Time 68
  6,                                      !- Hour 69
  15,                                     !- Minute 69
  0.177786018,                            !- Value Until Time 69
  6,                                      !- Hour 70
  20,                                     !- Minute 70
  0.0625386348333333,                     !- Value Until Time 70
  6,                                      !- Hour 71
  25,                                     !- Minute 71
  0.2290347485,                           !- Value Until Time 71
  6,                                      !- Hour 72
  30,                                     !- Minute 72
  0.060672463,                            !- Value Until Time 72
  6,                                      !- Hour 73
  35,                                     !- Minute 73
  0.280283479,                            !- Value Until Time 73
  6,                                      !- Hour 74
  45,                                     !- Minute 74
  0.3315322095,                           !- Value Until Time 74
  6,                                      !- Hour 75
  55,                                     !- Minute 75
  0.38278094,                             !- Value Until Time 75
  7,                                      !- Hour 76
  5,                                      !- Minute 76
  0.434029670500001,                      !- Value Until Time 76
  7,                                      !- Hour 77
  15,                                     !- Minute 77
  0.485278401,                            !- Value Until Time 77
  7,                                      !- Hour 78
  25,                                     !- Minute 78
  0.542210679166667,                      !- Value Until Time 78
  7,                                      !- Hour 79
  35,                                     !- Minute 79
  0.599142957333334,                      !- Value Until Time 79
  7,                                      !- Hour 80
  45,                                     !- Minute 80
  0.6560752355,                           !- Value Until Time 80
  7,                                      !- Hour 81
  55,                                     !- Minute 81
  0.713007513666667,                      !- Value Until Time 81
  8,                                      !- Hour 82
  5,                                      !- Minute 82
  0.769939791833333,                      !- Value Until Time 82
  8,                                      !- Hour 83
  15,                                     !- Minute 83
  0.82687207,                             !- Value Until Time 83
  8,                                      !- Hour 84
  24,                                     !- Minute 84
  0.850058376,                            !- Value Until Time 84
  8,                                      !- Hour 85
  34,                                     !- Minute 85
  0.873244682,                            !- Value Until Time 85
  8,                                      !- Hour 86
  44,                                     !- Minute 86
  0.896430988,                            !- Value Until Time 86
  8,                                      !- Hour 87
  54,                                     !- Minute 87
  0.919617294,                            !- Value Until Time 87
  9,                                      !- Hour 88
  4,                                      !- Minute 88
  0.9428036,                              !- Value Until Time 88
  9,                                      !- Hour 89
  14,                                     !- Minute 89
  0.965989905999999,                      !- Value Until Time 89
  9,                                      !- Hour 90
  15,                                     !- Minute 90
  0.965989906,                            !- Value Until Time 90
  9,                                      !- Hour 91
  24,                                     !- Minute 91
  0.966581743166667,                      !- Value Until Time 91
  9,                                      !- Hour 92
  34,                                     !- Minute 92
  0.967173580333333,                      !- Value Until Time 92
  9,                                      !- Hour 93
  44,                                     !- Minute 93
  0.9677654175,                           !- Value Until Time 93
  9,                                      !- Hour 94
  54,                                     !- Minute 94
  0.968357254666667,                      !- Value Until Time 94
  10,                                     !- Hour 95
  4,                                      !- Minute 95
  0.968949091833333,                      !- Value Until Time 95
  10,                                     !- Hour 96
  14,                                     !- Minute 96
  0.969540929,                            !- Value Until Time 96
  10,                                     !- Hour 97
  15,                                     !- Minute 97
  0.969540929,                            !- Value Until Time 97
  10,                                     !- Hour 98
  24,                                     !- Minute 98
  0.969554159383838,                      !- Value Until Time 98
  10,                                     !- Hour 99
  34,                                     !- Minute 99
  0.969567389767677,                      !- Value Until Time 99
  10,                                     !- Hour 100
  44,                                     !- Minute 100
  0.969580620151515,                      !- Value Until Time 100
  10,                                     !- Hour 101
  54,                                     !- Minute 101
  0.969593850535354,                      !- Value Until Time 101
  11,                                     !- Hour 102
  4,                                      !- Minute 102
  0.969607080919192,                      !- Value Until Time 102
  11,                                     !- Hour 103
  14,                                     !- Minute 103
  0.96962031130303,                       !- Value Until Time 103
  11,                                     !- Hour 104
  24,                                     !- Minute 104
  0.969633541686869,                      !- Value Until Time 104
  11,                                     !- Hour 105
  34,                                     !- Minute 105
  0.969646772070707,                      !- Value Until Time 105
  11,                                     !- Hour 106
  44,                                     !- Minute 106
  0.969660002454546,                      !- Value Until Time 106
  11,                                     !- Hour 107
  54,                                     !- Minute 107
  0.969673232838384,                      !- Value Until Time 107
  12,                                     !- Hour 108
  4,                                      !- Minute 108
  0.969686463222222,                      !- Value Until Time 108
  12,                                     !- Hour 109
  14,                                     !- Minute 109
  0.969699693606061,                      !- Value Until Time 109
  12,                                     !- Hour 110
  24,                                     !- Minute 110
  0.969712923989899,                      !- Value Until Time 110
  12,                                     !- Hour 111
  34,                                     !- Minute 111
  0.969726154373737,                      !- Value Until Time 111
  12,                                     !- Hour 112
  44,                                     !- Minute 112
  0.969739384757576,                      !- Value Until Time 112
  12,                                     !- Hour 113
  54,                                     !- Minute 113
  0.969752615141414,                      !- Value Until Time 113
  13,                                     !- Hour 114
  4,                                      !- Minute 114
  0.969765845525253,                      !- Value Until Time 114
  13,                                     !- Hour 115
  14,                                     !- Minute 115
  0.969779075909091,                      !- Value Until Time 115
  13,                                     !- Hour 116
  24,                                     !- Minute 116
  0.969792306292929,                      !- Value Until Time 116
  13,                                     !- Hour 117
  34,                                     !- Minute 117
  0.969805536676768,                      !- Value Until Time 117
  13,                                     !- Hour 118
  44,                                     !- Minute 118
  0.969818767060606,                      !- Value Until Time 118
  13,                                     !- Hour 119
  54,                                     !- Minute 119
  0.969831997444444,                      !- Value Until Time 119
  14,                                     !- Hour 120
  4,                                      !- Minute 120
  0.969845227828283,                      !- Value Until Time 120
  14,                                     !- Hour 121
  14,                                     !- Minute 121
  0.969858458212121,                      !- Value Until Time 121
  14,                                     !- Hour 122
  22,                                     !- Minute 122
  0.969868381,                            !- Value Until Time 122
  14,                                     !- Hour 123
  32,                                     !- Minute 123
  0.969927242166667,                      !- Value Until Time 123
  14,                                     !- Hour 124
  42,                                     !- Minute 124
  0.969986103333333,                      !- Value Until Time 124
  14,                                     !- Hour 125
  52,                                     !- Minute 125
  0.9700449645,                           !- Value Until Time 125
  15,                                     !- Hour 126
  2,                                      !- Minute 126
  0.970103825666667,                      !- Value Until Time 126
  15,                                     !- Hour 127
  12,                                     !- Minute 127
  0.970162686833333,                      !- Value Until Time 127
  15,                                     !- Hour 128
  22,                                     !- Minute 128
  0.970221548,                            !- Value Until Time 128
  15,                                     !- Hour 129
  32,                                     !- Minute 129
  0.970231063,                            !- Value Until Time 129
  15,                                     !- Hour 130
  42,                                     !- Minute 130
  0.970240578,                            !- Value Until Time 130
  15,                                     !- Hour 131
  52,                                     !- Minute 131
  0.970250093,                            !- Value Until Time 131
  16,                                     !- Hour 132
  2,                                      !- Minute 132
  0.970259608,                            !- Value Until Time 132
  16,                                     !- Hour 133
  12,                                     !- Minute 133
  0.970269123,                            !- Value Until Time 133
  16,                                     !- Hour 134
  22,                                     !- Minute 134
  0.970278638,                            !- Value Until Time 134
  16,                                     !- Hour 135
  32,                                     !- Minute 135
  0.970245577,                            !- Value Until Time 135
  16,                                     !- Hour 136
  42,                                     !- Minute 136
  0.970212516,                            !- Value Until Time 136
  16,                                     !- Hour 137
  52,                                     !- Minute 137
  0.970179455,                            !- Value Until Time 137
  17,                                     !- Hour 138
  2,                                      !- Minute 138
  0.970146394,                            !- Value Until Time 138
  17,                                     !- Hour 139
  12,                                     !- Minute 139
  0.970113333,                            !- Value Until Time 139
  17,                                     !- Hour 140
  22,                                     !- Minute 140
  0.970080272,                            !- Value Until Time 140
  17,                                     !- Hour 141
  32,                                     !- Minute 141
  0.970066887636364,                      !- Value Until Time 141
  17,                                     !- Hour 142
  42,                                     !- Minute 142
  0.970053503272727,                      !- Value Until Time 142
  17,                                     !- Hour 143
  52,                                     !- Minute 143
  0.970040118909091,                      !- Value Until Time 143
  18,                                     !- Hour 144
  2,                                      !- Minute 144
  0.970026734545455,                      !- Value Until Time 144
  18,                                     !- Hour 145
  12,                                     !- Minute 145
  0.970013350181818,                      !- Value Until Time 145
  18,                                     !- Hour 146
  22,                                     !- Minute 146
  0.969999965818182,                      !- Value Until Time 146
  18,                                     !- Hour 147
  32,                                     !- Minute 147
  0.969986581454545,                      !- Value Until Time 147
  18,                                     !- Hour 148
  42,                                     !- Minute 148
  0.969973197090909,                      !- Value Until Time 148
  18,                                     !- Hour 149
  52,                                     !- Minute 149
  0.969959812727273,                      !- Value Until Time 149
  19,                                     !- Hour 150
  2,                                      !- Minute 150
  0.969946428363637,                      !- Value Until Time 150
  19,                                     !- Hour 151
  12,                                     !- Minute 151
  0.969933044,                            !- Value Until Time 151
  19,                                     !- Hour 152
  22,                                     !- Minute 152
  0.969919659636364,                      !- Value Until Time 152
  19,                                     !- Hour 153
  32,                                     !- Minute 153
  0.969906275272727,                      !- Value Until Time 153
  19,                                     !- Hour 154
  42,                                     !- Minute 154
  0.969892890909091,                      !- Value Until Time 154
  19,                                     !- Hour 155
  52,                                     !- Minute 155
  0.969879506545455,                      !- Value Until Time 155
  20,                                     !- Hour 156
  2,                                      !- Minute 156
  0.969866122181818,                      !- Value Until Time 156
  20,                                     !- Hour 157
  12,                                     !- Minute 157
  0.969852737818182,                      !- Value Until Time 157
  20,                                     !- Hour 158
  22,                                     !- Minute 158
  0.969839353454545,                      !- Value Until Time 158
  20,                                     !- Hour 159
  32,                                     !- Minute 159
  0.969825969090909,                      !- Value Until Time 159
  20,                                     !- Hour 160
  42,                                     !- Minute 160
  0.969812584727273,                      !- Value Until Time 160
  20,                                     !- Hour 161
  52,                                     !- Minute 161
  0.969799200363636,                      !- Value Until Time 161
  21,                                     !- Hour 162
  2,                                      !- Minute 162
  0.969785816,                            !- Value Until Time 162
  21,                                     !- Hour 163
  12,                                     !- Minute 163
  0.969772431636364,                      !- Value Until Time 163
  21,                                     !- Hour 164
  22,                                     !- Minute 164
  0.969759047272727,                      !- Value Until Time 164
  21,                                     !- Hour 165
  30,                                     !- Minute 165
  0.969749009,                            !- Value Until Time 165
  21,                                     !- Hour 166
  40,                                     !- Minute 166
  0.969405836166667,                      !- Value Until Time 166
  21,                                     !- Hour 167
  50,                                     !- Minute 167
  0.969062663333333,                      !- Value Until Time 167
  22,                                     !- Hour 168
  0,                                      !- Minute 168
  0.9687194905,                           !- Value Until Time 168
  22,                                     !- Hour 169
  10,                                     !- Minute 169
  0.968376317666667,                      !- Value Until Time 169
  22,                                     !- Hour 170
  20,                                     !- Minute 170
  0.968033144833333,                      !- Value Until Time 170
  22,                                     !- Hour 171
  30,                                     !- Minute 171
  0.967689972,                            !- Value Until Time 171
  22,                                     !- Hour 172
  40,                                     !- Minute 172
  0.9623222885,                           !- Value Until Time 172
  22,                                     !- Hour 173
  50,                                     !- Minute 173
  0.956954605,                            !- Value Until Time 173
  23,                                     !- Hour 174
  0,                                      !- Minute 174
  0.9515869215,                           !- Value Until Time 174
  23,                                     !- Hour 175
  10,                                     !- Minute 175
  0.946219238,                            !- Value Until Time 175
  23,                                     !- Hour 176
  20,                                     !- Minute 176
  0.9408515545,                           !- Value Until Time 176
  23,                                     !- Hour 177
  30,                                     !- Minute 177
  0.935483871,                            !- Value Until Time 177
  23,                                     !- Hour 178
  40,                                     !- Minute 178
  0.911557087,                            !- Value Until Time 178
  23,                                     !- Hour 179
  50,                                     !- Minute 179
  0.887630303,                            !- Value Until Time 179
  24,                                     !- Hour 180
  0,                                      !- Minute 180
  0.863703518999999;                      !- Value Until Time 180

OS:AdditionalProperties,
  {5ba03881-fccf-4563-aabb-5fedecb1480e}, !- Handle
  {b0c6be83-229c-4a2d-9048-91f12d394392}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.071869494 | hoo_end + 7.5 ~ 0.060672463 | hoo_start - 7.5 ~ 0.048572679 | hoo_start - 6.5 ~ 0.050154333 | hoo_start - 5.5 ~ 0.053648834 | hoo_start - 4.5 ~ 0.062126422 | hoo_start - 3.5 ~ 0.079656625 | hoo_start - 2.5 ~ 0.177786018 | hoo_start - 1.5 ~ 0.485278401 | hoo_start - 0.5 ~ 0.82687207 | hoo_start + 0.5 ~ 0.965989906 | hoo_start + 1.5 ~ 0.969540929 | mid - 1.5 ~ 0.969868381 | mid - 0.5 ~ 0.970221548 | mid + 0.5 ~ 0.970278638 | mid + 1.5 ~ 0.970080272 | hoo_end - 1.5 ~ 0.969749009 | hoo_end - 0.5 ~ 0.967689972 | hoo_end + 0.5 ~ 0.935483871 | hoo_end + 1.5 ~ 0.791923167 | hoo_end + 2.5 ~ 0.595520757 | hoo_end + 3.5 ~ 0.413953078 | hoo_end + 4.5 ~ 0.207284375 | hoo_end + 5.5 ~ 0.111525742, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {91dfe7fa-298f-4ce5-b7fb-3a101f51d312}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 2, !- Name
  {51a9f85f-c98a-4557-af91-869ccb181706}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ab0bf9a0-4d9f-4519-b763-787f3e5637c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {54379874-54dc-4a18-ae1a-a3097d02604a}, !- Handle
  autogen Mercantile_Retail BLDG_LIGHT_EndUseData 1_day_sch 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0990279143333331,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0908426031666664,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.082657292,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0811729438333333,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0796885956666667,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0782042475,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0767198993333333,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0752355511666667,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.073751203,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0724584606666667,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0711657183333333,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.069872976,                            !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0685802336666667,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0672874913333333,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.065994749,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.065994749,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0656892168333333,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0653836846666667,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0650781525,                           !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0647726203333333,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0644670881666667,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.064161556,                            !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.064161556,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0653481761666667,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0665347963333333,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0677214165,                           !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0689080366666667,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0700946568333333,                     !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.071281277,                            !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.075433715,                            !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.079586153,                            !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.083738591,                            !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.087891029,                            !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.092043467,                            !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.096195905,                            !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.1068862755,                           !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.117576646,                            !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.1282670165,                           !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.138957387,                            !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1496477575,                           !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.160338128,                            !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.198034588833333,                      !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.235731049666667,                      !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.2734275105,                           !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.311123971333334,                      !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.348820432166667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.386516893,                            !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.450640908833333,                      !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.514764924666667,                      !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.5788889405,                           !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.643012956333333,                      !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.707136972166666,                      !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.771260987999999,                      !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.771260988,                            !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.799718678833333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.828176369666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.8566340605,                           !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.885091751333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.913549442166666,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.942007132999999,                      !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.942007133,                            !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.946670468333333,                      !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.951333803666667,                      !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.955997139,                            !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.960660474333333,                      !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.965323809666667,                      !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.969987145,                            !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.969987145,                            !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.970107275,                            !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.970227405,                            !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.970347535,                            !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.970467665,                            !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.970587795,                            !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.970707925,                            !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.970707925,                            !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.970732257,                            !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.970756589,                            !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.970780921,                            !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.970805253,                            !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.970829585,                            !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.970853917,                            !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.970853917,                            !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.970893681833333,                      !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.970933446666667,                      !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.9709732115,                           !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.971012976333333,                      !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.971052741166667,                      !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.971092506,                            !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.971092506,                            !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.971133201833333,                      !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.971173897666667,                      !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.9712145935,                           !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.971255289333333,                      !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.971295985166666,                      !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.971336681,                            !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.971336681,                            !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.971337263166667,                      !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.971337845333333,                      !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.9713384275,                           !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.971339009666667,                      !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.971339591833333,                      !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.971340174,                            !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.971340174,                            !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.971345018166667,                      !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.971349862333333,                      !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.9713547065,                           !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.971359550666667,                      !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.971364394833333,                      !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.971369239,                            !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.971343945833333,                      !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.971318652666667,                      !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.9712933595,                           !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.971268066333333,                      !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.971242773166667,                      !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.97121748,                             !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.971161241,                            !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.971105002,                            !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.971048763,                            !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.970992524,                            !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.970936285,                            !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.970880046,                            !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.970780816833333,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.970681587666667,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.9705823585,                           !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.970483129333333,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.970383900166667,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.970284671,                            !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.9697476475,                           !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.969210624,                            !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.9686736005,                           !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.968136577,                            !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.9675995535,                           !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.96706253,                             !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.946091059,                            !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.925119588,                            !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.904148117,                            !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.883176645999999,                      !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.862205174999999,                      !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.841233704,                            !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.769698927166666,                      !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.698164150333332,                      !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.626629373499998,                      !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.555094596666664,                      !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.483559819833331,                      !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.412025043,                            !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.365315729,                            !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.318606414999999,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.271897100999999,                      !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.225187786999999,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.178478472999998,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.131769159,                            !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.123583847833333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.115398536666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.1072132255;                           !- Value Until Time 154

OS:AdditionalProperties,
  {b41eac06-3205-4e60-a5c7-89e11f4aab1d}, !- Handle
  {54379874-54dc-4a18-ae1a-a3097d02604a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.082657292 | 1.5 ~ 0.073751203 | 2.5 ~ 0.065994749 | 3.5 ~ 0.064161556 | 4.5 ~ 0.071281277 | 5.5 ~ 0.096195905 | 6.5 ~ 0.160338128 | 7.5 ~ 0.386516893 | 8.5 ~ 0.771260988 | 9.5 ~ 0.942007133 | 10.5 ~ 0.969987145 | 11.5 ~ 0.970707925 | 12.5 ~ 0.970853917 | 13.5 ~ 0.971092506 | 14.5 ~ 0.971336681 | 15.5 ~ 0.971340174 | 16.5 ~ 0.971369239 | 17.5 ~ 0.97121748 | 18.5 ~ 0.970880046 | 19.5 ~ 0.970284671 | 20.5 ~ 0.96706253 | 21.5 ~ 0.841233704 | 22.5 ~ 0.412025043 | 23.5 ~ 0.131769159, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  {2d510d4a-25e1-485b-9d5b-62bf753eaa0c}, !- Default Day Schedule Name
  {a13b19e4-85e5-4e23-86b7-162b2900731c}, !- Summer Design Day Schedule Name
  {fefb0783-8927-4f87-814e-9ddde52ba099}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {ece2effe-6b69-4f60-9897-a09c018b5083}, !- Handle
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.41710000000000003,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.79330000000000001;                    !- Feature Value 3

OS:Schedule:Day,
  {2d510d4a-25e1-485b-9d5b-62bf753eaa0c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Default 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.474056848484849,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.457929367357788,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.441801886230728,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.426804678362573,                      !- Value Until Time 4
  0,                                      !- Hour 5
  50,                                     !- Minute 5
  0.411807470494418,                      !- Value Until Time 5
  1,                                      !- Hour 6
  0,                                      !- Minute 6
  0.396810262626263,                      !- Value Until Time 6
  1,                                      !- Hour 7
  10,                                     !- Minute 7
  0.381813054758107,                      !- Value Until Time 7
  1,                                      !- Hour 8
  20,                                     !- Minute 8
  0.366815846889952,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.351818639021797,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.33663586390218,                       !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.321453088782562,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.306270313662945,                      !- Value Until Time 12
  2,                                      !- Hour 13
  10,                                     !- Minute 13
  0.291087538543328,                      !- Value Until Time 13
  2,                                      !- Hour 14
  20,                                     !- Minute 14
  0.275904763423711,                      !- Value Until Time 14
  2,                                      !- Hour 15
  30,                                     !- Minute 15
  0.260721988304094,                      !- Value Until Time 15
  2,                                      !- Hour 16
  40,                                     !- Minute 16
  0.252427694488747,                      !- Value Until Time 16
  2,                                      !- Hour 17
  50,                                     !- Minute 17
  0.244133400673401,                      !- Value Until Time 17
  3,                                      !- Hour 18
  0,                                      !- Minute 18
  0.235839106858054,                      !- Value Until Time 18
  3,                                      !- Hour 19
  10,                                     !- Minute 19
  0.227544813042707,                      !- Value Until Time 19
  3,                                      !- Hour 20
  20,                                     !- Minute 20
  0.219250519227362,                      !- Value Until Time 20
  3,                                      !- Hour 21
  30,                                     !- Minute 21
  0.182783742690058,                      !- Value Until Time 21
  3,                                      !- Hour 22
  39,                                     !- Minute 22
  0.179325443912812,                      !- Value Until Time 22
  3,                                      !- Hour 23
  49,                                     !- Minute 23
  0.175867145135566,                      !- Value Until Time 23
  3,                                      !- Hour 24
  59,                                     !- Minute 24
  0.17240884635832,                       !- Value Until Time 24
  4,                                      !- Hour 25
  9,                                      !- Minute 25
  0.168950547581074,                      !- Value Until Time 25
  4,                                      !- Hour 26
  19,                                     !- Minute 26
  0.165492248803828,                      !- Value Until Time 26
  4,                                      !- Hour 27
  30,                                     !- Minute 27
  0.162033950026582,                      !- Value Until Time 27
  4,                                      !- Hour 28
  40,                                     !- Minute 28
  0.161471625022152,                      !- Value Until Time 28
  4,                                      !- Hour 29
  50,                                     !- Minute 29
  0.16090930001772,                       !- Value Until Time 29
  5,                                      !- Hour 30
  0,                                      !- Minute 30
  0.160346975013291,                      !- Value Until Time 30
  5,                                      !- Hour 31
  10,                                     !- Minute 31
  0.159784650008861,                      !- Value Until Time 31
  5,                                      !- Hour 32
  20,                                     !- Minute 32
  0.15922232500443,                       !- Value Until Time 32
  5,                                      !- Hour 33
  30,                                     !- Minute 33
  0.15866,                                !- Value Until Time 33
  5,                                      !- Hour 34
  40,                                     !- Minute 34
  0.159250441254652,                      !- Value Until Time 34
  5,                                      !- Hour 35
  50,                                     !- Minute 35
  0.159840882509304,                      !- Value Until Time 35
  6,                                      !- Hour 36
  0,                                      !- Minute 36
  0.160431323763955,                      !- Value Until Time 36
  6,                                      !- Hour 37
  10,                                     !- Minute 37
  0.161021765018607,                      !- Value Until Time 37
  6,                                      !- Hour 38
  20,                                     !- Minute 38
  0.161612206273259,                      !- Value Until Time 38
  6,                                      !- Hour 39
  30,                                     !- Minute 39
  0.162202647527911,                      !- Value Until Time 39
  6,                                      !- Hour 40
  40,                                     !- Minute 40
  0.163186716285663,                      !- Value Until Time 40
  6,                                      !- Hour 41
  50,                                     !- Minute 41
  0.164170785043417,                      !- Value Until Time 41
  7,                                      !- Hour 42
  0,                                      !- Minute 42
  0.16515485380117,                       !- Value Until Time 42
  7,                                      !- Hour 43
  10,                                     !- Minute 43
  0.166138922558922,                      !- Value Until Time 43
  7,                                      !- Hour 44
  20,                                     !- Minute 44
  0.167122991316676,                      !- Value Until Time 44
  7,                                      !- Hour 45
  30,                                     !- Minute 45
  0.168107060074428,                      !- Value Until Time 45
  7,                                      !- Hour 46
  40,                                     !- Minute 46
  0.170778103845472,                      !- Value Until Time 46
  7,                                      !- Hour 47
  50,                                     !- Minute 47
  0.173449147616517,                      !- Value Until Time 47
  8,                                      !- Hour 48
  0,                                      !- Minute 48
  0.17612019138756,                       !- Value Until Time 48
  8,                                      !- Hour 49
  9,                                      !- Minute 49
  0.178791235158603,                      !- Value Until Time 49
  8,                                      !- Hour 50
  19,                                     !- Minute 50
  0.181462278929648,                      !- Value Until Time 50
  8,                                      !- Hour 51
  29,                                     !- Minute 51
  0.184133322700691,                      !- Value Until Time 51
  8,                                      !- Hour 52
  30,                                     !- Minute 52
  0.184133322700691,                      !- Value Until Time 52
  8,                                      !- Hour 53
  39,                                     !- Minute 53
  0.189756572744993,                      !- Value Until Time 53
  8,                                      !- Hour 54
  49,                                     !- Minute 54
  0.195379822789297,                      !- Value Until Time 54
  8,                                      !- Hour 55
  59,                                     !- Minute 55
  0.201003072833599,                      !- Value Until Time 55
  9,                                      !- Hour 56
  9,                                      !- Minute 56
  0.206626322877901,                      !- Value Until Time 56
  9,                                      !- Hour 57
  19,                                     !- Minute 57
  0.212249572922205,                      !- Value Until Time 57
  9,                                      !- Hour 58
  29,                                     !- Minute 58
  0.217872822966507,                      !- Value Until Time 58
  9,                                      !- Hour 59
  30,                                     !- Minute 59
  0.217872822966507,                      !- Value Until Time 59
  9,                                      !- Hour 60
  39,                                     !- Minute 60
  0.230412670565302,                      !- Value Until Time 60
  9,                                      !- Hour 61
  49,                                     !- Minute 61
  0.242952518164098,                      !- Value Until Time 61
  9,                                      !- Hour 62
  59,                                     !- Minute 62
  0.255492365762892,                      !- Value Until Time 62
  10,                                     !- Hour 63
  9,                                      !- Minute 63
  0.268032213361686,                      !- Value Until Time 63
  10,                                     !- Hour 64
  19,                                     !- Minute 64
  0.280572060960483,                      !- Value Until Time 64
  10,                                     !- Hour 65
  29,                                     !- Minute 65
  0.293111908559277,                      !- Value Until Time 65
  10,                                     !- Hour 66
  30,                                     !- Minute 66
  0.293111908559277,                      !- Value Until Time 66
  10,                                     !- Hour 67
  39,                                     !- Minute 67
  0.310319053694843,                      !- Value Until Time 67
  10,                                     !- Hour 68
  49,                                     !- Minute 68
  0.327526198830409,                      !- Value Until Time 68
  10,                                     !- Hour 69
  59,                                     !- Minute 69
  0.344733343965975,                      !- Value Until Time 69
  11,                                     !- Hour 70
  9,                                      !- Minute 70
  0.361940489101542,                      !- Value Until Time 70
  11,                                     !- Hour 71
  19,                                     !- Minute 71
  0.379147634237108,                      !- Value Until Time 71
  11,                                     !- Hour 72
  29,                                     !- Minute 72
  0.396354779372674,                      !- Value Until Time 72
  11,                                     !- Hour 73
  30,                                     !- Minute 73
  0.396354779372674,                      !- Value Until Time 73
  11,                                     !- Hour 74
  39,                                     !- Minute 74
  0.410000532813515,                      !- Value Until Time 74
  11,                                     !- Hour 75
  49,                                     !- Minute 75
  0.423646286254357,                      !- Value Until Time 75
  11,                                     !- Hour 76
  59,                                     !- Minute 76
  0.437292039695198,                      !- Value Until Time 76
  12,                                     !- Hour 77
  9,                                      !- Minute 77
  0.450937793136039,                      !- Value Until Time 77
  12,                                     !- Hour 78
  19,                                     !- Minute 78
  0.464583546576879,                      !- Value Until Time 78
  12,                                     !- Hour 79
  29,                                     !- Minute 79
  0.478229300017721,                      !- Value Until Time 79
  12,                                     !- Hour 80
  39,                                     !- Minute 80
  0.491875053458562,                      !- Value Until Time 80
  12,                                     !- Hour 81
  49,                                     !- Minute 81
  0.505520806899403,                      !- Value Until Time 81
  12,                                     !- Hour 82
  59,                                     !- Minute 82
  0.519166560340245,                      !- Value Until Time 82
  13,                                     !- Hour 83
  0,                                      !- Minute 83
  0.519166560340245,                      !- Value Until Time 83
  13,                                     !- Hour 84
  9,                                      !- Minute 84
  0.538482424242424,                      !- Value Until Time 84
  13,                                     !- Hour 85
  19,                                     !- Minute 85
  0.557798288144604,                      !- Value Until Time 85
  13,                                     !- Hour 86
  29,                                     !- Minute 86
  0.577114152046784,                      !- Value Until Time 86
  13,                                     !- Hour 87
  39,                                     !- Minute 87
  0.596430015948963,                      !- Value Until Time 87
  13,                                     !- Hour 88
  49,                                     !- Minute 88
  0.615745879851143,                      !- Value Until Time 88
  13,                                     !- Hour 89
  59,                                     !- Minute 89
  0.635061743753323,                      !- Value Until Time 89
  14,                                     !- Hour 90
  0,                                      !- Minute 90
  0.635061743753323,                      !- Value Until Time 90
  14,                                     !- Hour 91
  9,                                      !- Minute 91
  0.649260450115188,                      !- Value Until Time 91
  14,                                     !- Hour 92
  19,                                     !- Minute 92
  0.663459156477051,                      !- Value Until Time 92
  14,                                     !- Hour 93
  29,                                     !- Minute 93
  0.677657862838915,                      !- Value Until Time 93
  14,                                     !- Hour 94
  39,                                     !- Minute 94
  0.69185656920078,                       !- Value Until Time 94
  14,                                     !- Hour 95
  49,                                     !- Minute 95
  0.706055275562643,                      !- Value Until Time 95
  14,                                     !- Hour 96
  59,                                     !- Minute 96
  0.720253981924508,                      !- Value Until Time 96
  15,                                     !- Hour 97
  0,                                      !- Minute 97
  0.720253981924508,                      !- Value Until Time 97
  15,                                     !- Hour 98
  9,                                      !- Minute 98
  0.727058114478114,                      !- Value Until Time 98
  15,                                     !- Hour 99
  19,                                     !- Minute 99
  0.733862247031721,                      !- Value Until Time 99
  15,                                     !- Hour 100
  29,                                     !- Minute 100
  0.740666379585327,                      !- Value Until Time 100
  15,                                     !- Hour 101
  39,                                     !- Minute 101
  0.747470512138933,                      !- Value Until Time 101
  15,                                     !- Hour 102
  49,                                     !- Minute 102
  0.754274644692538,                      !- Value Until Time 102
  15,                                     !- Hour 103
  59,                                     !- Minute 103
  0.761078777246146,                      !- Value Until Time 103
  16,                                     !- Hour 104
  0,                                      !- Minute 104
  0.761078777246146,                      !- Value Until Time 104
  16,                                     !- Hour 105
  10,                                     !- Minute 105
  0.763412426014531,                      !- Value Until Time 105
  16,                                     !- Hour 106
  20,                                     !- Minute 106
  0.765746074782917,                      !- Value Until Time 106
  16,                                     !- Hour 107
  30,                                     !- Minute 107
  0.768079723551302,                      !- Value Until Time 107
  16,                                     !- Hour 108
  40,                                     !- Minute 108
  0.770413372319687,                      !- Value Until Time 108
  16,                                     !- Hour 109
  50,                                     !- Minute 109
  0.772747021088074,                      !- Value Until Time 109
  17,                                     !- Hour 110
  0,                                      !- Minute 110
  0.775080669856459,                      !- Value Until Time 110
  17,                                     !- Hour 111
  10,                                     !- Minute 111
  0.776458366117314,                      !- Value Until Time 111
  17,                                     !- Hour 112
  20,                                     !- Minute 112
  0.777836062378167,                      !- Value Until Time 112
  17,                                     !- Hour 113
  30,                                     !- Minute 113
  0.779213758639022,                      !- Value Until Time 113
  17,                                     !- Hour 114
  40,                                     !- Minute 114
  0.780591454899876,                      !- Value Until Time 114
  17,                                     !- Hour 115
  50,                                     !- Minute 115
  0.78196915116073,                       !- Value Until Time 115
  18,                                     !- Hour 116
  0,                                      !- Minute 116
  0.783346847421584,                      !- Value Until Time 116
  18,                                     !- Hour 117
  10,                                     !- Minute 117
  0.784452753263631,                      !- Value Until Time 117
  18,                                     !- Hour 118
  20,                                     !- Minute 118
  0.785558659105676,                      !- Value Until Time 118
  18,                                     !- Hour 119
  30,                                     !- Minute 119
  0.786664564947723,                      !- Value Until Time 119
  18,                                     !- Hour 120
  40,                                     !- Minute 120
  0.787770470789769,                      !- Value Until Time 120
  18,                                     !- Hour 121
  50,                                     !- Minute 121
  0.788876376631816,                      !- Value Until Time 121
  19,                                     !- Hour 122
  0,                                      !- Minute 122
  0.789982282473861,                      !- Value Until Time 122
  19,                                     !- Hour 123
  10,                                     !- Minute 123
  0.791088188315908,                      !- Value Until Time 123
  19,                                     !- Hour 124
  20,                                     !- Minute 124
  0.792194094157955,                      !- Value Until Time 124
  19,                                     !- Hour 125
  30,                                     !- Minute 125
  0.7933,                                 !- Value Until Time 125
  19,                                     !- Hour 126
  40,                                     !- Minute 126
  0.788548353712564,                      !- Value Until Time 126
  19,                                     !- Hour 127
  50,                                     !- Minute 127
  0.783796707425129,                      !- Value Until Time 127
  20,                                     !- Hour 128
  0,                                      !- Minute 128
  0.779045061137693,                      !- Value Until Time 128
  20,                                     !- Hour 129
  10,                                     !- Minute 129
  0.774293414850256,                      !- Value Until Time 129
  20,                                     !- Hour 130
  20,                                     !- Minute 130
  0.76954176856282,                       !- Value Until Time 130
  20,                                     !- Hour 131
  30,                                     !- Minute 131
  0.764790122275385,                      !- Value Until Time 131
  20,                                     !- Hour 132
  40,                                     !- Minute 132
  0.756439595959596,                      !- Value Until Time 132
  20,                                     !- Hour 133
  50,                                     !- Minute 133
  0.748089069643806,                      !- Value Until Time 133
  21,                                     !- Hour 134
  0,                                      !- Minute 134
  0.739738543328017,                      !- Value Until Time 134
  21,                                     !- Hour 135
  10,                                     !- Minute 135
  0.731388017012228,                      !- Value Until Time 135
  21,                                     !- Hour 136
  20,                                     !- Minute 136
  0.723037490696438,                      !- Value Until Time 136
  21,                                     !- Hour 137
  30,                                     !- Minute 137
  0.714686964380649,                      !- Value Until Time 137
  21,                                     !- Hour 138
  40,                                     !- Minute 138
  0.701781605528974,                      !- Value Until Time 138
  21,                                     !- Hour 139
  50,                                     !- Minute 139
  0.688876246677299,                      !- Value Until Time 139
  22,                                     !- Hour 140
  0,                                      !- Minute 140
  0.675970887825625,                      !- Value Until Time 140
  22,                                     !- Hour 141
  10,                                     !- Minute 141
  0.66306552897395,                       !- Value Until Time 141
  22,                                     !- Hour 142
  20,                                     !- Minute 142
  0.650160170122275,                      !- Value Until Time 142
  22,                                     !- Hour 143
  30,                                     !- Minute 143
  0.637254811270601,                      !- Value Until Time 143
  22,                                     !- Hour 144
  40,                                     !- Minute 144
  0.620806804891015,                      !- Value Until Time 144
  22,                                     !- Hour 145
  50,                                     !- Minute 145
  0.60435879851143,                       !- Value Until Time 145
  23,                                     !- Hour 146
  0,                                      !- Minute 146
  0.587910792131845,                      !- Value Until Time 146
  23,                                     !- Hour 147
  10,                                     !- Minute 147
  0.57146278575226,                       !- Value Until Time 147
  23,                                     !- Hour 148
  20,                                     !- Minute 148
  0.555014779372674,                      !- Value Until Time 148
  23,                                     !- Hour 149
  30,                                     !- Minute 149
  0.538566772993089,                      !- Value Until Time 149
  23,                                     !- Hour 150
  40,                                     !- Minute 150
  0.522439291866029,                      !- Value Until Time 150
  23,                                     !- Hour 151
  50,                                     !- Minute 151
  0.506311810738969,                      !- Value Until Time 151
  24,                                     !- Hour 152
  0,                                      !- Minute 152
  0.490184329611909;                      !- Value Until Time 152

OS:AdditionalProperties,
  {2b99bcd7-ad88-4da6-b644-711d02540638}, !- Handle
  {2d510d4a-25e1-485b-9d5b-62bf753eaa0c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.5316 | hoo_end + 4.5 ~ 0.4776 | hoo_end + 5.5 ~ 0.4481 | hoo_start - 5.5 ~ 0.4314 | hoo_start - 4.5 ~ 0.4191 | hoo_start - 3.5 ~ 0.4171 | hoo_start - 2.5 ~ 0.4192 | hoo_start - 1.5 ~ 0.4227 | hoo_start - 0.5 ~ 0.4322 | hoo_start + 0.5 ~ 0.4522 | hoo_start + 1.5 ~ 0.4968 | hoo_start + 2.5 ~ 0.558 | mid - 2.5 ~ 0.6308 | mid - 1.5 ~ 0.6995 | mid - 0.5 ~ 0.75 | mid + 0.5 ~ 0.7742 | mid + 1.5 ~ 0.7825 | mid + 2.5 ~ 0.7874 | hoo_end - 2.5 ~ 0.7933 | hoo_end - 1.5 ~ 0.7764 | hoo_end - 0.5 ~ 0.7467 | hoo_end + 0.5 ~ 0.7008 | hoo_end + 1.5 ~ 0.6423 | hoo_end + 2.5 ~ 0.58494, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {a13b19e4-85e5-4e23-86b7-162b2900731c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fefb0783-8927-4f87-814e-9ddde52ba099}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d32f6977-ee0d-4a98-a83e-0c6539e45984}, !- Handle
  Schedule Rule 15,                       !- Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {057667b2-a080-43a3-aff1-36c34a368958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a8c7bfa-c41d-4609-8f36-17c65259282c}, !- Handle
  Mercantile_Retail BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {7f395df8-426c-4117-96b5-3a4760eb96d2}, !- Handle
  {7a8c7bfa-c41d-4609-8f36-17c65259282c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {60806c23-5e3e-4c14-a970-9b5fba9db31d}, !- Handle
  autogen Schedule Rule 7 2,              !- Name
  {e3e72408-aa2f-4f08-bd51-db4a4bc93e1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {98507803-88a9-4bb3-9f49-67f5d58fa214}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  7,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  14,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  21,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  28,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  4,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  11,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  18,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  25,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  2,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  9,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  16,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  23,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  30,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  6,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  13,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  20,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  27,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  4,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  11,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  18,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  25,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  1,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  8,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  15,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  22,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  29,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  5,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  12,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  19,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  26,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  3,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  10,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  17,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  24,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  31,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  7,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  14,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  21,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  28,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  5,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  12,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  19,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  26;                                     !- Specific Day 52

OS:Schedule:Day,
  {28a64a9d-4787-4570-ab6c-d9c58b094fd3}, !- Handle
  autogen Schedule Rule 7 1_day_sch 1,    !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.513893333333333,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.507396666666666,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.5009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.499916666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.498933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.49795,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.496966666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.495983333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.495,                                  !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.4932,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.4914,                                 !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.4896,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.4878,                                 !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.486,                                  !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.4842,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.4842,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.482383333333333,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.480566666666667,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.47875,                                !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.476933333333333,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.475116666666667,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.4733,                                 !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.4733,                                 !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.472033333333333,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.470766666666667,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.4695,                                 !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.468233333333333,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.466966666666667,                      !- Value Until Time 28
  4,                                      !- Hour 29
  30,                                     !- Minute 29
  0.4657,                                 !- Value Until Time 29
  4,                                      !- Hour 30
  40,                                     !- Minute 30
  0.46535,                                !- Value Until Time 30
  4,                                      !- Hour 31
  50,                                     !- Minute 31
  0.465,                                  !- Value Until Time 31
  5,                                      !- Hour 32
  0,                                      !- Minute 32
  0.46465,                                !- Value Until Time 32
  5,                                      !- Hour 33
  10,                                     !- Minute 33
  0.4643,                                 !- Value Until Time 33
  5,                                      !- Hour 34
  20,                                     !- Minute 34
  0.46395,                                !- Value Until Time 34
  5,                                      !- Hour 35
  30,                                     !- Minute 35
  0.4636,                                 !- Value Until Time 35
  5,                                      !- Hour 36
  40,                                     !- Minute 36
  0.464816666666667,                      !- Value Until Time 36
  5,                                      !- Hour 37
  50,                                     !- Minute 37
  0.466033333333333,                      !- Value Until Time 37
  6,                                      !- Hour 38
  0,                                      !- Minute 38
  0.46725,                                !- Value Until Time 38
  6,                                      !- Hour 39
  10,                                     !- Minute 39
  0.468466666666667,                      !- Value Until Time 39
  6,                                      !- Hour 40
  20,                                     !- Minute 40
  0.469683333333333,                      !- Value Until Time 40
  6,                                      !- Hour 41
  30,                                     !- Minute 41
  0.4709,                                 !- Value Until Time 41
  6,                                      !- Hour 42
  40,                                     !- Minute 42
  0.4727,                                 !- Value Until Time 42
  6,                                      !- Hour 43
  50,                                     !- Minute 43
  0.4745,                                 !- Value Until Time 43
  7,                                      !- Hour 44
  0,                                      !- Minute 44
  0.4763,                                 !- Value Until Time 44
  7,                                      !- Hour 45
  10,                                     !- Minute 45
  0.4781,                                 !- Value Until Time 45
  7,                                      !- Hour 46
  20,                                     !- Minute 46
  0.4799,                                 !- Value Until Time 46
  7,                                      !- Hour 47
  30,                                     !- Minute 47
  0.4817,                                 !- Value Until Time 47
  7,                                      !- Hour 48
  40,                                     !- Minute 48
  0.4839,                                 !- Value Until Time 48
  7,                                      !- Hour 49
  50,                                     !- Minute 49
  0.4861,                                 !- Value Until Time 49
  8,                                      !- Hour 50
  0,                                      !- Minute 50
  0.4883,                                 !- Value Until Time 50
  8,                                      !- Hour 51
  9,                                      !- Minute 51
  0.4905,                                 !- Value Until Time 51
  8,                                      !- Hour 52
  19,                                     !- Minute 52
  0.4927,                                 !- Value Until Time 52
  8,                                      !- Hour 53
  29,                                     !- Minute 53
  0.4949,                                 !- Value Until Time 53
  8,                                      !- Hour 54
  30,                                     !- Minute 54
  0.4949,                                 !- Value Until Time 54
  8,                                      !- Hour 55
  39,                                     !- Minute 55
  0.497783333333333,                      !- Value Until Time 55
  8,                                      !- Hour 56
  49,                                     !- Minute 56
  0.500666666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  59,                                     !- Minute 57
  0.50355,                                !- Value Until Time 57
  9,                                      !- Hour 58
  9,                                      !- Minute 58
  0.506433333333333,                      !- Value Until Time 58
  9,                                      !- Hour 59
  19,                                     !- Minute 59
  0.509316666666667,                      !- Value Until Time 59
  9,                                      !- Hour 60
  29,                                     !- Minute 60
  0.5122,                                 !- Value Until Time 60
  9,                                      !- Hour 61
  30,                                     !- Minute 61
  0.5122,                                 !- Value Until Time 61
  9,                                      !- Hour 62
  39,                                     !- Minute 62
  0.5139,                                 !- Value Until Time 62
  9,                                      !- Hour 63
  49,                                     !- Minute 63
  0.5156,                                 !- Value Until Time 63
  9,                                      !- Hour 64
  59,                                     !- Minute 64
  0.5173,                                 !- Value Until Time 64
  10,                                     !- Hour 65
  9,                                      !- Minute 65
  0.519,                                  !- Value Until Time 65
  10,                                     !- Hour 66
  19,                                     !- Minute 66
  0.5207,                                 !- Value Until Time 66
  10,                                     !- Hour 67
  29,                                     !- Minute 67
  0.5224,                                 !- Value Until Time 67
  10,                                     !- Hour 68
  30,                                     !- Minute 68
  0.5224,                                 !- Value Until Time 68
  10,                                     !- Hour 69
  39,                                     !- Minute 69
  0.5242,                                 !- Value Until Time 69
  10,                                     !- Hour 70
  49,                                     !- Minute 70
  0.526,                                  !- Value Until Time 70
  10,                                     !- Hour 71
  59,                                     !- Minute 71
  0.5278,                                 !- Value Until Time 71
  11,                                     !- Hour 72
  9,                                      !- Minute 72
  0.5296,                                 !- Value Until Time 72
  11,                                     !- Hour 73
  19,                                     !- Minute 73
  0.5314,                                 !- Value Until Time 73
  11,                                     !- Hour 74
  29,                                     !- Minute 74
  0.5332,                                 !- Value Until Time 74
  11,                                     !- Hour 75
  30,                                     !- Minute 75
  0.5332,                                 !- Value Until Time 75
  11,                                     !- Hour 76
  39,                                     !- Minute 76
  0.536566666666667,                      !- Value Until Time 76
  11,                                     !- Hour 77
  49,                                     !- Minute 77
  0.539933333333333,                      !- Value Until Time 77
  11,                                     !- Hour 78
  59,                                     !- Minute 78
  0.5433,                                 !- Value Until Time 78
  12,                                     !- Hour 79
  9,                                      !- Minute 79
  0.546666666666667,                      !- Value Until Time 79
  12,                                     !- Hour 80
  19,                                     !- Minute 80
  0.550033333333333,                      !- Value Until Time 80
  12,                                     !- Hour 81
  29,                                     !- Minute 81
  0.5534,                                 !- Value Until Time 81
  12,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5534,                                 !- Value Until Time 82
  12,                                     !- Hour 83
  39,                                     !- Minute 83
  0.55795,                                !- Value Until Time 83
  12,                                     !- Hour 84
  49,                                     !- Minute 84
  0.5625,                                 !- Value Until Time 84
  12,                                     !- Hour 85
  59,                                     !- Minute 85
  0.56705,                                !- Value Until Time 85
  13,                                     !- Hour 86
  9,                                      !- Minute 86
  0.5716,                                 !- Value Until Time 86
  13,                                     !- Hour 87
  19,                                     !- Minute 87
  0.57615,                                !- Value Until Time 87
  13,                                     !- Hour 88
  29,                                     !- Minute 88
  0.5807,                                 !- Value Until Time 88
  13,                                     !- Hour 89
  30,                                     !- Minute 89
  0.5807,                                 !- Value Until Time 89
  13,                                     !- Hour 90
  39,                                     !- Minute 90
  0.58635,                                !- Value Until Time 90
  13,                                     !- Hour 91
  49,                                     !- Minute 91
  0.592,                                  !- Value Until Time 91
  13,                                     !- Hour 92
  59,                                     !- Minute 92
  0.59765,                                !- Value Until Time 92
  14,                                     !- Hour 93
  9,                                      !- Minute 93
  0.6033,                                 !- Value Until Time 93
  14,                                     !- Hour 94
  19,                                     !- Minute 94
  0.60895,                                !- Value Until Time 94
  14,                                     !- Hour 95
  29,                                     !- Minute 95
  0.6146,                                 !- Value Until Time 95
  14,                                     !- Hour 96
  30,                                     !- Minute 96
  0.6146,                                 !- Value Until Time 96
  14,                                     !- Hour 97
  39,                                     !- Minute 97
  0.62145,                                !- Value Until Time 97
  14,                                     !- Hour 98
  49,                                     !- Minute 98
  0.6283,                                 !- Value Until Time 98
  14,                                     !- Hour 99
  59,                                     !- Minute 99
  0.63515,                                !- Value Until Time 99
  15,                                     !- Hour 100
  9,                                      !- Minute 100
  0.642,                                  !- Value Until Time 100
  15,                                     !- Hour 101
  19,                                     !- Minute 101
  0.64885,                                !- Value Until Time 101
  15,                                     !- Hour 102
  29,                                     !- Minute 102
  0.6557,                                 !- Value Until Time 102
  15,                                     !- Hour 103
  30,                                     !- Minute 103
  0.6557,                                 !- Value Until Time 103
  15,                                     !- Hour 104
  39,                                     !- Minute 104
  0.6609,                                 !- Value Until Time 104
  15,                                     !- Hour 105
  49,                                     !- Minute 105
  0.6661,                                 !- Value Until Time 105
  15,                                     !- Hour 106
  59,                                     !- Minute 106
  0.6713,                                 !- Value Until Time 106
  16,                                     !- Hour 107
  9,                                      !- Minute 107
  0.6765,                                 !- Value Until Time 107
  16,                                     !- Hour 108
  19,                                     !- Minute 108
  0.6817,                                 !- Value Until Time 108
  16,                                     !- Hour 109
  30,                                     !- Minute 109
  0.6869,                                 !- Value Until Time 109
  16,                                     !- Hour 110
  40,                                     !- Minute 110
  0.68995,                                !- Value Until Time 110
  16,                                     !- Hour 111
  50,                                     !- Minute 111
  0.693,                                  !- Value Until Time 111
  17,                                     !- Hour 112
  0,                                      !- Minute 112
  0.69605,                                !- Value Until Time 112
  17,                                     !- Hour 113
  10,                                     !- Minute 113
  0.6991,                                 !- Value Until Time 113
  17,                                     !- Hour 114
  20,                                     !- Minute 114
  0.70215,                                !- Value Until Time 114
  17,                                     !- Hour 115
  30,                                     !- Minute 115
  0.7052,                                 !- Value Until Time 115
  17,                                     !- Hour 116
  40,                                     !- Minute 116
  0.705833333333333,                      !- Value Until Time 116
  17,                                     !- Hour 117
  50,                                     !- Minute 117
  0.706466666666667,                      !- Value Until Time 117
  18,                                     !- Hour 118
  0,                                      !- Minute 118
  0.7071,                                 !- Value Until Time 118
  18,                                     !- Hour 119
  10,                                     !- Minute 119
  0.707733333333333,                      !- Value Until Time 119
  18,                                     !- Hour 120
  20,                                     !- Minute 120
  0.708366666666667,                      !- Value Until Time 120
  18,                                     !- Hour 121
  30,                                     !- Minute 121
  0.709,                                  !- Value Until Time 121
  18,                                     !- Hour 122
  40,                                     !- Minute 122
  0.707466666666667,                      !- Value Until Time 122
  18,                                     !- Hour 123
  50,                                     !- Minute 123
  0.705933333333333,                      !- Value Until Time 123
  19,                                     !- Hour 124
  0,                                      !- Minute 124
  0.7044,                                 !- Value Until Time 124
  19,                                     !- Hour 125
  10,                                     !- Minute 125
  0.702866666666667,                      !- Value Until Time 125
  19,                                     !- Hour 126
  20,                                     !- Minute 126
  0.701333333333333,                      !- Value Until Time 126
  19,                                     !- Hour 127
  30,                                     !- Minute 127
  0.6998,                                 !- Value Until Time 127
  19,                                     !- Hour 128
  40,                                     !- Minute 128
  0.696,                                  !- Value Until Time 128
  19,                                     !- Hour 129
  50,                                     !- Minute 129
  0.6922,                                 !- Value Until Time 129
  20,                                     !- Hour 130
  0,                                      !- Minute 130
  0.6884,                                 !- Value Until Time 130
  20,                                     !- Hour 131
  10,                                     !- Minute 131
  0.6846,                                 !- Value Until Time 131
  20,                                     !- Hour 132
  20,                                     !- Minute 132
  0.6808,                                 !- Value Until Time 132
  20,                                     !- Hour 133
  30,                                     !- Minute 133
  0.677,                                  !- Value Until Time 133
  20,                                     !- Hour 134
  40,                                     !- Minute 134
  0.6711,                                 !- Value Until Time 134
  20,                                     !- Hour 135
  50,                                     !- Minute 135
  0.6652,                                 !- Value Until Time 135
  21,                                     !- Hour 136
  0,                                      !- Minute 136
  0.6593,                                 !- Value Until Time 136
  21,                                     !- Hour 137
  10,                                     !- Minute 137
  0.6534,                                 !- Value Until Time 137
  21,                                     !- Hour 138
  20,                                     !- Minute 138
  0.6475,                                 !- Value Until Time 138
  21,                                     !- Hour 139
  30,                                     !- Minute 139
  0.6416,                                 !- Value Until Time 139
  21,                                     !- Hour 140
  40,                                     !- Minute 140
  0.63385,                                !- Value Until Time 140
  21,                                     !- Hour 141
  50,                                     !- Minute 141
  0.6261,                                 !- Value Until Time 141
  22,                                     !- Hour 142
  0,                                      !- Minute 142
  0.61835,                                !- Value Until Time 142
  22,                                     !- Hour 143
  10,                                     !- Minute 143
  0.6106,                                 !- Value Until Time 143
  22,                                     !- Hour 144
  20,                                     !- Minute 144
  0.60285,                                !- Value Until Time 144
  22,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5951,                                 !- Value Until Time 145
  22,                                     !- Hour 146
  40,                                     !- Minute 146
  0.585896666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  50,                                     !- Minute 147
  0.576693333333333,                      !- Value Until Time 147
  23,                                     !- Hour 148
  0,                                      !- Minute 148
  0.56749,                                !- Value Until Time 148
  23,                                     !- Hour 149
  10,                                     !- Minute 149
  0.558286666666666,                      !- Value Until Time 149
  23,                                     !- Hour 150
  20,                                     !- Minute 150
  0.549083333333333,                      !- Value Until Time 150
  23,                                     !- Hour 151
  30,                                     !- Minute 151
  0.53988,                                !- Value Until Time 151
  23,                                     !- Hour 152
  40,                                     !- Minute 152
  0.533383333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  50,                                     !- Minute 153
  0.526886666666667,                      !- Value Until Time 153
  24,                                     !- Hour 154
  0,                                      !- Minute 154
  0.52039;                                !- Value Until Time 154

OS:AdditionalProperties,
  {9453c646-54f5-4b1d-8fc6-c93d6dc43e19}, !- Handle
  {28a64a9d-4787-4570-ab6c-d9c58b094fd3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  0.5 ~ 0.5009 | 1.5 ~ 0.495 | 2.5 ~ 0.4842 | 3.5 ~ 0.4733 | 4.5 ~ 0.4657 | 5.5 ~ 0.4636 | 6.5 ~ 0.4709 | 7.5 ~ 0.4817 | 8.5 ~ 0.4949 | 9.5 ~ 0.5122 | 10.5 ~ 0.5224 | 11.5 ~ 0.5332 | 12.5 ~ 0.5534 | 13.5 ~ 0.5807 | 14.5 ~ 0.6146 | 15.5 ~ 0.6557 | 16.5 ~ 0.6869 | 17.5 ~ 0.7052 | 18.5 ~ 0.709 | 19.5 ~ 0.6998 | 20.5 ~ 0.677 | 21.5 ~ 0.6416 | 22.5 ~ 0.5951 | 23.5 ~ 0.53988, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Constant,
  {a750b08f-248b-4592-b3a7-ec7043205bad}, !- Handle
  18 Zone PVAV_night_ventcycle_schedule,  !- Name
  {c832fc2f-27d3-40d9-945b-352e7e6e6764}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {503201b1-900f-4f15-b414-b12d1fb7c65c}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {30e66c5e-f457-4746-90f1-e27e91cd776d}, !- Handle
  Schedule Day 2,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {b3de449d-ed16-4537-b929-54d11433403d}, !- Handle
  Schedule Day 3,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {53adf2fe-505b-4e04-95ef-9fb93a0ac6d5}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a00105c0-314a-42f3-97d9-827ecef9a479}, !- Handle
  Schedule Day 5,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {09052254-3c92-4d22-ad93-b807ac60e350}, !- Handle
  Schedule Day 6,                         !- Name
  {66bbd055-d761-4a01-a5f3-9df192432c84}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {06a3c772-d86b-4020-8e46-5cb7812e3b3f}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.525,                                  !- Solar Heat Gain Coefficient
  0.436;                                  !- Visible Transmittance

OS:Construction,
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}, !- Handle
  Window U-0.91 SHGC 0.53,                !- Name
  ,                                       !- Surface Rendering Name
  {06a3c772-d86b-4020-8e46-5cb7812e3b3f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a96866c1-e7cd-409f-986f-31a875daa8ac}, !- Handle
  {f4347732-6923-4aa3-9fa3-0031162a65c5}; !- Construction Name

OS:StandardsInformation:Construction,
  {fd32f6e5-b907-4c76-927b-950c028cdeef}, !- Handle
  {196baf3a-eca3-49d7-8979-3d9e232b5add}; !- Construction Name

OS:StandardsInformation:Construction,
  {b82af1cc-f4c9-49f2-8517-1490dd97d60b}, !- Handle
  {70214e83-9d59-4423-9347-dd1299357698}; !- Construction Name

OS:StandardsInformation:Construction,
  {49bcf1d6-d8c5-4d72-ba31-7ecb0995c8d9}, !- Handle
  {ef8fb094-48f6-4169-8a15-8e9c5a212e8d}; !- Construction Name

OS:StandardsInformation:Construction,
  {5b642b62-2102-4aaf-a79f-40427e3f3f95}, !- Handle
  {eac0d319-dce8-403f-9294-2ff1b6cc7dd1}; !- Construction Name

OS:StandardsInformation:Construction,
  {056952f9-10ad-4e32-85b3-460881fbd632}, !- Handle
  {ed59067a-5f73-4168-acdc-c0a6e78e11ca}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a8b27a0-85a0-41b1-a6d5-c915b6824891}, !- Handle
  {15418b70-fc22-4a8f-b0de-f00b965eb667}; !- Construction Name

OS:StandardsInformation:Construction,
  {a7a4f5e7-0e1d-4b4b-87cc-dc116d766236}, !- Handle
  {6e461600-3470-424a-8ef7-8033700c3aa9}; !- Construction Name

OS:StandardsInformation:Construction,
  {b13e13c7-9cbf-4a2d-b160-2d06ec68625b}, !- Handle
  {d58526b7-fc7e-4819-9212-c27d3fb8fcd4}; !- Construction Name

OS:StandardsInformation:Construction,
  {a6b60493-77b4-4770-a305-6356797638fc}, !- Handle
  {0bc98fff-ad81-4828-987d-f2fe663d6f2b}; !- Construction Name

OS:StandardsInformation:Material,
  {96d29506-5745-41d2-99c4-ff6639280e53}, !- Handle
  {ccd64c93-0226-4ac0-b266-5ed479245bdf}; !- Material Name

OS:StandardsInformation:Material,
  {5faf4ea5-171b-4785-bd4c-ecbab957c2f0}, !- Handle
  {f3a046bb-f8a9-4930-a289-42cf87ad495a}; !- Material Name

OS:StandardsInformation:Material,
  {cf2bd246-70a5-47c4-8dd3-90917a6a8347}, !- Handle
  {3af3e96f-84ca-4fd5-8f0b-52e80ecdb0bf}; !- Material Name

OS:StandardsInformation:Material,
  {1fbee402-76a6-4ff5-94a6-3ed4c292d7ef}, !- Handle
  {9344b863-3b9a-44bf-8dcb-1a3e0359be4e}; !- Material Name

OS:StandardsInformation:Material,
  {a09c1ff4-1adc-4c68-b12c-2de69dd41a1f}, !- Handle
  {d7d17c5e-40cb-43b0-95c5-17f3cb064953}; !- Material Name

OS:StandardsInformation:Material,
  {a07c9c0e-10fa-46d6-aa0f-48c1a8b66c7a}, !- Handle
  {c1eeb491-6314-4c3e-99d3-08c575826549}; !- Material Name

OS:StandardsInformation:Material,
  {9b400c82-0674-4642-8b25-591e8a8b1d76}, !- Handle
  {5294f5f3-53b2-418f-8015-d1caf0c5032b}; !- Material Name

OS:StandardsInformation:Material,
  {bd09c1c2-4264-4f74-9b03-0573ad643bef}, !- Handle
  {70f25657-3c16-4209-8e39-f183752823ae}; !- Material Name

OS:StandardsInformation:Material,
  {12244b2c-2e68-463c-ba20-2cd06bf6f9df}, !- Handle
  {15e48b06-3064-47a5-9e02-d95e91264ca4}; !- Material Name

OS:StandardsInformation:Material,
  {3ecf6590-6950-496d-821f-d5c07f612b0a}, !- Handle
  {f7eddbd4-9a6f-44eb-b574-0c72182d7719}; !- Material Name

OS:StandardsInformation:Material,
  {538f8fea-6a11-46f1-b19e-644e6851954e}, !- Handle
  {e5d06e66-e1ea-453e-816a-72ace457b08a}; !- Material Name

OS:StandardsInformation:Material,
  {03f57a08-8a15-46c9-a496-e96afcebccaf}, !- Handle
  {ce2cc999-9807-49ee-bed0-9b5dbc0ea33f}; !- Material Name

OS:StandardsInformation:Material,
  {d50ea435-2375-4b22-af48-edcc8c9e6a96}, !- Handle
  {9bdec65a-a170-4486-b444-f6051de69b3e}; !- Material Name

OS:StandardsInformation:Material,
  {6881bf82-4437-47fd-9878-781fdbfedbc3}, !- Handle
  {4372103d-3c2a-448d-8b29-8fde41463fb2}; !- Material Name

OS:StandardsInformation:Material,
  {6c78e3fb-cea3-4c60-891b-a72964620a65}, !- Handle
  {11eb7373-0964-4457-8097-287d2ce05670}; !- Material Name

OS:StandardsInformation:Material,
  {3c022b3c-a687-4b58-acd4-f2bb01f61bfc}, !- Handle
  {cb83b102-f1a4-405b-927f-f637243c96dd}; !- Material Name

OS:StandardsInformation:Material,
  {1b7916f6-c302-47cd-b890-f0698247e651}, !- Handle
  {1daaa81b-fda2-4f56-8695-8d2bd87742cc}; !- Material Name

OS:StandardsInformation:Material,
  {a85b5efc-fb80-4738-9631-d74029c585cf}, !- Handle
  {d153895e-4cc9-45de-bb57-b99d02460ab9}; !- Material Name

OS:StandardsInformation:Material,
  {15ef23cf-ca40-4dc5-9b2d-28c334429a61}, !- Handle
  {1000d615-b949-4061-a263-894a3bcac95b}; !- Material Name

OS:StandardsInformation:Material,
  {c0ccf072-f868-4923-8fdf-608e6100c96a}, !- Handle
  {6999d005-1ce8-4907-9d77-e23fa870b89b}; !- Material Name

OS:StandardsInformation:Construction,
  {5e8ed9a4-3796-40a2-bb41-62c68930761d}, !- Handle
  {f5228e0e-e746-4b25-a2e6-fbe7359de911}; !- Construction Name

OS:StandardsInformation:Material,
  {5ebf2a99-fe3f-4821-9b2c-a15796dee2c8}, !- Handle
  {06a3c772-d86b-4020-8e46-5cb7812e3b3f}; !- Material Name

OS:StandardsInformation:Construction,
  {ada63564-da35-4955-b415-11a9de27da7f}, !- Handle
  {764b210a-97ec-4b10-8f4a-ae78d9ff7530}; !- Construction Name

