  {5968137a-3e14-4dcb-a114-788a379855a5}, !- Handle
  {22a3dfea-2248-42ef-a24f-9a3d86cbffac}, !- Source Object
  4,                                      !- Outlet Port
  {fd7c0fe3-eedf-4fb5-849c-b968c4e5f98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bfe077b-86d2-45fa-b2ba-f15ad58a9aab}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5a3ea671-b04f-44d2-985c-00f18ffd69a6}, !- Inlet Port
  {2b9487c0-f623-49d5-9a83-a4b1cf6acf1a}; !- Outlet Port

OS:Connection,
  {35b80f1f-8927-48ee-bdff-1628f2f15fa8}, !- Handle
  {fd7c0fe3-eedf-4fb5-849c-b968c4e5f98c}, !- Source Object
  3,                                      !- Outlet Port
  {398191a9-b7f6-43ae-ab81-40462897e88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a3ea671-b04f-44d2-985c-00f18ffd69a6}, !- Handle
  {398191a9-b7f6-43ae-ab81-40462897e88b}, !- Source Object
  3,                                      !- Outlet Port
  {5bfe077b-86d2-45fa-b2ba-f15ad58a9aab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9487c0-f623-49d5-9a83-a4b1cf6acf1a}, !- Handle
  {5bfe077b-86d2-45fa-b2ba-f15ad58a9aab}, !- Source Object
  3,                                      !- Outlet Port
  {56275a35-60c7-41a9-abd9-d3eb5bdb75ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f705cc1-241b-432d-95d5-2affe4d7179e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {c02326e5-759b-462c-b055-e6c9cdfd8f1b}, !- Inlet Node Name
  {e3a0ba51-ed06-426f-a5d2-b0359e9e19e9}; !- Outlet Node Name

OS:Node,
  {f6d38610-f571-4f22-8b78-466c3a3c391c}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {e3a0ba51-ed06-426f-a5d2-b0359e9e19e9}, !- Inlet Port
  {6b072bef-e208-49a6-851a-e39f7242a574}; !- Outlet Port

OS:Connection,
  {c02326e5-759b-462c-b055-e6c9cdfd8f1b}, !- Handle
  {da9deb47-125d-4ca6-8416-694640cc01d8}, !- Source Object
  3,                                      !- Outlet Port
  {3f705cc1-241b-432d-95d5-2affe4d7179e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a0ba51-ed06-426f-a5d2-b0359e9e19e9}, !- Handle
  {3f705cc1-241b-432d-95d5-2affe4d7179e}, !- Source Object
  3,                                      !- Outlet Port
  {f6d38610-f571-4f22-8b78-466c3a3c391c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b072bef-e208-49a6-851a-e39f7242a574}, !- Handle
  {f6d38610-f571-4f22-8b78-466c3a3c391c}, !- Source Object
  3,                                      !- Outlet Port
  {fe2cd098-1d0c-44e2-97d0-6ee9b064d1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc47f6c4-7d01-4df7-8844-11d206d15b20}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6e1a648c-40b0-4261-9154-1f9b568529bc}, !- Inlet Node Name
  {7b9af003-4a6c-4eb7-8cd9-f254c52d3f15}; !- Outlet Node Name

OS:Node,
  {b542a126-6563-4bc6-b0aa-936d4c62236d}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {acdd5914-144b-42d0-b9b0-5616f3d9de2e}, !- Inlet Port
  {6e1a648c-40b0-4261-9154-1f9b568529bc}; !- Outlet Port

OS:Connection,
  {acdd5914-144b-42d0-b9b0-5616f3d9de2e}, !- Handle
  {56275a35-60c7-41a9-abd9-d3eb5bdb75ec}, !- Source Object
  2,                                      !- Outlet Port
  {b542a126-6563-4bc6-b0aa-936d4c62236d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e1a648c-40b0-4261-9154-1f9b568529bc}, !- Handle
  {b542a126-6563-4bc6-b0aa-936d4c62236d}, !- Source Object
  3,                                      !- Outlet Port
  {dc47f6c4-7d01-4df7-8844-11d206d15b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9af003-4a6c-4eb7-8cd9-f254c52d3f15}, !- Handle
  {dc47f6c4-7d01-4df7-8844-11d206d15b20}, !- Source Object
  3,                                      !- Outlet Port
  {43c14d00-5149-4598-984f-5ac3a6539918}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff7ae2da-a8e3-477f-9933-8e34b1ece02f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9ddf187e-c6be-4bf7-8c11-161bea40d63d}, !- Inlet Node Name
  {125394bd-3317-4609-9ae6-3ae685f55ffa}; !- Outlet Node Name

OS:Node,
  {26a48457-d809-4cd3-bc15-98f2d13a6e9f}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {72d606d1-679f-455e-99a5-5210a7da3bfb}, !- Inlet Port
  {9ddf187e-c6be-4bf7-8c11-161bea40d63d}; !- Outlet Port

OS:Connection,
  {72d606d1-679f-455e-99a5-5210a7da3bfb}, !- Handle
  {fe2cd098-1d0c-44e2-97d0-6ee9b064d1f8}, !- Source Object
  2,                                      !- Outlet Port
  {26a48457-d809-4cd3-bc15-98f2d13a6e9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddf187e-c6be-4bf7-8c11-161bea40d63d}, !- Handle
  {26a48457-d809-4cd3-bc15-98f2d13a6e9f}, !- Source Object
  3,                                      !- Outlet Port
  {ff7ae2da-a8e3-477f-9933-8e34b1ece02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125394bd-3317-4609-9ae6-3ae685f55ffa}, !- Handle
  {ff7ae2da-a8e3-477f-9933-8e34b1ece02f}, !- Source Object
  3,                                      !- Outlet Port
  {fbcd8b85-666d-4365-92a6-fc89c0d7f66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {683fc290-26e4-4a41-a586-2fb144853194}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 WUC 2.58gpm 140F Inlet Water Node, !- Name
  {96107462-fe0b-4261-a4b7-a571529368e5}, !- Inlet Port
  {3dee0036-d23c-4d78-a06c-709e789e6e4c}; !- Outlet Port

OS:Connection,
  {96107462-fe0b-4261-a4b7-a571529368e5}, !- Handle
  {61bfbe80-5b07-4fd7-ab47-5e2b4eddf059}, !- Source Object
  4,                                      !- Outlet Port
  {683fc290-26e4-4a41-a586-2fb144853194}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a52d2572-c95c-4ff2-b5ce-9d26da544ea4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 WUC 2.58gpm 140F Outlet Water Node, !- Name
  {10f62c18-ec67-4bd4-ba9a-b8f40947adb5}, !- Inlet Port
  {b5319f0c-3bcb-4135-92e6-1ce8bfe57815}; !- Outlet Port

OS:Connection,
  {3dee0036-d23c-4d78-a06c-709e789e6e4c}, !- Handle
  {683fc290-26e4-4a41-a586-2fb144853194}, !- Source Object
  3,                                      !- Outlet Port
  {7a7b0669-1970-4312-93f6-f5f58ff58f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f62c18-ec67-4bd4-ba9a-b8f40947adb5}, !- Handle
  {7a7b0669-1970-4312-93f6-f5f58ff58f5a}, !- Source Object
  3,                                      !- Outlet Port
  {a52d2572-c95c-4ff2-b5ce-9d26da544ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5319f0c-3bcb-4135-92e6-1ce8bfe57815}, !- Handle
  {a52d2572-c95c-4ff2-b5ce-9d26da544ea4}, !- Source Object
  3,                                      !- Outlet Port
  {fe2cd098-1d0c-44e2-97d0-6ee9b064d1f8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fbc562a8-55fb-47b0-be76-d68020cd60e3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {254dadc7-5a6f-439b-8f2a-780c2dbbe612}, !- Default Day Schedule Name
  {31801c83-a937-435d-bc0d-fab22aa68081}, !- Summer Design Day Schedule Name
  {4ec43f41-c7bd-4ea5-8e9e-c05c1cfdc7fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {254dadc7-5a6f-439b-8f2a-780c2dbbe612}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c1c3cb99-d571-46b3-b0e0-6c76600dba7e}, !- Handle
  Schedule Rule 14,                       !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80526389-5cc9-463d-8855-93c855ef955e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80526389-5cc9-463d-8855-93c855ef955e}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.0000000000001;                       !- Value Until Time 3

OS:Schedule:Ruleset,
  {1361d303-e473-441b-a258-460f2ce6da67}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {4dace575-50f0-4185-83ae-d14047c0e59c}, !- Default Day Schedule Name
  {a07ad7e7-684c-4208-bc83-1762fe4b380d}, !- Summer Design Day Schedule Name
  {ed0213cc-1830-4eca-b56e-31c368fe9ac6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4dace575-50f0-4185-83ae-d14047c0e59c}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {2692f1c1-34c6-4c8d-9320-22f3a3393701}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 1, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4b15b36c-bf7c-4021-91e8-f4112d1ef1cb}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 2, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0af52100-46de-4060-aad8-6f27f52e529d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 3, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac7059f3-4dc5-4474-b5b0-9b2b14ee37ac}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 4, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b7af3f8-ee57-4599-8b76-0b2e103b56ee}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 5, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f61e528f-ce9f-4e87-bc1d-57919a1352a8}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 6, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88b61bef-fb8a-4557-adce-f4b0e25b1435}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 7, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc4c195a-0d10-4cdc-b662-478daac9ddc6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Thermostat 8, !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Heating Setpoint Temperature Schedule Name
  {1361d303-e473-441b-a258-460f2ce6da67}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {3dd6585a-17bc-47cd-b91e-8985c9eacd24}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fe0bb8ed-68e2-4949-955d-53c66e770987}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {3dd6585a-17bc-47cd-b91e-8985c9eacd24}; !- Layer 1

OS:InternalMass:Definition,
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Handle
  Internal Mass Definition 1,             !- Name
  {fe0bb8ed-68e2-4949-955d-53c66e770987}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fadf2f5a-e7a3-4a45-b384-92e83bc9a99c}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6380f21b-ca64-46af-8506-a6109e71035b}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d11a6356-4060-4cff-a3e9-f9b23b334f69}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0802a07-4c72-4442-ad06-3afe2a8ea9c6}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {18a5f5f4-35e5-4e16-a5ed-7f014f99a26e}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48eb5daf-24e6-43a0-ac18-f90c98206f21}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e1ed28cc-fbd9-478d-ad0e-38007c693f50}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a68c4e8f-2f49-4ce9-9eff-c1ef4842c10a}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6c294034-e442-4202-b90b-eaeb98799620}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Mass, !- Name
  {6f3dfc45-bb31-4d26-b654-4ba4a633fa82}, !- Internal Mass Definition Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f87377f6-19d7-465b-8b54-2f11dbd64ff0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.0241770107400017,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  2.90124128880021,                       !- Plant Loop Volume {m3}
  {6205a492-fe00-4117-a2bb-e2bf8c7523f9}, !- Plant Side Inlet Node Name
  {5ac5c611-8f40-4289-9927-82dfe1bc95dc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {108135fe-0eed-4d90-b908-b441a0cf5006}, !- Demand Side Inlet Node Name
  {b01691a8-da88-4b38-b524-6cf0a7995e49}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2e09860f-1724-49a1-b569-446b5cd4af7e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Demand Mixer Name
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Demand Splitter Name
  {7cdf8d2b-1fee-4945-bf13-fc9fe46393b4}, !- Supply Mixer Name
  {92d8f80f-00e1-4832-884f-d612564fc06a}; !- Supply Splitter Name

OS:Node,
  {89acd57a-807d-4ddd-9c57-2e5bfb818aec}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {6205a492-fe00-4117-a2bb-e2bf8c7523f9}, !- Inlet Port
  {a38c2f09-8a13-4cfa-ab8f-3c31eb4e1623}; !- Outlet Port

OS:Node,
  {f87377f6-19d7-465b-8b54-2f11dbd64ff0}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {c4e33f3e-12c2-4178-bf14-414512d1a3a0}, !- Inlet Port
  {5ac5c611-8f40-4289-9927-82dfe1bc95dc}; !- Outlet Port

OS:Connector:Mixer,
  {7cdf8d2b-1fee-4945-bf13-fc9fe46393b4}, !- Handle
  Connector Mixer 3,                      !- Name
  {8251a2ff-ab87-4e38-8802-70c9af4bfc58}, !- Outlet Branch Name
  {eab1dd63-e92d-4fec-bacc-cfc89e949921}, !- Inlet Branch Name 1
  {17d98f88-7044-497f-b11d-2c56e6e1706d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {92d8f80f-00e1-4832-884f-d612564fc06a}, !- Handle
  Connector Splitter 3,                   !- Name
  {432f31b2-4d14-4d6f-88d9-dfa9a2a52bc7}, !- Inlet Branch Name
  {fc74622f-c918-49aa-aac2-37671e7e04d2}, !- Outlet Branch Name 1
  {d010df28-9245-40a3-aa96-8c5beab922fd}; !- Outlet Branch Name 2

OS:Connection,
  {6205a492-fe00-4117-a2bb-e2bf8c7523f9}, !- Handle
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Source Object
  14,                                     !- Outlet Port
  {89acd57a-807d-4ddd-9c57-2e5bfb818aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac5c611-8f40-4289-9927-82dfe1bc95dc}, !- Handle
  {f87377f6-19d7-465b-8b54-2f11dbd64ff0}, !- Source Object
  3,                                      !- Outlet Port
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {7ddf0b16-55ba-4029-9459-80fd2e2389f4}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {108135fe-0eed-4d90-b908-b441a0cf5006}, !- Inlet Port
  {6c85c171-c2de-414e-ab4b-1cee521c70a7}; !- Outlet Port

OS:Node,
  {23ecaacc-fb53-4127-bca3-ff6aac0cd968}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {45c7e230-7d86-4456-a251-e6ee8157c3d5}, !- Inlet Port
  {b01691a8-da88-4b38-b524-6cf0a7995e49}; !- Outlet Port

OS:Node,
  {85af0e22-1434-4418-a455-b02034ebeaf0}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {8f4a11bb-d000-434b-807c-8f85006bd3a7}, !- Inlet Port
  {9c956a81-a26b-4c23-a39d-51a16cd13eff}; !- Outlet Port

OS:Connector:Mixer,
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Handle
  Connector Mixer 4,                      !- Name
  {9f9a951e-80ac-47c2-8522-dcfe7ac77780}, !- Outlet Branch Name
  {b85f2025-304a-40d7-87b1-b40b2b3dccf1}, !- Inlet Branch Name 1
  {2e2653fa-017e-40ff-bba3-99e6023902eb}, !- Inlet Branch Name 2
  {e414701a-b0a6-4e0d-9ae3-9222bdf5f9cc}, !- Inlet Branch Name 3
  {9e17ed43-f296-43b0-ad99-9814ecb88523}, !- Inlet Branch Name 4
  {1f69a441-5703-43c4-9456-bcf2f40403ee}, !- Inlet Branch Name 5
  {308adfc2-796f-4d72-ac5c-9348cecdb5d6}, !- Inlet Branch Name 6
  {c6cccf8a-0638-463b-9098-7d0b8448d724}, !- Inlet Branch Name 7
  {adfa85a8-f47a-4d1d-8510-82d23fffa554}, !- Inlet Branch Name 8
  {18871298-af9f-4e3d-855b-4795139978d1}, !- Inlet Branch Name 9
  {0c48cb53-c738-4330-b5d5-0d6ea1451bd8}, !- Inlet Branch Name 10
  {1b25cc88-5a8b-4e69-af7a-7f76d11500cc}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Handle
  Connector Splitter 4,                   !- Name
  {17e25951-aa97-4eb1-aad4-2560001d10d0}, !- Inlet Branch Name
  {8f4a11bb-d000-434b-807c-8f85006bd3a7}, !- Outlet Branch Name 1
  {a0dfc74a-e8f3-4b35-a092-349bf6993c19}, !- Outlet Branch Name 2
  {7c454735-b0a6-4bb9-92d4-1fdaaf291bdf}, !- Outlet Branch Name 3
  {3c2b5bbd-95b3-41a1-97c8-b7086b4faf7d}, !- Outlet Branch Name 4
  {9599fac6-aa26-4385-9025-7116eb62c41c}, !- Outlet Branch Name 5
  {f55583b5-8a9f-4e56-ab5b-e9ba19e6545d}, !- Outlet Branch Name 6
  {5e651ab7-c46c-4162-9647-c2668a46645a}, !- Outlet Branch Name 7
  {eb18db24-e725-461e-b280-cc39275fcf6c}, !- Outlet Branch Name 8
  {3edf9afa-c3e6-49f0-8910-d1513a66e2a4}, !- Outlet Branch Name 9
  {b112d655-5c00-483b-99bf-667d605006d6}, !- Outlet Branch Name 10
  {946695ef-8185-4b2c-8bf0-2a088144bc48}; !- Outlet Branch Name 11

OS:Connection,
  {108135fe-0eed-4d90-b908-b441a0cf5006}, !- Handle
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Source Object
  17,                                     !- Outlet Port
  {7ddf0b16-55ba-4029-9459-80fd2e2389f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4a11bb-d000-434b-807c-8f85006bd3a7}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  3,                                      !- Outlet Port
  {85af0e22-1434-4418-a455-b02034ebeaf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b01691a8-da88-4b38-b524-6cf0a7995e49}, !- Handle
  {23ecaacc-fb53-4127-bca3-ff6aac0cd968}, !- Source Object
  3,                                      !- Outlet Port
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {241ae30f-e643-495d-a3fb-55824b197341}, !- Handle
  {d02d8901-1cb1-4135-ad95-71456433f7f1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2e09860f-1724-49a1-b569-446b5cd4af7e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {0733c3ba-f6bd-4add-9a87-243e080129ea}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {0b316729-e311-4672-b9f2-2c4a03c15076}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b316729-e311-4672-b9f2-2c4a03c15076}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5948726d-c95c-4d00-9042-167a92919721}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {0733c3ba-f6bd-4add-9a87-243e080129ea}, !- Schedule Name
  {f87377f6-19d7-465b-8b54-2f11dbd64ff0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {53a35899-1c32-4e97-9295-8767a597c8e9}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {a38c2f09-8a13-4cfa-ab8f-3c31eb4e1623}, !- Inlet Node Name
  {a515a626-72a0-4288-a84c-a729fcccd635}, !- Outlet Node Name
  0.0241770107400017,                     !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  6211.14766003723,                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {13b4b071-ad24-4193-9006-6047bf1a69bd}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {a515a626-72a0-4288-a84c-a729fcccd635}, !- Inlet Port
  {432f31b2-4d14-4d6f-88d9-dfa9a2a52bc7}; !- Outlet Port

OS:Connection,
  {a38c2f09-8a13-4cfa-ab8f-3c31eb4e1623}, !- Handle
  {89acd57a-807d-4ddd-9c57-2e5bfb818aec}, !- Source Object
  3,                                      !- Outlet Port
  {53a35899-1c32-4e97-9295-8767a597c8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a515a626-72a0-4288-a84c-a729fcccd635}, !- Handle
  {53a35899-1c32-4e97-9295-8767a597c8e9}, !- Source Object
  3,                                      !- Outlet Port
  {13b4b071-ad24-4193-9006-6047bf1a69bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432f31b2-4d14-4d6f-88d9-dfa9a2a52bc7}, !- Handle
  {13b4b071-ad24-4193-9006-6047bf1a69bd}, !- Source Object
  3,                                      !- Outlet Port
  {92d8f80f-00e1-4832-884f-d612564fc06a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {69d5fe91-8fc5-4f64-9892-1d12d895837d}, !- Handle
  Always On Continuous,                   !- Name
  {362834bc-2a4c-4250-960e-6d91317cee6c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {362834bc-2a4c-4250-960e-6d91317cee6c}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Pipe:Adiabatic,
  {a29b74d9-8634-4e4f-b128-d9a885b6aa42}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {0c28dc7c-df3b-4d3b-af2c-06e43fa8e67c}, !- Inlet Node Name
  {dbf24cf6-0a89-4001-9283-3f279ca3a8b9}; !- Outlet Node Name

OS:Node,
  {4eff5aea-5627-4145-8215-546439c631cf}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {fc74622f-c918-49aa-aac2-37671e7e04d2}, !- Inlet Port
  {0c28dc7c-df3b-4d3b-af2c-06e43fa8e67c}; !- Outlet Port

OS:Node,
  {0e11b2ee-789b-4f87-a840-4900eb59964e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {dbf24cf6-0a89-4001-9283-3f279ca3a8b9}, !- Inlet Port
  {eab1dd63-e92d-4fec-bacc-cfc89e949921}; !- Outlet Port

OS:Connection,
  {0c28dc7c-df3b-4d3b-af2c-06e43fa8e67c}, !- Handle
  {4eff5aea-5627-4145-8215-546439c631cf}, !- Source Object
  3,                                      !- Outlet Port
  {a29b74d9-8634-4e4f-b128-d9a885b6aa42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf24cf6-0a89-4001-9283-3f279ca3a8b9}, !- Handle
  {a29b74d9-8634-4e4f-b128-d9a885b6aa42}, !- Source Object
  3,                                      !- Outlet Port
  {0e11b2ee-789b-4f87-a840-4900eb59964e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {31a60588-00b9-42e2-a54a-cd2455b3f7b4}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {9c956a81-a26b-4c23-a39d-51a16cd13eff}, !- Inlet Node Name
  {31bc9456-cd50-460c-bfb5-c8fa1559cb3e}; !- Outlet Node Name

OS:Node,
  {104fd764-a649-4409-88a1-7f098295d4bc}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {31bc9456-cd50-460c-bfb5-c8fa1559cb3e}, !- Inlet Port
  {b85f2025-304a-40d7-87b1-b40b2b3dccf1}; !- Outlet Port

OS:Connection,
  {9c956a81-a26b-4c23-a39d-51a16cd13eff}, !- Handle
  {85af0e22-1434-4418-a455-b02034ebeaf0}, !- Source Object
  3,                                      !- Outlet Port
  {31a60588-00b9-42e2-a54a-cd2455b3f7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31bc9456-cd50-460c-bfb5-c8fa1559cb3e}, !- Handle
  {31a60588-00b9-42e2-a54a-cd2455b3f7b4}, !- Source Object
  3,                                      !- Outlet Port
  {104fd764-a649-4409-88a1-7f098295d4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85f2025-304a-40d7-87b1-b40b2b3dccf1}, !- Handle
  {104fd764-a649-4409-88a1-7f098295d4bc}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8485ffc3-8d45-42a9-be5d-555e1bb8d59c}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {6b75f6c0-ac76-4084-add4-7e9c0d41f94f}, !- Inlet Node Name
  {c4e33f3e-12c2-4178-bf14-414512d1a3a0}; !- Outlet Node Name

OS:Node,
  {eb8bac02-0377-4989-8d68-4764e29b70e8}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {8251a2ff-ab87-4e38-8802-70c9af4bfc58}, !- Inlet Port
  {6b75f6c0-ac76-4084-add4-7e9c0d41f94f}; !- Outlet Port

OS:Connection,
  {8251a2ff-ab87-4e38-8802-70c9af4bfc58}, !- Handle
  {7cdf8d2b-1fee-4945-bf13-fc9fe46393b4}, !- Source Object
  2,                                      !- Outlet Port
  {eb8bac02-0377-4989-8d68-4764e29b70e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b75f6c0-ac76-4084-add4-7e9c0d41f94f}, !- Handle
  {eb8bac02-0377-4989-8d68-4764e29b70e8}, !- Source Object
  3,                                      !- Outlet Port
  {8485ffc3-8d45-42a9-be5d-555e1bb8d59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e33f3e-12c2-4178-bf14-414512d1a3a0}, !- Handle
  {8485ffc3-8d45-42a9-be5d-555e1bb8d59c}, !- Source Object
  3,                                      !- Outlet Port
  {f87377f6-19d7-465b-8b54-2f11dbd64ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f68ce86-fcb5-419a-bd18-d3850233651b}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {6c85c171-c2de-414e-ab4b-1cee521c70a7}, !- Inlet Node Name
  {e70850f0-7c4a-4067-a1ee-3a2f8cbd82fb}; !- Outlet Node Name

OS:Node,
  {e3415119-e8bf-4cf3-b499-93576033f5dd}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {e70850f0-7c4a-4067-a1ee-3a2f8cbd82fb}, !- Inlet Port
  {17e25951-aa97-4eb1-aad4-2560001d10d0}; !- Outlet Port

OS:Connection,
  {6c85c171-c2de-414e-ab4b-1cee521c70a7}, !- Handle
  {7ddf0b16-55ba-4029-9459-80fd2e2389f4}, !- Source Object
  3,                                      !- Outlet Port
  {4f68ce86-fcb5-419a-bd18-d3850233651b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70850f0-7c4a-4067-a1ee-3a2f8cbd82fb}, !- Handle
  {4f68ce86-fcb5-419a-bd18-d3850233651b}, !- Source Object
  3,                                      !- Outlet Port
  {e3415119-e8bf-4cf3-b499-93576033f5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e25951-aa97-4eb1-aad4-2560001d10d0}, !- Handle
  {e3415119-e8bf-4cf3-b499-93576033f5dd}, !- Source Object
  3,                                      !- Outlet Port
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82376701-0bcf-426f-9865-98d4e32a175d}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {61be1a08-f27d-41af-9a91-c727d1176802}, !- Inlet Node Name
  {45c7e230-7d86-4456-a251-e6ee8157c3d5}; !- Outlet Node Name

OS:Node,
  {b9a9ac52-3ea1-4da4-8200-db3e6b5fc691}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {9f9a951e-80ac-47c2-8522-dcfe7ac77780}, !- Inlet Port
  {61be1a08-f27d-41af-9a91-c727d1176802}; !- Outlet Port

OS:Connection,
  {9f9a951e-80ac-47c2-8522-dcfe7ac77780}, !- Handle
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Source Object
  2,                                      !- Outlet Port
  {b9a9ac52-3ea1-4da4-8200-db3e6b5fc691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61be1a08-f27d-41af-9a91-c727d1176802}, !- Handle
  {b9a9ac52-3ea1-4da4-8200-db3e6b5fc691}, !- Source Object
  3,                                      !- Outlet Port
  {82376701-0bcf-426f-9865-98d4e32a175d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c7e230-7d86-4456-a251-e6ee8157c3d5}, !- Handle
  {82376701-0bcf-426f-9865-98d4e32a175d}, !- Source Object
  3,                                      !- Outlet Port
  {23ecaacc-fb53-4127-bca3-ff6aac0cd968}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {248ab8ea-4b1d-484b-930d-740a112816c5}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  0.113258466480694,                      !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  13.5910159776833,                       !- Plant Loop Volume {m3}
  {9fbb002c-5a46-4864-bdcb-00b42e1c313c}, !- Plant Side Inlet Node Name
  {81448cf5-61db-42c3-a86e-f129f30bfd96}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {63711626-f622-4bb0-a3b4-c51c273e6f06}, !- Demand Side Inlet Node Name
  {284fb8b7-62c0-4b08-9ffa-b05f4404cdc0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0b0bd1fc-0c86-4e2d-8572-4927ec76918b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {73a5e8da-28eb-4594-9eea-1c84fabaf040}, !- Demand Mixer Name
  {2736014f-e679-45dc-aecc-7ceea73846fd}, !- Demand Splitter Name
  {e0a03535-4de6-4938-ac72-27d0e6d9a357}, !- Supply Mixer Name
  {4b319f4d-4942-4455-8eb9-ab1de833cf53}; !- Supply Splitter Name

OS:Node,
  {3d12b59a-1226-4a3c-b4c3-2b8f0a35d8cf}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {9fbb002c-5a46-4864-bdcb-00b42e1c313c}, !- Inlet Port
  {7989f0a1-4e88-408c-99c8-4f3516ca5508}; !- Outlet Port

OS:Node,
  {248ab8ea-4b1d-484b-930d-740a112816c5}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {ea0c2c93-2dcc-430d-acd7-e5092a287815}, !- Inlet Port
  {81448cf5-61db-42c3-a86e-f129f30bfd96}; !- Outlet Port

OS:Node,
  {4dec872b-f21d-4bc4-94f1-ad021ab8c1fd}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Name
  {5257824f-08b6-4a89-93a4-986300925478}, !- Inlet Port
  {cadc1d33-2919-4483-8701-0bb8bb0135f9}; !- Outlet Port

OS:Connector:Mixer,
  {e0a03535-4de6-4938-ac72-27d0e6d9a357}, !- Handle
  Connector Mixer 5,                      !- Name
  {c8b796e4-0750-4159-a6b8-36c45dc653b3}, !- Outlet Branch Name
  {650b00c5-02fb-46ad-9f8c-7791e5e06a29}, !- Inlet Branch Name 1
  {79c5580e-35ea-4cf7-9ccf-979b4a18c326}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4b319f4d-4942-4455-8eb9-ab1de833cf53}, !- Handle
  Connector Splitter 5,                   !- Name
  {ab07b781-b6de-4208-b3d3-cee9bccd02ef}, !- Inlet Branch Name
  {5257824f-08b6-4a89-93a4-986300925478}, !- Outlet Branch Name 1
  {fda2dcb5-83ad-4ddf-a358-7f9c7b664d71}; !- Outlet Branch Name 2

OS:Connection,
  {9fbb002c-5a46-4864-bdcb-00b42e1c313c}, !- Handle
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Source Object
  14,                                     !- Outlet Port
  {3d12b59a-1226-4a3c-b4c3-2b8f0a35d8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5257824f-08b6-4a89-93a4-986300925478}, !- Handle
  {4b319f4d-4942-4455-8eb9-ab1de833cf53}, !- Source Object
  3,                                      !- Outlet Port
  {4dec872b-f21d-4bc4-94f1-ad021ab8c1fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81448cf5-61db-42c3-a86e-f129f30bfd96}, !- Handle
  {248ab8ea-4b1d-484b-930d-740a112816c5}, !- Source Object
  3,                                      !- Outlet Port
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c282b1b1-ac59-4a8d-96e3-7b4490c68301}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {63711626-f622-4bb0-a3b4-c51c273e6f06}, !- Inlet Port
  {900e2eb6-1613-499e-ab03-b3bdbfb57cf8}; !- Outlet Port

OS:Node,
  {4649d90b-8294-469e-8aff-101a231ee430}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {3389b618-fa68-4436-adcd-fc397b458b05}, !- Inlet Port
  {284fb8b7-62c0-4b08-9ffa-b05f4404cdc0}; !- Outlet Port

OS:Node,
  {f0b60089-06dc-42c2-8321-746a4f832e2c}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {7c131670-fae0-44a8-896f-b2cd7f84e8fd}, !- Inlet Port
  {41133032-9303-403b-b24a-9cc8b19d95f3}; !- Outlet Port

OS:Connector:Mixer,
  {73a5e8da-28eb-4594-9eea-1c84fabaf040}, !- Handle
  Connector Mixer 6,                      !- Name
  {bda57ff9-6022-4eed-9ae2-5f6309ecb5c5}, !- Outlet Branch Name
  {a25aaf43-1872-45eb-9f21-5f4cb91b89e5}, !- Inlet Branch Name 1
  {88898ec1-320b-4544-8d4a-16c2fd89c909}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2736014f-e679-45dc-aecc-7ceea73846fd}, !- Handle
  Connector Splitter 6,                   !- Name
  {4231432f-ff38-446a-aeac-83941f26b523}, !- Inlet Branch Name
  {7c131670-fae0-44a8-896f-b2cd7f84e8fd}, !- Outlet Branch Name 1
  {7fdd0885-79e6-4baa-af25-b1ee0a91fa4a}; !- Outlet Branch Name 2

OS:Connection,
  {63711626-f622-4bb0-a3b4-c51c273e6f06}, !- Handle
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Source Object
  17,                                     !- Outlet Port
  {c282b1b1-ac59-4a8d-96e3-7b4490c68301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c131670-fae0-44a8-896f-b2cd7f84e8fd}, !- Handle
  {2736014f-e679-45dc-aecc-7ceea73846fd}, !- Source Object
  3,                                      !- Outlet Port
  {f0b60089-06dc-42c2-8321-746a4f832e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284fb8b7-62c0-4b08-9ffa-b05f4404cdc0}, !- Handle
  {4649d90b-8294-469e-8aff-101a231ee430}, !- Source Object
  3,                                      !- Outlet Port
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fab6edbd-71f9-4244-bcea-24824820e49a}, !- Handle
  {8be2fa16-5900-4a45-b0a6-f3364d39f527}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0b0bd1fc-0c86-4e2d-8572-4927ec76918b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {a7cd7df1-7738-4d65-a754-c1f69c2af919}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  2.77777777777779,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {248ab8ea-4b1d-484b-930d-740a112816c5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2b431585-8cae-46af-a9e1-bc31917c9a19}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {7989f0a1-4e88-408c-99c8-4f3516ca5508}, !- Inlet Node Name
  {33b51b6c-f6fe-4b9a-b029-f6a7c097f7fe}, !- Outlet Node Name
  0.113258466480694,                      !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  23345.1210414937,                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {667db184-3988-4a99-aa2b-1300ae190996}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {33b51b6c-f6fe-4b9a-b029-f6a7c097f7fe}, !- Inlet Port
  {ab07b781-b6de-4208-b3d3-cee9bccd02ef}; !- Outlet Port

OS:Connection,
  {7989f0a1-4e88-408c-99c8-4f3516ca5508}, !- Handle
  {3d12b59a-1226-4a3c-b4c3-2b8f0a35d8cf}, !- Source Object
  3,                                      !- Outlet Port
  {2b431585-8cae-46af-a9e1-bc31917c9a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b51b6c-f6fe-4b9a-b029-f6a7c097f7fe}, !- Handle
  {2b431585-8cae-46af-a9e1-bc31917c9a19}, !- Source Object
  3,                                      !- Outlet Port
  {667db184-3988-4a99-aa2b-1300ae190996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab07b781-b6de-4208-b3d3-cee9bccd02ef}, !- Handle
  {667db184-3988-4a99-aa2b-1300ae190996}, !- Source Object
  3,                                      !- Outlet Port
  {4b319f4d-4942-4455-8eb9-ab1de833cf53}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {71d89ffb-a3d2-4daa-b3a0-b6e26b726fb7}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {cadc1d33-2919-4483-8701-0bb8bb0135f9}, !- Water Inlet Node
  {ffe1eb27-262d-4dbe-8548-7266b02855bd}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  26.6666666666667,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  2.77777777777779,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  0.113258466480694,                      !- Design Water Flow Rate {m3/s}
  89.6753790142612,                       !- Design Air Flow Rate {m3/s}
  33867.0793580835,                       !- Design Fan Power {W}
  {90947e56-47e1-44c9-b601-cbd9e2e74188}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Cubic,
  {90947e56-47e1-44c9-b601-cbd9e2e74188}, !- Handle
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {205501a9-70cc-42b3-b665-863e5b5d811e}, !- Handle
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Name
  {ffe1eb27-262d-4dbe-8548-7266b02855bd}, !- Inlet Port
  {650b00c5-02fb-46ad-9f8c-7791e5e06a29}; !- Outlet Port

OS:Connection,
  {cadc1d33-2919-4483-8701-0bb8bb0135f9}, !- Handle
  {4dec872b-f21d-4bc4-94f1-ad021ab8c1fd}, !- Source Object
  3,                                      !- Outlet Port
  {71d89ffb-a3d2-4daa-b3a0-b6e26b726fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe1eb27-262d-4dbe-8548-7266b02855bd}, !- Handle
  {71d89ffb-a3d2-4daa-b3a0-b6e26b726fb7}, !- Source Object
  3,                                      !- Outlet Port
  {205501a9-70cc-42b3-b665-863e5b5d811e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650b00c5-02fb-46ad-9f8c-7791e5e06a29}, !- Handle
  {205501a9-70cc-42b3-b665-863e5b5d811e}, !- Source Object
  3,                                      !- Outlet Port
  {e0a03535-4de6-4938-ac72-27d0e6d9a357}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c1dcaf6-307e-4d6e-af34-680958d8ddaf}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {de93ba5e-e6cf-43fd-a1b3-c845c8ca24dd}, !- Inlet Node Name
  {d01b4e0d-e551-48e7-83d3-4c3f4b6e2180}; !- Outlet Node Name

OS:Node,
  {1319400e-e232-44a2-8ef3-ad2302973cdf}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {fda2dcb5-83ad-4ddf-a358-7f9c7b664d71}, !- Inlet Port
  {de93ba5e-e6cf-43fd-a1b3-c845c8ca24dd}; !- Outlet Port

OS:Connection,
  {fda2dcb5-83ad-4ddf-a358-7f9c7b664d71}, !- Handle
  {4b319f4d-4942-4455-8eb9-ab1de833cf53}, !- Source Object
  4,                                      !- Outlet Port
  {1319400e-e232-44a2-8ef3-ad2302973cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c643333c-6cb9-46a4-aa7e-d85d7e28f8e4}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {d01b4e0d-e551-48e7-83d3-4c3f4b6e2180}, !- Inlet Port
  {79c5580e-35ea-4cf7-9ccf-979b4a18c326}; !- Outlet Port

OS:Connection,
  {de93ba5e-e6cf-43fd-a1b3-c845c8ca24dd}, !- Handle
  {1319400e-e232-44a2-8ef3-ad2302973cdf}, !- Source Object
  3,                                      !- Outlet Port
  {8c1dcaf6-307e-4d6e-af34-680958d8ddaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01b4e0d-e551-48e7-83d3-4c3f4b6e2180}, !- Handle
  {8c1dcaf6-307e-4d6e-af34-680958d8ddaf}, !- Source Object
  3,                                      !- Outlet Port
  {c643333c-6cb9-46a4-aa7e-d85d7e28f8e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c5580e-35ea-4cf7-9ccf-979b4a18c326}, !- Handle
  {c643333c-6cb9-46a4-aa7e-d85d7e28f8e4}, !- Source Object
  3,                                      !- Outlet Port
  {e0a03535-4de6-4938-ac72-27d0e6d9a357}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {693a89d3-d5e3-447f-903b-16ea0ff639c2}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {41133032-9303-403b-b24a-9cc8b19d95f3}, !- Inlet Node Name
  {53eeb060-87d2-49fd-8450-74e1dd3edd91}; !- Outlet Node Name

OS:Node,
  {7ccc38e3-deec-4e63-8a30-2a7ec27e96df}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {53eeb060-87d2-49fd-8450-74e1dd3edd91}, !- Inlet Port
  {a25aaf43-1872-45eb-9f21-5f4cb91b89e5}; !- Outlet Port

OS:Connection,
  {41133032-9303-403b-b24a-9cc8b19d95f3}, !- Handle
  {f0b60089-06dc-42c2-8321-746a4f832e2c}, !- Source Object
  3,                                      !- Outlet Port
  {693a89d3-d5e3-447f-903b-16ea0ff639c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53eeb060-87d2-49fd-8450-74e1dd3edd91}, !- Handle
  {693a89d3-d5e3-447f-903b-16ea0ff639c2}, !- Source Object
  3,                                      !- Outlet Port
  {7ccc38e3-deec-4e63-8a30-2a7ec27e96df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a25aaf43-1872-45eb-9f21-5f4cb91b89e5}, !- Handle
  {7ccc38e3-deec-4e63-8a30-2a7ec27e96df}, !- Source Object
  3,                                      !- Outlet Port
  {73a5e8da-28eb-4594-9eea-1c84fabaf040}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cfd7e8c1-ed8f-43cf-8026-8220203ee5e1}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {42692ee4-0873-4804-ad39-bbe8d69c6eb4}, !- Inlet Node Name
  {ea0c2c93-2dcc-430d-acd7-e5092a287815}; !- Outlet Node Name

OS:Node,
  {685a86ed-c618-4c43-8a0e-24abd45b1bac}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {c8b796e4-0750-4159-a6b8-36c45dc653b3}, !- Inlet Port
  {42692ee4-0873-4804-ad39-bbe8d69c6eb4}; !- Outlet Port

OS:Connection,
  {c8b796e4-0750-4159-a6b8-36c45dc653b3}, !- Handle
  {e0a03535-4de6-4938-ac72-27d0e6d9a357}, !- Source Object
  2,                                      !- Outlet Port
  {685a86ed-c618-4c43-8a0e-24abd45b1bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42692ee4-0873-4804-ad39-bbe8d69c6eb4}, !- Handle
  {685a86ed-c618-4c43-8a0e-24abd45b1bac}, !- Source Object
  3,                                      !- Outlet Port
  {cfd7e8c1-ed8f-43cf-8026-8220203ee5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0c2c93-2dcc-430d-acd7-e5092a287815}, !- Handle
  {cfd7e8c1-ed8f-43cf-8026-8220203ee5e1}, !- Source Object
  3,                                      !- Outlet Port
  {248ab8ea-4b1d-484b-930d-740a112816c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {10512855-8357-4e27-b466-bd4849e50c89}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {900e2eb6-1613-499e-ab03-b3bdbfb57cf8}, !- Inlet Node Name
  {0a213839-e9a2-486a-adad-3368595b744c}; !- Outlet Node Name

OS:Node,
  {6cff439a-061c-4204-ac79-fae40cd03a65}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {0a213839-e9a2-486a-adad-3368595b744c}, !- Inlet Port
  {4231432f-ff38-446a-aeac-83941f26b523}; !- Outlet Port

OS:Connection,
  {900e2eb6-1613-499e-ab03-b3bdbfb57cf8}, !- Handle
  {c282b1b1-ac59-4a8d-96e3-7b4490c68301}, !- Source Object
  3,                                      !- Outlet Port
  {10512855-8357-4e27-b466-bd4849e50c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a213839-e9a2-486a-adad-3368595b744c}, !- Handle
  {10512855-8357-4e27-b466-bd4849e50c89}, !- Source Object
  3,                                      !- Outlet Port
  {6cff439a-061c-4204-ac79-fae40cd03a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4231432f-ff38-446a-aeac-83941f26b523}, !- Handle
  {6cff439a-061c-4204-ac79-fae40cd03a65}, !- Source Object
  3,                                      !- Outlet Port
  {2736014f-e679-45dc-aecc-7ceea73846fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {51aba747-4c05-45d0-bab9-68a700bb2887}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {f956283b-d398-404b-85b9-8eef716aec57}, !- Inlet Node Name
  {3389b618-fa68-4436-adcd-fc397b458b05}; !- Outlet Node Name

OS:Node,
  {c11afc89-f64c-45fa-ac56-94a9bbe059b9}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {bda57ff9-6022-4eed-9ae2-5f6309ecb5c5}, !- Inlet Port
  {f956283b-d398-404b-85b9-8eef716aec57}; !- Outlet Port

OS:Connection,
  {bda57ff9-6022-4eed-9ae2-5f6309ecb5c5}, !- Handle
  {73a5e8da-28eb-4594-9eea-1c84fabaf040}, !- Source Object
  2,                                      !- Outlet Port
  {c11afc89-f64c-45fa-ac56-94a9bbe059b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f956283b-d398-404b-85b9-8eef716aec57}, !- Handle
  {c11afc89-f64c-45fa-ac56-94a9bbe059b9}, !- Source Object
  3,                                      !- Outlet Port
  {51aba747-4c05-45d0-bab9-68a700bb2887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3389b618-fa68-4436-adcd-fc397b458b05}, !- Handle
  {51aba747-4c05-45d0-bab9-68a700bb2887}, !- Source Object
  3,                                      !- Outlet Port
  {4649d90b-8294-469e-8aff-101a231ee430}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81f476bc-c430-4836-a0f2-9f18b792c27a}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  0.0821564916089711,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  9.85877899307653,                       !- Plant Loop Volume {m3}
  {6200aac4-81b6-4249-9356-4ed91a23ba32}, !- Plant Side Inlet Node Name
  {b39eb466-86ad-479a-9958-d4493493bb0e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9ca02f0c-9f66-4537-8f77-575f6bd48810}, !- Demand Side Inlet Node Name
  {c9f38fc7-7c37-4f22-a202-fca69d877be9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1f1a0dd6-89aa-4e82-b9fd-6d3b5fa01b5c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9a5a8dc1-a6d5-44c0-ac80-881b28c2feb9}, !- Demand Mixer Name
  {0ebc72b7-64c0-464b-9cfe-f026aa502286}, !- Demand Splitter Name
  {f33c7dd8-bd16-40b0-96a5-41365dc83cef}, !- Supply Mixer Name
  {97c3dad9-014f-4b2f-9058-ee317f8d589c}; !- Supply Splitter Name

OS:Node,
  {eebe192a-23c5-4f0a-bfed-7b43c443fdd8}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {6200aac4-81b6-4249-9356-4ed91a23ba32}, !- Inlet Port
  {b2c07754-07c8-4b89-9cb7-dc03427e7440}; !- Outlet Port

OS:Node,
  {81f476bc-c430-4836-a0f2-9f18b792c27a}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {16917d0b-4e8d-4579-8ec3-b1ac12295f29}, !- Inlet Port
  {b39eb466-86ad-479a-9958-d4493493bb0e}; !- Outlet Port

OS:Node,
  {a3c1cbc9-8cfb-4594-8309-18d4115074ba}, !- Handle
  ComStock 90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {564ba1ea-8c16-40ba-9e76-4575f59edfcd}, !- Inlet Port
  {e23633b8-af9b-4703-ad78-e3bafb732458}; !- Outlet Port

OS:Connector:Mixer,
  {f33c7dd8-bd16-40b0-96a5-41365dc83cef}, !- Handle
  Connector Mixer 7,                      !- Name
  {b7d420cf-3524-4c1d-ac8e-89d90d66d40f}, !- Outlet Branch Name
  {bbc0b4fc-9923-4056-9998-880ca8baa28f}, !- Inlet Branch Name 1
  {a4923926-0000-4d21-8786-9ffa50c07f5a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {97c3dad9-014f-4b2f-9058-ee317f8d589c}, !- Handle
  Connector Splitter 7,                   !- Name
  {70ff07c9-6ee4-4190-8a9d-2b73b154d4d2}, !- Inlet Branch Name
  {564ba1ea-8c16-40ba-9e76-4575f59edfcd}, !- Outlet Branch Name 1
  {1f467277-7c1e-4a4c-940f-6e091798ac59}; !- Outlet Branch Name 2

OS:Connection,
  {6200aac4-81b6-4249-9356-4ed91a23ba32}, !- Handle
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Source Object
  14,                                     !- Outlet Port
  {eebe192a-23c5-4f0a-bfed-7b43c443fdd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {564ba1ea-8c16-40ba-9e76-4575f59edfcd}, !- Handle
  {97c3dad9-014f-4b2f-9058-ee317f8d589c}, !- Source Object
  3,                                      !- Outlet Port
  {a3c1cbc9-8cfb-4594-8309-18d4115074ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39eb466-86ad-479a-9958-d4493493bb0e}, !- Handle
  {81f476bc-c430-4836-a0f2-9f18b792c27a}, !- Source Object
  3,                                      !- Outlet Port
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {13aac726-4290-4cca-a745-c9e762c37a84}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {9ca02f0c-9f66-4537-8f77-575f6bd48810}, !- Inlet Port
  {55825531-576d-4c1a-85c9-6aab08685390}; !- Outlet Port

OS:Node,
  {0065c780-0d58-4175-a9fe-8c6e27578bec}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {91754a54-438a-4435-b1f4-ef264a6e5caf}, !- Inlet Port
  {c9f38fc7-7c37-4f22-a202-fca69d877be9}; !- Outlet Port

OS:Node,
  {a6bc930b-df13-40b0-a9a0-ad6d5e1f2a88}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {1dbead91-eeb4-4e1a-b732-083cef0a3b33}, !- Inlet Port
  {f860b174-100f-46cb-9c36-c66258a64e9e}; !- Outlet Port

OS:Connector:Mixer,
  {9a5a8dc1-a6d5-44c0-ac80-881b28c2feb9}, !- Handle
  Connector Mixer 8,                      !- Name
  {9dcff715-04b8-46ea-b435-9659a265e50c}, !- Outlet Branch Name
  {fccdd08f-b4f9-4730-96ae-c63a67914bcd}, !- Inlet Branch Name 1
  {59464e03-9b6a-4e8b-98fe-31884bcce6b5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0ebc72b7-64c0-464b-9cfe-f026aa502286}, !- Handle
  Connector Splitter 8,                   !- Name
  {158686c3-a4e9-4806-bca6-743d92e62586}, !- Inlet Branch Name
  {1dbead91-eeb4-4e1a-b732-083cef0a3b33}, !- Outlet Branch Name 1
  {049c3262-146b-4952-b242-f210c09c26bb}; !- Outlet Branch Name 2

OS:Connection,
  {9ca02f0c-9f66-4537-8f77-575f6bd48810}, !- Handle
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Source Object
  17,                                     !- Outlet Port
  {13aac726-4290-4cca-a745-c9e762c37a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dbead91-eeb4-4e1a-b732-083cef0a3b33}, !- Handle
  {0ebc72b7-64c0-464b-9cfe-f026aa502286}, !- Source Object
  3,                                      !- Outlet Port
  {a6bc930b-df13-40b0-a9a0-ad6d5e1f2a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f38fc7-7c37-4f22-a202-fca69d877be9}, !- Handle
  {0065c780-0d58-4175-a9fe-8c6e27578bec}, !- Source Object
  3,                                      !- Outlet Port
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {34a9ad40-d940-4cac-900e-3b2528600e33}, !- Handle
  {7babac34-e764-4ec9-975b-4422de9460f6}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1f1a0dd6-89aa-4e82-b9fd-6d3b5fa01b5c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {3c401072-de6f-46c4-9cdb-0cbf6054a245}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {889944db-af5f-4768-8e38-f06b809d83b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {889944db-af5f-4768-8e38-f06b809d83b9}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c621022-daec-4b3e-a3cf-7a3b3cfde565}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {3c401072-de6f-46c4-9cdb-0cbf6054a245}, !- Schedule Name
  {81f476bc-c430-4836-a0f2-9f18b792c27a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {dea8b8f7-147d-4bfc-8de5-38128b7484f4}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {b2c07754-07c8-4b89-9cb7-dc03427e7440}, !- Inlet Node Name
  {c474bdb9-98e3-4ad2-90f8-3adead170fea}, !- Outlet Node Name
  0.0821564916089711,                     !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  5276.563199867,                         !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5c9faa0d-5f64-4e02-afbd-00490ac1e9e4}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {c474bdb9-98e3-4ad2-90f8-3adead170fea}, !- Inlet Port
  {70ff07c9-6ee4-4190-8a9d-2b73b154d4d2}; !- Outlet Port

OS:Connection,
  {b2c07754-07c8-4b89-9cb7-dc03427e7440}, !- Handle
  {eebe192a-23c5-4f0a-bfed-7b43c443fdd8}, !- Source Object
  3,                                      !- Outlet Port
  {dea8b8f7-147d-4bfc-8de5-38128b7484f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c474bdb9-98e3-4ad2-90f8-3adead170fea}, !- Handle
  {dea8b8f7-147d-4bfc-8de5-38128b7484f4}, !- Source Object
  3,                                      !- Outlet Port
  {5c9faa0d-5f64-4e02-afbd-00490ac1e9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70ff07c9-6ee4-4190-8a9d-2b73b154d4d2}, !- Handle
  {5c9faa0d-5f64-4e02-afbd-00490ac1e9e4}, !- Source Object
  3,                                      !- Outlet Port
  {97c3dad9-014f-4b2f-9058-ee317f8d589c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {274ce0ae-b4b2-4766-adc1-0526ca189728}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {7446abb0-642c-4a39-9ec0-49609dd23a24}, !- Inlet Node Name
  {c111ea6b-1ea4-499f-b298-1333c9dd8b20}, !- Outlet Node Name
  0.0821564916089711,                     !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  15568.760650157,                        !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {78258255-aab5-4390-8dd7-f4b7563ae0aa}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {c111ea6b-1ea4-499f-b298-1333c9dd8b20}, !- Inlet Port
  {158686c3-a4e9-4806-bca6-743d92e62586}; !- Outlet Port

OS:Connection,
  {c111ea6b-1ea4-499f-b298-1333c9dd8b20}, !- Handle
  {274ce0ae-b4b2-4766-adc1-0526ca189728}, !- Source Object
  3,                                      !- Outlet Port
  {78258255-aab5-4390-8dd7-f4b7563ae0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158686c3-a4e9-4806-bca6-743d92e62586}, !- Handle
  {78258255-aab5-4390-8dd7-f4b7563ae0aa}, !- Source Object
  3,                                      !- Outlet Port
  {0ebc72b7-64c0-464b-9cfe-f026aa502286}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}, !- Handle
  ComStock 90.1-2007 WaterCooled  Rotary Screw Chiller 0 547tons 0.639kW/ton, !- Name
  1935003.01416011,                       !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  0.0821564916089711,                     !- Reference Chilled Water Flow Rate {m3/s}
  0.0984856230266905,                     !- Reference Condenser Fluid Flow Rate {m3/s}
  {f2f2a899-4f31-45bf-9157-ea8c3c2a73e0}, !- Cooling Capacity Function of Temperature Curve Name
  {d4b07348-a999-4237-9d40-5f5d707e1462}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {189ee1e2-4b27-4d74-8278-5d1ee8fa42c5}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e23633b8-af9b-4703-ad78-e3bafb732458}, !- Chilled Water Inlet Node Name
  {99480e9c-83aa-4ccf-94ea-8cb90afd8f5a}, !- Chilled Water Outlet Node Name
  {80407a50-ecb5-4e72-acca-eced44f3e4f6}, !- Condenser Inlet Node Name
  {af96cb78-66ac-4172-a0b1-2b880e028287}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {e11c1ba6-008e-4448-97b7-63a69602752e}, !- Handle
  ComStock 90.1-2007 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {99480e9c-83aa-4ccf-94ea-8cb90afd8f5a}, !- Inlet Port
  {bbc0b4fc-9923-4056-9998-880ca8baa28f}; !- Outlet Port

OS:Connection,
  {e23633b8-af9b-4703-ad78-e3bafb732458}, !- Handle
  {a3c1cbc9-8cfb-4594-8309-18d4115074ba}, !- Source Object
  3,                                      !- Outlet Port
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {99480e9c-83aa-4ccf-94ea-8cb90afd8f5a}, !- Handle
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}, !- Source Object
  16,                                     !- Outlet Port
  {e11c1ba6-008e-4448-97b7-63a69602752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc0b4fc-9923-4056-9998-880ca8baa28f}, !- Handle
  {e11c1ba6-008e-4448-97b7-63a69602752e}, !- Source Object
  3,                                      !- Outlet Port
  {f33c7dd8-bd16-40b0-96a5-41365dc83cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9be1e89e-814c-4d20-b7d5-40c7d971b244}, !- Handle
  ComStock 90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {7fdd0885-79e6-4baa-af25-b1ee0a91fa4a}, !- Inlet Port
  {80407a50-ecb5-4e72-acca-eced44f3e4f6}; !- Outlet Port

OS:Connection,
  {7fdd0885-79e6-4baa-af25-b1ee0a91fa4a}, !- Handle
  {2736014f-e679-45dc-aecc-7ceea73846fd}, !- Source Object
  4,                                      !- Outlet Port
  {9be1e89e-814c-4d20-b7d5-40c7d971b244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8ac3654-81f1-4fae-8b55-55654d9341b2}, !- Handle
  ComStock 90.1-2007 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {af96cb78-66ac-4172-a0b1-2b880e028287}, !- Inlet Port
  {88898ec1-320b-4544-8d4a-16c2fd89c909}; !- Outlet Port

OS:Connection,
  {80407a50-ecb5-4e72-acca-eced44f3e4f6}, !- Handle
  {9be1e89e-814c-4d20-b7d5-40c7d971b244}, !- Source Object
  3,                                      !- Outlet Port
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {af96cb78-66ac-4172-a0b1-2b880e028287}, !- Handle
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}, !- Source Object
  18,                                     !- Outlet Port
  {c8ac3654-81f1-4fae-8b55-55654d9341b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88898ec1-320b-4544-8d4a-16c2fd89c909}, !- Handle
  {c8ac3654-81f1-4fae-8b55-55654d9341b2}, !- Source Object
  3,                                      !- Outlet Port
  {73a5e8da-28eb-4594-9eea-1c84fabaf040}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62c0189b-1430-4042-bc8f-294d13fe3f25}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {88b654ed-bd3f-4848-b091-37dfb69d1687}, !- Inlet Node Name
  {caedbbac-f833-426d-87f5-b3da90403e66}; !- Outlet Node Name

OS:Node,
  {40e9fb55-8544-4a3c-9e7b-1963f975b971}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {1f467277-7c1e-4a4c-940f-6e091798ac59}, !- Inlet Port
  {88b654ed-bd3f-4848-b091-37dfb69d1687}; !- Outlet Port

OS:Connection,
  {1f467277-7c1e-4a4c-940f-6e091798ac59}, !- Handle
  {97c3dad9-014f-4b2f-9058-ee317f8d589c}, !- Source Object
  4,                                      !- Outlet Port
  {40e9fb55-8544-4a3c-9e7b-1963f975b971}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {144778f7-f407-4e45-891b-6cb7c3ab668c}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {caedbbac-f833-426d-87f5-b3da90403e66}, !- Inlet Port
  {a4923926-0000-4d21-8786-9ffa50c07f5a}; !- Outlet Port

OS:Connection,
  {88b654ed-bd3f-4848-b091-37dfb69d1687}, !- Handle
  {40e9fb55-8544-4a3c-9e7b-1963f975b971}, !- Source Object
  3,                                      !- Outlet Port
  {62c0189b-1430-4042-bc8f-294d13fe3f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caedbbac-f833-426d-87f5-b3da90403e66}, !- Handle
  {62c0189b-1430-4042-bc8f-294d13fe3f25}, !- Source Object
  3,                                      !- Outlet Port
  {144778f7-f407-4e45-891b-6cb7c3ab668c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4923926-0000-4d21-8786-9ffa50c07f5a}, !- Handle
  {144778f7-f407-4e45-891b-6cb7c3ab668c}, !- Source Object
  3,                                      !- Outlet Port
  {f33c7dd8-bd16-40b0-96a5-41365dc83cef}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b6a4bab-6ea6-4a86-ad66-45f5175379cc}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {f860b174-100f-46cb-9c36-c66258a64e9e}, !- Inlet Node Name
  {4b8a6be5-5163-4cc2-9449-27ca53865ab9}; !- Outlet Node Name

OS:Node,
  {bdbf8015-e77b-43b4-a355-128c4644580a}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {4b8a6be5-5163-4cc2-9449-27ca53865ab9}, !- Inlet Port
  {fccdd08f-b4f9-4730-96ae-c63a67914bcd}; !- Outlet Port

OS:Connection,
  {f860b174-100f-46cb-9c36-c66258a64e9e}, !- Handle
  {a6bc930b-df13-40b0-a9a0-ad6d5e1f2a88}, !- Source Object
  3,                                      !- Outlet Port
  {0b6a4bab-6ea6-4a86-ad66-45f5175379cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8a6be5-5163-4cc2-9449-27ca53865ab9}, !- Handle
  {0b6a4bab-6ea6-4a86-ad66-45f5175379cc}, !- Source Object
  3,                                      !- Outlet Port
  {bdbf8015-e77b-43b4-a355-128c4644580a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fccdd08f-b4f9-4730-96ae-c63a67914bcd}, !- Handle
  {bdbf8015-e77b-43b4-a355-128c4644580a}, !- Source Object
  3,                                      !- Outlet Port
  {9a5a8dc1-a6d5-44c0-ac80-881b28c2feb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01b79171-a73a-41ba-b001-855b422cdad8}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {3ec3bffa-e3f0-491d-a8c6-56a87721e7c7}, !- Inlet Node Name
  {16917d0b-4e8d-4579-8ec3-b1ac12295f29}; !- Outlet Node Name

OS:Node,
  {db7be351-6b8f-4055-9b4b-2e85923205f5}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {b7d420cf-3524-4c1d-ac8e-89d90d66d40f}, !- Inlet Port
  {3ec3bffa-e3f0-491d-a8c6-56a87721e7c7}; !- Outlet Port

OS:Connection,
  {b7d420cf-3524-4c1d-ac8e-89d90d66d40f}, !- Handle
  {f33c7dd8-bd16-40b0-96a5-41365dc83cef}, !- Source Object
  2,                                      !- Outlet Port
  {db7be351-6b8f-4055-9b4b-2e85923205f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec3bffa-e3f0-491d-a8c6-56a87721e7c7}, !- Handle
  {db7be351-6b8f-4055-9b4b-2e85923205f5}, !- Source Object
  3,                                      !- Outlet Port
  {01b79171-a73a-41ba-b001-855b422cdad8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16917d0b-4e8d-4579-8ec3-b1ac12295f29}, !- Handle
  {01b79171-a73a-41ba-b001-855b422cdad8}, !- Source Object
  3,                                      !- Outlet Port
  {81f476bc-c430-4836-a0f2-9f18b792c27a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15c4a564-a5c6-46b1-8595-ad6d4878644b}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {55825531-576d-4c1a-85c9-6aab08685390}, !- Inlet Node Name
  {ea0242fd-f798-4b27-9123-0689170e104b}; !- Outlet Node Name

OS:Node,
  {ec920405-884b-4238-bbe4-1ce1dc4f7f26}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {ea0242fd-f798-4b27-9123-0689170e104b}, !- Inlet Port
  {7446abb0-642c-4a39-9ec0-49609dd23a24}; !- Outlet Port

OS:Connection,
  {55825531-576d-4c1a-85c9-6aab08685390}, !- Handle
  {13aac726-4290-4cca-a745-c9e762c37a84}, !- Source Object
  3,                                      !- Outlet Port
  {15c4a564-a5c6-46b1-8595-ad6d4878644b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea0242fd-f798-4b27-9123-0689170e104b}, !- Handle
  {15c4a564-a5c6-46b1-8595-ad6d4878644b}, !- Source Object
  3,                                      !- Outlet Port
  {ec920405-884b-4238-bbe4-1ce1dc4f7f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7446abb0-642c-4a39-9ec0-49609dd23a24}, !- Handle
  {ec920405-884b-4238-bbe4-1ce1dc4f7f26}, !- Source Object
  3,                                      !- Outlet Port
  {274ce0ae-b4b2-4766-adc1-0526ca189728}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {688e31b4-091e-4cd9-aae9-6e1ea4c9274b}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {8bd4062c-e9a1-4dc8-bb83-4a53c78a6f16}, !- Inlet Node Name
  {91754a54-438a-4435-b1f4-ef264a6e5caf}; !- Outlet Node Name

OS:Node,
  {d050da81-6510-4b5c-b9dc-9ecf70ad962a}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {9dcff715-04b8-46ea-b435-9659a265e50c}, !- Inlet Port
  {8bd4062c-e9a1-4dc8-bb83-4a53c78a6f16}; !- Outlet Port

OS:Connection,
  {9dcff715-04b8-46ea-b435-9659a265e50c}, !- Handle
  {9a5a8dc1-a6d5-44c0-ac80-881b28c2feb9}, !- Source Object
  2,                                      !- Outlet Port
  {d050da81-6510-4b5c-b9dc-9ecf70ad962a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd4062c-e9a1-4dc8-bb83-4a53c78a6f16}, !- Handle
  {d050da81-6510-4b5c-b9dc-9ecf70ad962a}, !- Source Object
  3,                                      !- Outlet Port
  {688e31b4-091e-4cd9-aae9-6e1ea4c9274b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91754a54-438a-4435-b1f4-ef264a6e5caf}, !- Handle
  {688e31b4-091e-4cd9-aae9-6e1ea4c9274b}, !- Source Object
  3,                                      !- Outlet Port
  {0065c780-0d58-4175-a9fe-8c6e27578bec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- Handle
  9 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {5bd709bc-739e-4ec3-b189-b7151643a12e}, !- Availability Schedule
  {515253e8-d497-4bbb-ac03-16ae235ede2d}, !- Availability Manager List Name
  69.6458785774619,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36e1a670-6ca9-4493-b79a-d6b95cfd42eb}, !- Supply Side Inlet Node Name
  {9480a13a-2391-4fc0-bc47-eafb85b26e80}, !- Demand Side Outlet Node Name
  {d98a69d6-f5ab-4cb8-a2b4-22a0843065ac}, !- Demand Side Inlet Node A
  {b91f4983-e4d7-48eb-857c-9c0742226099}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Demand Mixer Name
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ec8e580-c0fd-4ade-89e4-38f6df871314}, !- Handle
  9 Zone VAV Supply Inlet Node,           !- Name
  {36e1a670-6ca9-4493-b79a-d6b95cfd42eb}, !- Inlet Port
  {7865061d-ddef-4c5f-abe7-f6aef524d827}; !- Outlet Port

OS:Node,
  {0dcabb73-0e62-4317-ae08-f6db2778db01}, !- Handle
  9 Zone VAV Supply Outlet Node,          !- Name
  {0416d4ec-87d7-49df-a6f8-cce3c663335f}, !- Inlet Port
  {b91f4983-e4d7-48eb-857c-9c0742226099}; !- Outlet Port

OS:Connection,
  {36e1a670-6ca9-4493-b79a-d6b95cfd42eb}, !- Handle
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- Source Object
  9,                                      !- Outlet Port
  {1ec8e580-c0fd-4ade-89e4-38f6df871314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b91f4983-e4d7-48eb-857c-9c0742226099}, !- Handle
  {0dcabb73-0e62-4317-ae08-f6db2778db01}, !- Source Object
  3,                                      !- Outlet Port
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d8c1df6b-08b1-4d95-b183-191bb4f32c1f}, !- Handle
  9 Zone VAV Demand Inlet Node,           !- Name
  {d98a69d6-f5ab-4cb8-a2b4-22a0843065ac}, !- Inlet Port
  {b3bd5ce9-7ab2-4def-bded-d8b85d1e1b96}; !- Outlet Port

OS:Node,
  {91ff0d7f-194e-4965-9eaa-e71f554b12bc}, !- Handle
  9 Zone VAV Demand Outlet Node,          !- Name
  {5d9bbc2e-eddf-46d5-b067-ea21c83b1dca}, !- Inlet Port
  {9480a13a-2391-4fc0-bc47-eafb85b26e80}; !- Outlet Port

OS:Node,
  {35eac59d-4818-4bae-87f7-b7e5bd3297ce}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground VAV Terminal Outlet Air Node, !- Name
  {73adcf6c-3cac-446c-81d6-8c3a7d04eeb5}, !- Inlet Port
  {0ce5230f-ffa5-4759-9c93-6edd3070596c}; !- Outlet Port

OS:Connection,
  {d98a69d6-f5ab-4cb8-a2b4-22a0843065ac}, !- Handle
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- Source Object
  11,                                     !- Outlet Port
  {d8c1df6b-08b1-4d95-b183-191bb4f32c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9480a13a-2391-4fc0-bc47-eafb85b26e80}, !- Handle
  {91ff0d7f-194e-4965-9eaa-e71f554b12bc}, !- Source Object
  3,                                      !- Outlet Port
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b3bd5ce9-7ab2-4def-bded-d8b85d1e1b96}, !- Inlet Node Name
  {0d313da9-548a-4251-877c-852f5573525b}, !- Outlet Node Name 1
  {5b5398a6-e6c4-4656-bb0e-94ccb7ae5992}, !- Outlet Node Name 2
  {5bb631b8-514a-4233-898d-e864c6873aa2}, !- Outlet Node Name 3
  {f7acfb5a-b746-448b-9659-f6bfb7e331f6}, !- Outlet Node Name 4
  {02805e17-ec90-4038-9afb-439e3c7b0053}, !- Outlet Node Name 5
  {ab335931-f221-4817-ae99-d22a0f209e67}, !- Outlet Node Name 6
  {9ae510c4-f6a2-460a-9229-1b6e414fd9b2}, !- Outlet Node Name 7
  {a6238aac-a744-41a7-b186-d19e0e2c484e}, !- Outlet Node Name 8
  {168c6502-8161-4ae3-8f55-be4dba9371e4}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5d9bbc2e-eddf-46d5-b067-ea21c83b1dca}, !- Outlet Node Name
  {7049d36c-9118-4805-afb3-d073c0d15684}, !- Inlet Node Name 1
  {8875c409-57fd-4382-9c98-dfdd299e8b68}, !- Inlet Node Name 2
  {4805d865-ee91-46c5-b513-698855d1cff0}, !- Inlet Node Name 3
  {13e50d11-073b-41ef-a662-1ecfb07f4c8d}, !- Inlet Node Name 4
  {c153410f-e112-475a-837d-8b14105379df}, !- Inlet Node Name 5
  {d284fe98-9954-4952-b26b-546ffe6ee8df}, !- Inlet Node Name 6
  {278c5786-a126-49c2-adc2-11b8a281a69d}, !- Inlet Node Name 7
  {c1154f90-b5ef-48a2-b5ac-9be0456d2e3c}, !- Inlet Node Name 8
  {0f029626-391c-4dd9-86cd-b82209740d23}; !- Inlet Node Name 9

OS:Connection,
  {b3bd5ce9-7ab2-4def-bded-d8b85d1e1b96}, !- Handle
  {d8c1df6b-08b1-4d95-b183-191bb4f32c1f}, !- Source Object
  3,                                      !- Outlet Port
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9bbc2e-eddf-46d5-b067-ea21c83b1dca}, !- Handle
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Source Object
  2,                                      !- Outlet Port
  {91ff0d7f-194e-4965-9eaa-e71f554b12bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {683cd2c1-630a-4ff4-a646-eb7826ccc61e}, !- Handle
  {c8b85b84-92c9-41e9-9aac-37a6654b2b54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  69.6458785774619,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1307112.92,                             !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  317877.61,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {515253e8-d497-4bbb-ac03-16ae235ede2d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fb1c62d2-b78d-42ee-b479-3abd24170dd4}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {0163140f-1b1a-43b5-b228-1d9e300fad74}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  {36c3731a-691c-4887-a742-706a671a1fb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36c3731a-691c-4887-a742-706a671a1fb5}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {68c4df56-c793-4301-b9e2-0c1af6a53af2}, !- Handle
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {0163140f-1b1a-43b5-b228-1d9e300fad74}, !- Schedule Name
  {0dcabb73-0e62-4317-ae08-f6db2778db01}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {d2341be7-b1d6-4154-81df-028286f79246}, !- Handle
  9 Zone VAV Fan,                         !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  69.6458785774619,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {df0cfe84-dde6-4813-852e-539d265eba8e}, !- Air Inlet Node Name
  {0416d4ec-87d7-49df-a6f8-cce3c663335f}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0416d4ec-87d7-49df-a6f8-cce3c663335f}, !- Handle
  {d2341be7-b1d6-4154-81df-028286f79246}, !- Source Object
  17,                                     !- Outlet Port
  {0dcabb73-0e62-4317-ae08-f6db2778db01}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a233d66b-552a-4852-b864-cec385628831}, !- Handle
  9 Zone VAV Main Htg Coil,               !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  4953.5735479173,                        !- U-Factor Times Area Value {W/K}
  0.00733934966498737,                    !- Maximum Water Flow Rate {m3/s}
  {d74a07fe-f0bf-4990-85ee-d21535ce28a3}, !- Water Inlet Node Name
  {15d753d8-f529-41a9-a0d8-3b3cc59cdd24}, !- Water Outlet Node Name
  {7125bf53-2b8e-4d93-a52e-91cd16d79b6d}, !- Air Inlet Node Name
  {35438516-db11-41f4-87ca-ba5e330c2c20}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  335546.259463624,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {723cb888-7378-4391-af73-9576faedb8f2}, !- Handle
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {a0dfc74a-e8f3-4b35-a092-349bf6993c19}, !- Inlet Port
  {d74a07fe-f0bf-4990-85ee-d21535ce28a3}; !- Outlet Port

OS:Connection,
  {a0dfc74a-e8f3-4b35-a092-349bf6993c19}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  4,                                      !- Outlet Port
  {723cb888-7378-4391-af73-9576faedb8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {958e5d96-30f3-4b9b-be75-1287954574f7}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {15d753d8-f529-41a9-a0d8-3b3cc59cdd24}, !- Inlet Port
  {2e2653fa-017e-40ff-bba3-99e6023902eb}; !- Outlet Port

OS:Connection,
  {d74a07fe-f0bf-4990-85ee-d21535ce28a3}, !- Handle
  {723cb888-7378-4391-af73-9576faedb8f2}, !- Source Object
  3,                                      !- Outlet Port
  {a233d66b-552a-4852-b864-cec385628831}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {15d753d8-f529-41a9-a0d8-3b3cc59cdd24}, !- Handle
  {a233d66b-552a-4852-b864-cec385628831}, !- Source Object
  6,                                      !- Outlet Port
  {958e5d96-30f3-4b9b-be75-1287954574f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2653fa-017e-40ff-bba3-99e6023902eb}, !- Handle
  {958e5d96-30f3-4b9b-be75-1287954574f7}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5e4389a0-b05d-4191-b45a-ed2e67273bee}, !- Handle
  9 Zone VAV Main Htg Coil Controller,    !- Name
  {a233d66b-552a-4852-b864-cec385628831}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00733934966498737,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9119c5cd-6bc5-4808-95fb-dfeda471cdeb}, !- Handle
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {35438516-db11-41f4-87ca-ba5e330c2c20}, !- Inlet Port
  {df0cfe84-dde6-4813-852e-539d265eba8e}; !- Outlet Port

OS:Connection,
  {35438516-db11-41f4-87ca-ba5e330c2c20}, !- Handle
  {a233d66b-552a-4852-b864-cec385628831}, !- Source Object
  8,                                      !- Outlet Port
  {9119c5cd-6bc5-4808-95fb-dfeda471cdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0cfe84-dde6-4813-852e-539d265eba8e}, !- Handle
  {9119c5cd-6bc5-4808-95fb-dfeda471cdeb}, !- Source Object
  3,                                      !- Outlet Port
  {d2341be7-b1d6-4154-81df-028286f79246}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Handle
  9 Zone VAV Clg Coil,                    !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  0.0821564916089711,                     !- Design Water Flow Rate {m3/s}
  69.6458785774619,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  28.382425657375,                        !- Design Inlet Air Temperature {C}
  10.9423112112334,                       !- Design Outlet Air Temperature {C}
  0.0106195504654915,                     !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d4cef41a-2c3e-4ab8-8b27-63c430eabd08}, !- Water Inlet Node Name
  {c151b468-ca8a-44e9-be76-3f124412e005}, !- Water Outlet Node Name
  {535a5aaf-9773-408a-b25a-32918cac4756}, !- Air Inlet Node Name
  {e73e4083-ba2f-4360-8ae6-c69e29ee2586}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3efb9e5e-674f-4713-91c4-433bcea69065}, !- Handle
  9 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {049c3262-146b-4952-b242-f210c09c26bb}, !- Inlet Port
  {d4cef41a-2c3e-4ab8-8b27-63c430eabd08}; !- Outlet Port

OS:Connection,
  {049c3262-146b-4952-b242-f210c09c26bb}, !- Handle
  {0ebc72b7-64c0-464b-9cfe-f026aa502286}, !- Source Object
  4,                                      !- Outlet Port
  {3efb9e5e-674f-4713-91c4-433bcea69065}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d524b2aa-d947-446f-8208-ac65cfda753f}, !- Handle
  9 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {c151b468-ca8a-44e9-be76-3f124412e005}, !- Inlet Port
  {59464e03-9b6a-4e8b-98fe-31884bcce6b5}; !- Outlet Port

OS:Connection,
  {d4cef41a-2c3e-4ab8-8b27-63c430eabd08}, !- Handle
  {3efb9e5e-674f-4713-91c4-433bcea69065}, !- Source Object
  3,                                      !- Outlet Port
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c151b468-ca8a-44e9-be76-3f124412e005}, !- Handle
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Source Object
  11,                                     !- Outlet Port
  {d524b2aa-d947-446f-8208-ac65cfda753f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59464e03-9b6a-4e8b-98fe-31884bcce6b5}, !- Handle
  {d524b2aa-d947-446f-8208-ac65cfda753f}, !- Source Object
  3,                                      !- Outlet Port
  {9a5a8dc1-a6d5-44c0-ac80-881b28c2feb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {30140c75-1a7a-4f3f-a3bc-5434601999a8}, !- Handle
  9 Zone VAV Clg Coil Controller,         !- Name
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  5.7961393782117e-06,                    !- Controller Convergence Tolerance {deltaC}
  0.0821564916089711,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c2a57a1e-59cb-4eff-a08a-da209ddf4776}, !- Handle
  9 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {e73e4083-ba2f-4360-8ae6-c69e29ee2586}, !- Inlet Port
  {7125bf53-2b8e-4d93-a52e-91cd16d79b6d}; !- Outlet Port

OS:Connection,
  {e73e4083-ba2f-4360-8ae6-c69e29ee2586}, !- Handle
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Source Object
  13,                                     !- Outlet Port
  {c2a57a1e-59cb-4eff-a08a-da209ddf4776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7125bf53-2b8e-4d93-a52e-91cd16d79b6d}, !- Handle
  {c2a57a1e-59cb-4eff-a08a-da209ddf4776}, !- Source Object
  3,                                      !- Outlet Port
  {a233d66b-552a-4852-b864-cec385628831}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9a3fa0d1-1514-48be-86e5-1eed124ba53b}, !- Handle
  9 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  18.8546069325277,                       !- Minimum Outdoor Air Flow Rate {m3/s}
  69.6458785774619,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c1cf2dd3-b91b-44cb-b4a6-72bef092443b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a2e031c-2f36-495a-ae86-f9cc304ef810}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8a2e031c-2f36-495a-ae86-f9cc304ef810}, !- Handle
  9 Zone VAV Vent Controller,             !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d0f003d-27b8-44e5-b32e-f87b1812d8d1}, !- Handle
  9 Zone VAV OA System,                   !- Name
  {9a3fa0d1-1514-48be-86e5-1eed124ba53b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ee5ef4c-afff-4eb1-bda2-b56ee8db7c46}, !- Mixed Air Node Name
  {c2c1d43f-e3e4-4d7a-a3b4-2dfe5828cfe6}, !- Outdoor Air Stream Node Name
  {e888d96a-3ce2-4062-8474-05900f1a9ff8}, !- Relief Air Stream Node Name
  {7865061d-ddef-4c5f-abe7-f6aef524d827}; !- Return Air Stream Node Name

OS:Node,
  {7d423564-8bc3-43fd-a5cb-d8035b767fed}, !- Handle
  9 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {c2c1d43f-e3e4-4d7a-a3b4-2dfe5828cfe6}; !- Outlet Port

OS:Connection,
  {c2c1d43f-e3e4-4d7a-a3b4-2dfe5828cfe6}, !- Handle
  {7d423564-8bc3-43fd-a5cb-d8035b767fed}, !- Source Object
  3,                                      !- Outlet Port
  {9d0f003d-27b8-44e5-b32e-f87b1812d8d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae5cf974-fc46-460b-b34d-9bb5dd500da9}, !- Handle
  9 Zone VAV Relief Air Node,             !- Name
  {e888d96a-3ce2-4062-8474-05900f1a9ff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e888d96a-3ce2-4062-8474-05900f1a9ff8}, !- Handle
  {9d0f003d-27b8-44e5-b32e-f87b1812d8d1}, !- Source Object
  7,                                      !- Outlet Port
  {ae5cf974-fc46-460b-b34d-9bb5dd500da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5234f95-b869-48d9-8e4e-9c8feb6b5118}, !- Handle
  9 Zone VAV Mixed Air Node,              !- Name
  {3ee5ef4c-afff-4eb1-bda2-b56ee8db7c46}, !- Inlet Port
  {535a5aaf-9773-408a-b25a-32918cac4756}; !- Outlet Port

OS:Connection,
  {7865061d-ddef-4c5f-abe7-f6aef524d827}, !- Handle
  {1ec8e580-c0fd-4ade-89e4-38f6df871314}, !- Source Object
  3,                                      !- Outlet Port
  {9d0f003d-27b8-44e5-b32e-f87b1812d8d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ee5ef4c-afff-4eb1-bda2-b56ee8db7c46}, !- Handle
  {9d0f003d-27b8-44e5-b32e-f87b1812d8d1}, !- Source Object
  5,                                      !- Outlet Port
  {a5234f95-b869-48d9-8e4e-9c8feb6b5118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {535a5aaf-9773-408a-b25a-32918cac4756}, !- Handle
  {a5234f95-b869-48d9-8e4e-9c8feb6b5118}, !- Source Object
  3,                                      !- Outlet Port
  {08f24c92-c178-421e-a188-7f885241cc1c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fb1c62d2-b78d-42ee-b479-3abd24170dd4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c6d24a9-e931-4061-af57-4e484507d244}, !- Control Zone or Zone List Name
  {eb7dfa96-ba32-453c-a9ce-d2785b1290fe}, !- Cooling Control Zone or Zone List Name
  {4c42c756-9974-4ec7-b2e5-68f3f6b877e2}, !- Heating Control Zone or Zone List Name
  {f1b4b98a-5a33-48cc-8a06-0482929589d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c6d24a9-e931-4061-af57-4e484507d244}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {eb7dfa96-ba32-453c-a9ce-d2785b1290fe}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4c42c756-9974-4ec7-b2e5-68f3f6b877e2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f1b4b98a-5a33-48cc-8a06-0482929589d9}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {dc3c94d3-c9be-4ea3-a3c4-f25bd0fe8758}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  1688.54863406304,                       !- U-Factor Times Area Value {W/K}
  0.00177881912309764,                    !- Maximum Water Flow Rate {m3/s}
  {9dc71441-da98-4283-adbc-a1b693708860}, !- Water Inlet Node Name
  {d9106a34-ebb7-40ab-906b-53ddf9202818}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  81325.4757250761,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21f83872-f7b4-4d8e-b1af-63aa9b2a14d1}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Reheat Coil Inlet Water Node, !- Name
  {7c454735-b0a6-4bb9-92d4-1fdaaf291bdf}, !- Inlet Port
  {9dc71441-da98-4283-adbc-a1b693708860}; !- Outlet Port

OS:Connection,
  {7c454735-b0a6-4bb9-92d4-1fdaaf291bdf}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  5,                                      !- Outlet Port
  {21f83872-f7b4-4d8e-b1af-63aa9b2a14d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a704145-f766-42b7-8358-bc4c98570775}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Reheat Coil Outlet Water Node, !- Name
  {d9106a34-ebb7-40ab-906b-53ddf9202818}, !- Inlet Port
  {e414701a-b0a6-4e0d-9ae3-9222bdf5f9cc}; !- Outlet Port

OS:Connection,
  {9dc71441-da98-4283-adbc-a1b693708860}, !- Handle
  {21f83872-f7b4-4d8e-b1af-63aa9b2a14d1}, !- Source Object
  3,                                      !- Outlet Port
  {dc3c94d3-c9be-4ea3-a3c4-f25bd0fe8758}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9106a34-ebb7-40ab-906b-53ddf9202818}, !- Handle
  {dc3c94d3-c9be-4ea3-a3c4-f25bd0fe8758}, !- Source Object
  6,                                      !- Outlet Port
  {6a704145-f766-42b7-8358-bc4c98570775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e414701a-b0a6-4e0d-9ae3-9222bdf5f9cc}, !- Handle
  {6a704145-f766-42b7-8358-bc4c98570775}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {fe1b46e1-848b-4409-abf9-5b41068603bc}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Reheat Coil Controller, !- Name
  {dc3c94d3-c9be-4ea3-a3c4-f25bd0fe8758}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f343717f-431b-4bfd-825a-91c84b51015a}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {ec356f98-21ff-400b-8888-bd2db5b35dab}, !- Air Inlet Node Name
  7.86656425391275,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.35996927617383,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc3c94d3-c9be-4ea3-a3c4-f25bd0fe8758}, !- Reheat Coil Name
  0.00177881912309764,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73adcf6c-3cac-446c-81d6-8c3a7d04eeb5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00379064247863952,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {884a73df-ab27-49a0-8f2c-29838eb2e72d}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground Return Air Node, !- Name
  {fd892db3-5370-41dc-90fb-80b8db8d5f7f}, !- Inlet Port
  {7049d36c-9118-4805-afb3-d073c0d15684}; !- Outlet Port

OS:Connection,
  {0ce5230f-ffa5-4759-9c93-6edd3070596c}, !- Handle
  {35eac59d-4818-4bae-87f7-b7e5bd3297ce}, !- Source Object
  3,                                      !- Outlet Port
  {c09229b9-023a-43e5-965f-ca6c3f0c5a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd892db3-5370-41dc-90fb-80b8db8d5f7f}, !- Handle
  {d0e76cd0-6932-4fa2-84f4-b0572a10ead6}, !- Source Object
  2,                                      !- Outlet Port
  {884a73df-ab27-49a0-8f2c-29838eb2e72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7049d36c-9118-4805-afb3-d073c0d15684}, !- Handle
  {884a73df-ab27-49a0-8f2c-29838eb2e72d}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c053d6b0-71aa-4c25-b946-48e679501740}, !- Handle
  Zone Office WholeBuilding - Lg Office A  - Story ground VAV Terminal Inlet Air Node, !- Name
  {0d313da9-548a-4251-877c-852f5573525b}, !- Inlet Port
  {ec356f98-21ff-400b-8888-bd2db5b35dab}; !- Outlet Port

OS:Connection,
  {0d313da9-548a-4251-877c-852f5573525b}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  3,                                      !- Outlet Port
  {c053d6b0-71aa-4c25-b946-48e679501740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec356f98-21ff-400b-8888-bd2db5b35dab}, !- Handle
  {c053d6b0-71aa-4c25-b946-48e679501740}, !- Source Object
  3,                                      !- Outlet Port
  {f343717f-431b-4bfd-825a-91c84b51015a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73adcf6c-3cac-446c-81d6-8c3a7d04eeb5}, !- Handle
  {f343717f-431b-4bfd-825a-91c84b51015a}, !- Source Object
  12,                                     !- Outlet Port
  {35eac59d-4818-4bae-87f7-b7e5bd3297ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e7e91ed6-b7b3-4212-8d29-a6fd1594ccf1}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  60.3566738749254,                       !- U-Factor Times Area Value {W/K}
  6.35823772897364e-05,                   !- Maximum Water Flow Rate {m3/s}
  {d8ef3268-4a88-4121-8a90-fa038104c55f}, !- Water Inlet Node Name
  {22d90560-48ed-400c-a8ba-f1e318815a5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2906.909990834,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {09cd1dfc-8306-4183-b477-ea7914cb2518}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {3c2b5bbd-95b3-41a1-97c8-b7086b4faf7d}, !- Inlet Port
  {d8ef3268-4a88-4121-8a90-fa038104c55f}; !- Outlet Port

OS:Connection,
  {3c2b5bbd-95b3-41a1-97c8-b7086b4faf7d}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  6,                                      !- Outlet Port
  {09cd1dfc-8306-4183-b477-ea7914cb2518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f55442a-bf12-41bc-9596-56c02b02763d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {22d90560-48ed-400c-a8ba-f1e318815a5b}, !- Inlet Port
  {9e17ed43-f296-43b0-ad99-9814ecb88523}; !- Outlet Port

OS:Connection,
  {d8ef3268-4a88-4121-8a90-fa038104c55f}, !- Handle
  {09cd1dfc-8306-4183-b477-ea7914cb2518}, !- Source Object
  3,                                      !- Outlet Port
  {e7e91ed6-b7b3-4212-8d29-a6fd1594ccf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22d90560-48ed-400c-a8ba-f1e318815a5b}, !- Handle
  {e7e91ed6-b7b3-4212-8d29-a6fd1594ccf1}, !- Source Object
  6,                                      !- Outlet Port
  {3f55442a-bf12-41bc-9596-56c02b02763d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e17ed43-f296-43b0-ad99-9814ecb88523}, !- Handle
  {3f55442a-bf12-41bc-9596-56c02b02763d}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c9e246ae-e37e-492f-97d6-5f50318f7ab4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Reheat Coil Controller, !- Name
  {e7e91ed6-b7b3-4212-8d29-a6fd1594ccf1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0c64d0d8-2a46-4700-b803-4afe2772293f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {abc2fe3f-e73b-4bf4-b57d-32edf4c08934}, !- Air Inlet Node Name
  0.200402378906762,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0601207136720285,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7e91ed6-b7b3-4212-8d29-a6fd1594ccf1}, !- Reheat Coil Name
  6.35823772897364e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a320e6a-081b-409b-9bf1-0214f3c71ef6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00479358500855091,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f8b239d3-fbe5-4dd3-a6f8-e0596c46ac80}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {8a320e6a-081b-409b-9bf1-0214f3c71ef6}, !- Inlet Port
  {a1f8221d-ca2b-400e-9e9e-04d5c4f881b2}; !- Outlet Port

OS:Node,
  {12dff907-c8e1-4826-a707-b6e55b140cee}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground Return Air Node, !- Name
  {51b6535f-6560-4a44-8b94-65509fcf9352}, !- Inlet Port
  {8875c409-57fd-4382-9c98-dfdd299e8b68}; !- Outlet Port

OS:Connection,
  {a1f8221d-ca2b-400e-9e9e-04d5c4f881b2}, !- Handle
  {f8b239d3-fbe5-4dd3-a6f8-e0596c46ac80}, !- Source Object
  3,                                      !- Outlet Port
  {5dc6fb19-849c-475a-9944-cec69f63bb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b6535f-6560-4a44-8b94-65509fcf9352}, !- Handle
  {ed60b372-e562-45a1-9abd-374c07810db9}, !- Source Object
  2,                                      !- Outlet Port
  {12dff907-c8e1-4826-a707-b6e55b140cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8875c409-57fd-4382-9c98-dfdd299e8b68}, !- Handle
  {12dff907-c8e1-4826-a707-b6e55b140cee}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {adcc3613-dc7b-4261-9ed6-b1bc5ac6409b}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {5b5398a6-e6c4-4656-bb0e-94ccb7ae5992}, !- Inlet Port
  {abc2fe3f-e73b-4bf4-b57d-32edf4c08934}; !- Outlet Port

OS:Connection,
  {5b5398a6-e6c4-4656-bb0e-94ccb7ae5992}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  4,                                      !- Outlet Port
  {adcc3613-dc7b-4261-9ed6-b1bc5ac6409b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc2fe3f-e73b-4bf4-b57d-32edf4c08934}, !- Handle
  {adcc3613-dc7b-4261-9ed6-b1bc5ac6409b}, !- Source Object
  3,                                      !- Outlet Port
  {0c64d0d8-2a46-4700-b803-4afe2772293f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a320e6a-081b-409b-9bf1-0214f3c71ef6}, !- Handle
  {0c64d0d8-2a46-4700-b803-4afe2772293f}, !- Source Object
  12,                                     !- Outlet Port
  {f8b239d3-fbe5-4dd3-a6f8-e0596c46ac80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c31de3e2-4b6a-4de5-bdb6-72fc4caff39d}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  60.5041611841525,                       !- U-Factor Times Area Value {W/K}
  6.37377352256551e-05,                   !- Maximum Water Flow Rate {m3/s}
  {b673a943-a3c0-4e8b-912d-c7fd36b0957e}, !- Water Inlet Node Name
  {27221c77-f516-46f7-8eaa-5d6093bfbd43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2914.01276923468,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e27d99f6-6dc7-465d-b2f3-e35feb71b9d2}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {9599fac6-aa26-4385-9025-7116eb62c41c}, !- Inlet Port
  {b673a943-a3c0-4e8b-912d-c7fd36b0957e}; !- Outlet Port

OS:Connection,
  {9599fac6-aa26-4385-9025-7116eb62c41c}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  7,                                      !- Outlet Port
  {e27d99f6-6dc7-465d-b2f3-e35feb71b9d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57815e2-0eb7-4fa0-abb8-81c39cf4959f}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {27221c77-f516-46f7-8eaa-5d6093bfbd43}, !- Inlet Port
  {1f69a441-5703-43c4-9456-bcf2f40403ee}; !- Outlet Port

OS:Connection,
  {b673a943-a3c0-4e8b-912d-c7fd36b0957e}, !- Handle
  {e27d99f6-6dc7-465d-b2f3-e35feb71b9d2}, !- Source Object
  3,                                      !- Outlet Port
  {c31de3e2-4b6a-4de5-bdb6-72fc4caff39d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27221c77-f516-46f7-8eaa-5d6093bfbd43}, !- Handle
  {c31de3e2-4b6a-4de5-bdb6-72fc4caff39d}, !- Source Object
  6,                                      !- Outlet Port
  {e57815e2-0eb7-4fa0-abb8-81c39cf4959f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f69a441-5703-43c4-9456-bcf2f40403ee}, !- Handle
  {e57815e2-0eb7-4fa0-abb8-81c39cf4959f}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ec477381-a0b7-400b-bde4-8b2837ad4b11}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Reheat Coil Controller, !- Name
  {c31de3e2-4b6a-4de5-bdb6-72fc4caff39d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c0af0ad-fd2c-47c2-8baf-fb6d5a6e7c37}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {3aeff440-97a9-4a47-ba42-33590972f60b}, !- Air Inlet Node Name
  0.240621854405279,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0721865563215836,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c31de3e2-4b6a-4de5-bdb6-72fc4caff39d}, !- Reheat Coil Name
  6.37377352256551e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {719ed064-5ecc-4ce6-bf96-8dcd889a93c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00575562685582444,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd98b02e-50a4-4a4a-b877-991da8fa55b4}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {719ed064-5ecc-4ce6-bf96-8dcd889a93c6}, !- Inlet Port
  {f56d7e0b-1424-4c63-95e1-7e66a9ad8919}; !- Outlet Port

OS:Node,
  {b7bfeb93-b02e-4958-ac4d-65e3f9373452}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground Return Air Node, !- Name
  {5af5ce0c-27ab-4233-a828-ef92c9b49d76}, !- Inlet Port
  {4805d865-ee91-46c5-b513-698855d1cff0}; !- Outlet Port

OS:Connection,
  {f56d7e0b-1424-4c63-95e1-7e66a9ad8919}, !- Handle
  {cd98b02e-50a4-4a4a-b877-991da8fa55b4}, !- Source Object
  3,                                      !- Outlet Port
  {b9026647-f894-4e1e-815e-99d334aef79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af5ce0c-27ab-4233-a828-ef92c9b49d76}, !- Handle
  {6c290d84-ad4c-42c5-9249-aae9d8de345e}, !- Source Object
  2,                                      !- Outlet Port
  {b7bfeb93-b02e-4958-ac4d-65e3f9373452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4805d865-ee91-46c5-b513-698855d1cff0}, !- Handle
  {b7bfeb93-b02e-4958-ac4d-65e3f9373452}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7b69044-4588-4ffd-81d9-2aea8dd6775c}, !- Handle
  Zone Office WholeBuilding - Lg Office A end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {5bb631b8-514a-4233-898d-e864c6873aa2}, !- Inlet Port
  {3aeff440-97a9-4a47-ba42-33590972f60b}; !- Outlet Port

OS:Connection,
  {5bb631b8-514a-4233-898d-e864c6873aa2}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  5,                                      !- Outlet Port
  {f7b69044-4588-4ffd-81d9-2aea8dd6775c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aeff440-97a9-4a47-ba42-33590972f60b}, !- Handle
  {f7b69044-4588-4ffd-81d9-2aea8dd6775c}, !- Source Object
  3,                                      !- Outlet Port
  {4c0af0ad-fd2c-47c2-8baf-fb6d5a6e7c37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {719ed064-5ecc-4ce6-bf96-8dcd889a93c6}, !- Handle
  {4c0af0ad-fd2c-47c2-8baf-fb6d5a6e7c37}, !- Source Object
  12,                                     !- Outlet Port
  {cd98b02e-50a4-4a4a-b877-991da8fa55b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c3448da-6965-4cd3-8879-f6dd69e081c9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  10681.4278567564,                       !- U-Factor Times Area Value {W/K}
  0.0113018708056124,                     !- Maximum Water Flow Rate {m3/s}
  {fc644400-3f19-4d05-8b43-ae51fc6ef6a9}, !- Water Inlet Node Name
  {e1d635f4-6d83-4639-9431-51c2bf3abc0a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  516707.970987632,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60985a05-e23a-4177-898e-723d944067ee}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Reheat Coil Inlet Water Node, !- Name
  {f55583b5-8a9f-4e56-ab5b-e9ba19e6545d}, !- Inlet Port
  {fc644400-3f19-4d05-8b43-ae51fc6ef6a9}; !- Outlet Port

OS:Connection,
  {f55583b5-8a9f-4e56-ab5b-e9ba19e6545d}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  8,                                      !- Outlet Port
  {60985a05-e23a-4177-898e-723d944067ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e0ff7b3-02af-4adb-a550-f45627a94cf9}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Reheat Coil Outlet Water Node, !- Name
  {e1d635f4-6d83-4639-9431-51c2bf3abc0a}, !- Inlet Port
  {308adfc2-796f-4d72-ac5c-9348cecdb5d6}; !- Outlet Port

OS:Connection,
  {fc644400-3f19-4d05-8b43-ae51fc6ef6a9}, !- Handle
  {60985a05-e23a-4177-898e-723d944067ee}, !- Source Object
  3,                                      !- Outlet Port
  {9c3448da-6965-4cd3-8879-f6dd69e081c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1d635f4-6d83-4639-9431-51c2bf3abc0a}, !- Handle
  {9c3448da-6965-4cd3-8879-f6dd69e081c9}, !- Source Object
  6,                                      !- Outlet Port
  {5e0ff7b3-02af-4adb-a550-f45627a94cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {308adfc2-796f-4d72-ac5c-9348cecdb5d6}, !- Handle
  {5e0ff7b3-02af-4adb-a550-f45627a94cf9}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {937f5b40-74af-4509-87b7-895797963668}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Reheat Coil Controller, !- Name
  {9c3448da-6965-4cd3-8879-f6dd69e081c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ef25170-896c-40b5-85a6-0bb34de504f4}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {1713e09d-d8d2-49de-a9bf-94aa269246b3}, !- Air Inlet Node Name
  52.6352532938967,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  15.790575988169,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c3448da-6965-4cd3-8879-f6dd69e081c9}, !- Reheat Coil Name
  0.0113018708056124,                     !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f0b37bc-887d-4920-8395-a9bc0965b95a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00106479184196826,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6255939e-c9b9-43d6-9bf6-5efb2639303f}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground VAV Terminal Outlet Air Node, !- Name
  {7f0b37bc-887d-4920-8395-a9bc0965b95a}, !- Inlet Port
  {a8db1e76-7b0b-44ac-867d-dbc6096f72db}; !- Outlet Port

OS:Node,
  {9a015db0-e9ac-479b-b39c-0a619e2dce6c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground Return Air Node, !- Name
  {b68f3c75-91fa-4e5a-9d55-44de51eead46}, !- Inlet Port
  {13e50d11-073b-41ef-a662-1ecfb07f4c8d}; !- Outlet Port

OS:Connection,
  {a8db1e76-7b0b-44ac-867d-dbc6096f72db}, !- Handle
  {6255939e-c9b9-43d6-9bf6-5efb2639303f}, !- Source Object
  3,                                      !- Outlet Port
  {f8bea247-c2e6-4b78-ace0-c7b173b0fe55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68f3c75-91fa-4e5a-9d55-44de51eead46}, !- Handle
  {aa8b68b6-07cc-4a09-af17-4d5542735f08}, !- Source Object
  2,                                      !- Outlet Port
  {9a015db0-e9ac-479b-b39c-0a619e2dce6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13e50d11-073b-41ef-a662-1ecfb07f4c8d}, !- Handle
  {9a015db0-e9ac-479b-b39c-0a619e2dce6c}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1fd7522-cf2b-489a-a200-f9bef308411c}, !- Handle
  Zone Office WholeBuilding - Lg Office B  - Story ground VAV Terminal Inlet Air Node, !- Name
  {f7acfb5a-b746-448b-9659-f6bfb7e331f6}, !- Inlet Port
  {1713e09d-d8d2-49de-a9bf-94aa269246b3}; !- Outlet Port

OS:Connection,
  {f7acfb5a-b746-448b-9659-f6bfb7e331f6}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  6,                                      !- Outlet Port
  {e1fd7522-cf2b-489a-a200-f9bef308411c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1713e09d-d8d2-49de-a9bf-94aa269246b3}, !- Handle
  {e1fd7522-cf2b-489a-a200-f9bef308411c}, !- Source Object
  3,                                      !- Outlet Port
  {4ef25170-896c-40b5-85a6-0bb34de504f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f0b37bc-887d-4920-8395-a9bc0965b95a}, !- Handle
  {4ef25170-896c-40b5-85a6-0bb34de504f4}, !- Source Object
  12,                                     !- Outlet Port
  {6255939e-c9b9-43d6-9bf6-5efb2639303f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d7db934-79ba-4940-96f7-32d785e538b8}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  812.37132488938,                        !- U-Factor Times Area Value {W/K}
  0.000855800829611415,                   !- Maximum Water Flow Rate {m3/s}
  {956aeced-eadd-44d0-9b5a-c477330fea40}, !- Water Inlet Node Name
  {9f83b3d2-98f2-4108-9bd2-69f346c6978c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  39126.1869688383,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aeadb832-1321-4af2-9883-d00abbe934c0}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {5e651ab7-c46c-4162-9647-c2668a46645a}, !- Inlet Port
  {956aeced-eadd-44d0-9b5a-c477330fea40}; !- Outlet Port

OS:Connection,
  {5e651ab7-c46c-4162-9647-c2668a46645a}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  9,                                      !- Outlet Port
  {aeadb832-1321-4af2-9883-d00abbe934c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8f02bb8-7fb4-48f1-85d1-ba44d7c13ffa}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {9f83b3d2-98f2-4108-9bd2-69f346c6978c}, !- Inlet Port
  {c6cccf8a-0638-463b-9098-7d0b8448d724}; !- Outlet Port

OS:Connection,
  {956aeced-eadd-44d0-9b5a-c477330fea40}, !- Handle
  {aeadb832-1321-4af2-9883-d00abbe934c0}, !- Source Object
  3,                                      !- Outlet Port
  {3d7db934-79ba-4940-96f7-32d785e538b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f83b3d2-98f2-4108-9bd2-69f346c6978c}, !- Handle
  {3d7db934-79ba-4940-96f7-32d785e538b8}, !- Source Object
  6,                                      !- Outlet Port
  {a8f02bb8-7fb4-48f1-85d1-ba44d7c13ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cccf8a-0638-463b-9098-7d0b8448d724}, !- Handle
  {a8f02bb8-7fb4-48f1-85d1-ba44d7c13ffa}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b611e3a8-4b99-4dcf-9e71-a61ad6f80da7}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Reheat Coil Controller, !- Name
  {3d7db934-79ba-4940-96f7-32d785e538b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2af26a91-1ade-4d17-84b9-a021d89303cf}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {6228d527-67a5-48d2-b612-af9e43f847fa}, !- Air Inlet Node Name
  1.9486892134978,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.584606764049339,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3d7db934-79ba-4940-96f7-32d785e538b8}, !- Reheat Coil Name
  0.000855800829611415,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {44ee2d3d-0411-45de-b7d4-a434bb19450e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00195686294352716,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58e6aafd-4238-4cc2-a501-be8d2f06c7fd}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {44ee2d3d-0411-45de-b7d4-a434bb19450e}, !- Inlet Port
  {1edb2343-da20-46b2-a992-0b50ec58951e}; !- Outlet Port

OS:Node,
  {51ae2c57-d360-4d5f-8748-464315a7f6ce}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground Return Air Node, !- Name
  {4e24c79c-7f1d-4630-944d-7ff1993b7813}, !- Inlet Port
  {c153410f-e112-475a-837d-8b14105379df}; !- Outlet Port

OS:Connection,
  {1edb2343-da20-46b2-a992-0b50ec58951e}, !- Handle
  {58e6aafd-4238-4cc2-a501-be8d2f06c7fd}, !- Source Object
  3,                                      !- Outlet Port
  {dacbef6d-650a-41f8-99bb-19690d2c0af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e24c79c-7f1d-4630-944d-7ff1993b7813}, !- Handle
  {e094f879-2f43-4694-85c5-3771752427d3}, !- Source Object
  2,                                      !- Outlet Port
  {51ae2c57-d360-4d5f-8748-464315a7f6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c153410f-e112-475a-837d-8b14105379df}, !- Handle
  {51ae2c57-d360-4d5f-8748-464315a7f6ce}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {abc152bf-4cdf-482c-9236-6dd65fe255f6}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {02805e17-ec90-4038-9afb-439e3c7b0053}, !- Inlet Port
  {6228d527-67a5-48d2-b612-af9e43f847fa}; !- Outlet Port

OS:Connection,
  {02805e17-ec90-4038-9afb-439e3c7b0053}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  7,                                      !- Outlet Port
  {abc152bf-4cdf-482c-9236-6dd65fe255f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6228d527-67a5-48d2-b612-af9e43f847fa}, !- Handle
  {abc152bf-4cdf-482c-9236-6dd65fe255f6}, !- Source Object
  3,                                      !- Outlet Port
  {2af26a91-1ade-4d17-84b9-a021d89303cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44ee2d3d-0411-45de-b7d4-a434bb19450e}, !- Handle
  {2af26a91-1ade-4d17-84b9-a021d89303cf}, !- Source Object
  12,                                     !- Outlet Port
  {58e6aafd-4238-4cc2-a501-be8d2f06c7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2f3d2208-0d11-4b85-8648-e6cf40e70809}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  815.943957989146,                       !- U-Factor Times Area Value {W/K}
  0.000859564130258841,                   !- Maximum Water Flow Rate {m3/s}
  {ffe2b5c5-0882-4549-8667-cbc71171d562}, !- Water Inlet Node Name
  {f6da67d0-b128-4944-a46e-a7bc891f8396}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  39298.2405584778,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dfd41f08-00eb-40ba-beb3-d34d0ccb9e1b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {eb18db24-e725-461e-b280-cc39275fcf6c}, !- Inlet Port
  {ffe2b5c5-0882-4549-8667-cbc71171d562}; !- Outlet Port

OS:Connection,
  {eb18db24-e725-461e-b280-cc39275fcf6c}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  10,                                     !- Outlet Port
  {dfd41f08-00eb-40ba-beb3-d34d0ccb9e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8d97c6e-3e36-42df-8190-b156adeb0508}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {f6da67d0-b128-4944-a46e-a7bc891f8396}, !- Inlet Port
  {adfa85a8-f47a-4d1d-8510-82d23fffa554}; !- Outlet Port

OS:Connection,
  {ffe2b5c5-0882-4549-8667-cbc71171d562}, !- Handle
  {dfd41f08-00eb-40ba-beb3-d34d0ccb9e1b}, !- Source Object
  3,                                      !- Outlet Port
  {2f3d2208-0d11-4b85-8648-e6cf40e70809}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f6da67d0-b128-4944-a46e-a7bc891f8396}, !- Handle
  {2f3d2208-0d11-4b85-8648-e6cf40e70809}, !- Source Object
  6,                                      !- Outlet Port
  {b8d97c6e-3e36-42df-8190-b156adeb0508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfa85a8-f47a-4d1d-8510-82d23fffa554}, !- Handle
  {b8d97c6e-3e36-42df-8190-b156adeb0508}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {94ec589d-2bb4-4ce9-a9cb-b0adcd68f539}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Reheat Coil Controller, !- Name
  {2f3d2208-0d11-4b85-8648-e6cf40e70809}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {38e2cd33-67b2-4437-bc02-bcd920a92a70}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {5c4ec56c-b69f-401f-9e24-6f2b42d1a296}, !- Air Inlet Node Name
  3.55968398545957,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.06790519563787,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2f3d2208-0d11-4b85-8648-e6cf40e70809}, !- Reheat Coil Name
  0.000859564130258841,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59abe6aa-900d-47c3-9fbb-8f2593ec7548}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00357461499430667,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2dc021bd-8280-49fd-920e-5d391966ee97}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {59abe6aa-900d-47c3-9fbb-8f2593ec7548}, !- Inlet Port
  {f6fad1c9-8b66-41b7-a125-fb5818364de1}; !- Outlet Port

OS:Node,
  {8838457a-0b59-4526-bcf9-b3b1d870b75b}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground Return Air Node, !- Name
  {dff960f6-7048-4863-9cfb-af998a5b485c}, !- Inlet Port
  {d284fe98-9954-4952-b26b-546ffe6ee8df}; !- Outlet Port

OS:Connection,
  {f6fad1c9-8b66-41b7-a125-fb5818364de1}, !- Handle
  {2dc021bd-8280-49fd-920e-5d391966ee97}, !- Source Object
  3,                                      !- Outlet Port
  {80a3ec8b-8975-4bdd-9942-152ce79d3d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff960f6-7048-4863-9cfb-af998a5b485c}, !- Handle
  {8079b06a-cf04-4f23-8d6c-4085106ecb77}, !- Source Object
  2,                                      !- Outlet Port
  {8838457a-0b59-4526-bcf9-b3b1d870b75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d284fe98-9954-4952-b26b-546ffe6ee8df}, !- Handle
  {8838457a-0b59-4526-bcf9-b3b1d870b75b}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {39783aaa-ada1-4093-a620-65e3142e4da9}, !- Handle
  Zone Office WholeBuilding - Lg Office B end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {ab335931-f221-4817-ae99-d22a0f209e67}, !- Inlet Port
  {5c4ec56c-b69f-401f-9e24-6f2b42d1a296}; !- Outlet Port

OS:Connection,
  {ab335931-f221-4817-ae99-d22a0f209e67}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  8,                                      !- Outlet Port
  {39783aaa-ada1-4093-a620-65e3142e4da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4ec56c-b69f-401f-9e24-6f2b42d1a296}, !- Handle
  {39783aaa-ada1-4093-a620-65e3142e4da9}, !- Source Object
  3,                                      !- Outlet Port
  {38e2cd33-67b2-4437-bc02-bcd920a92a70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59abe6aa-900d-47c3-9fbb-8f2593ec7548}, !- Handle
  {38e2cd33-67b2-4437-bc02-bcd920a92a70}, !- Source Object
  12,                                     !- Outlet Port
  {2dc021bd-8280-49fd-920e-5d391966ee97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cecf0697-5528-4d6c-98d7-bcc8c63eeb97}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  1695.98778749017,                       !- U-Factor Times Area Value {W/K}
  0.00178665529655515,                    !- Maximum Water Flow Rate {m3/s}
  {29bb6698-dd68-4ce3-9cb4-a621e4debfc9}, !- Water Inlet Node Name
  {89d085b9-7fba-48cf-8a94-006c9b3d4f82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  81683.7361721455,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fbc6cc7-c7cf-4f52-b42c-46b5b1554c71}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Reheat Coil Inlet Water Node, !- Name
  {3edf9afa-c3e6-49f0-8910-d1513a66e2a4}, !- Inlet Port
  {29bb6698-dd68-4ce3-9cb4-a621e4debfc9}; !- Outlet Port

OS:Connection,
  {3edf9afa-c3e6-49f0-8910-d1513a66e2a4}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  11,                                     !- Outlet Port
  {0fbc6cc7-c7cf-4f52-b42c-46b5b1554c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {785942d3-dc20-44a2-861c-77012605cc30}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Reheat Coil Outlet Water Node, !- Name
  {89d085b9-7fba-48cf-8a94-006c9b3d4f82}, !- Inlet Port
  {18871298-af9f-4e3d-855b-4795139978d1}; !- Outlet Port

OS:Connection,
  {29bb6698-dd68-4ce3-9cb4-a621e4debfc9}, !- Handle
  {0fbc6cc7-c7cf-4f52-b42c-46b5b1554c71}, !- Source Object
  3,                                      !- Outlet Port
  {cecf0697-5528-4d6c-98d7-bcc8c63eeb97}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89d085b9-7fba-48cf-8a94-006c9b3d4f82}, !- Handle
  {cecf0697-5528-4d6c-98d7-bcc8c63eeb97}, !- Source Object
  6,                                      !- Outlet Port
  {785942d3-dc20-44a2-861c-77012605cc30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18871298-af9f-4e3d-855b-4795139978d1}, !- Handle
  {785942d3-dc20-44a2-861c-77012605cc30}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a3a0ca6-80e0-4c62-871f-b0cfeea8fe6a}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Reheat Coil Controller, !- Name
  {cecf0697-5528-4d6c-98d7-bcc8c63eeb97}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9733b5b3-bb90-486f-95ae-099e5c255c59}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {6c4c4f01-98a2-4562-908c-fff4cf867ad8}, !- Air Inlet Node Name
  6.72443488774439,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.01733046632332,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cecf0697-5528-4d6c-98d7-bcc8c63eeb97}, !- Reheat Coil Name
  0.00178665529655515,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {17f9ac91-d233-42e7-9c6f-005a33b43236}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00324028733606937,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6fccd699-5559-4c73-a242-f9c2be92d6d9}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground VAV Terminal Outlet Air Node, !- Name
  {17f9ac91-d233-42e7-9c6f-005a33b43236}, !- Inlet Port
  {fd2ab52e-dbfc-4ee0-b889-39a25c962dfb}; !- Outlet Port

OS:Node,
  {d32a7059-673f-4398-94fe-4cc2670350ec}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground Return Air Node, !- Name
  {5cc5ae51-d107-40fe-a619-c4b29ad56232}, !- Inlet Port
  {278c5786-a126-49c2-adc2-11b8a281a69d}; !- Outlet Port

OS:Connection,
  {fd2ab52e-dbfc-4ee0-b889-39a25c962dfb}, !- Handle
  {6fccd699-5559-4c73-a242-f9c2be92d6d9}, !- Source Object
  3,                                      !- Outlet Port
  {967fe311-c8dc-4e2a-ae3e-b27ff66c1489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc5ae51-d107-40fe-a619-c4b29ad56232}, !- Handle
  {4362712e-d610-4bba-961b-5ee0b3c88c74}, !- Source Object
  2,                                      !- Outlet Port
  {d32a7059-673f-4398-94fe-4cc2670350ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278c5786-a126-49c2-adc2-11b8a281a69d}, !- Handle
  {d32a7059-673f-4398-94fe-4cc2670350ec}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {65f72cc8-e918-4ae3-b409-14085b0cd642}, !- Handle
  Zone Office WholeBuilding - Lg Office C  - Story ground VAV Terminal Inlet Air Node, !- Name
  {9ae510c4-f6a2-460a-9229-1b6e414fd9b2}, !- Inlet Port
  {6c4c4f01-98a2-4562-908c-fff4cf867ad8}; !- Outlet Port

OS:Connection,
  {9ae510c4-f6a2-460a-9229-1b6e414fd9b2}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  9,                                      !- Outlet Port
  {65f72cc8-e918-4ae3-b409-14085b0cd642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4c4f01-98a2-4562-908c-fff4cf867ad8}, !- Handle
  {65f72cc8-e918-4ae3-b409-14085b0cd642}, !- Source Object
  3,                                      !- Outlet Port
  {9733b5b3-bb90-486f-95ae-099e5c255c59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17f9ac91-d233-42e7-9c6f-005a33b43236}, !- Handle
  {9733b5b3-bb90-486f-95ae-099e5c255c59}, !- Source Object
  12,                                     !- Outlet Port
  {6fccd699-5559-4c73-a242-f9c2be92d6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e3c98c0d-792a-4efd-9a4d-376bf87c4f27}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  60.5041938468831,                       !- U-Factor Times Area Value {W/K}
  6.37377696314241e-05,                   !- Maximum Water Flow Rate {m3/s}
  {6ed07902-123e-40f2-a841-c86749576b10}, !- Water Inlet Node Name
  {72e9a714-18b0-49a8-98c3-e3471cb8a6fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2914.01434222515,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {71b8a4e5-86d9-42d3-a631-d06ecd5d66d1}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Reheat Coil Inlet Water Node, !- Name
  {b112d655-5c00-483b-99bf-667d605006d6}, !- Inlet Port
  {6ed07902-123e-40f2-a841-c86749576b10}; !- Outlet Port

OS:Connection,
  {b112d655-5c00-483b-99bf-667d605006d6}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  12,                                     !- Outlet Port
  {71b8a4e5-86d9-42d3-a631-d06ecd5d66d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9f0f29b-1592-47ee-9671-219d77b03841}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Reheat Coil Outlet Water Node, !- Name
  {72e9a714-18b0-49a8-98c3-e3471cb8a6fc}, !- Inlet Port
  {0c48cb53-c738-4330-b5d5-0d6ea1451bd8}; !- Outlet Port

OS:Connection,
  {6ed07902-123e-40f2-a841-c86749576b10}, !- Handle
  {71b8a4e5-86d9-42d3-a631-d06ecd5d66d1}, !- Source Object
  3,                                      !- Outlet Port
  {e3c98c0d-792a-4efd-9a4d-376bf87c4f27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72e9a714-18b0-49a8-98c3-e3471cb8a6fc}, !- Handle
  {e3c98c0d-792a-4efd-9a4d-376bf87c4f27}, !- Source Object
  6,                                      !- Outlet Port
  {b9f0f29b-1592-47ee-9671-219d77b03841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c48cb53-c738-4330-b5d5-0d6ea1451bd8}, !- Handle
  {b9f0f29b-1592-47ee-9671-219d77b03841}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {faf14149-72a4-42dd-b1a8-dd1fdf9f11d6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Reheat Coil Controller, !- Name
  {e3c98c0d-792a-4efd-9a4d-376bf87c4f27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9dc5918f-885c-4bb8-9849-d3e82888e064}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {e57ce4cc-1538-4094-bb14-124d7985155b}, !- Air Inlet Node Name
  0.165160025480477,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0495480076441431,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e3c98c0d-792a-4efd-9a4d-376bf87c4f27}, !- Reheat Coil Name
  6.37377696314241e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c30aa43b-81c6-4882-ab6e-9db4ee070eee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00395059493042968,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {21d80b99-6712-496a-b3f7-c47b13a1519e}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground VAV Terminal Outlet Air Node, !- Name
  {c30aa43b-81c6-4882-ab6e-9db4ee070eee}, !- Inlet Port
  {37e82f47-cc27-4cea-9d1c-cdefdcd00a48}; !- Outlet Port

OS:Node,
  {141fbc22-c3a9-4dd7-9a1d-167130c0dae2}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground Return Air Node, !- Name
  {db668052-1d37-4edb-a629-34f72304df7d}, !- Inlet Port
  {c1154f90-b5ef-48a2-b5ac-9be0456d2e3c}; !- Outlet Port

OS:Connection,
  {37e82f47-cc27-4cea-9d1c-cdefdcd00a48}, !- Handle
  {21d80b99-6712-496a-b3f7-c47b13a1519e}, !- Source Object
  3,                                      !- Outlet Port
  {4632d374-2f6e-43cb-9f81-1f57dded5906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db668052-1d37-4edb-a629-34f72304df7d}, !- Handle
  {01d7f337-baa8-4205-8c66-a1ca9a3a737f}, !- Source Object
  2,                                      !- Outlet Port
  {141fbc22-c3a9-4dd7-9a1d-167130c0dae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1154f90-b5ef-48a2-b5ac-9be0456d2e3c}, !- Handle
  {141fbc22-c3a9-4dd7-9a1d-167130c0dae2}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {64c89135-e54b-4bf7-be76-a356e4651ae7}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_a - Story ground VAV Terminal Inlet Air Node, !- Name
  {a6238aac-a744-41a7-b186-d19e0e2c484e}, !- Inlet Port
  {e57ce4cc-1538-4094-bb14-124d7985155b}; !- Outlet Port

OS:Connection,
  {a6238aac-a744-41a7-b186-d19e0e2c484e}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  10,                                     !- Outlet Port
  {64c89135-e54b-4bf7-be76-a356e4651ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e57ce4cc-1538-4094-bb14-124d7985155b}, !- Handle
  {64c89135-e54b-4bf7-be76-a356e4651ae7}, !- Source Object
  3,                                      !- Outlet Port
  {9dc5918f-885c-4bb8-9849-d3e82888e064}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30aa43b-81c6-4882-ab6e-9db4ee070eee}, !- Handle
  {9dc5918f-885c-4bb8-9849-d3e82888e064}, !- Source Object
  12,                                     !- Outlet Port
  {21d80b99-6712-496a-b3f7-c47b13a1519e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c30729b-5470-410f-9d8d-3e0e1d6260a8}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Reheat Coil, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  60.6515673982443,                       !- U-Factor Times Area Value {W/K}
  6.38930077320804e-05,                   !- Maximum Water Flow Rate {m3/s}
  {e5fc1ee7-c96c-4f38-9679-695a31322165}, !- Water Inlet Node Name
  {3f3dbb20-0f1f-40cb-ac03-4c12b607142a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  2921.11164190144,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ffb845c-c4d3-49f7-9736-7df4121f54b6}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Reheat Coil Inlet Water Node, !- Name
  {946695ef-8185-4b2c-8bf0-2a088144bc48}, !- Inlet Port
  {e5fc1ee7-c96c-4f38-9679-695a31322165}; !- Outlet Port

OS:Connection,
  {946695ef-8185-4b2c-8bf0-2a088144bc48}, !- Handle
  {d9c0846f-a330-451c-9792-e85d2a32f3a8}, !- Source Object
  13,                                     !- Outlet Port
  {8ffb845c-c4d3-49f7-9736-7df4121f54b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4ed5151-cd2a-41d9-8d9b-52d6ca7c9a2a}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Reheat Coil Outlet Water Node, !- Name
  {3f3dbb20-0f1f-40cb-ac03-4c12b607142a}, !- Inlet Port
  {1b25cc88-5a8b-4e69-af7a-7f76d11500cc}; !- Outlet Port

OS:Connection,
  {e5fc1ee7-c96c-4f38-9679-695a31322165}, !- Handle
  {8ffb845c-c4d3-49f7-9736-7df4121f54b6}, !- Source Object
  3,                                      !- Outlet Port
  {8c30729b-5470-410f-9d8d-3e0e1d6260a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3f3dbb20-0f1f-40cb-ac03-4c12b607142a}, !- Handle
  {8c30729b-5470-410f-9d8d-3e0e1d6260a8}, !- Source Object
  6,                                      !- Outlet Port
  {e4ed5151-cd2a-41d9-8d9b-52d6ca7c9a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b25cc88-5a8b-4e69-af7a-7f76d11500cc}, !- Handle
  {e4ed5151-cd2a-41d9-8d9b-52d6ca7c9a2a}, !- Source Object
  3,                                      !- Outlet Port
  {3f47d8e0-21c8-4ae7-a126-d029c97f7cd4}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27073cba-5098-4774-a687-687639796539}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Reheat Coil Controller, !- Name
  {8c30729b-5470-410f-9d8d-3e0e1d6260a8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f3b2714-50c9-4b3a-b584-b3c1888b1424}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground VAV Terminal, !- Name
  {9b40bb69-8717-46da-bddb-8b02867ee88d}, !- Availability Schedule Name
  {96ae7e67-ffea-455a-b007-4f1d98c2c8f4}, !- Air Inlet Node Name
  0.203166146028852,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0609498438086555,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c30729b-5470-410f-9d8d-3e0e1d6260a8}, !- Reheat Coil Name
  6.38930077320804e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e998b33d-ef6d-482c-92ce-fc529b2f498b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00485969376791719,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1343639-e159-4de8-a035-01b8a8ecc1e5}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground VAV Terminal Outlet Air Node, !- Name
  {e998b33d-ef6d-482c-92ce-fc529b2f498b}, !- Inlet Port
  {c057bf34-79e0-48d3-b3f9-b4ff5f00949f}; !- Outlet Port

OS:Node,
  {d4469707-082b-4474-9c0b-ab2f12f24ceb}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground Return Air Node, !- Name
  {00fe9c23-2227-437a-bc18-7a714c544d73}, !- Inlet Port
  {0f029626-391c-4dd9-86cd-b82209740d23}; !- Outlet Port

OS:Connection,
  {c057bf34-79e0-48d3-b3f9-b4ff5f00949f}, !- Handle
  {d1343639-e159-4de8-a035-01b8a8ecc1e5}, !- Source Object
  3,                                      !- Outlet Port
  {b412d462-036e-4ef5-913f-c55ee3641c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00fe9c23-2227-437a-bc18-7a714c544d73}, !- Handle
  {54ecc590-4fa3-419f-95d0-a5f6442a011b}, !- Source Object
  2,                                      !- Outlet Port
  {d4469707-082b-4474-9c0b-ab2f12f24ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f029626-391c-4dd9-86cd-b82209740d23}, !- Handle
  {d4469707-082b-4474-9c0b-ab2f12f24ceb}, !- Source Object
  3,                                      !- Outlet Port
  {7528de84-dc33-4ae3-a9d9-1d675043a368}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {87f79966-bc0a-4071-b0c7-6f02b08ac98c}, !- Handle
  Zone Office WholeBuilding - Lg Office C end_b - Story ground VAV Terminal Inlet Air Node, !- Name
  {168c6502-8161-4ae3-8f55-be4dba9371e4}, !- Inlet Port
  {96ae7e67-ffea-455a-b007-4f1d98c2c8f4}; !- Outlet Port

OS:Connection,
  {168c6502-8161-4ae3-8f55-be4dba9371e4}, !- Handle
  {5ac87c12-943b-45a4-bc37-507a8c659886}, !- Source Object
  11,                                     !- Outlet Port
  {87f79966-bc0a-4071-b0c7-6f02b08ac98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ae7e67-ffea-455a-b007-4f1d98c2c8f4}, !- Handle
  {87f79966-bc0a-4071-b0c7-6f02b08ac98c}, !- Source Object
  3,                                      !- Outlet Port
  {3f3b2714-50c9-4b3a-b584-b3c1888b1424}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e998b33d-ef6d-482c-92ce-fc529b2f498b}, !- Handle
  {3f3b2714-50c9-4b3a-b584-b3c1888b1424}, !- Source Object
  12,                                     !- Outlet Port
  {d1343639-e159-4de8-a035-01b8a8ecc1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {815ee229-6169-4387-8dc1-b2716a90aa23}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  {be16f694-27b4-430f-a695-b33055f13f76}, !- Default Day Schedule Name
  {d6bbbc8d-27d6-4ec1-8a9e-9b40a4703d1e}, !- Summer Design Day Schedule Name
  {5d72925e-8a67-4075-a39f-a21138bfcbb1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be16f694-27b4-430f-a695-b33055f13f76}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {10e93603-db4f-4c38-9d87-c18ef229b446}, !- Handle
  {815ee229-6169-4387-8dc1-b2716a90aa23}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1499.999999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 08:21:35 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 08:21:35 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d72925e-8a67-4075-a39f-a21138bfcbb1}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6bbbc8d-27d6-4ec1-8a9e-9b40a4703d1e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9c7e15e0-507e-4d04-87eb-05b43d9960a8}, !- Handle
  Schedule Rule 17,                       !- Name
  {815ee229-6169-4387-8dc1-b2716a90aa23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b170c1c3-6c20-4943-a55f-90d74292d3ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b170c1c3-6c20-4943-a55f-90d74292d3ec}, !- Handle
  Schedule Day 20,                        !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {95d35860-0943-4c0f-896f-43e49850c49c}, !- Handle
  Schedule Rule 18,                       !- Name
  {815ee229-6169-4387-8dc1-b2716a90aa23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d3885f1-262f-4929-a174-6b479b2a5a7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8d3885f1-262f-4929-a174-6b479b2a5a7b}, !- Handle
  Schedule Day 21,                        !- Name
  {cd15da8f-07f4-4d5a-9103-c10dd2d18b86}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {1c042b39-0886-489b-9b01-d5495d6c7823}, !- Handle
  Building Default Schedule Set,          !- Name
  {815ee229-6169-4387-8dc1-b2716a90aa23}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {401e2ec3-938e-48b3-97bf-f936661558ea}, !- Handle
  {1ea8feee-482a-498a-9e2c-259985f09195}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {ad44a496-3866-4f77-940f-acc96cef24df}, !- Handle
  {f0e621aa-0b57-41a5-8790-0ee8fe0bc339}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a29b212f-b561-402a-b8bf-72ba3064d600}, !- Handle
  {ba4a31f8-01a9-46d1-a7b2-1d44677cee6c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044813145 | hoo_start - 4.5 ~ 0.043346048 | hoo_start - 3.5 ~ 0.043604651 | hoo_start - 2.5 ~ 0.043799515 | hoo_start - 1.5 ~ 0.041612206 | hoo_start - 0.5 ~ 0.042092347 | hoo_start + 0.5 ~ 0.043852864 | hoo_start + 1.5 ~ 0.044946518 | hoo_start + 2.5 ~ 0.042279069 | mid - 2.5 ~ 0.04299928 | mid - 1.5 ~ 0.045746752 | mid - 0.5 ~ 0.064026115 | mid + 0.5 ~ 0.063271893 | mid + 1.5 ~ 0.063286181 | mid + 2.5 ~ 0.063938755 | hoo_end - 2.5 ~ 0.06135133 | hoo_end - 1.5 ~ 0.063721436 | hoo_end - 0.5 ~ 0.052687315 | hoo_end + 0.5 ~ 0.057270133 | hoo_end + 1.5 ~ 0.063348741 | hoo_end + 2.5 ~ 0.063698685 | hoo_end + 3.5 ~ 0.063840708 | hoo_end + 4.5 ~ 0.063848256 | hoo_end + 5.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {335792de-aef8-4155-a8c8-155668ba6af6}, !- Handle
  {643a6d75-e263-42b3-9867-61a129d28107}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {30fc1727-eead-4131-ae33-191260a556bf}, !- Handle
  {687fbf72-8ab4-4c7e-bcdd-2cf0e1cb7620}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {c03134ca-4be4-4f1d-af3e-32181c6ba09d}, !- Handle
  {1bf7566a-b239-41fe-a5c9-b68140a60791}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8912ba6e-2ba3-4e3c-a7ca-d1cd817bd1e3}, !- Handle
  {3718d56c-fe22-4592-9254-c078f54ec6c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.5757 | hoo_start - 4.5 ~ 0.5529 | hoo_start - 3.5 ~ 0.5593 | hoo_start - 2.5 ~ 0.5739 | hoo_start - 1.5 ~ 0.5819 | hoo_start - 0.5 ~ 0.575 | hoo_start + 0.5 ~ 0.5487 | hoo_start + 1.5 ~ 0.5102 | hoo_start + 2.5 ~ 0.4877 | mid - 2.5 ~ 0.4566 | mid - 1.5 ~ 0.4489 | mid - 0.5 ~ 0.4522 | mid + 0.5 ~ 0.4743 | mid + 1.5 ~ 0.4702 | mid + 2.5 ~ 0.4726 | hoo_end - 2.5 ~ 0.4597 | hoo_end - 1.5 ~ 0.4585 | hoo_end - 0.5 ~ 0.4713 | hoo_end + 0.5 ~ 0.499 | hoo_end + 1.5 ~ 0.5466 | hoo_end + 2.5 ~ 0.5992 | hoo_end + 3.5 ~ 0.6383 | hoo_end + 4.5 ~ 0.6375 | hoo_end + 5.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e1b89ebe-f013-4cf8-a120-17dd7db199ea}, !- Handle
  {548c61c5-7615-4bbd-90d2-165063abcafe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8647d91d-ba78-4571-828c-9d3e6131b9c5}, !- Handle
  {043de5d9-cd75-40ff-b3c8-b21ee2fdaa26}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:Schedule:Rule,
  {3fb5d2a9-838b-4664-a8e5-07f74d12137f}, !- Handle
  Schedule Rule 4,                        !- Name
  {043de5d9-cd75-40ff-b3c8-b21ee2fdaa26}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8e34ad95-3db2-4a66-915a-de7996cc5d87}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8e34ad95-3db2-4a66-915a-de7996cc5d87}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default 1,     !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  45,                                     !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {85b4dff0-1ac8-4938-96ec-e598ae798ebb}, !- Handle
  {7915e600-9638-4929-8863-3e82ec6d26a6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 3.0 ~ 0.1 | hoo_end + 5.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {911746fc-e7b9-4f81-b265-1c26fe7353c5}, !- Handle
  {8e34ad95-3db2-4a66-915a-de7996cc5d87}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.05 | hoo_end ~ 0.05 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60496e11-f70a-4a30-b8d4-d3bda8f7b661}, !- Handle
  {f0541794-2344-459a-bb0e-e13d7d1be4ee}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 1.0 ~ 0.1 | hoo_end + 1.0 ~ 0.05 | hoo_end + 3.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8cad6c42-46c6-449b-bbdf-ce489479649b}, !- Handle
  {03d7121e-109a-4558-87d2-07a8bc3ab380}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:Schedule:Rule,
  {256a8797-66f8-40db-bc75-2bd77746d8b5}, !- Handle
  Schedule Rule 3,                        !- Name
  {03d7121e-109a-4558-87d2-07a8bc3ab380}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6c10cb05-1eab-4f11-ae39-0e11c7eccb26}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c10cb05-1eab-4f11-ae39-0e11c7eccb26}, !- Handle
  OfficeLarge ACTIVITY_SCH Default 1,     !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {7df27578-1fb2-4048-8686-e541c9ce543e}, !- Handle
  Schedule Rule 7,                        !- Name
  {03d7121e-109a-4558-87d2-07a8bc3ab380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73fba9a0-8ae2-4549-b87f-73533476fffb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {73fba9a0-8ae2-4549-b87f-73533476fffb}, !- Handle
  OfficeLarge ACTIVITY_SCH Default 2,     !- Name
  {1064431c-6ca6-4210-bc9b-1749b69dbcfa}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  120,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  120;                                    !- Value Until Time 2

OS:AdditionalProperties,
  {35a08f0b-d46e-444c-98a1-0a7c8593c108}, !- Handle
  {2e4df843-4777-4e9b-9090-f30019b7b861}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7cf09dcb-67e9-4827-9d53-2bcd63fbbb08}, !- Handle
  {73fba9a0-8ae2-4549-b87f-73533476fffb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b8c55634-6d1f-4b22-b395-a52c0fe6b331}, !- Handle
  {6c10cb05-1eab-4f11-ae39-0e11c7eccb26}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ val_flr ~ val_flr,    !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6620b5fe-8011-48c8-a0a3-a1ca900fa104}, !- Handle
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:Schedule:Rule,
  {7020393b-28cd-495f-a2a3-e256f25591f9}, !- Handle
  Schedule Rule 19,                       !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61d399dc-0f1d-4309-8d9f-522f06e63a18}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {61d399dc-0f1d-4309-8d9f-522f06e63a18}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  20.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001;                       !- Value Until Time 2

OS:AdditionalProperties,
  {d9076a34-a034-457e-b710-775e0c319500}, !- Handle
  {254dadc7-5a6f-439b-8f2a-780c2dbbe612}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 15.6 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 21.0 | hoo_end + 0 ~ 21.0 | hoo_end + 0 ~ 15.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f4218450-8e65-41ae-b88d-97c00e3f72d7}, !- Handle
  {61d399dc-0f1d-4309-8d9f-522f06e63a18}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {599b51a0-c248-48e8-9666-745233b230c8}, !- Handle
  {80526389-5cc9-463d-8855-93c855ef955e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ 15.6 | hoo_end + 0 ~ 17.8 | hoo_end + 0 ~ 20.0 | hoo_end + 0 ~ 21.0 | hoo_end + 0 ~ 21.0 | hoo_end + 0 ~ 15.6, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {5f2743e0-2e63-47b6-a2fa-61167c7803fe}, !- Handle
  {1361d303-e473-441b-a258-460f2ce6da67}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24;                                     !- Feature Value 3

OS:Schedule:Rule,
  {177f61c3-6400-447d-9cd9-c61658ff622a}, !- Handle
  Schedule Rule 15,                       !- Name
  {1361d303-e473-441b-a258-460f2ce6da67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ca3d31b5-5de9-44c8-9f46-1efac61706ce}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ca3d31b5-5de9-44c8-9f46-1efac61706ce}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {3a7f74c5-bc4c-445a-9ca2-44cf496922e4}, !- Handle
  Schedule Rule 16,                       !- Name
  {1361d303-e473-441b-a258-460f2ce6da67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0d9476d-d786-484d-a547-5f11b5b0d2ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f0d9476d-d786-484d-a547-5f11b5b0d2ab}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default 2, !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  25.0000000000001,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  25.0000000000001;                       !- Value Until Time 2

OS:AdditionalProperties,
  {1f58a078-07f9-4204-9f33-6dc871036f31}, !- Handle
  {4dace575-50f0-4185-83ae-d14047c0e59c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 0 ~ val_flr ~ val_flr,        !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8fcffb2-d777-4cbe-bb24-5910eb575c9e}, !- Handle
  {f0d9476d-d786-484d-a547-5f11b5b0d2ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4f1bffe1-23ac-4533-82c5-e36c3f640237}, !- Handle
  {ca3d31b5-5de9-44c8-9f46-1efac61706ce}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cd3e9b29-a94a-449e-a809-b2b7bda105cc}, !- Handle
  {0163140f-1b1a-43b5-b228-1d9e300fad74}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:Schedule:Rule,
  {d7f26474-3aad-442e-b4ad-93a45336c587}, !- Handle
  Schedule Rule 20,                       !- Name
  {0163140f-1b1a-43b5-b228-1d9e300fad74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {79a3cf03-8e13-4040-928d-524f7d9dfbaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {79a3cf03-8e13-4040-928d-524f7d9dfbaa}, !- Handle
  Supply Air Temp - 55.0F Default 1,      !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Schedule:Rule,
  {2877718b-17ac-4d54-bbda-39ea911e5ea2}, !- Handle
  Schedule Rule 21,                       !- Name
  {0163140f-1b1a-43b5-b228-1d9e300fad74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {31c6d361-7f1c-43df-8902-bd59acfd74b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {31c6d361-7f1c-43df-8902-bd59acfd74b2}, !- Handle
  Supply Air Temp - 55.0F Default 2,      !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {ae6d8b7c-a77d-445f-bf73-e11fe0244fd3}, !- Handle
  {36c3731a-691c-4887-a742-706a671a1fb5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7acf1a72-1905-4f0c-8df6-ff9918a6e798}, !- Handle
  {31c6d361-7f1c-43df-8902-bd59acfd74b2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {49ba99eb-6b19-416f-96bb-e06f86a8b009}, !- Handle
  {79a3cf03-8e13-4040-928d-524f7d9dfbaa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7523da9e-3923-4690-82c2-4bba7deffc5f}, !- Handle
  {e186f595-8219-4fd4-8f7d-e9928ec32c48}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:Schedule:Rule,
  {995a72cf-dd48-4e92-b69d-4ff09ab7746a}, !- Handle
  Schedule Rule 22,                       !- Name
  {e186f595-8219-4fd4-8f7d-e9928ec32c48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6fc58a51-e4cd-47ee-83f6-a8e36eb86ebd}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6fc58a51-e4cd-47ee-83f6-a8e36eb86ebd}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default 1,     !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.015,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.01,                                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.005,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.035,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0525,                                 !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0625,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.055,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0475,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.04,                                   !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.0425,                                 !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.045,                                  !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.0475,                                 !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.0525,                                 !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.055,                                  !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.0575,                                 !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.06,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.06,                                   !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.0675,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.075,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.0825,                                 !- Value Until Time 26
  13,                                     !- Hour 27
  30,                                     !- Minute 27
  0.09,                                   !- Value Until Time 27
  13,                                     !- Hour 28
  45,                                     !- Minute 28
  0.0825,                                 !- Value Until Time 28
  14,                                     !- Hour 29
  0,                                      !- Minute 29
  0.075,                                  !- Value Until Time 29
  14,                                     !- Hour 30
  15,                                     !- Minute 30
  0.0675,                                 !- Value Until Time 30
  14,                                     !- Hour 31
  30,                                     !- Minute 31
  0.06,                                   !- Value Until Time 31
  14,                                     !- Hour 32
  45,                                     !- Minute 32
  0.055,                                  !- Value Until Time 32
  15,                                     !- Hour 33
  0,                                      !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  15,                                     !- Minute 34
  0.045,                                  !- Value Until Time 34
  15,                                     !- Hour 35
  30,                                     !- Minute 35
  0.04,                                   !- Value Until Time 35
  20,                                     !- Hour 36
  30,                                     !- Minute 36
  0.04,                                   !- Value Until Time 36
  20,                                     !- Hour 37
  45,                                     !- Minute 37
  0.0475,                                 !- Value Until Time 37
  21,                                     !- Hour 38
  0,                                      !- Minute 38
  0.055,                                  !- Value Until Time 38
  21,                                     !- Hour 39
  15,                                     !- Minute 39
  0.0625,                                 !- Value Until Time 39
  21,                                     !- Hour 40
  30,                                     !- Minute 40
  0.07,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  45,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  22,                                     !- Hour 42
  0,                                      !- Minute 42
  0.055,                                  !- Value Until Time 42
  22,                                     !- Hour 43
  15,                                     !- Minute 43
  0.0475,                                 !- Value Until Time 43
  22,                                     !- Hour 44
  30,                                     !- Minute 44
  0.04,                                   !- Value Until Time 44
  23,                                     !- Hour 45
  0,                                      !- Minute 45
  0.04,                                   !- Value Until Time 45
  23,                                     !- Hour 46
  15,                                     !- Minute 46
  0.035,                                  !- Value Until Time 46
  23,                                     !- Hour 47
  30,                                     !- Minute 47
  0.03,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  45,                                     !- Minute 48
  0.025,                                  !- Value Until Time 48
  24,                                     !- Hour 49
  0,                                      !- Minute 49
  0.02;                                   !- Value Until Time 49

OS:AdditionalProperties,
  {e383a781-95cf-41d3-9f34-1e43ae31c95b}, !- Handle
  {b572d521-8e24-47c5-bedf-ceb79027b47b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.19 | 8.5 ~ 0.35 | 9.5 ~ 0.38 | 10.5 ~ 0.39 | 11.5 ~ 0.47 | 12.5 ~ 0.57 | 13.5 ~ 0.54 | 14.5 ~ 0.34 | 15.5 ~ 0.33 | 16.5 ~ 0.44 | 17.5 ~ 0.26 | 18.5 ~ 0.21 | 19.5 ~ 0.15 | 20.5 ~ 0.17 | 21.5 ~ 0.08 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1c4d3466-2b60-47b3-9e5c-c48475df5c4f}, !- Handle
  {6fc58a51-e4cd-47ee-83f6-a8e36eb86ebd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.04 | 10.0 ~ 0.04 | 12.0 ~ 0.06 | 12.5 ~ 0.06 | 13.5 ~ 0.09 | 14.5 ~ 0.06 | 15.5 ~ 0.04 | 20.5 ~ 0.04 | 21.5 ~ 0.07 | 22.5 ~ 0.04 | 23.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f739bd6f-e592-42c4-83ea-351aea97a150}, !- Handle
  {e0771e5a-f77e-4b5e-81ae-b5d240db846c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0 ~ 0.0 | 5.5 ~ 0.0 | 6.5 ~ 0.07 | 7.5 ~ 0.11 | 8.5 ~ 0.15 | 9.5 ~ 0.21 | 10.5 ~ 0.19 | 11.5 ~ 0.23 | 12.5 ~ 0.2 | 13.5 ~ 0.19 | 14.5 ~ 0.15 | 15.5 ~ 0.13 | 16.5 ~ 0.14 | 17.5 ~ 0.07 | 20.5 ~ 0.07 | 21.5 ~ 0.09 | 22.5 ~ 0.05 | 23.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {cbbb0fa6-1987-4609-8692-190e97d6969c}, !- Handle
  9 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5d960411-2549-4c45-be74-5dc48ab1d53d}, !- Default Day Schedule Name
  {e4ac86ae-3f8a-4432-9d98-46cc63e62585}, !- Summer Design Day Schedule Name
  {a44f3baf-f7be-4fdd-ab5e-e30585c79394}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d960411-2549-4c45-be74-5dc48ab1d53d}, !- Handle
  9 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {81ade196-7281-44e0-8671-cb9964887ee9}, !- Handle
  {cbbb0fa6-1987-4609-8692-190e97d6969c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1499.999999999997,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-04-26 08:21:41 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-04-26 08:21:41 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a44f3baf-f7be-4fdd-ab5e-e30585c79394}, !- Handle
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4ac86ae-3f8a-4432-9d98-46cc63e62585}, !- Handle
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {218d18f0-6002-44be-b81e-4935bbe08b21}, !- Handle
  Schedule Rule 12,                       !- Name
  {cbbb0fa6-1987-4609-8692-190e97d6969c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fbebd34f-a5b3-4e05-a5b7-fd6c3c192bfd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  6,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fbebd34f-a5b3-4e05-a5b7-fd6c3c192bfd}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {23e2bef2-8f5e-4ee3-a68f-d9f476364522}, !- Handle
  Schedule Rule 23,                       !- Name
  {cbbb0fa6-1987-4609-8692-190e97d6969c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {968af046-fdb6-4033-9eca-1a8bde7d311e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {968af046-fdb6-4033-9eca-1a8bde7d311e}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c}, !- Handle
  ems_9_Zone_VAV_HtgSch0,                 !- Name
  {2001a4de-fba4-45a2-971b-12a623fae341}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e21258e2-d06f-48f4-bb67-b886e07390b1}, !- Handle
  ems_9_Zone_VAV_ClgSch0,                 !- Name
  {1361d303-e473-441b-a258-460f2ce6da67}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4469d804-f82a-4f7c-a83c-1af0e0028da5}, !- Handle
  ems_9_Zone_VAV_OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}<23.9 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}>1.7, !- Program Line 1
  SET {e21258e2-d06f-48f4-bb67-b886e07390b1} = 29.4, !- Program Line 2
  SET {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}<23.9 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}>1.7, !- Program Line 4
  SET {e21258e2-d06f-48f4-bb67-b886e07390b1} = 29.4, !- Program Line 5
  SET {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}<23.9 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}>1.7, !- Program Line 7
  SET {e21258e2-d06f-48f4-bb67-b886e07390b1} = 29.4, !- Program Line 8
  SET {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}<23.9 && {854a5bb2-19bc-4e90-b90e-7a816a9f2e91}>1.7, !- Program Line 10
  SET {e21258e2-d06f-48f4-bb67-b886e07390b1} = 29.4, !- Program Line 11
  SET {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e21258e2-d06f-48f4-bb67-b886e07390b1} = NULL, !- Program Line 14
  SET {06f10f90-b0e9-41d4-86ce-f0af4ca34f0c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {40252b67-9ceb-4f77-8cc6-299baed03564}, !- Handle
  ems_9_Zone_VAV_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4469d804-f82a-4f7c-a83c-1af0e0028da5}; !- Program Name 1

OS:AdditionalProperties,
  {f7736fe1-df55-4676-a6ea-c0e1b9e36ca2}, !- Handle
  {2488b6f8-4ee7-433c-967e-f6f85a4359ab}; !- Object Name

OS:Curve:Biquadratic,
  {f2f2a899-4f31-45bf-9157-ea8c3c2a73e0}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-05,                              !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {d4b07348-a999-4237-9d40-5f5d707e1462}, !- Handle
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  17.78,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {189ee1e2-4b27-4d74-8278-5d1ee8fa42c5}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:OutputControl:ReportingTolerances,
  {ec1315d0-bcb6-46cc-a947-ce8692c515ac}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AdditionalProperties,
  {3e09081f-f7fd-44e9-94e5-7e3743e0a2e5}, !- Handle
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {8fd21662-c82a-48b3-a6b1-c3a4dd5f168f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a5b8ea23-75b2-4052-b71f-b136472046ae}, !- Handle
  {8fd21662-c82a-48b3-a6b1-c3a4dd5f168f}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {6c0b4413-ff8a-4dae-a078-35c361490b28}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 General Lighting, !- Name
  {8fd21662-c82a-48b3-a6b1-c3a4dd5f168f}, !- Lights Definition Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space or SpaceType Name
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cdcdd753-20ce-4703-abe1-eb0c40ce6ff2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {18ad41da-82cb-4c01-82b7-8f974ea829c5}, !- Handle
  {cdcdd753-20ce-4703-abe1-eb0c40ce6ff2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {26cb8f4f-7310-47f3-8668-f10cd1fcbd62}, !- Handle
  Office WholeBuilding - Lg Office - ComStock 90.1-2007 Wall Wash Lighting, !- Name
  {cdcdd753-20ce-4703-abe1-eb0c40ce6ff2}, !- Lights Definition Name
  {6913bc38-0f2d-49f5-836c-6b05dc779a34}, !- Space or SpaceType Name
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {d556e241-aa63-4f20-967a-195bb504f836}, !- Default Day Schedule Name
  {3a26729e-e1db-475b-995f-457569eae7eb}, !- Summer Design Day Schedule Name
  {3de01b78-44c6-49cc-b1f2-42db38f175e0}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {2f6f59a8-2141-435d-8828-ad3b9a04b916}, !- Handle
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {d556e241-aa63-4f20-967a-195bb504f836}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.266093986991061,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26518812226589,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.26428225754072,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.263376392815549,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.262470528090379,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.261564663365208,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.260658798640038,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.259752933914867,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.258847069189697,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.259103552621743,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.259360036053789,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.259616519485835,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.259873002917881,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.268092686240124,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.276312369562367,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.284532052884609,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.292751736206852,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.311159663322316,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.32956759043778,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.347975517553244,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.366383444668708,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.431157633611641,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.495931822554574,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.560706011497507,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.62548020044044,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.667587050844176,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.709693901247912,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.751800751651648,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.793907602055385,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.806693857130427,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.81948011220547,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.832266367280512,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.845052622355555,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.846289466766666,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.847526311177778,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848763155588889,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.85,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.844155568361881,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.838311136723762,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.832466705085643,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.826622273447524,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.817525952723213,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.808429631998902,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.799333311274591,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.79023699055028,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.794639135824256,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.799041281098231,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.803443426372207,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.807845571646183,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.802926266815196,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.798006961984208,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.793087657153221,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.788168352322234,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.770893582499084,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.753618812675934,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.736344042852784,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.719069273029633,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.701794503206483,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.638564683585722,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.575334863964961,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.5121050443442,                        !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.448875224723439,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.418887444347631,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.388899663971824,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.358911883596016,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.328924103220209,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.320912596215945,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.312901089211682,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.304889582207418,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.296878075203155,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.295942557809224,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.295007040415293,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.294071523021361,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.29313600562743,                       !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.293329051792702,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.293522097957973,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.293715144123245,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.293908190288516,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.293806289621484,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.293704388954452,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.29360248828742,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.293500587620389,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.287512510677044,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.2815244337337,                        !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.275536356790355,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.26954827984701,                       !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.268707006898259,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.267865733949508,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.267024461000756,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.266183188052005,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.262455458701337,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.258727729350668,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.255,                                  !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.255659164243269,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.256318328486537,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.256977492729806;                      !- Value Until Time 96

OS:AdditionalProperties,
  {1b0e85ce-5f2d-4d66-92c8-cbf771bad888}, !- Handle
  {d556e241-aa63-4f20-967a-195bb504f836}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {3a26729e-e1db-475b-995f-457569eae7eb}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3de01b78-44c6-49cc-b1f2-42db38f175e0}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b78ecae-5893-48b8-af9f-808bf4ab0a86}, !- Handle
  Schedule Rule 24,                       !- Name
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba4a31f8-01a9-46d1-a7b2-1d44677cee6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e529e72-4627-492e-b9db-3ffe66f7a1b8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0447331215,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.044753127375,                         !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04477313325,                          !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.044793139125,                         !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.044813145,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04444637075,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0440795965,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04371282225,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.043346048,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.04341069875,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0434753495,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.04354000025,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.043604651,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.043653367,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.043702083,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.043750799,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.043799515,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04325268775,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0427058605,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.04215903325,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.041612206,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04173224125,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0418522765,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04197231175,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.042092347,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04253247625,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0429726055,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04341273475,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.043852864,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0441262775,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.044399691,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0446731045,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.044946518,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.04427965575,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0436127935,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.04294593125,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.042279069,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0426391745,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04299928,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043686148,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.044373016,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.045059884,                            !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.045746752,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.05031659275,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0548864335,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.05945627425,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.064026115,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0638375595,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.063649004,                            !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0634604485,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.063271893,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.063275465,                            !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.063279037,                            !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.063282609,                            !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.063286181,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0634493245,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.063612468,                            !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0637756115,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.063938755,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0626450425,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.06135133,                             !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0619438565,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.062536383,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0631289095,                           !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.063721436,                            !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.06096290575,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0582043755,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.05544584525,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.052687315,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0538330195,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.054978724,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0561244285,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.057270133,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.058789785,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.060309437,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.061829089,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.063348741,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.063436227,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.063523713,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.063611199,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.063698685,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.06373419075,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0637696965,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.06380520225,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063840708,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063842595,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.063844482,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063846369,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.063848256,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0590494665,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.054250677,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0494518875,                           !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.044653098,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.044673103875,                         !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.04469310975,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.044713115625;                         !- Value Until Time 96

OS:AdditionalProperties,
  {b4065b2c-e2ac-464a-956d-5b48ec4f3735}, !- Handle
  {6e529e72-4627-492e-b9db-3ffe66f7a1b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044813145 | hoo_start - 4.5 ~ 0.043346048 | hoo_start - 3.5 ~ 0.043604651 | hoo_start - 2.5 ~ 0.043799515 | hoo_start - 1.5 ~ 0.041612206 | hoo_start - 0.5 ~ 0.042092347 | hoo_start + 0.5 ~ 0.043852864 | hoo_start + 1.5 ~ 0.044946518 | hoo_start + 2.5 ~ 0.042279069 | mid - 2.5 ~ 0.04299928 | mid - 1.5 ~ 0.045746752 | mid - 0.5 ~ 0.064026115 | mid + 0.5 ~ 0.063271893 | mid + 1.5 ~ 0.063286181 | mid + 2.5 ~ 0.063938755 | hoo_end - 2.5 ~ 0.06135133 | hoo_end - 1.5 ~ 0.063721436 | hoo_end - 0.5 ~ 0.052687315 | hoo_end + 0.5 ~ 0.057270133 | hoo_end + 1.5 ~ 0.063348741 | hoo_end + 2.5 ~ 0.063698685 | hoo_end + 3.5 ~ 0.063840708 | hoo_end + 4.5 ~ 0.063848256 | hoo_end + 5.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {36bbb23c-d6dd-49f8-8055-66a1c2cfb401}, !- Handle
  Schedule Rule 25,                       !- Name
  {f4242f87-1833-4362-9c6e-6f09e7c39dec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {643a6d75-e263-42b3-9867-61a129d28107}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edf74dfc-a8d1-45d2-a6c9-fa30641a2fc8}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.053690475,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.051284421,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.048878367,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.046472313,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.044066259,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.04415961975,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0442529805,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04434634125,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.044439702,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.043593125,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.042746548,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.041899971,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.041053394,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04171324975,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0423731055,                           !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.04303296125,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.043692817,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0432046775,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.042716538,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0422283985,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.041740259,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04189496725,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0420496755,                           !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.04220438375,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.042359092,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.04443273675,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0465063815,                           !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.04858002625,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.050653671,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.04934024925,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0480268275,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.04671340575,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.045399984,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.04721578575,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0490315875,                           !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.05084738925,                          !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.052663191,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.05654853575,                          !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0604338805,                           !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.06431922525,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.06820457,                             !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0735805395,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.078956509,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0843324785,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.089708448,                            !- Value Until Time 45
  13,                                     !- Hour 46
  15,                                     !- Minute 46
  0.089708448,                            !- Value Until Time 46
  13,                                     !- Hour 47
  30,                                     !- Minute 47
  0.08840147125,                          !- Value Until Time 47
  13,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0870944945,                           !- Value Until Time 48
  14,                                     !- Hour 49
  0,                                      !- Minute 49
  0.08578751775,                          !- Value Until Time 49
  14,                                     !- Hour 50
  15,                                     !- Minute 50
  0.084480541,                            !- Value Until Time 50
  14,                                     !- Hour 51
  30,                                     !- Minute 51
  0.08097738075,                          !- Value Until Time 51
  14,                                     !- Hour 52
  45,                                     !- Minute 52
  0.0774742205,                           !- Value Until Time 52
  15,                                     !- Hour 53
  0,                                      !- Minute 53
  0.07397106025,                          !- Value Until Time 53
  15,                                     !- Hour 54
  15,                                     !- Minute 54
  0.0704679,                              !- Value Until Time 54
  15,                                     !- Hour 55
  30,                                     !- Minute 55
  0.069858542,                            !- Value Until Time 55
  15,                                     !- Hour 56
  45,                                     !- Minute 56
  0.069249184,                            !- Value Until Time 56
  16,                                     !- Hour 57
  0,                                      !- Minute 57
  0.068639826,                            !- Value Until Time 57
  16,                                     !- Hour 58
  15,                                     !- Minute 58
  0.068030468,                            !- Value Until Time 58
  16,                                     !- Hour 59
  30,                                     !- Minute 59
  0.06799782375,                          !- Value Until Time 59
  16,                                     !- Hour 60
  45,                                     !- Minute 60
  0.0679651795,                           !- Value Until Time 60
  17,                                     !- Hour 61
  0,                                      !- Minute 61
  0.06793253525,                          !- Value Until Time 61
  17,                                     !- Hour 62
  15,                                     !- Minute 62
  0.067899891,                            !- Value Until Time 62
  17,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0668676805,                           !- Value Until Time 63
  17,                                     !- Hour 64
  45,                                     !- Minute 64
  0.06583547,                             !- Value Until Time 64
  18,                                     !- Hour 65
  0,                                      !- Minute 65
  0.0648032595,                           !- Value Until Time 65
  18,                                     !- Hour 66
  15,                                     !- Minute 66
  0.063771049,                            !- Value Until Time 66
  18,                                     !- Hour 67
  30,                                     !- Minute 67
  0.0639980365,                           !- Value Until Time 67
  18,                                     !- Hour 68
  45,                                     !- Minute 68
  0.064225024,                            !- Value Until Time 68
  19,                                     !- Hour 69
  0,                                      !- Minute 69
  0.0644520115,                           !- Value Until Time 69
  19,                                     !- Hour 70
  15,                                     !- Minute 70
  0.064678999,                            !- Value Until Time 70
  19,                                     !- Hour 71
  30,                                     !- Minute 71
  0.06447320025,                          !- Value Until Time 71
  19,                                     !- Hour 72
  45,                                     !- Minute 72
  0.0642674015,                           !- Value Until Time 72
  20,                                     !- Hour 73
  0,                                      !- Minute 73
  0.06406160275,                          !- Value Until Time 73
  20,                                     !- Hour 74
  15,                                     !- Minute 74
  0.063855804,                            !- Value Until Time 74
  20,                                     !- Hour 75
  30,                                     !- Minute 75
  0.06383316,                             !- Value Until Time 75
  20,                                     !- Hour 76
  45,                                     !- Minute 76
  0.063810516,                            !- Value Until Time 76
  21,                                     !- Hour 77
  0,                                      !- Minute 77
  0.063787872,                            !- Value Until Time 77
  21,                                     !- Hour 78
  15,                                     !- Minute 78
  0.063765228,                            !- Value Until Time 78
  21,                                     !- Hour 79
  30,                                     !- Minute 79
  0.063768598,                            !- Value Until Time 79
  21,                                     !- Hour 80
  45,                                     !- Minute 80
  0.063771968,                            !- Value Until Time 80
  22,                                     !- Hour 81
  0,                                      !- Minute 81
  0.063775338,                            !- Value Until Time 81
  22,                                     !- Hour 82
  15,                                     !- Minute 82
  0.063778708,                            !- Value Until Time 82
  22,                                     !- Hour 83
  30,                                     !- Minute 83
  0.06401876,                             !- Value Until Time 83
  22,                                     !- Hour 84
  45,                                     !- Minute 84
  0.064258812,                            !- Value Until Time 84
  23,                                     !- Hour 85
  0,                                      !- Minute 85
  0.064498864,                            !- Value Until Time 85
  23,                                     !- Hour 86
  15,                                     !- Minute 86
  0.064738916,                            !- Value Until Time 86
  23,                                     !- Hour 87
  30,                                     !- Minute 87
  0.06197680575,                          !- Value Until Time 87
  23,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0592146955,                           !- Value Until Time 88
  24,                                     !- Hour 89
  0,                                      !- Minute 89
  0.05645258525;                          !- Value Until Time 89

OS:AdditionalProperties,
  {27b60358-d2a4-45fd-b9d5-1b0cb825779f}, !- Handle
  {edf74dfc-a8d1-45d2-a6c9-fa30641a2fc8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {c5db9989-f197-46b5-a049-89869e0930bf}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  {c3da09e8-5718-442e-bddc-57e25e8420c2}, !- Default Day Schedule Name
  {07e18416-7bb3-484f-92a5-c477ffc3da15}, !- Summer Design Day Schedule Name
  {e5b3bae7-68e5-46c7-9501-0b16b64c4215}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {50bba524-91ec-47a5-9845-7acd4b2d649e}, !- Handle
  {c5db9989-f197-46b5-a049-89869e0930bf}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {c3da09e8-5718-442e-bddc-57e25e8420c2}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.84541174473701,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.845184754499777,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.844957764262545,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.844730774025313,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.844503783788081,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.844276793550849,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.844049803313617,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.843822813076385,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.843595822839153,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.843288117129365,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.842980411419576,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.842672705709788,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.842365,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.842406238909559,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.842447477819118,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.842488716728678,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.842529955638237,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.844414256582713,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.84629855752719,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.848182858471666,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.850067159416142,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.852833338580424,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.855599517744705,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.858365696908987,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.861131876073268,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.864164522037779,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.86719716800229,                       !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.8702298139668,                        !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.873262459931311,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.875946161276474,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.878629862621637,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8813135639668,                        !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.883997265311963,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.884672948983973,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.885348632655982,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.886024316327991,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8867,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.886547733257012,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.886395466514024,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.886243199771036,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.886090933028048,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.884149532054951,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.882208131081855,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.880266730108758,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.878325329135661,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.877056439610761,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.875787550085862,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.874518660560962,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.873249771036062,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.871809581425301,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.870369391814539,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.868929202203778,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.867489012593017,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.865836918431597,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.864184824270178,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.862532730108758,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.860880635947338,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.859228541785919,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.857153907412707,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.855079273039496,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.853004638666285,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.850930004293074,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.849699181453921,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.848468358614768,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.847237535775615,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.846006712936463,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.846263663065255,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.846520613194047,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.846777563322839,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.847034513451631,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.84825899184316,                       !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.849483470234688,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.850707948626216,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.851932427017745,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.853378961076131,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.854825495134516,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.856272029192902,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.857718563251288,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.858197569046938,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.858676574842587,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.859155580638237,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.859634586433887,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.857908579457642,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.856182572481397,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.854456565505152,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.852730558528907,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.850215302268174,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.847700046007441,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.845184789746709,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.842669533485976,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.844399452871589,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.846129372257203,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.847859291642816,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.847842373115818,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.847825454588819,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.84780853606182;                       !- Value Until Time 96

OS:AdditionalProperties,
  {fdd99230-9cda-4fec-bc25-a025d872fb04}, !- Handle
  {c3da09e8-5718-442e-bddc-57e25e8420c2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {07e18416-7bb3-484f-92a5-c477ffc3da15}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5b3bae7-68e5-46c7-9501-0b16b64c4215}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b7fcfe2-bbbe-4146-ba48-51168621d6d3}, !- Handle
  Schedule Rule 26,                       !- Name
  {c5db9989-f197-46b5-a049-89869e0930bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3718d56c-fe22-4592-9254-c078f54ec6c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c859cfab-ccb3-4dbe-9826-3801dc9638ac}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.569565,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.57109875,                             !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.5726325,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.57416625,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5757,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.57,                                   !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5643,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5586,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5529,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.5545,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.5561,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5577,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5593,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56295,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5666,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.57025,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5739,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5759,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5779,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5799,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5819,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.580175,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.57845,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.576725,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.575,                                  !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.568425,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.56185,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.555275,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5487,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.539075,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.52945,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.519825,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5102,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.504575,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.49895,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.493325,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4877,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.47215,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.4566,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.454675,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.45275,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.450825,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4489,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.449725,                               !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.45055,                                !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.451375,                               !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4522,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.457725,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.46325,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.468775,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4743,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.473275,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.47225,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.471225,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4702,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.4708,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4714,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.472,                                  !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.4726,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.46615,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4597,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4594,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4591,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4588,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4585,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.4617,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4649,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4681,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4713,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.478225,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.48515,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.492075,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.499,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.5109,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.5228,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.5347,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5466,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.55975,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.5729,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.58605,                                !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5992,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.608975,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.61875,                                !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.628525,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.6383,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6381,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6379,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6377,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.6375,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.6189825,                              !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.600465,                               !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.5819475,                              !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.56343,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.56496375,                             !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.5664975,                              !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.56803125;                             !- Value Until Time 96

OS:AdditionalProperties,
  {4a762d20-3727-4091-a4df-994fe8ff2cd1}, !- Handle
  {c859cfab-ccb3-4dbe-9826-3801dc9638ac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.5757 | hoo_start - 4.5 ~ 0.5529 | hoo_start - 3.5 ~ 0.5593 | hoo_start - 2.5 ~ 0.5739 | hoo_start - 1.5 ~ 0.5819 | hoo_start - 0.5 ~ 0.575 | hoo_start + 0.5 ~ 0.5487 | hoo_start + 1.5 ~ 0.5102 | hoo_start + 2.5 ~ 0.4877 | mid - 2.5 ~ 0.4566 | mid - 1.5 ~ 0.4489 | mid - 0.5 ~ 0.4522 | mid + 0.5 ~ 0.4743 | mid + 1.5 ~ 0.4702 | mid + 2.5 ~ 0.4726 | hoo_end - 2.5 ~ 0.4597 | hoo_end - 1.5 ~ 0.4585 | hoo_end - 0.5 ~ 0.4713 | hoo_end + 0.5 ~ 0.499 | hoo_end + 1.5 ~ 0.5466 | hoo_end + 2.5 ~ 0.5992 | hoo_end + 3.5 ~ 0.6383 | hoo_end + 4.5 ~ 0.6375 | hoo_end + 5.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {03208bfd-28a5-46fe-8dd1-5ec5be3e085b}, !- Handle
  Schedule Rule 27,                       !- Name
  {c5db9989-f197-46b5-a049-89869e0930bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {548c61c5-7615-4bbd-90d2-165063abcafe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e48cc51b-1bb9-4554-a17c-55995750e63b}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {325bdde3-04a9-4390-b7cb-4daac9af321c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5996,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6011,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6026,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6041,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.6056,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5966,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5876,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5786,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.5696,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.565375,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.56115,                                !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.556925,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5527,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.551325,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.54995,                                !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.548575,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.5472,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.54705,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.5469,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.54675,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.5466,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.546325,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.54605,                                !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.545775,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.5455,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.544575,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.54365,                                !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.542725,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5418,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.53935,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5369,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.53445,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.532,                                  !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.52255,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5131,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.50365,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4942,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.483575,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.47295,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.462325,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.4517,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.44905,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.4464,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.44375,                                !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4411,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.44325,                                !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.4454,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.44755,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.4497,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.453,                                  !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.4563,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4596,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4629,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.46555,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.4682,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.47085,                                !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.4735,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.478725,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.48395,                                !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.489175,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.4944,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.4945,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.4946,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.4947,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.4948,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.49405,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.4933,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.49255,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.4918,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.494575,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.49735,                                !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.500125,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.5029,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.508875,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.51485,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.520825,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.5268,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.535025,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.54325,                                !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.551475,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.5597,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.5684,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.5771,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.5858,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.5945,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.6013,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.6081,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.6149,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.6217,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.623475,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.62525,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.627025,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.6288,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.6215,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.6142,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.6069;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {3f809f02-9a1e-4e05-b3af-e909cf3e590d}, !- Handle
  {e48cc51b-1bb9-4554-a17c-55995750e63b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {c1cf2dd3-b91b-44cb-b4a6-72bef092443b}, !- Handle
  9 Zone VAV_night_ventcycle_schedule,    !- Name
  {362834bc-2a4c-4250-960e-6d91317cee6c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {5bd709bc-739e-4ec3-b189-b7151643a12e}, !- Handle
  9 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {362834bc-2a4c-4250-960e-6d91317cee6c}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {362834bc-2a4c-4250-960e-6d91317cee6c}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {8c731e8a-8c19-459a-aae4-bab21b5149bf}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground HVAC On Infiltration, !- Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b33d7f6-4158-4c0e-a09e-a6bd5f18ba47}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground HVAC Off Infiltration, !- Name
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b312cfa5-cdbc-4760-9395-c5095bcc2c17}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground HVAC On Infiltration, !- Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {771767ca-47ef-48ff-9c52-9e985e5c5d2c}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground HVAC Off Infiltration, !- Name
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c254ba0-cefe-426e-89ec-b473cd7afc7e}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground HVAC On Infiltration, !- Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5240c4ee-639e-4fa7-89ad-69d66139da35}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground HVAC Off Infiltration, !- Name
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a61e7729-c1e0-48fa-92a4-0c768b96997c}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground HVAC On Infiltration, !- Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {770ee9b5-a8a1-434a-a9ff-08e7514c9388}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground HVAC Off Infiltration, !- Name
  {e39e84d1-e685-4835-89d6-6724625b211c}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {003e8325-a721-4cd9-84c4-70fcdfb143c1}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground HVAC On Infiltration, !- Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5ca470b-ade1-4b7f-8873-aa9e0acfd9ef}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground HVAC Off Infiltration, !- Name
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {250ad759-77d4-4b5e-845b-3a41a24662ad}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground HVAC On Infiltration, !- Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aadabb6f-8a3c-482f-92eb-590172cb71ae}, !- Handle
  Office WholeBuilding - Lg Office B  - Story ground HVAC Off Infiltration, !- Name
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7ebd2af-f7d1-49ce-97e3-540b3dfb3d51}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground HVAC On Infiltration, !- Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb5a9c49-e91b-4282-bf2e-8139990a2f05}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground HVAC Off Infiltration, !- Name
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80a709f6-1eb5-46d6-9f8e-b74d15dec0c6}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground HVAC On Infiltration, !- Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a12e3ea1-d56d-4c0b-96a3-0b78dc28f73c}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground HVAC Off Infiltration, !- Name
  {f8e63b0c-a70e-4d02-9437-564221840e14}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce54a629-713d-4a39-bbca-157448b94f78}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground HVAC On Infiltration, !- Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space or SpaceType Name
  {7583ce19-3c61-480d-9d8f-e1d55afd8bd2}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3532bf5-3096-4f44-9524-4a0f1b5f2b04}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground HVAC Off Infiltration, !- Name
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}, !- Space or SpaceType Name
  {a184f45d-8c7f-4e9d-822e-24b25808e8dc}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00206641086535796,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {835b4393-99aa-4900-b9fa-19e228ae1017}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {a07ad7e7-684c-4208-bc83-1762fe4b380d}, !- Handle
  Schedule Day 24,                        !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ed0213cc-1830-4eca-b56e-31c368fe9ac6}, !- Handle
  Schedule Day 25,                        !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {c8d35d73-8715-4dd8-b30b-ee1f4632840b}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {31801c83-a937-435d-bc0d-fab22aa68081}, !- Handle
  Schedule Day 26,                        !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {4ec43f41-c7bd-4ea5-8e9e-c05c1cfdc7fc}, !- Handle
  Schedule Day 27,                        !- Name
  {c27c8e30-8e3e-4653-9668-2fa64b9fe0ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ea1b5c56-00a4-430e-ae8d-3858c22b211d}, !- Handle
  Simple Glazing Double - LowE - Tinted/Reflective - Thermally Broken Aluminum, !- Name
  2.81641861719229,                       !- U-Factor {W/m2-K}
  0.266,                                  !- Solar Heat Gain Coefficient
  0.359;                                  !- Visible Transmittance

OS:Construction,
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}, !- Handle
  Window U-0.5 SHGC 0.27,                 !- Name
  ,                                       !- Surface Rendering Name
  {ea1b5c56-00a4-430e-ae8d-3858c22b211d}; !- Layer 1

OS:AdditionalProperties,
  {cb90e6b6-f610-4a71-84c2-5fb75bf88d24}, !- Handle
  {a1441c62-7085-4fac-8c64-f6e5b5ac4fb2}; !- Object Name

OS:AdditionalProperties,
  {4f545d90-4581-498b-92d9-b1418426f003}, !- Handle
  {2be72ae0-f90c-4a8b-a520-08a385d97aa6}; !- Object Name

OS:AdditionalProperties,
  {369b0218-a346-4119-834c-cd458e1a58a7}, !- Handle
  {dedaab21-18e1-4565-903a-7f821a211fa6}; !- Object Name

OS:AdditionalProperties,
  {cf2a86f5-80b3-42b8-afd3-a48ca85c8531}, !- Handle
  {8e0fbeaa-d80c-4859-939a-b39f297fa8e7}; !- Object Name

OS:AdditionalProperties,
  {5ab99218-4a08-4f6b-9234-5bca00017c72}, !- Handle
  {ad02553a-9f69-4655-b4b3-4f4d7ece4ed9}; !- Object Name

OS:AdditionalProperties,
  {0a058b9f-6dff-40c3-a47d-d891da48e7e2}, !- Handle
  {f5b41796-f2bf-4c7b-929c-4e4b8426adfa}; !- Object Name

OS:AdditionalProperties,
  {b8db0938-dff6-4e9a-9000-029e982171bd}, !- Handle
  {2c4e3c6c-70dd-4653-b6d5-105bb7b2ae0d}; !- Object Name

OS:AdditionalProperties,
  {ed48358d-617b-416a-a9bf-aecfde884957}, !- Handle
  {1ea05034-dfdd-4cc9-9ca1-cc292f933e98}; !- Object Name

OS:AdditionalProperties,
  {b75d04b7-2bc5-42a0-b0e2-710441e86521}, !- Handle
  {367f146b-cdbc-43eb-a267-6cae30348db5}; !- Object Name

OS:AdditionalProperties,
  {f5081cd1-ed76-476e-a3a7-2d35883b40b9}, !- Handle
  {9a25b257-774e-4b32-b939-972a4cbe8221}; !- Object Name

OS:AdditionalProperties,
  {92e9b7de-47e2-4e27-a972-54611552e3e3}, !- Handle
  {8a520e7d-e77b-43fe-91b6-c6b4785f926b}; !- Object Name

OS:AdditionalProperties,
  {6509172f-6fce-4ce7-a397-2e848aaf6e80}, !- Handle
  {549f6516-c028-433d-b198-d1d1ae184d7f}; !- Object Name

OS:AdditionalProperties,
  {7d485e4c-1880-4312-87a7-635538ef7453}, !- Handle
  {47671ef9-4af3-4c08-8a14-ddc28bee5077}; !- Object Name

OS:AdditionalProperties,
  {ac6fbbad-0797-4cb8-9892-2a80ab2a22e2}, !- Handle
  {72b34681-44de-4605-886c-c3f014995853}; !- Object Name

OS:AdditionalProperties,
  {925f053d-2e85-44b8-8a51-1dc0e92dd017}, !- Handle
  {0d99a5f3-f0f2-4b3b-a74e-e2e125a81493}; !- Object Name

OS:AdditionalProperties,
  {a4e78bce-1493-4077-97d8-6a687ca440a7}, !- Handle
  {b0901c0d-b4a4-4835-8202-91a3cb76a8fd}; !- Object Name

OS:AdditionalProperties,
  {b41a402e-ac31-496c-bf7d-d0c3758423dd}, !- Handle
  {38f50767-3fd2-4602-8165-2b2ce7c9e812}; !- Object Name

OS:AdditionalProperties,
  {54127878-1c4a-4817-a088-a616356ea746}, !- Handle
  {557ffa2e-5cf9-41e2-b407-5a70fcffbf52}; !- Object Name

OS:AdditionalProperties,
  {e7fc17c1-02f8-4af9-add4-9cf89ecc584e}, !- Handle
  {366c05a6-e20e-4d84-8385-34d49acc8e41}; !- Object Name

OS:AdditionalProperties,
  {6991c11b-f9e6-4277-a1ed-d1f210ffc5d3}, !- Handle
  {714a78a0-8174-469f-b6b4-2c7a5dc25543}; !- Object Name

OS:AdditionalProperties,
  {413bc6f5-d533-402f-b554-e9a40ec1a72a}, !- Handle
  {06092e13-6505-44eb-89a4-ed4a5a49146f}; !- Object Name

OS:AdditionalProperties,
  {dd5058ef-0def-4022-9204-b94ed26f0e5d}, !- Handle
  {3fc79b63-5fd0-4edb-ae2b-c45622945a1d}; !- Object Name

OS:AdditionalProperties,
  {4b05b3ac-3513-4ae8-836d-7adb1125dcc6}, !- Handle
  {8219a2b5-b800-480e-91fc-b04fc7cc83a2}; !- Object Name

OS:AdditionalProperties,
  {a06e144b-baae-4b7e-8587-b1f4609c48b7}, !- Handle
  {2358867c-7844-44b5-a22c-6be1a949552d}; !- Object Name

OS:AdditionalProperties,
  {b99b6fd7-866a-455a-bcf9-0501e0b25096}, !- Handle
  {467406aa-8d92-44e2-ae82-70de8be12028}; !- Object Name

OS:AdditionalProperties,
  {27b8dd15-2b3b-4da3-b97f-d931a38e1a7d}, !- Handle
  {91a1af2b-b918-4661-acbb-8e29e3322084}; !- Object Name

OS:AdditionalProperties,
  {df0cd98f-1e7b-4d6b-9be0-c121c2a44e31}, !- Handle
  {5fc8b543-31f2-4208-8658-cb8d28e81f97}; !- Object Name

OS:AdditionalProperties,
  {7187a52d-ea97-4540-8c9f-4e01854fb8e7}, !- Handle
  {6627a263-7cc8-49e3-9077-b59d6d4a3ee2}; !- Object Name

OS:AdditionalProperties,
  {b711287a-51b8-464e-a01c-7947d8a11fd9}, !- Handle
  {bc50c03d-d33d-422d-9984-5865dd15d4aa}; !- Object Name

OS:AdditionalProperties,
  {6860abdc-7416-4484-8d51-71551b16894b}, !- Handle
  {dfa201d3-1db3-4ca5-bbde-d84b28edf025}; !- Object Name

OS:AdditionalProperties,
  {f368e2ca-b415-4f35-802b-07e05650db3f}, !- Handle
  {5fe11d1f-a0a8-4e3c-bd7e-127b5543e6f6}; !- Object Name

OS:AdditionalProperties,
  {2286d7ac-ef77-4c7a-b8bd-f499df6b9f13}, !- Handle
  {68cbf44f-51b2-4be0-91e5-40aa51cf2b99}; !- Object Name

OS:AdditionalProperties,
  {6ea7aea2-9ea3-484b-9cd1-4eee89a72078}, !- Handle
  {abd35a67-b29e-485b-ab46-af89412f23c1}; !- Object Name

OS:AdditionalProperties,
  {5ad118e7-659b-44cc-b499-6f39d49c4591}, !- Handle
  {07a39ee5-95a1-4474-ae3a-b375cf519d11}; !- Object Name

OS:AdditionalProperties,
  {da6415eb-89a4-4917-822c-10f7d55a48a4}, !- Handle
  {c0a308ec-50c5-4a4d-a744-04287ff5e253}; !- Object Name

OS:AdditionalProperties,
  {6ad63742-f7f6-4ae4-9986-e57d940ebc94}, !- Handle
  {f8e63b0c-a70e-4d02-9437-564221840e14}; !- Object Name

OS:AdditionalProperties,
  {9dfcf977-4e41-4e14-a48d-0c4ce1f5cae1}, !- Handle
  {c9f588b3-8012-458a-b910-bb3bec8ce874}; !- Object Name

OS:AdditionalProperties,
  {d544fe3a-cdb9-4d3f-9c0c-2f5d1f3e7f07}, !- Handle
  {2610b13d-0d1d-4ef5-96cb-b70c534e410e}; !- Object Name

OS:AdditionalProperties,
  {2587a5f1-17f3-4dfa-8e6c-0dae084a9887}, !- Handle
  {61fe4d9c-634c-471a-9dbb-db33c16e92e6}; !- Object Name

OS:AdditionalProperties,
  {adec24d4-5c68-4c77-be0a-edb41bef8d71}, !- Handle
  {e8439630-b458-4224-ac42-bb547a1c0f0f}; !- Object Name

OS:AdditionalProperties,
  {60e2ba4d-6da2-4578-b5e2-204955842be7}, !- Handle
  {d3450081-ca27-4a9f-aae3-0de96f92e998}; !- Object Name

OS:AdditionalProperties,
  {fb382e43-04bb-49ab-b776-4ae8d84e7789}, !- Handle
  {58c91c44-b286-4d5f-967d-f686f3e095bf}; !- Object Name

OS:AdditionalProperties,
  {2ba0f5bd-97f0-456d-94a0-01735d2a91df}, !- Handle
  {b55f1c5e-27d5-4d3a-a421-8b259fd5c71d}; !- Object Name

OS:AdditionalProperties,
  {d3b8f676-036c-48ce-bb89-ca9adc28ee3f}, !- Handle
  {65288865-b1f9-4862-9d58-9f75904fd54b}; !- Object Name

OS:AdditionalProperties,
  {380868b2-60b5-4064-a5c9-5298e37a97b2}, !- Handle
  {e8408e62-6301-4a2f-921e-63953d3b6483}; !- Object Name

OS:AdditionalProperties,
  {bb8ebcaf-c0fd-4791-a506-ad9f5599a5cb}, !- Handle
  {51410ca6-4e33-4b30-9eee-909ec1816a15}; !- Object Name

OS:AdditionalProperties,
  {7ad419a0-9d03-4ae7-93af-cf10be9aa7cd}, !- Handle
  {f87362a5-d778-4402-9fd2-e5f5cae72f81}; !- Object Name

OS:AdditionalProperties,
  {6f5223e3-49e7-4fcd-9854-52e3df6badb1}, !- Handle
  {09338280-4569-4047-a3a6-87c3bf75d543}; !- Object Name

OS:AdditionalProperties,
  {9709c7d0-9193-4071-bda5-6bf58c16abf1}, !- Handle
  {b7d1350b-449e-498a-9c53-beb069477653}; !- Object Name

OS:AdditionalProperties,
  {e3c0b83a-a122-4806-9e15-108686de0418}, !- Handle
  {e39e84d1-e685-4835-89d6-6724625b211c}; !- Object Name

OS:AdditionalProperties,
  {b5f2ba7f-fad5-4eeb-96e8-3ea5d9eb0f18}, !- Handle
  {3d27735b-889d-4d16-bb35-f368c31bdeb6}; !- Object Name

OS:AdditionalProperties,
  {5856ba87-d8ea-4aac-8f6c-f8b909009e62}, !- Handle
  {08bd62df-5eaa-4877-905b-bb6e50c52411}; !- Object Name

OS:AdditionalProperties,
  {2aceb7ca-3fb4-43b1-bb98-39cd612dbf17}, !- Handle
  {b6ebdc70-8527-46be-a163-09691848c815}; !- Object Name

OS:AdditionalProperties,
  {8e6923d9-2c9a-483a-96a9-8378baa6c57b}, !- Handle
  {039c906b-ee5f-4551-acee-aac94b92c0df}; !- Object Name

OS:AdditionalProperties,
  {855f77ab-eec7-4770-b066-1dd0e9c81c2a}, !- Handle
  {30055880-a922-4f1d-bd89-5cdd08f59990}; !- Object Name

OS:AdditionalProperties,
  {55128f04-34b3-4f96-842f-a128441267ff}, !- Handle
  {51196ee5-26b2-4e47-99b3-0e3c659af39d}; !- Object Name

OS:AdditionalProperties,
  {e1df868a-5d7e-4711-8575-f8903c4d36d1}, !- Handle
  {2d85b0cb-2459-4675-ac27-620615aa8ed5}; !- Object Name

OS:AdditionalProperties,
  {66385a77-5b12-4e85-84dd-ebbb28963304}, !- Handle
  {4237530b-c20e-4518-98a0-c9e1b5b92753}; !- Object Name

OS:AdditionalProperties,
  {ddee3e3e-f28a-4138-a5d7-70d061661fdb}, !- Handle
  {77eb5372-2a24-4cd9-98bf-c92093faaa73}; !- Object Name

OS:AdditionalProperties,
  {721a4e57-7396-4237-9b8e-578dc9f9d2f0}, !- Handle
  {95da0122-1dad-4629-be81-e0340b91609a}; !- Object Name

OS:AdditionalProperties,
  {783f6128-f4eb-4557-8d51-cfae815d034d}, !- Handle
  {2cc0fa17-9314-451d-a031-ceeea4e89090}; !- Object Name

OS:AdditionalProperties,
  {3044e18b-c887-4fed-a724-476394ea7f85}, !- Handle
  {e50f4d87-0090-49b8-9597-333e696c2bde}; !- Object Name

OS:AdditionalProperties,
  {9f6465e7-617e-4baf-b641-bca3232f7c98}, !- Handle
  {9d9a43d4-eeff-4542-a312-68747f690a81}; !- Object Name

OS:Construction,
  {ff609928-e73e-492f-9b5d-8555324db987}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {467d2a1b-5fe9-494b-8b5c-4ba0ae36eba9}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {dc85736f-eb69-414a-8458-332172bf8726}, !- Handle
  {ff609928-e73e-492f-9b5d-8555324db987}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {467d2a1b-5fe9-494b-8b5c-4ba0ae36eba9}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground RoofCeili ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.76827066691254,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9f3f3290-a240-42ab-a5c2-57ddf87230f3}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {d47a1388-5994-4740-b2be-63852b346c54}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {7ee0b1c2-6bd9-4fb1-a732-2614aa227147}, !- Handle
  {9f3f3290-a240-42ab-a5c2-57ddf87230f3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d47a1388-5994-4740-b2be-63852b346c54}, !- Handle
  Office WholeBuilding - Lg Office A  - Story ground Wall 3 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.717965722415891,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5f7a2a6c-6ed4-4974-8228-1df1397171b7}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {68a2e98f-281e-4a9e-9824-0abfcae17a5c}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {c595ff32-20b9-4b42-99df-2e7d1ef52b33}, !- Handle
  {5f7a2a6c-6ed4-4974-8228-1df1397171b7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {68a2e98f-281e-4a9e-9824-0abfcae17a5c}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.30164875908266,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e0800828-fab9-47ec-9785-97f26b60f334}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {c91414f9-335b-4e44-88eb-27ac5236863e}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {589a600c-ddb3-4f12-8dc4-b9678c18bc47}, !- Handle
  {e0800828-fab9-47ec-9785-97f26b60f334}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c91414f9-335b-4e44-88eb-27ac5236863e}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.568790863128853,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b3adb11-cb69-4d78-a14e-5de88174dd50}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {273e0067-44d9-4431-a5ab-04039e2aa7ee}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {f476e9b0-2009-4e91-8053-2a5cef850bb9}, !- Handle
  {5b3adb11-cb69-4d78-a14e-5de88174dd50}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {273e0067-44d9-4431-a5ab-04039e2aa7ee}, !- Handle
  Office WholeBuilding - Lg Office A end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.568790863128854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2e74bfe8-8bb6-42b7-9095-70c90b9f86d3}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {16e187f5-c430-4e41-b89d-6c88bdd19e46}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {89b77ef0-578e-4df4-84ef-54fed2ad1759}, !- Handle
  {2e74bfe8-8bb6-42b7-9095-70c90b9f86d3}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {16e187f5-c430-4e41-b89d-6c88bdd19e46}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.30164875908266,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ed3eead9-b097-4030-a41b-7916fec1ff32}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 3 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {f8344de8-29ab-49ad-9ed1-02b1e5105343}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {f1c26cd5-6295-453e-9f17-c38a74b62aee}, !- Handle
  {ed3eead9-b097-4030-a41b-7916fec1ff32}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {f8344de8-29ab-49ad-9ed1-02b1e5105343}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.568790863128854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5e145bea-4571-4140-a2c1-3d57892b8a4d}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {a826abdd-d8b5-4d56-88ef-4ef6028b87f5}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {7023a9b7-18be-4439-89c4-89145bef7eb7}, !- Handle
  {5e145bea-4571-4140-a2c1-3d57892b8a4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a826abdd-d8b5-4d56-88ef-4ef6028b87f5}, !- Handle
  Office WholeBuilding - Lg Office A end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.568790863128853,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ffb38ce7-f2c8-4ddb-ac67-604fd2bf467b}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {69027796-6f39-43f1-bb23-6f8712100e99}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c2cf2a8-4858-4e21-9a0e-49acedaf362d}, !- Handle
  {ffb38ce7-f2c8-4ddb-ac67-604fd2bf467b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {69027796-6f39-43f1-bb23-6f8712100e99}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.76827066691253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3a5e5282-55df-4b2c-8ec6-c3b2fd7195ac}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {59c4dd47-24f0-4b41-894f-164763a49992}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {1eb38af2-35be-4c8f-8565-20662dbae469}, !- Handle
  {3a5e5282-55df-4b2c-8ec6-c3b2fd7195ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {59c4dd47-24f0-4b41-894f-164763a49992}, !- Handle
  Office WholeBuilding - Lg Office B end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.713838862809496,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bbc2c125-692f-4f39-8666-91b5908f4410}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {c9fde241-f22e-4907-a8cb-b282a3c616ad}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {16f41c39-1255-4a2f-ad53-30f9797b345d}, !- Handle
  {bbc2c125-692f-4f39-8666-91b5908f4410}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {c9fde241-f22e-4907-a8cb-b282a3c616ad}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.76827066691253,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af6d9682-31ed-4e62-b83f-6f1dc6dc0aa0}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {e2401ed7-3e69-4319-b507-9255cbdb305f}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {649a4aa8-d0d8-4434-9c74-e793ad3fb986}, !- Handle
  {af6d9682-31ed-4e62-b83f-6f1dc6dc0aa0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {e2401ed7-3e69-4319-b507-9255cbdb305f}, !- Handle
  Office WholeBuilding - Lg Office B end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.713838862809497,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {10ba9950-1c76-4996-aa81-619f654d2240}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {36847efe-3f24-43ef-a268-07bdb961df44}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {2bb9888e-e10f-4313-afae-f8fd635c2e03}, !- Handle
  {10ba9950-1c76-4996-aa81-619f654d2240}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {36847efe-3f24-43ef-a268-07bdb961df44}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground RoofCeili ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.76827066691254,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {36cd5875-5267-4a65-b8c0-a2fdfae2060f}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {2ad7e08e-7c0a-4600-b930-bb0781876f3c}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {a26b5b66-d744-4dd0-8797-05e75b78cf75}, !- Handle
  {36cd5875-5267-4a65-b8c0-a2fdfae2060f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {2ad7e08e-7c0a-4600-b930-bb0781876f3c}, !- Handle
  Office WholeBuilding - Lg Office C  - Story ground Wall 2 m tbd, !- Name
  Smooth,                                 !- Roughness
  0.717965722415891,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c258280f-6d92-4de0-abd3-77cc8ea5b3ce}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {deda9d5e-02b5-4eb6-8054-3970cf32a70d}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {1180317e-cb72-4ea4-b35a-e089494429de}, !- Handle
  {c258280f-6d92-4de0-abd3-77cc8ea5b3ce}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {deda9d5e-02b5-4eb6-8054-3970cf32a70d}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.30164875908266,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb5daece-05fd-495b-816c-5fb05a621927}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {c5c18af6-22c6-4894-a4df-79ea125fe756}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {5c8be5df-4140-4a9e-930e-c937a635a4b7}, !- Handle
  {cb5daece-05fd-495b-816c-5fb05a621927}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {c5c18af6-22c6-4894-a4df-79ea125fe756}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.568790863128853,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f3d2d290-c668-4867-9627-3f0a5e8083c6}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {848ddeb0-fb82-4c4b-8a6a-690996d12ec9}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {ef978a13-ddcb-46e4-8622-d2e40655113b}, !- Handle
  {f3d2d290-c668-4867-9627-3f0a5e8083c6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {848ddeb0-fb82-4c4b-8a6a-690996d12ec9}, !- Handle
  Office WholeBuilding - Lg Office C end_a - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.568790863128853,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a2acc340-edae-4d5c-8ecc-5915ea4fcb39}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground RoofCeiling 1 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}, !- Layer 1
  {81e61eeb-4792-4f45-96b6-e880b1c73cce}, !- Layer 2
  {87424acf-ab50-46da-a183-ce679927364e}; !- Layer 3

OS:StandardsInformation:Construction,
  {81f38c47-0438-4987-9a1e-fe749bf030e6}, !- Handle
  {a2acc340-edae-4d5c-8ecc-5915ea4fcb39}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {81e61eeb-4792-4f45-96b6-e880b1c73cce}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Roof ... m tbd, !- Name
  Smooth,                                 !- Roughness
  2.30164875908266,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9f282149-583a-4099-a1df-d6c1d4110b88}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 2 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {a365ca45-1f92-4bf2-a9c4-8c9cb7053527}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {c5446fc5-9120-4e67-9d6e-18da686e7a26}, !- Handle
  {9f282149-583a-4099-a1df-d6c1d4110b88}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {a365ca45-1f92-4bf2-a9c4-8c9cb7053527}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall ... m tbd, !- Name
  Smooth,                                 !- Roughness
  0.568790863128854,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {706369aa-8efb-4456-9674-3729f5e5f4d3}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall 4 c tbd, !- Name
  ,                                       !- Surface Rendering Name
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}, !- Layer 1
  {361149f7-aca4-4900-8874-d88b5ee38504}, !- Layer 2
  {382796dd-80a5-46f9-8006-fd07b7ff4b96}, !- Layer 3
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Layer 4

OS:StandardsInformation:Construction,
  {b7b7be9c-de70-4d6e-8b10-9920bad81510}, !- Handle
  {706369aa-8efb-4456-9674-3729f5e5f4d3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {382796dd-80a5-46f9-8006-fd07b7ff4b96}, !- Handle
  Office WholeBuilding - Lg Office C end_b - Story ground Wall ... m tbd 1, !- Name
  Smooth,                                 !- Roughness
  0.568790863128853,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32a4e19b-36db-44ee-97e4-3748d6c94aa0}, !- Handle
  {3a8859a2-15c3-4001-9cb8-f9a7f2501bc8}; !- Material Name

OS:StandardsInformation:Construction,
  {f04e865f-4d55-49eb-8054-336994862a5f}, !- Handle
  {8805e063-dec9-4413-9fa9-1a2ad1b71870}; !- Construction Name

OS:StandardsInformation:Construction,
  {5096386e-e05e-491e-9c38-12123c60130b}, !- Handle
  {696b67ab-dbf2-44d5-b185-eea8db5a0fce}; !- Construction Name

OS:StandardsInformation:Construction,
  {f3168c88-95db-4f7b-87ba-d5b9a96b9644}, !- Handle
  {18215f34-9f39-4727-95bb-c7d23e985529}; !- Construction Name

OS:StandardsInformation:Construction,
  {453c2360-c440-42ac-a00b-51780c01bdd9}, !- Handle
  {25218289-0a47-4c6e-905e-696272bb3a13}; !- Construction Name

OS:StandardsInformation:Material,
  {8189785f-77ba-44b8-a229-50702b5f431f}, !- Handle
  {0aba853c-a0f2-4189-9299-3bb2dc6a45ab}; !- Material Name

OS:StandardsInformation:Material,
  {dd7fd03b-68c8-47d5-a498-3012722a3b7d}, !- Handle
  {81cedbf1-5443-42ff-9625-afa065f79c8a}; !- Material Name

OS:StandardsInformation:Material,
  {7e37bd4f-a44b-459c-80b4-0d3d3c5571bd}, !- Handle
  {4d16805b-62bd-40d4-9f4e-e86bf18688b1}; !- Material Name

OS:StandardsInformation:Material,
  {5709bfd6-3e92-45f3-9078-fa891fabda86}, !- Handle
  {f6cd4fa8-8ed2-4018-a8fd-d37edffa0e61}; !- Material Name

OS:StandardsInformation:Material,
  {4791277a-fb36-486b-b557-8001c17a8499}, !- Handle
  {87424acf-ab50-46da-a183-ce679927364e}; !- Material Name

OS:StandardsInformation:Material,
  {13ab70b2-8f49-4eb5-a515-c53a76063f99}, !- Handle
  {3dfacaf8-5018-4d60-b9b3-9beda6bed20e}; !- Material Name

OS:StandardsInformation:Material,
  {0bd37830-f5a5-4eee-a2a2-185dbe346663}, !- Handle
  {971ce974-1f50-4742-b4db-4b8c87306fb2}; !- Material Name

OS:StandardsInformation:Material,
  {b65286b5-5440-4723-b4b5-6e23cfd7d666}, !- Handle
  {fb77ee3f-c1dc-4bad-8928-b5f226e7b79e}; !- Material Name

OS:StandardsInformation:Material,
  {f89d2698-6f06-432a-a588-a6783020b03c}, !- Handle
  {ac7b40c2-7659-44dc-bed5-908e836444a4}; !- Material Name

OS:StandardsInformation:Material,
  {57166e6a-e25a-4ae0-b511-47b588127530}, !- Handle
  {eb0ccea1-5479-4cd1-ad2f-a9f44c6fc19c}; !- Material Name

OS:StandardsInformation:Material,
  {caa3a055-2804-4ad2-9f04-bac7e3bb2c72}, !- Handle
  {c6b47110-1a4c-4ad1-97fc-8ef7792f3625}; !- Material Name

OS:StandardsInformation:Material,
  {3fada5eb-660c-4efb-8ed6-929cedd24dd9}, !- Handle
  {e7d8c8cb-e6c5-4d19-bfa1-a83abe632860}; !- Material Name

OS:StandardsInformation:Material,
  {83fb809e-64d4-4be0-a4ea-f54deee45aff}, !- Handle
  {1051f910-a353-46d0-a3cf-ceaacb276368}; !- Material Name

OS:StandardsInformation:Material,
  {f2ad56bf-81b6-46d5-b88d-344ad17e7335}, !- Handle
  {4ceb4d5c-2fdb-4ccf-901d-6ff8a9398d17}; !- Material Name

OS:StandardsInformation:Material,
  {cf6840b2-f815-4df9-b460-66d790d3cc49}, !- Handle
  {369c3280-41db-40df-9b81-e2310073e6b9}; !- Material Name

OS:StandardsInformation:Material,
  {9a752325-3664-4645-9586-b1806eae791d}, !- Handle
  {d209a48b-5027-4355-9e23-6596c13fc7d7}; !- Material Name

OS:StandardsInformation:Material,
  {51cec438-a71b-4538-bb1b-35c0565109a4}, !- Handle
  {6313dac7-d4c7-4c3c-adbe-ad97947e33de}; !- Material Name

OS:StandardsInformation:Material,
  {5a58402f-7b7e-4490-a41f-1999c8e73ad1}, !- Handle
  {f37753d6-1d29-4dc7-8aec-4c620c8d8d30}; !- Material Name

OS:StandardsInformation:Material,
  {8020e35d-10b6-4116-bef0-a0720bfdef44}, !- Handle
  {036df3b4-3b46-47eb-8d1a-0c3689a0715a}; !- Material Name

OS:StandardsInformation:Material,
  {06733dea-2848-497c-b048-b22b10474770}, !- Handle
  {361149f7-aca4-4900-8874-d88b5ee38504}; !- Material Name

OS:StandardsInformation:Material,
  {0102649c-adb2-47c6-be51-cc868c008527}, !- Handle
  {13e2c295-e817-4329-857a-e35b85119950}; !- Material Name

OS:StandardsInformation:Material,
  {64abfb0d-cf56-4ad7-8996-8fd9450e0024}, !- Handle
  {78834419-72a3-447a-8397-92ee72aa29d4}; !- Material Name

OS:StandardsInformation:Construction,
  {7c1b7a2c-3697-418a-b4c4-cb9c69634f2a}, !- Handle
  {f7c8c2ff-c58d-4325-bae1-73edd418aee8}; !- Construction Name

OS:StandardsInformation:Material,
  {0cb31a34-6193-44e1-8125-f2fe839ac785}, !- Handle
  {4694654f-30fd-442b-b1a2-34357f835d47}; !- Material Name

OS:StandardsInformation:Material,
  {028ee9ef-fc74-4fe5-a399-fb217ca7db15}, !- Handle
  {3dd6585a-17bc-47cd-b91e-8985c9eacd24}; !- Material Name

OS:StandardsInformation:Construction,
  {c19abe8c-36f6-4007-822e-9fbf33222420}, !- Handle
  {fe0bb8ed-68e2-4949-955d-53c66e770987}; !- Construction Name

OS:StandardsInformation:Material,
  {01795034-1b93-4d61-839a-7580238fc735}, !- Handle
  {ea1b5c56-00a4-430e-ae8d-3858c22b211d}; !- Material Name

OS:StandardsInformation:Construction,
  {52c21f3f-c4ce-43f0-8b6a-353f19d009d0}, !- Handle
  {f15f88a1-77e7-4d67-a8bc-b17e05a36b1f}; !- Construction Name

OS:StandardsInformation:Material,
  {a994a8f6-c9a7-42cb-83c3-09950701b20b}, !- Handle
  {467d2a1b-5fe9-494b-8b5c-4ba0ae36eba9}; !- Material Name

OS:StandardsInformation:Material,
  {44ef2a69-baad-44ea-a75c-76b2ad56fd41}, !- Handle
  {d47a1388-5994-4740-b2be-63852b346c54}; !- Material Name

OS:StandardsInformation:Material,
  {63b4fab5-59e7-43a8-93cd-84978cf9b466}, !- Handle
  {68a2e98f-281e-4a9e-9824-0abfcae17a5c}; !- Material Name

OS:StandardsInformation:Material,
  {d5d0663c-a10b-4ebc-a18b-f388dcde770c}, !- Handle
  {c91414f9-335b-4e44-88eb-27ac5236863e}; !- Material Name

OS:StandardsInformation:Material,
  {402124a5-0825-4620-8176-9250729d18ab}, !- Handle
  {273e0067-44d9-4431-a5ab-04039e2aa7ee}; !- Material Name

OS:StandardsInformation:Material,
  {19620cdb-3080-4581-a879-db80f474eb29}, !- Handle
  {16e187f5-c430-4e41-b89d-6c88bdd19e46}; !- Material Name

OS:StandardsInformation:Material,
  {dc6e9835-9acb-49ed-92ac-093956afd5d7}, !- Handle
  {f8344de8-29ab-49ad-9ed1-02b1e5105343}; !- Material Name

OS:StandardsInformation:Material,
  {24a8311b-80c5-4091-a419-abaa945934cd}, !- Handle
  {a826abdd-d8b5-4d56-88ef-4ef6028b87f5}; !- Material Name

OS:StandardsInformation:Material,
  {5e1f41ef-f5fb-40f8-a47a-d0aee6460866}, !- Handle
  {69027796-6f39-43f1-bb23-6f8712100e99}; !- Material Name

OS:StandardsInformation:Material,
  {db688240-dce4-4700-ac30-207d61bfb7d5}, !- Handle
  {59c4dd47-24f0-4b41-894f-164763a49992}; !- Material Name

OS:StandardsInformation:Material,
  {a943d95f-aac6-47b4-a0c8-54fa88226375}, !- Handle
  {c9fde241-f22e-4907-a8cb-b282a3c616ad}; !- Material Name

OS:StandardsInformation:Material,
  {a849cf8a-c1d4-43e1-86b5-67f8314ed5a6}, !- Handle
  {e2401ed7-3e69-4319-b507-9255cbdb305f}; !- Material Name

OS:StandardsInformation:Material,
  {9fede845-c415-47b0-a6fd-63a78f3f0d22}, !- Handle
  {36847efe-3f24-43ef-a268-07bdb961df44}; !- Material Name

OS:StandardsInformation:Material,
  {15b5effe-31f1-432d-bd1f-4e45edc87769}, !- Handle
  {2ad7e08e-7c0a-4600-b930-bb0781876f3c}; !- Material Name

OS:StandardsInformation:Material,
  {aee27a7d-97f1-451d-ab4c-30b984ca6f91}, !- Handle
  {deda9d5e-02b5-4eb6-8054-3970cf32a70d}; !- Material Name

OS:StandardsInformation:Material,
  {e2090011-4ccd-43d1-a67b-1d0c931b6228}, !- Handle
  {c5c18af6-22c6-4894-a4df-79ea125fe756}; !- Material Name

OS:StandardsInformation:Material,
  {125cb47c-a696-4a48-a84d-11b2231ac799}, !- Handle
  {848ddeb0-fb82-4c4b-8a6a-690996d12ec9}; !- Material Name

OS:StandardsInformation:Material,
  {c3913994-ee70-4b60-968c-4606e272e5bc}, !- Handle
  {81e61eeb-4792-4f45-96b6-e880b1c73cce}; !- Material Name

OS:StandardsInformation:Material,
  {987c823c-e959-4856-a8cf-8462caf48c91}, !- Handle
  {a365ca45-1f92-4bf2-a9c4-8c9cb7053527}; !- Material Name

OS:StandardsInformation:Material,
  {402bf295-8575-42f5-8eec-38a47cee2ffa}, !- Handle
  {382796dd-80a5-46f9-8006-fd07b7ff4b96}; !- Material Name

OS:WeatherFile,
  {eaef5f53-c817-4b0c-a50a-08faa9ad77dd}, !- Handle
  Mobile Regional Ap,                     !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722230,                                 !- WMO Number
  30.68,                                  !- Latitude {deg}
  -88.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  66,                                     !- Elevation {m}
  USA_AL_Mobile-Rgnl.AP.722230_TMY3.epw,  !- Url
  CBF1A65B,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Connection,
  {fc74622f-c918-49aa-aac2-37671e7e04d2}, !- Handle
  {92d8f80f-00e1-4832-884f-d612564fc06a}, !- Source Object
  3,                                      !- Outlet Port
  {4eff5aea-5627-4145-8215-546439c631cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab1dd63-e92d-4fec-bacc-cfc89e949921}, !- Handle
  {0e11b2ee-789b-4f87-a840-4900eb59964e}, !- Source Object
  3,                                      !- Outlet Port
  {7cdf8d2b-1fee-4945-bf13-fc9fe46393b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Boiler:HotWater,
  {acb395e2-1330-4c2e-9a0c-80bd24c9d338}, !- Handle
  HW Boiler,                              !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9c9bbd07-384d-4572-be45-729148964bc9}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {85f54100-4212-4a3b-9718-e75426d6e465}, !- Boiler Water Inlet Node Name
  {96f245a0-8baa-43d0-a656-8b020ecf7016}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  NotModulated,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {9c9bbd07-384d-4572-be45-729148964bc9}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ,                                       !- Input Unit Type for Y
  ;                                       !- Output Unit Type

OS:Node,
  {993b59a3-ccb7-4909-8b3c-f30b0c1e4e66}, !- Handle
  Node 1,                                 !- Name
  {d010df28-9245-40a3-aa96-8c5beab922fd}, !- Inlet Port
  {85f54100-4212-4a3b-9718-e75426d6e465}; !- Outlet Port

OS:Connection,
  {d010df28-9245-40a3-aa96-8c5beab922fd}, !- Handle
  {92d8f80f-00e1-4832-884f-d612564fc06a}, !- Source Object
  4,                                      !- Outlet Port
  {993b59a3-ccb7-4909-8b3c-f30b0c1e4e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfcb13f7-d6fc-426d-a292-a6efba9a41e8}, !- Handle
  Node 2,                                 !- Name
  {96f245a0-8baa-43d0-a656-8b020ecf7016}, !- Inlet Port
  {17d98f88-7044-497f-b11d-2c56e6e1706d}; !- Outlet Port

OS:Connection,
  {85f54100-4212-4a3b-9718-e75426d6e465}, !- Handle
  {993b59a3-ccb7-4909-8b3c-f30b0c1e4e66}, !- Source Object
  3,                                      !- Outlet Port
  {acb395e2-1330-4c2e-9a0c-80bd24c9d338}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {96f245a0-8baa-43d0-a656-8b020ecf7016}, !- Handle
  {acb395e2-1330-4c2e-9a0c-80bd24c9d338}, !- Source Object
  12,                                     !- Outlet Port
  {dfcb13f7-d6fc-426d-a292-a6efba9a41e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d98f88-7044-497f-b11d-2c56e6e1706d}, !- Handle
  {dfcb13f7-d6fc-426d-a292-a6efba9a41e8}, !- Source Object
  3,                                      !- Outlet Port
  {7cdf8d2b-1fee-4945-bf13-fc9fe46393b4}, !- Target Object
  4;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {f324f991-3b8c-4f20-b6c8-39e107e48b5d}, !- Handle
  Birmingham Municipal Ap Ann Htg 99.6% Condns DB, !- Name
  -6.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -6.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b0acddab-29f4-4e2b-bbd0-80cd0310d5ba}, !- Handle
  Birmingham Municipal Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -2.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.1,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -14.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {174f745e-e9d0-4f35-82d0-1ba1d25934f6}, !- Handle
  Birmingham Municipal Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  9.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  9.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0df95172-8672-42a3-b6bd-212508c6d7ee}, !- Handle
  Birmingham Municipal Ap Ann Clg .4% Condns DB=>MWB, !- Name
  35,                                     !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.583,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.723;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2cc769c-1ce6-4755-bb6a-a242a795e671}, !- Handle
  Birmingham Municipal Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.583,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.723;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {36929bc8-a6ad-4c4e-b9f1-0fa1f38bf9e8}, !- Handle
  Birmingham Municipal Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.583,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.723;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {38424c93-faec-4bdb-bdd5-1362378c9ecc}, !- Handle
  Birmingham Municipal Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99075,                                  !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  80700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.583,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.723;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

