
OS:Version,
  {a847cfb1-b912-45c0-b8f7-432f74b46d9c}, !- Handle
  3.4.0;                                  !- Version Identifier

OS:Facility,
  {28cfa0ea-0607-45b4-9caa-4440bf01ca8e}; !- Handle

OS:Site,
  {30522960-68f3-4ad1-ae61-b8953f1ed570}, !- Handle
  Pompano Beach Airpar_FL_USA,            !- Name
  26.25,                                  !- Latitude {deg}
  -80.11,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {48ac82cc-3722-49af-9af0-0b3cc99e505b}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2f1e0cd7-b8c2-40c7-b81c-3ee9b8f88ac2}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {68f23429-7663-4fce-8007-6768648ce0b3}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {e013dd8b-de8c-4545-8d6d-2cd372d48cda}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {567e74c3-b59b-4dae-9407-880dc343f1bc}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {8bc83401-a4c0-4fc4-8557-81c359108528}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {b8ec889f-71ef-4871-a5c9-f93c0a66ac10}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {79e9f879-c3db-4205-bcfd-feaf798f9857}, !- Handle
  Pompano Beach Airpar,                   !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722049,                                 !- WMO Number
  26.25,                                  !- Latitude {deg}
  -80.11,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  6,                                      !- Elevation {m}
  /weather/G1200110.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {67a2c19c-cf36-4aff-ae09-35b7dd1a735a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  25.4875,                                !- Annual Average Outdoor Air Temperature {C}
  9.75;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {fe45db2c-c7b0-430c-924e-8f6f94a9d4d0}, !- Handle
  Pompano Beach Airpar Ann Clg .4% Condns DB=>MWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f8321ac-e675-4730-be37-ce8c5a236e73}, !- Handle
  Pompano Beach Airpar Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.4,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {f7b8144b-94f7-4257-b7aa-15534264ef9e}, !- Handle
  Pompano Beach Airpar Ann Clg 1% Condns DB=>MWB 1, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ecc0d322-6877-412e-9e9f-20524ee66e91}, !- Handle
  Pompano Beach Airpar Ann Clg 2% Condns DP=>MDB 1, !- Name
  28.6,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f386f00-bd78-4c87-8756-e3aa2cbb19e1}, !- Handle
  Pompano Beach Airpar Ann Htg 99% Condns DB 1, !- Name
  9.1,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.1,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d2f09503-2cd1-49e9-aac7-feb706641992}, !- Handle
  Pompano Beach Airpar Ann Htg 99.6% Condns DB 1, !- Name
  7.4,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7.4,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2af9bbfd-faa2-4507-9f87-fe7ebcc2a275}, !- Handle
  Pompano Beach Airpar Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  20.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  9.9,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b3f92102-5347-4383-9149-5c10cbfe437b}, !- Handle
  Pompano Beach Airpar April .4% Condns DB=>MCWB 1, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.458;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {88c42760-62bd-4a97-b433-8b7787f89794}, !- Handle
  Pompano Beach Airpar April .4% Condns WB=>MCDB 1, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  4,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.376,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.458;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {79d07da6-6c97-4d79-b10f-c54a33244ddd}, !- Handle
  Pompano Beach Airpar August .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {35e339da-9140-4077-9097-8f75cfdbc8ad}, !- Handle
  Pompano Beach Airpar August .4% Condns WB=>MCDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.412,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.417;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {954bfa59-8054-4f06-b89a-99ae6df23bb4}, !- Handle
  Pompano Beach Airpar December .4% Condns DB=>MCWB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.651;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a7178e5b-98f2-4aaf-bf38-6c5d1426618a}, !- Handle
  Pompano Beach Airpar December .4% Condns WB=>MCDB 1, !- Name
  26.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.379,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.651;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {926a8361-98de-4834-b521-e4ee07ebfd1a}, !- Handle
  Pompano Beach Airpar February .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {b2f8894a-5ea5-4c5a-8a3d-815280513a88}, !- Handle
  Pompano Beach Airpar February .4% Condns WB=>MCDB 1, !- Name
  26.9,                                   !- Maximum Dry-Bulb Temperature {C}
  7.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  2,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.37,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.61;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e04ff67d-40a9-4363-83b5-169ef08947af}, !- Handle
  Pompano Beach Airpar January .4% Condns DB=>MCWB 1, !- Name
  27.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.649;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d67248ba-304c-4bcf-91c6-46fcc1cfb90b}, !- Handle
  Pompano Beach Airpar January .4% Condns WB=>MCDB 1, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.378,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.649;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {869ddb5e-0356-43cb-82d3-3bcb808ac588}, !- Handle
  Pompano Beach Airpar July .4% Condns DB=>MCWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.407,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3fee0d43-232a-4245-aeaa-31bb888194d1}, !- Handle
  Pompano Beach Airpar July .4% Condns WB=>MCDB 1, !- Name
  30.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.407,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.383;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8f34de1f-d152-415a-a517-68f722165b14}, !- Handle
  Pompano Beach Airpar June .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.448;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {58d8e7b9-2d41-4d70-a32c-8c4b4ff7f629}, !- Handle
  Pompano Beach Airpar June .4% Condns WB=>MCDB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  5.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.448;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {419041f7-8b4f-422c-9c4c-7f8127a90e4a}, !- Handle
  Pompano Beach Airpar March .4% Condns DB=>MCWB 1, !- Name
  31.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {771fe76d-76f8-48cb-a171-d6f5f4f12c8c}, !- Handle
  Pompano Beach Airpar March .4% Condns WB=>MCDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  7.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  3,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.382,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.502;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {717e6cd8-4019-45c7-81da-b361e8aaf65a}, !- Handle
  Pompano Beach Airpar May .4% Condns DB=>MCWB 1, !- Name
  32.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {0afdc3f0-d2cc-401b-ae4d-d273c5b435e5}, !- Handle
  Pompano Beach Airpar May .4% Condns WB=>MCDB 1, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  6.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  5,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.371,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.466;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {45052557-6ed3-4fec-8df0-b90bdda7e2f8}, !- Handle
  Pompano Beach Airpar November .4% Condns DB=>MCWB 1, !- Name
  29,                                     !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.6;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {9d2cfac5-ca42-4fd9-8662-682f10c112c0}, !- Handle
  Pompano Beach Airpar November .4% Condns WB=>MCDB 1, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.386,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.6;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {20edab11-4eaa-4b65-b69c-a8b15975a2f3}, !- Handle
  Pompano Beach Airpar October .4% Condns DB=>MCWB 1, !- Name
  32.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.528;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {562a8dce-722d-446a-9459-676587005870}, !- Handle
  Pompano Beach Airpar October .4% Condns WB=>MCDB 1, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  5.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.528;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {dcbaab64-306a-4362-a8f3-f16a7da77e40}, !- Handle
  Pompano Beach Airpar September .4% Condns DB=>MCWB 1, !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6b4e31ad-32bb-4ca7-91e0-1c141b08a5ca}, !- Handle
  Pompano Beach Airpar September .4% Condns WB=>MCDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101253,                                 !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  27.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.384,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {99e80f67-fe34-469c-ab06-a013532fbae1}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-1A;                     !- Climate Zone Value 1

OS:Building,
  {01811c94-5fd9-4e17-a690-4aa25061b6c4}, !- Handle
  ComStock DOE Ref 1980-2004|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f19f07f7-30a4-4548-a92e-2acb32fba474}, !- Default Construction Set Name
  {6d8d5952-97df-43d3-8b43-9cee02cd6a41}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {b7c1581a-cc28-4ae5-8043-a3c8bf591aa7}, !- Handle
  {01811c94-5fd9-4e17-a690-4aa25061b6c4}, !- Object Name
  grid_region,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  FRCCc,                                  !- Feature Value 1
  hvac_system_type,                       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  PTHP,                                   !- Feature Value 2
  wall_as_constructed_template,           !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref 1980-2004,             !- Feature Value 3
  wall_template,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref 1980-2004,             !- Feature Value 4
  roof_as_constructed_template,           !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock DOE Ref 1980-2004,             !- Feature Value 5
  roof_template,                          !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref 1980-2004,             !- Feature Value 6
  exterior_lighting_as_constructed_template, !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  exterior_lighting_template,             !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref 1980-2004,             !- Feature Value 8
  interior_equipment_as_constructed_template, !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  interior_equipment_template,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock 90.1-2007,                     !- Feature Value 10
  service_water_heating_as_constructed_template, !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  service_water_heating_template,         !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock 90.1-2007,                     !- Feature Value 12
  hvac_as_constructed_template,           !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock DOE Ref 1980-2004,             !- Feature Value 13
  hvac_template,                          !- Feature Name 14
  String,                                 !- Feature Data Type 14
  ComStock 90.1-2007;                     !- Feature Value 14

OS:SpaceType,
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7fc123f4-2384-4bc1-a3e9-09c63200912a}, !- Default Schedule Set Name
  {92ce0acd-4bd4-496a-9a6f-9e10accc0b2d}, !- Group Rendering Name
  {95226b72-f611-45be-aa16-d3b90c8638bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {92ce0acd-4bd4-496a-9a6f-9e10accc0b2d}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {43648b09-b9a2-4765-b5a4-0e562ee21642}, !- Default Schedule Set Name
  {3d8852eb-7554-43f9-bd87-977bfb8fa2e9}, !- Group Rendering Name
  {791eeb64-2e5b-48be-b9ae-363801ec4f4f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {3d8852eb-7554-43f9-bd87-977bfb8fa2e9}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {a1ac541a-8fc8-4245-a6ef-92fc6eccf588}, !- Default Schedule Set Name
  {f700cfef-d43a-4261-a77d-adcb896607e6}, !- Group Rendering Name
  {e45f1e53-67e2-4789-9b37-f893472166da}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {f700cfef-d43a-4261-a77d-adcb896607e6}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {011d8932-0332-4c5f-9c7a-0065214cdefb}, !- Default Schedule Set Name
  {e8c634a3-8e93-4466-a1b3-97a07746fee9}, !- Group Rendering Name
  {7e9974db-6c79-4701-b4b9-edaea4ed98b4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {e8c634a3-8e93-4466-a1b3-97a07746fee9}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ea23f343-be9e-4555-8460-92d6c44c3218}, !- Default Schedule Set Name
  {aa237ce0-634e-45b8-bd82-c868701b260b}, !- Group Rendering Name
  {9c247e87-52cf-4757-815d-d21cdcf878b0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {aa237ce0-634e-45b8-bd82-c868701b260b}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {7c39232f-f89a-4bae-846c-42bf236082a6}, !- Default Schedule Set Name
  {d3c57b5d-8447-4994-87d7-c91c9325a5ef}, !- Group Rendering Name
  {cccdb518-ba2c-4381-bc5c-50aa6d0d2d01}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {d3c57b5d-8447-4994-87d7-c91c9325a5ef}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {085289db-ac76-42e7-ae7a-04db23905f44}, !- Default Schedule Set Name
  {8e7562c2-7668-459f-9632-210d2714ce86}, !- Group Rendering Name
  {5693f64e-b6c2-4fb9-aafc-36535ee8cc96}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {8e7562c2-7668-459f-9632-210d2714ce86}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {bbfccafe-ec12-408a-aed6-4cd2597c358e}, !- Default Schedule Set Name
  {b9e2fe8d-866e-4551-8002-8142d85c3182}, !- Group Rendering Name
  {3bef100a-bdbc-48b7-9475-673ab18981a2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {b9e2fe8d-866e-4551-8002-8142d85c3182}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {9f61b382-844e-4045-b3c9-d2c338ceb36b}, !- Default Schedule Set Name
  {c1ee4217-6f76-4857-88c0-2ffee4a986a4}, !- Group Rendering Name
  {9d68453a-8acd-4ce9-9c1c-8eb130a4b04a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {c1ee4217-6f76-4857-88c0-2ffee4a986a4}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {86f554b7-6751-4ac8-9926-0eb048dac81f}, !- Default Schedule Set Name
  {557cf1f8-e5b7-42ff-adcc-49002091f675}, !- Group Rendering Name
  {7cd23394-b688-4776-9002-276af05e352c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {557cf1f8-e5b7-42ff-adcc-49002091f675}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ed613f29-701c-42a1-9c14-c231aff792ee}, !- Default Schedule Set Name
  {9ed1c940-19ad-469e-896e-27a6ebec921a}, !- Group Rendering Name
  {f8a68733-b707-4dde-8fc5-e71f8d3807eb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {9ed1c940-19ad-469e-896e-27a6ebec921a}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {5a9999f6-c361-44aa-a8cf-333a7b3588f2}, !- Default Schedule Set Name
  {31873256-d436-4e60-80a0-f71ace6a2a70}, !- Group Rendering Name
  {7fe9d596-60ec-467d-9134-d35784ea2b3a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {31873256-d436-4e60-80a0-f71ace6a2a70}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -145.66828052899,                       !- X Origin {m}
  -31.4709989077141,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}; !- Thermal Zone Name

OS:Surface,
  {64b33e85-7047-4236-a26d-8f690926cb9e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {e120f244-72fa-4a29-b03f-7fcd70205a7a}, !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a44dbc22-54ef-41f7-b7ce-8893c1e79fc0}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77acdda-cf5a-44d2-93e6-efd4ad9ef9a6}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b20ecb6-06d3-4a97-b96d-5d0b7d81e39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd443e67-61ba-469d-b3b9-f3a48dcbd122}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2a2eba-61f9-48f0-9a7f-b363fdd16110}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2fd653-0e50-4824-a0ca-187f23c2a6bb}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1169488e-3ff2-4044-bba4-ca9f1b3ad478}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfc6253e-bd28-4250-8761-a22affa1466c}, !- Zone Air Inlet Port List
  {2d5558d7-8055-4060-b013-74957606bd8b}, !- Zone Air Exhaust Port List
  {ef9f08f1-d37b-4247-a5ef-a69fdc145d88}, !- Zone Air Node Name
  {62e42c14-8058-4cd5-9d6f-b16a1d78b120}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bd1dbf62-32e1-4317-90ec-09ccab22dfad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4e85722-9fed-4839-b645-83a8c82bc8b4}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {ef9f08f1-d37b-4247-a5ef-a69fdc145d88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef9f08f1-d37b-4247-a5ef-a69fdc145d88}, !- Handle
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- Source Object
  11,                                     !- Outlet Port
  {a4e85722-9fed-4839-b645-83a8c82bc8b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfc6253e-bd28-4250-8761-a22affa1466c}, !- Handle
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- HVAC Component
  {5ccbf98d-19b8-4add-9eec-57168dcae536}; !- Port 1

OS:PortList,
  {2d5558d7-8055-4060-b013-74957606bd8b}, !- Handle
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- HVAC Component
  {1fc5e99b-97cd-4fa9-b74e-9870dc8c755b}; !- Port 1

OS:PortList,
  {62e42c14-8058-4cd5-9d6f-b16a1d78b120}, !- Handle
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}; !- HVAC Component

OS:Sizing:Zone,
  {da551750-7d12-47c0-a747-0a751fdabd0e}, !- Handle
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82d9cd73-2877-4412-9a90-593b4e6e90c9}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {82ce63a1-af8b-4463-834c-bd22b0c6cdb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd92b92c-d08d-4d1a-87c4-6f6308a1d83d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -145.66828052899,                       !- X Origin {m}
  -11.8959488113785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}; !- Thermal Zone Name

OS:Surface,
  {f4c8b8d2-6ad5-4eeb-b51e-ee20da6944ba}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {89076c4e-22d2-4f37-a956-509174adde57}, !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 23.791897622757, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2699390c-7406-45d8-b684-dead2247fabd}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65480718-4f45-4009-9552-1e4977f0248d}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0958ad4c-1ec7-4774-ac6e-77e5d57bfb4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 23.791897622757, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90b6b7a8-d661-4380-8b0d-5324ec7a4bf3}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5dc194d-74ef-4f6f-9a9a-1ca3def5597e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 23.791897622757, 0,   !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b20ecb6-06d3-4a97-b96d-5d0b7d81e39a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77acdda-cf5a-44d2-93e6-efd4ad9ef9a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {226d9b9b-e25c-42ef-a080-7c2cde0ebd27}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 23.791897622757, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6240d55b-48a8-4b28-8aed-388b0db2178c}, !- Zone Air Inlet Port List
  {eec74fa8-7642-4ec0-83e4-b1f32b8f2bf4}, !- Zone Air Exhaust Port List
  {61132877-49c0-4241-a4f6-6c3569f41fb6}, !- Zone Air Node Name
  {7c88d491-fe8b-426b-94ba-f24007c44c43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0552b1ca-1220-4d13-9216-72104998066a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acb32ffe-e85c-498b-8266-2cfbb5926cd6}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {61132877-49c0-4241-a4f6-6c3569f41fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61132877-49c0-4241-a4f6-6c3569f41fb6}, !- Handle
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- Source Object
  11,                                     !- Outlet Port
  {acb32ffe-e85c-498b-8266-2cfbb5926cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6240d55b-48a8-4b28-8aed-388b0db2178c}, !- Handle
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- HVAC Component
  {982ecf99-e271-4bfd-a583-4111d921b8a9}; !- Port 1

OS:PortList,
  {eec74fa8-7642-4ec0-83e4-b1f32b8f2bf4}, !- Handle
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- HVAC Component
  {690aa327-cd09-47ef-a89f-136738b110d4}; !- Port 1

OS:PortList,
  {7c88d491-fe8b-426b-94ba-f24007c44c43}, !- Handle
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}; !- HVAC Component

OS:Sizing:Zone,
  {66bfe67c-b9c5-47ae-bc57-1c6cf4b09bbd}, !- Handle
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {585934c8-3fc0-4f5c-9bb2-0ed39dc34e4b}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {747d7fb0-16e4-4c9d-9ece-324e2db2c829}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d89bb20-3a0a-4631-907d-de722a894f76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -145.66828052899,                       !- X Origin {m}
  11.8959488113785,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}; !- Thermal Zone Name

OS:Surface,
  {d11221e5-b9bd-4dab-8eea-8583270c4e43}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {e120f244-72fa-4a29-b03f-7fcd70205a7a}, !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4235927a-d602-4c23-832f-b6b05b381694}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d64baa48-f4b1-4078-9ea0-2eacec50979b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e389e29-2b58-49cd-b9c3-4869a8eecb12}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f7f8d7-7e19-4673-a18e-18dac732ce1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000043, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0958ad4c-1ec7-4774-ac6e-77e5d57bfb4f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65480718-4f45-4009-9552-1e4977f0248d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000043, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000043, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df7c6c1d-7341-45e7-b436-2cce01d8c4f7}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000043, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000043, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1098ba5-5526-4522-bbd3-81ca73efbdc9}, !- Zone Air Inlet Port List
  {02d6e721-b57f-41dc-b1e5-8ecda713e95f}, !- Zone Air Exhaust Port List
  {3b08e91a-082b-41b5-a9c9-ba4e51bb73f5}, !- Zone Air Node Name
  {bd9e0e34-056d-4eb5-8914-185bc96750f2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {128d8647-90cb-41ff-ad43-b10c19705059}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68fbceec-481f-4a33-bc0b-fbca93d4c6b2}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {3b08e91a-082b-41b5-a9c9-ba4e51bb73f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b08e91a-082b-41b5-a9c9-ba4e51bb73f5}, !- Handle
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- Source Object
  11,                                     !- Outlet Port
  {68fbceec-481f-4a33-bc0b-fbca93d4c6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1098ba5-5526-4522-bbd3-81ca73efbdc9}, !- Handle
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- HVAC Component
  {c2083c7a-0878-49f0-b858-b1b50f4267fe}; !- Port 1

OS:PortList,
  {02d6e721-b57f-41dc-b1e5-8ecda713e95f}, !- Handle
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- HVAC Component
  {5d13865d-193b-43e3-8456-4622eca265f6}; !- Port 1

OS:PortList,
  {bd9e0e34-056d-4eb5-8914-185bc96750f2}, !- Handle
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}; !- HVAC Component

OS:Sizing:Zone,
  {8e85e103-0050-49fe-a16d-eee61868f219}, !- Handle
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfa16117-1d65-4695-9451-45b2954b2d6d}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ddfeffee-ef16-4fb3-97a4-1f33e24852b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0af9a269-1a77-4d12-ac61-269d13ad7149}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -141.09628052899,                       !- X Origin {m}
  -31.4709989077141,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {45ea0ec9-2001-4649-839d-ba494b621766}; !- Thermal Zone Name

OS:Surface,
  {7a4a7c94-b467-4b91-ab90-e5884c7a249c}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {90ac94e9-5582-45bb-8587-dfbfee457df2}, !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 3 {m}
  282.19256105798, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f2a2eba-61f9-48f0-9a7f-b363fdd16110}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd443e67-61ba-469d-b3b9-f3a48dcbd122}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dcdb1d9-3159-4903-abc1-d25fdd6136bb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7b81453-1457-4f15-94b3-a761e08f2766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f2c0d1d-7606-4ebb-a55a-eb87100f0e6c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43e2f86-a6de-4d68-aea8-360f25036f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 3 {m}
  282.19256105798, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba18743-15f8-421e-b170-07756daeadf3}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  282.19256105798, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ea2cdc-96e9-478f-b58c-acdfd5365891}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f90c1e2e-17ab-4dbb-abc3-b0032b952ef9}, !- Zone Air Inlet Port List
  {6d480dfc-6a30-4fc7-9cb1-e880759b327a}, !- Zone Air Exhaust Port List
  {fa737a97-1d5a-4071-8d19-74929a5a72b6}, !- Zone Air Node Name
  {2f342062-f3c1-4207-8f04-9f7e557a687f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {375cb688-f7da-44ca-9b41-c8276d523ab8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0109a45-109f-468d-9f3d-12fa33ee9c0d}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {fa737a97-1d5a-4071-8d19-74929a5a72b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa737a97-1d5a-4071-8d19-74929a5a72b6}, !- Handle
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- Source Object
  11,                                     !- Outlet Port
  {d0109a45-109f-468d-9f3d-12fa33ee9c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f90c1e2e-17ab-4dbb-abc3-b0032b952ef9}, !- Handle
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- HVAC Component
  {5f7e7bdd-554e-418b-b22f-e74f2e89cd64}; !- Port 1

OS:PortList,
  {6d480dfc-6a30-4fc7-9cb1-e880759b327a}, !- Handle
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- HVAC Component
  {301614f0-2f65-4562-abeb-ea6fd4d34ad5}; !- Port 1

OS:PortList,
  {2f342062-f3c1-4207-8f04-9f7e557a687f}, !- Handle
  {45ea0ec9-2001-4649-839d-ba494b621766}; !- HVAC Component

OS:Sizing:Zone,
  {2a14fe91-b90f-4955-a11b-50fa09ca2b82}, !- Handle
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07b067e4-9ca9-4194-b613-53d05d9e9030}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {45ea0ec9-2001-4649-839d-ba494b621766}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30f0c7e1-ed8a-43da-ae75-4ad862efc71e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -141.09628052899,                       !- X Origin {m}
  -11.8959488113785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}; !- Thermal Zone Name

OS:Surface,
  {51f5c6d8-6d9b-4dd2-b0d2-d28820f02686}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {2b47b152-576d-45ee-ab71-53685321f2b2}, !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 23.791897622757, 0,    !- X,Y,Z Vertex 3 {m}
  282.19256105798, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5dc194d-74ef-4f6f-9a9a-1ca3def5597e}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b6b7a8-d661-4380-8b0d-5324ec7a4bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fce2cdd-7c27-43b8-a692-b35f17620676}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2344f7c-4869-4245-955b-fdbb094b159f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 23.791897622757, 0,    !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94acf1fb-cc79-4c5c-b332-62b57fdcfe23}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6742644-d033-4e32-8d14-5af081d062e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 23.791897622757, 0,    !- X,Y,Z Vertex 3 {m}
  282.19256105798, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7b81453-1457-4f15-94b3-a761e08f2766}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9dcdb1d9-3159-4903-abc1-d25fdd6136bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  282.19256105798, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b2897b4-9245-4b59-b31e-ae618a372e26}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 23.791897622757, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b6ae1a-c54d-4272-888b-c427afdd9d2a}, !- Zone Air Inlet Port List
  {ecdea99e-79df-4966-9d02-d1f9654c13d7}, !- Zone Air Exhaust Port List
  {6d444ccd-7679-4186-a508-d7b05464262f}, !- Zone Air Node Name
  {94bd941b-b37d-4d03-96da-446132c2d7bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25b64a23-36e2-4e0d-b598-3dff5f5a815e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20f10981-252a-4a9f-8f8f-32fd5c99ca70}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {6d444ccd-7679-4186-a508-d7b05464262f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d444ccd-7679-4186-a508-d7b05464262f}, !- Handle
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- Source Object
  11,                                     !- Outlet Port
  {20f10981-252a-4a9f-8f8f-32fd5c99ca70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b6ae1a-c54d-4272-888b-c427afdd9d2a}, !- Handle
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- HVAC Component
  {3799de10-b3ab-4bd6-88c2-eb171d076a69}; !- Port 1

OS:PortList,
  {ecdea99e-79df-4966-9d02-d1f9654c13d7}, !- Handle
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- HVAC Component
  {c513672d-8355-48fd-bf8f-d5bb071ee2cc}; !- Port 1

OS:PortList,
  {94bd941b-b37d-4d03-96da-446132c2d7bf}, !- Handle
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}; !- HVAC Component

OS:Sizing:Zone,
  {f373b21b-b6b1-4398-b0fa-cbcf3e5785f3}, !- Handle
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b62d944-9792-49bc-9fa3-20d707609f2a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {1ac5013e-abf1-4dd4-a8eb-f0af95e213ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4cfdfba3-35ad-4af6-9afb-4c3f0e6aa7d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -141.09628052899,                       !- X Origin {m}
  11.8959488113785,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}; !- Thermal Zone Name

OS:Surface,
  {b75f4e1b-b986-4f50-b903-cc3e2532e46a}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {90ac94e9-5582-45bb-8587-dfbfee457df2}, !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 3 {m}
  282.19256105798, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f7f8d7-7e19-4673-a18e-18dac732ce1e}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e389e29-2b58-49cd-b9c3-4869a8eecb12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14588be9-d27e-41b3-966b-46fc9b7335e6}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455632bd-24ad-47ad-b0ab-37e9b92598f8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1f0074-66fb-41cb-9267-c1e31ddc0fcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, 19.5750500963356, 0,   !- X,Y,Z Vertex 3 {m}
  282.19256105798, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2344f7c-4869-4245-955b-fdbb094b159f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fce2cdd-7c27-43b8-a692-b35f17620676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  282.19256105798, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  282.19256105798, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f05d1ca6-3965-4e1c-a1a9-5bd1295bdf87}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  282.19256105798, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  282.19256105798, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b04720a-d1d7-447a-969e-19181a646f67}, !- Zone Air Inlet Port List
  {aba1a5cf-a271-408d-a50a-29018e48f24c}, !- Zone Air Exhaust Port List
  {9b6c1d27-8fb6-461f-b914-61577fa1d1ec}, !- Zone Air Node Name
  {282f8c73-17b6-43c7-bc2d-7796a31579d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d320466f-8d24-40aa-b69a-8d045ed24bbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb902795-e926-40d3-936d-976922846bd0}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {9b6c1d27-8fb6-461f-b914-61577fa1d1ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b6c1d27-8fb6-461f-b914-61577fa1d1ec}, !- Handle
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- Source Object
  11,                                     !- Outlet Port
  {fb902795-e926-40d3-936d-976922846bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b04720a-d1d7-447a-969e-19181a646f67}, !- Handle
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- HVAC Component
  {c612083f-e41e-4549-86a4-fd100665da0c}; !- Port 1

OS:PortList,
  {aba1a5cf-a271-408d-a50a-29018e48f24c}, !- Handle
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- HVAC Component
  {8a15715c-80a2-48ae-bafc-acc004a72bcf}; !- Port 1

OS:PortList,
  {282f8c73-17b6-43c7-bc2d-7796a31579d0}, !- Handle
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}; !- HVAC Component

OS:Sizing:Zone,
  {3ab72fc1-6887-4a22-9cf2-709b815cfe18}, !- Handle
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16c8d31f-3a2e-4457-a6a8-66ec3e008643}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {a51ed832-5c41-429d-a3be-f315cbeb51d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25cc5767-0fc8-43e9-9a70-5a3be6c1760f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  141.09628052899,                        !- X Origin {m}
  -31.4709989077141,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}; !- Thermal Zone Name

OS:Surface,
  {2b0fd3b0-cc77-4a6f-a4a5-685de2e9b7f7}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {e120f244-72fa-4a29-b03f-7fcd70205a7a}, !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999958, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43e2f86-a6de-4d68-aea8-360f25036f57}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f2c0d1d-7606-4ebb-a55a-eb87100f0e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {277210a6-6906-4dc4-bfed-be967983074c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12c910e9-52c9-42e4-9384-f671d18c9adf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7b71a89-f9e8-473b-98d7-ccfee6216fca}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494025c2-51cd-4e48-9e28-a5f8704d1838}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ffa780c-3263-4b8b-a74b-1f0044350ef8}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, -1.06581410364015e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -1.06581410364015e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6196fd49-e8e7-4cfb-9aca-b56d4a9b4633}, !- Zone Air Inlet Port List
  {58ea66ce-4691-43aa-beb2-25b13e2082da}, !- Zone Air Exhaust Port List
  {1e012312-8b7e-44b1-b58d-0ebb630c2077}, !- Zone Air Node Name
  {995a8d07-b142-4251-b496-4d862d475f4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30367218-34b6-4a7b-984e-78a78b5c933f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80327ea5-1f44-4446-8b01-47b31d6a2901}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone Air Node, !- Name
  {1e012312-8b7e-44b1-b58d-0ebb630c2077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e012312-8b7e-44b1-b58d-0ebb630c2077}, !- Handle
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- Source Object
  11,                                     !- Outlet Port
  {80327ea5-1f44-4446-8b01-47b31d6a2901}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6196fd49-e8e7-4cfb-9aca-b56d4a9b4633}, !- Handle
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- HVAC Component
  {d2c5ead9-e88c-4f1a-b952-89081d6e59ea}; !- Port 1

OS:PortList,
  {58ea66ce-4691-43aa-beb2-25b13e2082da}, !- Handle
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- HVAC Component
  {a4160e04-c985-4b7e-bc50-380b1fac9f7c}; !- Port 1

OS:PortList,
  {995a8d07-b142-4251-b496-4d862d475f4d}, !- Handle
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}; !- HVAC Component

OS:Sizing:Zone,
  {cc1ed1ee-a92c-4268-9c59-2042f7eab103}, !- Handle
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9d029f39-7f4a-4200-9ad3-05f150b059c3}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1ba2fafd-6db6-4334-b4c8-134d4e7b784f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eea4bc9-6044-43e0-86e0-52a42514a416}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground, !- Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  141.09628052899,                        !- X Origin {m}
  -11.8959488113785,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}; !- Thermal Zone Name

OS:Surface,
  {833dd651-6c5c-4e04-8604-a41750868099}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {89076c4e-22d2-4f37-a956-509174adde57}, !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 23.791897622757, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6742644-d033-4e32-8d14-5af081d062e1}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94acf1fb-cc79-4c5c-b332-62b57fdcfe23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15d98e70-4a8c-46d7-b24c-2523434bbb19}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3a0d00-42f3-4e4f-baf2-63fc593f9935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, 23.791897622757, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 23.791897622757, 0,   !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 23.791897622757, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6c34ac-8639-4778-b5a4-8a13ca7223a3}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 23.791897622757, 0,   !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 23.791897622757, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12c910e9-52c9-42e4-9384-f671d18c9adf}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {277210a6-6906-4dc4-bfed-be967983074c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebf60505-f85f-44c9-866d-fc3f1319d9d6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, 2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 23.791897622757, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 23.791897622757, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29d99548-5171-4370-8420-bb1320dea168}, !- Zone Air Inlet Port List
  {4ccdca87-276c-44c7-b485-40f7f7e97b39}, !- Zone Air Exhaust Port List
  {c5a86a68-e199-420f-9acf-fcf8214c0da3}, !- Zone Air Node Name
  {c505834a-f4c5-4945-b53b-ce1a51b38029}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {410b5ede-b037-4081-9369-49d906401acb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {772a698c-575c-4b66-a779-b9e5d1a49851}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone Air Node, !- Name
  {c5a86a68-e199-420f-9acf-fcf8214c0da3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5a86a68-e199-420f-9acf-fcf8214c0da3}, !- Handle
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- Source Object
  11,                                     !- Outlet Port
  {772a698c-575c-4b66-a779-b9e5d1a49851}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29d99548-5171-4370-8420-bb1320dea168}, !- Handle
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- HVAC Component
  {8c69e5e9-1971-40f6-a6b7-4ebd0bad15a3}; !- Port 1

OS:PortList,
  {4ccdca87-276c-44c7-b485-40f7f7e97b39}, !- Handle
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- HVAC Component
  {ad3fc850-5e60-495d-9f75-cc86a71e7357}; !- Port 1

OS:PortList,
  {c505834a-f4c5-4945-b53b-ce1a51b38029}, !- Handle
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}; !- HVAC Component

OS:Sizing:Zone,
  {e31acdc9-9937-4df0-8197-4a35a7e9e5fd}, !- Handle
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fb303355-a6cf-4dc1-b5de-ba02663cfa0a}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {9683fceb-b6da-49e6-8b7f-772fae47fda1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {198b0415-b717-49d4-8122-33df0aaf15cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  141.09628052899,                        !- X Origin {m}
  11.8959488113785,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {48fc8248-6294-435b-8b49-758dbdb13d88}; !- Thermal Zone Name

OS:Surface,
  {2cc828f4-9f30-4917-9c38-c3cc90adbe34}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {e120f244-72fa-4a29-b03f-7fcd70205a7a}, !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999958, -2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1f0074-66fb-41cb-9267-c1e31ddc0fcf}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455632bd-24ad-47ad-b0ab-37e9b92598f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0520df4a-d296-4864-ada4-7f83e1dd2de3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 19.5750500963356, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e44cb6-09c1-460c-9afa-c7b9e7c8c7a6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5750500963356, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 19.5750500963356, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3a0d00-42f3-4e4f-baf2-63fc593f9935}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15d98e70-4a8c-46d7-b24c-2523434bbb19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4da28e1-31dc-4cb1-b882-37374b2b62b5}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999958, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 19.5750500963356, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b04f21b-258c-4821-95a4-264444b0af08}, !- Zone Air Inlet Port List
  {d13a5deb-e4df-4439-8ce6-9dc627bd5343}, !- Zone Air Exhaust Port List
  {b16099dc-f54c-4a56-b075-3cd58677e7b6}, !- Zone Air Node Name
  {11ba18f8-4f93-4326-a904-4a8f82f9d1f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80cb5be1-aefd-4530-b1bc-40189749cbbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ad2f5d-b7fd-4144-bd16-76956bba6f3f}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone Air Node, !- Name
  {b16099dc-f54c-4a56-b075-3cd58677e7b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b16099dc-f54c-4a56-b075-3cd58677e7b6}, !- Handle
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- Source Object
  11,                                     !- Outlet Port
  {c8ad2f5d-b7fd-4144-bd16-76956bba6f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b04f21b-258c-4821-95a4-264444b0af08}, !- Handle
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- HVAC Component
  {01af0206-1a04-4fe9-949f-e04092cd23e9}; !- Port 1

OS:PortList,
  {d13a5deb-e4df-4439-8ce6-9dc627bd5343}, !- Handle
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- HVAC Component
  {b592c9cf-1e75-44c3-84f8-95d78202c6c1}; !- Port 1

OS:PortList,
  {11ba18f8-4f93-4326-a904-4a8f82f9d1f9}, !- Handle
  {48fc8248-6294-435b-8b49-758dbdb13d88}; !- HVAC Component

OS:Sizing:Zone,
  {893642a2-c31e-48cb-9c88-52432984f3cd}, !- Handle
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1af7ed0d-ca42-4293-b0e0-db21a5f51af6}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {48fc8248-6294-435b-8b49-758dbdb13d88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8dafdada-1f84-4107-baab-14e55983dbd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {bf595e11-cd2a-4b90-b74a-b6e7d6cc8bb2}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {6ba18743-15f8-421e-b170-07756daeadf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004263, -1.06581410364015e-14, 1.4753604183719, !- X,Y,Z Vertex 1 {m}
  0.0254000000004263, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  282.16716105798, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  282.16716105798, -1.06581410364015e-14, 1.4753604183719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2038619d-866d-494a-8e27-0a3144f07a8a}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {9e2fd653-0e50-4824-a0ca-187f23c2a6bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000004263, -1.06581410364015e-14, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000004263, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000043, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000043, -1.06581410364015e-14, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdbe81c6-484c-4778-83aa-b9e1f49120fe}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {a44dbc22-54ef-41f7-b7ce-8893c1e79fc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5496500963356, 1.47708775299544, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5496500963356, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 0.025399999999987, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 0.025399999999987, 1.47708775299544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6db0ae59-e6b4-4198-bfa0-647295a91d65}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {4235927a-d602-4c23-832f-b6b05b381694}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 19.5496500963356, 1.47708775299544, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 19.5496500963356, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 0.0253999999999692, 1.47708775299544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bf9ca20-9714-4a7b-a74c-7eaaedf273e6}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {d64baa48-f4b1-4078-9ea0-2eacec50979b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000043, 19.5750500963356, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000043, 19.5750500963356, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004257, 19.5750500963356, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004257, 19.5750500963356, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a65b6b1-08e7-4dc3-9357-4c43f8f75137}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {14588be9-d27e-41b3-966b-46fc9b7335e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  282.16716105798, 19.5750500963356, 1.4753604183719, !- X,Y,Z Vertex 1 {m}
  282.16716105798, 19.5750500963356, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003884, 19.5750500963356, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003884, 19.5750500963356, 1.4753604183719; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6545de5-1b2c-48e2-93f7-940278f551a6}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {494025c2-51cd-4e48-9e28-a5f8704d1838}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999995737, -1.06581410364015e-14, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999995737, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999958, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999958, -1.06581410364015e-14, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08b5a394-ff45-438b-8b83-ff277d702f52}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {f7b71a89-f9e8-473b-98d7-ccfee6216fca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999958, 0.0253999999999893, 1.47708775299544, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 0.0253999999999893, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5496500963356, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 19.5496500963356, 1.47708775299544; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d9a5a7d-0a17-4120-80e9-81e24bdf5a2b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {2699390c-7406-45d8-b684-dead2247fabd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-13, 23.766497622757, 1.47675813776228, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-13, 23.766497622757, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-13, 0.0254000000000261, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-13, 0.0254000000000261, 1.47675813776228; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb98b186-9a0c-4a46-95cd-d6f61d8d4f53}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {3e6c34ac-8639-4778-b5a4-8a13ca7223a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999958, 0.0254000000000284, 1.47675813776228, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 23.766497622757, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 23.766497622757, 1.47675813776228; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cd18375-28ec-40e5-ae16-69a9031e444f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {0520df4a-d296-4864-ada4-7f83e1dd2de3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999958, 19.5750500963356, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999958, 19.5750500963356, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999995731, 19.5750500963356, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999995731, 19.5750500963356, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {317916a0-be30-4642-9902-2f77975405ff}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {52e44cb6-09c1-460c-9afa-c7b9e7c8c7a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999958, 0.0253999999999716, 1.47708775299544, !- X,Y,Z Vertex 1 {m}
  4.57199999999958, 0.0253999999999716, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999958, 19.5496500963356, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999958, 19.5496500963356, 1.47708775299544; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Handle
  SecondarySchool Office A end_a - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  71.0949989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {00c30389-1830-48bc-9082-5ce434eeea3c}; !- Thermal Zone Name

OS:Surface,
  {a4a7918e-7ed7-4c27-8373-34781b99d44a}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001884ef-1040-4789-b102-94ac07b66ef3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b82c2637-e334-4810-8853-fff41577b2ec}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b3126b-c797-4404-8530-9c2fbfac8a6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57200000000002, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51cda6ae-71d0-44dc-a066-71826cec7e3a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d458eb-6861-4f9b-b8a4-39ed7717860e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae80eb76-7476-470a-b9d3-bcf96374e2ef}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11c40308-978c-43b9-a512-f5dc53c2aec0}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bf14be4-4f50-40d4-9ce3-cf546f01ad07}, !- Zone Air Inlet Port List
  {e20bd7da-d4a2-4191-b737-2fef85d1e6c4}, !- Zone Air Exhaust Port List
  {17d9e1b9-c3aa-434d-9763-ef66329b5287}, !- Zone Air Node Name
  {845df389-feb4-4887-abc7-c8ee64fd827a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fac4dff4-05be-4f77-aaa3-98e2cf9e6841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {297a3f75-364c-4042-a925-fd6b7d1245d5}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Zone Air Node, !- Name
  {17d9e1b9-c3aa-434d-9763-ef66329b5287}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17d9e1b9-c3aa-434d-9763-ef66329b5287}, !- Handle
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- Source Object
  11,                                     !- Outlet Port
  {297a3f75-364c-4042-a925-fd6b7d1245d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bf14be4-4f50-40d4-9ce3-cf546f01ad07}, !- Handle
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- HVAC Component
  {135bd3d0-5398-4f98-8dd5-d9cb09af7cfa}; !- Port 1

OS:PortList,
  {e20bd7da-d4a2-4191-b737-2fef85d1e6c4}, !- Handle
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- HVAC Component
  {27f0d9f9-0353-40c0-98d1-c9ec9d21ff6a}; !- Port 1

OS:PortList,
  {845df389-feb4-4887-abc7-c8ee64fd827a}, !- Handle
  {00c30389-1830-48bc-9082-5ce434eeea3c}; !- HVAC Component

OS:Sizing:Zone,
  {02b20e89-fc93-4da0-9d57-25c91175d6d5}, !- Handle
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8663956-9b75-4b71-8f5a-43553792f457}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {00c30389-1830-48bc-9082-5ce434eeea3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {425dee95-3454-4567-97c5-1a2cb587ac28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Handle
  SecondarySchool Office B end_a - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  71.0949989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {f13bccdd-a868-4774-8a8b-a82117252973}; !- Thermal Zone Name

OS:Surface,
  {eaaef3db-d41b-4b2b-8074-a27046678bbb}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {c96e56f1-97ef-4505-b2bf-6c041cd6fc63}, !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {583055c4-7bab-44b8-bb85-1c6425d676da}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57789385-e753-4565-b14a-ee235fa5a1dc}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770ad6e8-cd26-475c-b672-73c3df525ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dcabe67-668b-4ac1-b08f-3a345fe94a5a}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c1fe22-6372-4d56-aeea-7a238a0e9f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b3126b-c797-4404-8530-9c2fbfac8a6e}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b82c2637-e334-4810-8853-fff41577b2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38569985-4001-4f5c-8017-3a9f67d88f09}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbb55f2-fac0-4d01-8e44-1288b3ad854c}, !- Zone Air Inlet Port List
  {59696fe1-1d0b-415e-b637-42ea566b1a4f}, !- Zone Air Exhaust Port List
  {d406a774-91c0-4c22-b67b-50674ae630ba}, !- Zone Air Node Name
  {9d5af7a2-8b41-42ef-82e7-9516bc1ae01f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80d4ebe2-7b15-4f48-9a16-669f9d51472f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cd1472b-46e0-42ab-9209-9ef596d9a4fa}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Zone Air Node, !- Name
  {d406a774-91c0-4c22-b67b-50674ae630ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d406a774-91c0-4c22-b67b-50674ae630ba}, !- Handle
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- Source Object
  11,                                     !- Outlet Port
  {8cd1472b-46e0-42ab-9209-9ef596d9a4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbb55f2-fac0-4d01-8e44-1288b3ad854c}, !- Handle
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- HVAC Component
  {fd006aac-1d49-45e5-90ee-5d7c2e958081}; !- Port 1

OS:PortList,
  {59696fe1-1d0b-415e-b637-42ea566b1a4f}, !- Handle
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- HVAC Component
  {06c4c8ad-b4f3-4ee6-b7fa-edfed7079efc}; !- Port 1

OS:PortList,
  {9d5af7a2-8b41-42ef-82e7-9516bc1ae01f}, !- Handle
  {f13bccdd-a868-4774-8a8b-a82117252973}; !- HVAC Component

OS:Sizing:Zone,
  {92318e05-8b8b-4f11-9941-d70a56c85ca0}, !- Handle
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d430906-488b-4ee4-8395-b403e9aabcb0}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {f13bccdd-a868-4774-8a8b-a82117252973}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2acef24f-c797-41c5-808a-bd4e9c7edba7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Handle
  SecondarySchool Office C end_a - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  71.0949989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}; !- Thermal Zone Name

OS:Surface,
  {514fa942-cd18-4333-82cf-c4add75d48d4}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39dc3f85-5e1f-4d56-968d-994d8608b2c2}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567171c9-115f-46a8-890e-6f89cf2da7e8}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0589ec97-bf49-4b8f-8fd4-eebe599daaf8}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {829b9ea7-1b13-41c0-8dc8-e05216b6918c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770ad6e8-cd26-475c-b672-73c3df525ecb}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57789385-e753-4565-b14a-ee235fa5a1dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57200000000002, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74298fbb-313e-44e9-8ca2-fc3aa2e17379}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.57200000000002, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fda1c81f-8627-42e0-b6f6-bfd83dc6a6cc}, !- Zone Air Inlet Port List
  {81127710-cff0-401d-8f17-dc44f28f6469}, !- Zone Air Exhaust Port List
  {e696a22c-15b5-45bc-a0c8-e4f5b4c1c192}, !- Zone Air Node Name
  {53a02140-89a6-4156-b847-b62f0915d690}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2665a4f2-f51e-457c-971c-dfd272deff0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83c171b3-5809-43e6-aec5-45a47618f25f}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Zone Air Node, !- Name
  {e696a22c-15b5-45bc-a0c8-e4f5b4c1c192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e696a22c-15b5-45bc-a0c8-e4f5b4c1c192}, !- Handle
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- Source Object
  11,                                     !- Outlet Port
  {83c171b3-5809-43e6-aec5-45a47618f25f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fda1c81f-8627-42e0-b6f6-bfd83dc6a6cc}, !- Handle
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- HVAC Component
  {e6442609-fa24-43c5-a431-3ba51399ebe6}; !- Port 1

OS:PortList,
  {81127710-cff0-401d-8f17-dc44f28f6469}, !- Handle
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- HVAC Component
  {54f5c839-0a68-4c7e-87cc-b62adc5e9dc8}; !- Port 1

OS:PortList,
  {53a02140-89a6-4156-b847-b62f0915d690}, !- Handle
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}; !- HVAC Component

OS:Sizing:Zone,
  {06f3e2c5-7dbc-4fdf-a439-d84ab883eeb8}, !- Handle
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66a15e5b-e459-4667-86d4-454516b279aa}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {73db74ff-61a6-4f9e-a91b-cb5d30b449ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f52f67f-c59b-4661-824e-b9eeec4c1323}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  75.6669989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {f381e026-1975-4330-ae67-4a06c0ba54d2}; !- Thermal Zone Name

OS:Surface,
  {95546a47-1c38-4c17-89ec-539b2f03ecac}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {75b0523b-59ab-47c3-b71c-1bfa9446ecbb}, !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 23.4795766337372, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 23.4795766337372, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d458eb-6861-4f9b-b8a4-39ed7717860e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51cda6ae-71d0-44dc-a066-71826cec7e3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92fd36e9-c776-48ca-acfa-c84b4a1f382a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a98ee6a-b1d5-488c-9b29-1928e2fc7daa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 23.4795766337372, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1d7070-5f3a-4e0d-9aea-633254d0ff4d}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22f678f6-caae-4ed0-a25c-caa65e161b7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 23.4795766337372, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aeb6d3e-4b6c-4e05-b133-8db018e47e81}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15e5daa4-528a-456b-a1ce-1f5513e458bf}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12df1059-7bb9-4cd0-aa57-f6147e47db71}, !- Zone Air Inlet Port List
  {fa24bc41-3488-4f84-80a3-87b8cec3b544}, !- Zone Air Exhaust Port List
  {36ce063c-8e34-4028-b2d3-80fade097b26}, !- Zone Air Node Name
  {6c0b29db-abd1-471f-99d4-99cd149fc813}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b636884a-5351-4e87-9078-623c0fa0488e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {315e88f4-a468-456c-9c7f-99463173d6d1}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {36ce063c-8e34-4028-b2d3-80fade097b26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36ce063c-8e34-4028-b2d3-80fade097b26}, !- Handle
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- Source Object
  11,                                     !- Outlet Port
  {315e88f4-a468-456c-9c7f-99463173d6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12df1059-7bb9-4cd0-aa57-f6147e47db71}, !- Handle
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- HVAC Component
  {30fa2f58-2d2f-4668-9c85-0dd08a46cf9e}; !- Port 1

OS:PortList,
  {fa24bc41-3488-4f84-80a3-87b8cec3b544}, !- Handle
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- HVAC Component
  {eadd1a08-ed99-49c7-96aa-ad8fb558a37c}; !- Port 1

OS:PortList,
  {6c0b29db-abd1-471f-99d4-99cd149fc813}, !- Handle
  {f381e026-1975-4330-ae67-4a06c0ba54d2}; !- HVAC Component

OS:Sizing:Zone,
  {ec1f6609-f04f-4c25-9c4c-57472a8b1036}, !- Handle
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef136f53-e37b-482f-8af8-1931ffea55b7}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {f381e026-1975-4330-ae67-4a06c0ba54d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd89b9ce-dce9-427d-b5f2-80c6f3321394}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  75.6669989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}; !- Thermal Zone Name

OS:Surface,
  {7456b832-5859-41cd-801d-6706dfa84be8}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {20c0779f-cf1c-4115-8499-0d893c042b77}, !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 23.4795766337372, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c1fe22-6372-4d56-aeea-7a238a0e9f5f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dcabe67-668b-4ac1-b08f-3a345fe94a5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3071b0-7c9b-45ae-bb04-900299c8a4a2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d4eb417-c718-433f-aba7-5d84684fd4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adcffcb-9b3c-48a3-b582-bbbc005d6ba8}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a41be065-eddf-4511-8b15-ace864b7e79f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -15.0030500963356, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  -15.0030500963356, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a98ee6a-b1d5-488c-9b29-1928e2fc7daa}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92fd36e9-c776-48ca-acfa-c84b4a1f382a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bff3ccd-d287-461b-974a-2ccad602e0aa}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9888c1c2-5dba-4b25-83ec-a4bb4f7f8ad6}, !- Zone Air Inlet Port List
  {057df4ad-06a9-4bc6-947f-1ca351274ede}, !- Zone Air Exhaust Port List
  {7986f766-2cd3-4bc1-a3bc-6b5e73617819}, !- Zone Air Node Name
  {ae887e53-a5ef-48cb-a3fd-b6a6c60f6806}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {289d3f27-c833-4f64-9892-444408252d9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a918b49-3fab-4d64-bee2-728318225caf}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {7986f766-2cd3-4bc1-a3bc-6b5e73617819}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7986f766-2cd3-4bc1-a3bc-6b5e73617819}, !- Handle
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- Source Object
  11,                                     !- Outlet Port
  {8a918b49-3fab-4d64-bee2-728318225caf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9888c1c2-5dba-4b25-83ec-a4bb4f7f8ad6}, !- Handle
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- HVAC Component
  {2b166c41-02e9-4b68-aed7-0f14ca5623b3}; !- Port 1

OS:PortList,
  {057df4ad-06a9-4bc6-947f-1ca351274ede}, !- Handle
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- HVAC Component
  {0db048e2-61f7-47f1-80ba-bbc2574fc1d5}; !- Port 1

OS:PortList,
  {ae887e53-a5ef-48cb-a3fd-b6a6c60f6806}, !- Handle
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}; !- HVAC Component

OS:Sizing:Zone,
  {92d64434-0e06-4129-91dc-ecd427372cda}, !- Handle
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4a5c1042-300b-49f0-be5b-a65a93863129}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {f554d21e-094b-4952-89a9-84f4a7b2d47a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7f7f736e-81b9-4b3c-9f8e-c9e2787b318d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  75.6669989077141,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {e917904d-c243-402f-b88a-1655576b788f}; !- Thermal Zone Name

OS:Surface,
  {ee7f60e1-62e7-4943-bf69-8ee31d3b3534}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {75b0523b-59ab-47c3-b71c-1bfa9446ecbb}, !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 23.4795766337372, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {829b9ea7-1b13-41c0-8dc8-e05216b6918c}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0589ec97-bf49-4b8f-8fd4-eebe599daaf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df069050-6fc2-4c19-bf98-0e21ce97f96f}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd6f9ef-b7d1-46c5-bcba-171a470620e0}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d42ef81-27ea-45e4-8982-8c258eaede93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d4eb417-c718-433f-aba7-5d84684fd4ea}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3071b0-7c9b-45ae-bb04-900299c8a4a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2217944-f005-4228-9a3b-b20a8c79ab6f}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e917904d-c243-402f-b88a-1655576b788f}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d1d7c10-f189-4177-a1bb-cb214ee15352}, !- Zone Air Inlet Port List
  {004fee28-b8bb-4eb8-bfe8-d289c868838e}, !- Zone Air Exhaust Port List
  {a1b4ffbd-cd35-421a-b5ee-33debcf781d5}, !- Zone Air Node Name
  {f3b93271-f9ff-4eda-9949-5b9543083c82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c415a88-cbe1-4cb6-bb5d-c57c027c537d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc0c1ad2-d79b-46ed-b046-646d0d2bc322}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {a1b4ffbd-cd35-421a-b5ee-33debcf781d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1b4ffbd-cd35-421a-b5ee-33debcf781d5}, !- Handle
  {e917904d-c243-402f-b88a-1655576b788f}, !- Source Object
  11,                                     !- Outlet Port
  {fc0c1ad2-d79b-46ed-b046-646d0d2bc322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d1d7c10-f189-4177-a1bb-cb214ee15352}, !- Handle
  {e917904d-c243-402f-b88a-1655576b788f}, !- HVAC Component
  {5c6e00c6-d39f-4f5d-9dff-0b1bc2eafb06}; !- Port 1

OS:PortList,
  {004fee28-b8bb-4eb8-bfe8-d289c868838e}, !- Handle
  {e917904d-c243-402f-b88a-1655576b788f}, !- HVAC Component
  {408057f9-baff-4578-8824-8859d7589998}; !- Port 1

OS:PortList,
  {f3b93271-f9ff-4eda-9949-5b9543083c82}, !- Handle
  {e917904d-c243-402f-b88a-1655576b788f}; !- HVAC Component

OS:Sizing:Zone,
  {0e9cc7a3-814c-411a-b23b-35ee6d4dd225}, !- Handle
  {e917904d-c243-402f-b88a-1655576b788f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ffc35aa5-602f-4f7a-96d6-3b204bc94dfd}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {e917904d-c243-402f-b88a-1655576b788f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55c4eeaf-b306-44e7-93ac-ced24d2d18e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  99.1465755414513,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}; !- Thermal Zone Name

OS:Surface,
  {06d376b9-255c-4308-b803-c8ec245cd117}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {5175dc53-b408-4656-bf33-5ea83de282c5}, !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -19.5750500963356, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.5750500963356, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.68101291357874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22f678f6-caae-4ed0-a25c-caa65e161b7b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1d7070-5f3a-4e0d-9aea-633254d0ff4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f11d81a-fe58-49e5-8397-51557c1660ef}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f2bb9c3-254c-43c0-b5c7-9971c0b132bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5750500963356, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.5750500963356, 1.68101291357874, 0, !- X,Y,Z Vertex 2 {m}
  -19.5750500963356, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.5750500963356, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0493a2e7-2b58-4a2c-a1c3-719ca4ba6d55}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91754b59-cd9a-424a-a329-b4e38a6b7b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.68101291357824, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.68101291357824, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.68101291357824, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 1.68101291357824, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3777c3bb-c56c-4be2-a8ed-4b980ba86803}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.68101291357874, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5771cd8f-6db5-498a-afa0-2d1853e36249}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.5750500963356, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 2 {m}
  -19.5750500963356, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55056942-d8fe-44fd-9b5d-d39a777db127}, !- Zone Air Inlet Port List
  {695d1c7d-f3a4-4dc2-9de2-d70ef6f5e3ad}, !- Zone Air Exhaust Port List
  {97453dfb-2574-4e27-a1a6-a60b25322550}, !- Zone Air Node Name
  {dec422e4-08fb-4036-8931-e14fdb1362c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8b16821-176d-491c-899d-397d78f4dee9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68ee5cf3-7434-44f3-8b4a-9181cd091a14}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone Air Node, !- Name
  {97453dfb-2574-4e27-a1a6-a60b25322550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97453dfb-2574-4e27-a1a6-a60b25322550}, !- Handle
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- Source Object
  11,                                     !- Outlet Port
  {68ee5cf3-7434-44f3-8b4a-9181cd091a14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55056942-d8fe-44fd-9b5d-d39a777db127}, !- Handle
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- HVAC Component
  {d0826c3d-ace9-4c4d-869b-924405be8b40}; !- Port 1

OS:PortList,
  {695d1c7d-f3a4-4dc2-9de2-d70ef6f5e3ad}, !- Handle
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- HVAC Component
  {a676ad49-250d-4f1d-9837-d7f425833b00}; !- Port 1

OS:PortList,
  {dec422e4-08fb-4036-8931-e14fdb1362c3}, !- Handle
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}; !- HVAC Component

OS:Sizing:Zone,
  {06a30da2-405c-46df-81f3-3791e7f22fa7}, !- Handle
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e02a68d-8f71-4bec-a1c8-7026117db031}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {26e6ef5f-0e8e-4126-b854-7b8adab95d80}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf9df24e-acb8-4f29-91a2-131b1fc2d38d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1, !- Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  228.659228248083,                       !- X Origin {m}
  99.1465755414513,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}; !- Thermal Zone Name

OS:Surface,
  {21ee8133-43d3-4f47-bdcb-7d1a838c215b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {644690c6-96ff-4d36-8cd7-7cf977f8ab77}, !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -23.7918976227571, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -23.7918976227571, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 1.68101291357874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {721724b1-cd34-47ac-970c-3c5e3c9dc678}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac099551-9ee9-4c3e-a53e-2da1bebd4a17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7918976227571, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7918976227571, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df1038c-4794-4b8e-855e-50c9b2d6d47c}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {257c5a30-0c2e-4172-98ae-233b3edc8b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7918976227571, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7918976227571, 1.68101291357874, 0, !- X,Y,Z Vertex 2 {m}
  -23.7918976227571, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -23.7918976227571, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af3bb37-07cc-425c-af09-4e1eb3352901}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5850197-f5e4-45e1-beea-e89417f213e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 1.68101291357874, 0, !- X,Y,Z Vertex 2 {m}
  -23.7918976227571, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  -23.7918976227571, 1.68101291357874, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2bb9c3-254c-43c0-b5c7-9971c0b132bf}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f11d81a-fe58-49e5-8397-51557c1660ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 1.68101291357874, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94d4499-9db2-4cb5-9e2c-2e71a7979dba}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -23.7918976227571, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 2 {m}
  -23.7918976227571, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01d9ae2f-eb7e-4a3b-9ef7-2c8b22368f47}, !- Zone Air Inlet Port List
  {00bf825b-7039-49fb-8c6b-b53e1e7fff97}, !- Zone Air Exhaust Port List
  {b57d1c7e-3de1-4b46-b7f1-517cd4f3354d}, !- Zone Air Node Name
  {d5c53234-fe66-4f7d-a086-44ce336f6a7b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f53e84fc-e3a0-4275-a97d-029c5313e870}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6cb947aa-6f12-499c-97c6-50f48a94b24e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone Air Node, !- Name
  {b57d1c7e-3de1-4b46-b7f1-517cd4f3354d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b57d1c7e-3de1-4b46-b7f1-517cd4f3354d}, !- Handle
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- Source Object
  11,                                     !- Outlet Port
  {6cb947aa-6f12-499c-97c6-50f48a94b24e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01d9ae2f-eb7e-4a3b-9ef7-2c8b22368f47}, !- Handle
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- HVAC Component
  {8782c071-976b-406f-b32a-13f08bd9b99c}; !- Port 1

OS:PortList,
  {00bf825b-7039-49fb-8c6b-b53e1e7fff97}, !- Handle
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- HVAC Component
  {b3e50ca1-62c4-4459-84d7-16f0e64eb803}; !- Port 1

OS:PortList,
  {d5c53234-fe66-4f7d-a086-44ce336f6a7b}, !- Handle
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}; !- HVAC Component

OS:Sizing:Zone,
  {41f64736-40d0-4dcb-a6a0-c92ce93d660b}, !- Handle
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4caf591-722e-467c-841f-2ab20f3788e3}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {e8e18315-1b5e-48a5-b78b-460c33d39b4d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04aa3017-e563-4731-80c4-866302599841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1, !- Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  204.867330625326,                       !- X Origin {m}
  99.1465755414513,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}; !- Thermal Zone Name

OS:Surface,
  {c454861c-c64c-4f5e-b78e-23101a4eca67}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {5175dc53-b408-4656-bf33-5ea83de282c5}, !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 1 {m}
  -19.575050096336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -19.575050096336, 1.68101291357874, 0,  !- X,Y,Z Vertex 3 {m}
  0, 1.68101291357874, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8febf59-6407-4095-b1f6-a20e886b2bc4}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5659c3e3-71a6-45d0-ae61-29d35bbd98ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0030500963356, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -15.0030500963356, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29de6cb7-ed15-48ea-b27f-7df57fd2705e}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.575050096336, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.575050096336, 1.68101291357874, 0,  !- X,Y,Z Vertex 2 {m}
  -19.575050096336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.575050096336, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0b3368-8570-4bbb-b433-e527411cbd80}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b4024f4-f1d3-4511-b644-f63e47fe7436}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.68101291357874, 3.9624,            !- X,Y,Z Vertex 1 {m}
  0, 1.68101291357874, 0,                 !- X,Y,Z Vertex 2 {m}
  -15.0030500963356, 1.68101291357826, 0, !- X,Y,Z Vertex 3 {m}
  -15.0030500963356, 1.68101291357826, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {257c5a30-0c2e-4172-98ae-233b3edc8b84}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6df1038c-4794-4b8e-855e-50c9b2d6d47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, 1.68101291357874, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.68101291357874, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f87e47-340d-45a3-874c-2512321bb958}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.68101291357874, 3.9624,            !- X,Y,Z Vertex 1 {m}
  -19.575050096336, 1.68101291357874, 3.9624, !- X,Y,Z Vertex 2 {m}
  -19.575050096336, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, 4.2632564145606e-14, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da3ecba8-c638-4882-8fa1-af00dc7173c7}, !- Zone Air Inlet Port List
  {f24758dd-4114-42a3-9a53-67392885e4fd}, !- Zone Air Exhaust Port List
  {61001d05-9720-4379-9fef-6b80f88f67bd}, !- Zone Air Node Name
  {2d8a1af1-7dab-4a53-8c47-bd4c09fd6979}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {11c53463-572d-4657-97f4-6b76fbf2b7cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32394bd0-210a-4924-b36e-1ccdadcb9d2f}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone Air Node, !- Name
  {61001d05-9720-4379-9fef-6b80f88f67bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {61001d05-9720-4379-9fef-6b80f88f67bd}, !- Handle
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- Source Object
  11,                                     !- Outlet Port
  {32394bd0-210a-4924-b36e-1ccdadcb9d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da3ecba8-c638-4882-8fa1-af00dc7173c7}, !- Handle
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- HVAC Component
  {8ad33413-bcdf-4b5b-97f7-c95e8c9c4eda}; !- Port 1

OS:PortList,
  {f24758dd-4114-42a3-9a53-67392885e4fd}, !- Handle
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- HVAC Component
  {37135e7c-f5fc-4220-ba8c-cfe9435f5f96}; !- Port 1

OS:PortList,
  {2d8a1af1-7dab-4a53-8c47-bd4c09fd6979}, !- Handle
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}; !- HVAC Component

OS:Sizing:Zone,
  {54735fab-2cc0-4153-a056-c1cfb715fce3}, !- Handle
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6116a0d0-a0ce-43e5-8bff-6492547989bd}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {a0d4c488-89da-47d4-81a1-fcfc49f54d17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa581d4f-7e97-40c1-9416-63740dc6de0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  100.82758845503,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {1a8a5509-725c-400e-8448-16ce1a68e42f}; !- Thermal Zone Name

OS:Surface,
  {9848eeff-e4b2-47a0-8547-4ee048db82f7}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {0723a696-af51-470a-acb4-29c8deca3316}, !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 5.68263983372255, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 5.68263983372255, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91754b59-cd9a-424a-a329-b4e38a6b7b10}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0493a2e7-2b58-4a2c-a1c3-719ca4ba6d55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcd55a3-955f-431d-b488-ac5c3c7bd93b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c263b18-b73e-497c-b92a-4a691779bc62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 5.68263983372255, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da5d2303-0962-4ecb-acbf-044d3ea0fe1b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a7d1ef4-cdac-4b25-9278-77a40df3348e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 5.68263983372255, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267feb1e-217d-4eaa-ad04-b414400ed145}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50c5807-0e40-49b8-b971-f14d14b19add}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75b8a94a-18cb-47d8-891f-d36944ea141f}, !- Zone Air Inlet Port List
  {73b66f97-c0f9-4565-a070-be84c8d3f01a}, !- Zone Air Exhaust Port List
  {f7b5e81c-2b09-4304-b3a0-902edc03208d}, !- Zone Air Node Name
  {1bffa8fc-32ef-4d93-b8e3-0798a4b849ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {16821d82-e317-4fa5-a47f-d9019f9bb293}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9fc0c37-f949-42c7-8d12-fab446c9a382}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {f7b5e81c-2b09-4304-b3a0-902edc03208d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7b5e81c-2b09-4304-b3a0-902edc03208d}, !- Handle
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- Source Object
  11,                                     !- Outlet Port
  {d9fc0c37-f949-42c7-8d12-fab446c9a382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75b8a94a-18cb-47d8-891f-d36944ea141f}, !- Handle
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- HVAC Component
  {8eb10c43-4d3c-4b67-8c2d-68e48816781b}; !- Port 1

OS:PortList,
  {73b66f97-c0f9-4565-a070-be84c8d3f01a}, !- Handle
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- HVAC Component
  {97fdb347-df65-42f8-b608-6858baa93a9d}, !- Port 1
  {6984edb6-6b67-4795-b978-1871ce91c9a6}; !- Port 2

OS:PortList,
  {1bffa8fc-32ef-4d93-b8e3-0798a4b849ae}, !- Handle
  {1a8a5509-725c-400e-8448-16ce1a68e42f}; !- HVAC Component

OS:Sizing:Zone,
  {0daafcbf-02f4-4369-b1c4-a2d453e86e48}, !- Handle
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a89da893-677a-4207-bef0-3ce2b8be827a}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {1a8a5509-725c-400e-8448-16ce1a68e42f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57a4d529-e169-42f2-a2a2-ae0a29b26ced}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d16ed87c-5200-4ef4-8b71-c1f82e7f00bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  100.82758845503,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {a7966ce9-841c-4d77-a233-aa471e3c9953}; !- Thermal Zone Name

OS:Surface,
  {70f034d6-ed22-49d1-8397-8696a6a6dd6e}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {329d3f98-692f-4b81-a962-49d9a785d1ac}, !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 5.68263983372255, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3866ead2-f9f9-4f0a-9322-dd834ddbe5d5}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cfa676-ae0d-44f6-aa1c-08eaa077e5c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0030500963356, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -15.0030500963356, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba45a433-e901-4d7a-8359-e0c725e04d3f}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06d897b7-8298-48d2-840b-a5432b7f36b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 5.68263983372255, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309b5f8d-e544-4af9-a2c1-69ffacc6a4aa}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9a4a64f-b4eb-48b6-89d4-ad77b667ff91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c263b18-b73e-497c-b92a-4a691779bc62}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fcd55a3-955f-431d-b488-ac5c3c7bd93b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cc6703-a2c0-44c5-878a-89a364a8b7a6}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0fad896-1f22-497e-974a-254b9bc15ca2}, !- Zone Air Inlet Port List
  {744f03c7-c8d3-4251-8746-abfa24f2af05}, !- Zone Air Exhaust Port List
  {1a21a03d-8f85-45ff-8ded-2eb69c0bc027}, !- Zone Air Node Name
  {e877c73f-53b7-48c1-a69b-97ebaeea0dc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ecc7a0e-305a-4cea-827a-dde9ce65baf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb121bc1-e9e0-4ee3-b0fd-02c3fd6bf2f3}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {1a21a03d-8f85-45ff-8ded-2eb69c0bc027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a21a03d-8f85-45ff-8ded-2eb69c0bc027}, !- Handle
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Source Object
  11,                                     !- Outlet Port
  {cb121bc1-e9e0-4ee3-b0fd-02c3fd6bf2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0fad896-1f22-497e-974a-254b9bc15ca2}, !- Handle
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- HVAC Component
  {bbc7e858-4551-404b-87bf-eaa4403ba702}; !- Port 1

OS:PortList,
  {744f03c7-c8d3-4251-8746-abfa24f2af05}, !- Handle
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- HVAC Component
  {1a3f14f2-a5d6-410e-b3e0-16878a4c1c5d}, !- Port 1
  {6459b491-cd2b-4101-a01b-64c05f936ae1}; !- Port 2

OS:PortList,
  {e877c73f-53b7-48c1-a69b-97ebaeea0dc7}, !- Handle
  {a7966ce9-841c-4d77-a233-aa471e3c9953}; !- HVAC Component

OS:Sizing:Zone,
  {00cfff1e-f9ac-41a8-8191-a285fc46f04e}, !- Handle
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b34a5e6a-cae4-4f63-94c1-f38cfe308918}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58d52d1a-3000-417c-b625-12dd543e8a5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54cf0e16-8d67-4cd1-879d-f33f7ee1d06a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  100.82758845503,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {80299e45-cd7c-4b91-951a-b834a65bf526}; !- Thermal Zone Name

OS:Surface,
  {9d515e2b-42b6-4680-8dca-3b467b09d4d6}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {0723a696-af51-470a-acb4-29c8deca3316}, !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 5.68263983372255, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0a0c0a5-2099-4b61-871d-fa9a8c752912}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de7ae685-c8df-46a0-9799-cf24c77ffdf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb23dd42-b7a0-4834-af1b-7fd556ae73b2}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 5.68263983372255, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67dcf83b-c319-4ef1-ae08-6056a2c3d236}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb8ec28-9bff-4e1a-8885-2cadb718a824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d897b7-8298-48d2-840b-a5432b7f36b5}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba45a433-e901-4d7a-8359-e0c725e04d3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 5.68263983372255, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 5.68263983372255, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c3222ea-7a29-473a-9a5f-a416abcf08e2}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 5.68263983372255, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c1ffbd7-73bc-42e2-a4eb-825cefc07ffc}, !- Zone Air Inlet Port List
  {acce1db0-3081-4458-8d1f-aa2ea154af35}, !- Zone Air Exhaust Port List
  {642be02a-ee57-4156-8866-b069d35e7079}, !- Zone Air Node Name
  {cf5fa4e5-cd86-44bb-9ebe-9b3b779f1963}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2eea7260-db72-4ab2-8524-4f6f26b9862a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7750f533-b24d-412b-a23a-d0e30ae4bec2}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {642be02a-ee57-4156-8866-b069d35e7079}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {642be02a-ee57-4156-8866-b069d35e7079}, !- Handle
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- Source Object
  11,                                     !- Outlet Port
  {7750f533-b24d-412b-a23a-d0e30ae4bec2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c1ffbd7-73bc-42e2-a4eb-825cefc07ffc}, !- Handle
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- HVAC Component
  {ad1747b6-6a2f-4f7d-a5cd-3fb51e6a398e}; !- Port 1

OS:PortList,
  {acce1db0-3081-4458-8d1f-aa2ea154af35}, !- Handle
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- HVAC Component
  {1f8c6dbe-4f98-447e-a29e-d4e509033ae0}, !- Port 1
  {27f723e2-6ccd-4026-bf44-7c1f85139402}; !- Port 2

OS:PortList,
  {cf5fa4e5-cd86-44bb-9ebe-9b3b779f1963}, !- Handle
  {80299e45-cd7c-4b91-951a-b834a65bf526}; !- HVAC Component

OS:Sizing:Zone,
  {ac776cf2-1861-41e5-9319-e798785f0aab}, !- Handle
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56ecaf8b-10a6-4b98-9b63-1552f2cff790}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {80299e45-cd7c-4b91-951a-b834a65bf526}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acb5271d-aced-4d57-92f6-f0f9a328f154}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c087c270-570b-40d1-9965-9a61f4bba69c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  106.510228288753,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}; !- Thermal Zone Name

OS:Surface,
  {605f8064-90df-488b-af26-6c442a7e44b3}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {a4f55ca8-bb35-4228-adaf-41afca3c7262}, !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 11.0553174946955, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a7d1ef4-cdac-4b25-9278-77a40df3348e}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da5d2303-0962-4ecb-acbf-044d3ea0fe1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d98db588-7c7f-43fb-ad1d-38c4b3796853}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c80934a-7036-4fee-b1c4-866478beb7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 11.0553174946955, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098f8017-65de-453a-8146-d4d642514f4f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2843e21-9d03-4a4f-a0e2-a2099dd5f2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 11.0553174946955, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {111d02e6-393a-4da1-b362-aa8cbc60a38a}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1c08e8-410f-4a70-937b-17a7b2b2458a}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3013ab98-9b1e-483f-966b-176ff2a59315}, !- Zone Air Inlet Port List
  {7c338fd9-03e6-42f4-be25-9aff4a8fd503}, !- Zone Air Exhaust Port List
  {2d837f47-67ce-4030-a7f0-9c98bb58cea5}, !- Zone Air Node Name
  {f9123e2f-22aa-4f83-b4ab-bb6b9821070f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21a6f6ee-6f24-4a9b-b616-8fc2e18240ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {914cf084-120d-4b52-9241-049f402ecf4d}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {2d837f47-67ce-4030-a7f0-9c98bb58cea5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d837f47-67ce-4030-a7f0-9c98bb58cea5}, !- Handle
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- Source Object
  11,                                     !- Outlet Port
  {914cf084-120d-4b52-9241-049f402ecf4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3013ab98-9b1e-483f-966b-176ff2a59315}, !- Handle
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- HVAC Component
  {c582528f-e241-4f1d-a4d6-809054b1f202}; !- Port 1

OS:PortList,
  {7c338fd9-03e6-42f4-be25-9aff4a8fd503}, !- Handle
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- HVAC Component
  {e6452847-e68f-47da-9cd2-2e99b7e593de}; !- Port 1

OS:PortList,
  {f9123e2f-22aa-4f83-b4ab-bb6b9821070f}, !- Handle
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}; !- HVAC Component

OS:Sizing:Zone,
  {ddf993e8-365a-4cad-9b82-e0a663c09aeb}, !- Handle
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d619a77-1259-45aa-aeeb-0c6f7b0c0132}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {73c40c30-563f-46aa-9a57-0f5fe83ec5cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2610c111-9ff4-41b1-b13c-578a5ba39299}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  106.510228288753,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}; !- Thermal Zone Name

OS:Surface,
  {13638ad5-2720-45b2-b4b3-fb6d552d3b6b}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {3f4f72a6-e65c-4319-9479-9d7c4be9ca3a}, !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9a4a64f-b4eb-48b6-89d4-ad77b667ff91}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309b5f8d-e544-4af9-a2c1-69ffacc6a4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4053bc8c-fa8c-4eed-9744-cad5584e3064}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42125b9a-cefd-4484-b78e-baeae0e653ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 11.0553174946955, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d441dc17-0dfe-406a-b0ce-2f7555675499}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea16a52-acd4-40d6-8132-c6592a0e519f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c80934a-7036-4fee-b1c4-866478beb7bd}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d98db588-7c7f-43fb-ad1d-38c4b3796853}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9012573d-2d4a-4ae6-9f19-02e2bd5ddc02}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01ecddbc-4f6c-4f3a-96df-e1f191dbaa66}, !- Zone Air Inlet Port List
  {f1b98a9b-1a38-4a78-a542-0016e874c591}, !- Zone Air Exhaust Port List
  {e43a2ad5-ed7c-4d06-9324-f78bbc5bccf0}, !- Zone Air Node Name
  {2135cc09-d646-43e1-9827-d87f614324ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc7646b0-ff00-48fa-a731-be67fa9abbe6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0136b29-7f97-4c9b-811e-399a69edb27d}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {e43a2ad5-ed7c-4d06-9324-f78bbc5bccf0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e43a2ad5-ed7c-4d06-9324-f78bbc5bccf0}, !- Handle
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- Source Object
  11,                                     !- Outlet Port
  {a0136b29-7f97-4c9b-811e-399a69edb27d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01ecddbc-4f6c-4f3a-96df-e1f191dbaa66}, !- Handle
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- HVAC Component
  {0b69278b-bdad-4f85-a95b-e1ef3d15708e}; !- Port 1

OS:PortList,
  {f1b98a9b-1a38-4a78-a542-0016e874c591}, !- Handle
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- HVAC Component
  {058e3b66-ca8f-4b98-99f0-6f7af0163c77}; !- Port 1

OS:PortList,
  {2135cc09-d646-43e1-9827-d87f614324ce}, !- Handle
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}; !- HVAC Component

OS:Sizing:Zone,
  {df73c967-9c6b-404e-8fbd-c0d135cb37ce}, !- Handle
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd2bf9d5-4bf8-4f77-ae3c-14e9f1ba5fed}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {9ff924e6-27f6-4291-87b7-55d71a50d3bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d28fc2d6-0dee-449a-9a7d-733d6213aef0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  106.510228288753,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {cf227b94-03d1-42cd-a217-98560dd33e25}; !- Thermal Zone Name

OS:Surface,
  {cbe66fa8-5d71-44f5-aba3-1214435ddc3c}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {a4f55ca8-bb35-4228-adaf-41afca3c7262}, !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 11.0553174946955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb8ec28-9bff-4e1a-8885-2cadb718a824}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67dcf83b-c319-4ef1-ae08-6056a2c3d236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1c32e1-1bed-4088-8c80-d7d689cd99f9}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0553174946955, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e748bf-7c13-48af-9a86-9fc8db5e11a7}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50de7218-acc6-45c0-bdb3-6bdb58b37057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42125b9a-cefd-4484-b78e-baeae0e653ec}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4053bc8c-fa8c-4eed-9744-cad5584e3064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.68958205601666e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 11.0553174946955, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 11.0553174946955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c20f3d-558e-455d-8d50-7a18a5614a9e}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0553174946955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.68958205601666e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.68958205601666e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdeb1485-429d-499d-b2c7-21eb356cfc39}, !- Zone Air Inlet Port List
  {17627618-7774-477c-936f-5f03fcbf4213}, !- Zone Air Exhaust Port List
  {4fb7507a-c0cd-4d27-8554-941fab4e0d63}, !- Zone Air Node Name
  {e112f40f-4f68-4a57-bccf-ac85634cc7d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3bd03ac-dfeb-402e-8392-0d7efe0683d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6302f34-c4af-4058-a7f6-a9a576876649}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {4fb7507a-c0cd-4d27-8554-941fab4e0d63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fb7507a-c0cd-4d27-8554-941fab4e0d63}, !- Handle
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- Source Object
  11,                                     !- Outlet Port
  {d6302f34-c4af-4058-a7f6-a9a576876649}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdeb1485-429d-499d-b2c7-21eb356cfc39}, !- Handle
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- HVAC Component
  {c189ae8f-3404-41fe-9138-7ae0bb9d5f4e}; !- Port 1

OS:PortList,
  {17627618-7774-477c-936f-5f03fcbf4213}, !- Handle
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- HVAC Component
  {64a6b221-b53c-41d8-8601-fbe680e9d6b1}; !- Port 1

OS:PortList,
  {e112f40f-4f68-4a57-bccf-ac85634cc7d5}, !- Handle
  {cf227b94-03d1-42cd-a217-98560dd33e25}; !- HVAC Component

OS:Sizing:Zone,
  {e2a3488e-4e83-4114-94c1-5b9dbda3174c}, !- Handle
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f13a5fb1-be13-4138-b051-39c1e1326827}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {cf227b94-03d1-42cd-a217-98560dd33e25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd17dace-a069-4154-b710-36e33a49fc7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  117.565545783448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {b659088c-885b-4324-a9bd-34e63ed06f57}; !- Thermal Zone Name

OS:Surface,
  {f2cad4ce-dd27-4bac-92ba-4802343ac4b8}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {a4f55ca8-bb35-4228-adaf-41afca3c7262}, !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 11.0553174946958, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2843e21-9d03-4a4f-a0e2-a2099dd5f2f4}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098f8017-65de-453a-8146-d4d642514f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30a87eab-1987-4fcd-9984-1fd20ebc0574}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55edf634-cbd8-448f-a5b6-62e5c26f0169}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 11.0553174946958, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3be512-e2f4-4b5f-81ab-ad792a5289bd}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5b25f6-70ea-4a7c-a050-e3403965a52d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 11.0553174946958, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8965229-d86b-4618-aabc-72185cad7507}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a3547c-0483-4abf-8907-f8488d240e42}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa0ba0eb-4a6f-4458-a3a4-85d21e2ba812}, !- Zone Air Inlet Port List
  {75a62bbb-60c0-4fe7-8d1d-9efb927831b1}, !- Zone Air Exhaust Port List
  {f1dd61a1-98a2-4004-af4c-ed8144c38dfe}, !- Zone Air Node Name
  {535e0f6c-9b2b-413a-bbba-c99c82cb4170}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ab4b3af7-664d-402a-844f-cc630bf786e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d897fc5-8fad-475e-9744-06678edce6c4}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {f1dd61a1-98a2-4004-af4c-ed8144c38dfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1dd61a1-98a2-4004-af4c-ed8144c38dfe}, !- Handle
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- Source Object
  11,                                     !- Outlet Port
  {4d897fc5-8fad-475e-9744-06678edce6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa0ba0eb-4a6f-4458-a3a4-85d21e2ba812}, !- Handle
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- HVAC Component
  {4b944811-1158-45b8-adf3-c321aec5785d}; !- Port 1

OS:PortList,
  {75a62bbb-60c0-4fe7-8d1d-9efb927831b1}, !- Handle
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- HVAC Component
  {095fe5bd-3c54-4daf-b2e1-23759444b623}, !- Port 1
  {a1949469-2b29-4e13-ad27-a4b0e2c24307}; !- Port 2

OS:PortList,
  {535e0f6c-9b2b-413a-bbba-c99c82cb4170}, !- Handle
  {b659088c-885b-4324-a9bd-34e63ed06f57}; !- HVAC Component

OS:Sizing:Zone,
  {94a3b2eb-15f1-409c-bebc-35d1642b757f}, !- Handle
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2aaa936f-2ccd-4ece-86ba-a0af32f1cb59}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {b659088c-885b-4324-a9bd-34e63ed06f57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f10c3870-405d-4828-ae62-8e781dbd33c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e2ad3ce9-fc4d-4f77-8664-00cd11c871f6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  117.565545783448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}; !- Thermal Zone Name

OS:Surface,
  {6d0d48f9-68fc-41f5-8e0b-a0a520ea6a66}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {3f4f72a6-e65c-4319-9479-9d7c4be9ca3a}, !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea16a52-acd4-40d6-8132-c6592a0e519f}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d441dc17-0dfe-406a-b0ce-2f7555675499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
