  -53.7979978154286, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f524283-199f-47de-a755-c4f006ad78aa}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a84e3a73-bcb6-41fd-811b-7e7ce955efe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 11.0553174946958, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63c4151e-f0a3-429a-aaf2-2ac11edfb525}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {372cf1f5-1d77-43a2-99fe-02f52878bed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55edf634-cbd8-448f-a5b6-62e5c26f0169}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a87eab-1987-4fcd-9984-1fd20ebc0574}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfab5ee-5679-4ee8-92ed-04166766a0c2}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96d3722e-cd0b-477d-8044-fb4ad625577d}, !- Zone Air Inlet Port List
  {9396cf05-53e5-47bb-99f3-48e4a66f3fe7}, !- Zone Air Exhaust Port List
  {8639a1d8-6266-4731-83df-c48612105593}, !- Zone Air Node Name
  {df5dca4b-653d-46ed-bd60-fb15cd65b82b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b196e0e6-a617-40a9-8abf-c57ae43d7645}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f4ce4d9-e005-4548-8828-6646b26a2cbc}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {8639a1d8-6266-4731-83df-c48612105593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8639a1d8-6266-4731-83df-c48612105593}, !- Handle
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- Source Object
  11,                                     !- Outlet Port
  {4f4ce4d9-e005-4548-8828-6646b26a2cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96d3722e-cd0b-477d-8044-fb4ad625577d}, !- Handle
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- HVAC Component
  {725f5a81-7f0a-4000-870a-1f78cb639f66}; !- Port 1

OS:PortList,
  {9396cf05-53e5-47bb-99f3-48e4a66f3fe7}, !- Handle
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- HVAC Component
  {2ab47c6d-658f-499e-8743-028810d72827}, !- Port 1
  {57ae555b-b32d-4607-a618-dba71ccedc0f}; !- Port 2

OS:PortList,
  {df5dca4b-653d-46ed-bd60-fb15cd65b82b}, !- Handle
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}; !- HVAC Component

OS:Sizing:Zone,
  {cfd92b22-3c3e-4c04-ba0d-6447046581cd}, !- Handle
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43393649-2b78-48f4-9668-a39ebe6ec7aa}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {5f772c84-7cf1-40dc-a66c-e50ce42405d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c73078e8-e9c5-4407-8dd8-7e418afc8e6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18b1bca7-0e73-42db-8d0a-d149c6b2b601}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  117.565545783448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {eb3efdff-2721-4730-82a3-9bf14e03574e}; !- Thermal Zone Name

OS:Surface,
  {da328941-bcac-49bd-85eb-6cb2fe0d0768}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {a4f55ca8-bb35-4228-adaf-41afca3c7262}, !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 11.0553174946958, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50de7218-acc6-45c0-bdb3-6bdb58b37057}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e748bf-7c13-48af-9a86-9fc8db5e11a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dddd09a-f279-4edf-8cdd-9c77ef8b0067}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0553174946958, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af196ea-acfc-4c2e-9418-9757c447c83f}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bff0967-49cc-4a3a-a016-097c3463e051}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a84e3a73-bcb6-41fd-811b-7e7ce955efe7}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f524283-199f-47de-a755-c4f006ad78aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -1.98951966012828e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 11.0553174946958, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 11.0553174946958, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82118c0b-ad15-4647-9218-52e05d93eb4a}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0553174946958, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -1.98951966012828e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -1.98951966012828e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47c6ddd9-e0b1-4f31-9a48-643ebc47ed19}, !- Zone Air Inlet Port List
  {36fd304e-b311-4222-b048-bfcc46d98d2c}, !- Zone Air Exhaust Port List
  {e570b5d9-64e2-4766-978c-45da1feb1f98}, !- Zone Air Node Name
  {f7ed8d1e-678d-469b-9187-ceb5382d5459}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {96a4f075-3cd5-4bd0-ba19-c8cb6ce32aa6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f656319-73a2-4a1c-9b63-557ec88b7928}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {e570b5d9-64e2-4766-978c-45da1feb1f98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e570b5d9-64e2-4766-978c-45da1feb1f98}, !- Handle
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- Source Object
  11,                                     !- Outlet Port
  {1f656319-73a2-4a1c-9b63-557ec88b7928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47c6ddd9-e0b1-4f31-9a48-643ebc47ed19}, !- Handle
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- HVAC Component
  {8aa6c2fc-0412-46da-9463-862a95916c8a}; !- Port 1

OS:PortList,
  {36fd304e-b311-4222-b048-bfcc46d98d2c}, !- Handle
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- HVAC Component
  {e0af276b-ca55-464d-892a-b5e76410ac1c}, !- Port 1
  {f41e1ab3-1ea0-4603-b37d-6a0073825d5c}; !- Port 2

OS:PortList,
  {f7ed8d1e-678d-469b-9187-ceb5382d5459}, !- Handle
  {eb3efdff-2721-4730-82a3-9bf14e03574e}; !- HVAC Component

OS:Sizing:Zone,
  {dab8359f-9de6-43f0-8711-edaeea88c6d1}, !- Handle
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72660aa5-62ce-4d79-bf60-f1dbb9cd6e57}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb3efdff-2721-4730-82a3-9bf14e03574e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10c6d600-0d6e-4b98-a547-150c9c2ce26d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2d27234-4808-48ef-9def-7a2af540256e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  128.620863278144,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}; !- Thermal Zone Name

OS:Surface,
  {4f23b818-da95-4619-93d6-672c47267242}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {b1ac5b07-9ffb-4c8f-a3a3-ba318307ad1c}, !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 16.4796555177941, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 16.4796555177941, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5b25f6-70ea-4a7c-a050-e3403965a52d}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d3be512-e2f4-4b5f-81ab-ad792a5289bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a774b38-a005-4488-a81d-9a3d54dce832}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bea830e-a467-4f24-bab1-46f0df1aaa71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 16.4796555177941, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39996047-5a21-4252-a85d-e8a227815729}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ebf3875-2e42-4ddf-8ed5-4cee2507009c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 16.4796555177941, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7db93b-100a-4028-8a5b-cf46b2a2f8b7}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea26a96-a0b4-41c2-9fe2-3fe9f8ee6f52}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bee55bdc-ae0a-449a-b6de-619540bfc6df}, !- Zone Air Inlet Port List
  {091b5039-d014-48a4-be27-7a9c8525b34c}, !- Zone Air Exhaust Port List
  {52a4c610-b034-4ec0-a493-392a2aa90576}, !- Zone Air Node Name
  {0241bc12-2d23-4357-a1c7-4e6929ba7a56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fef74684-13ef-471c-aeef-80de3dda954f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3901268-e615-4afd-94d9-71878cf090b4}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {52a4c610-b034-4ec0-a493-392a2aa90576}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52a4c610-b034-4ec0-a493-392a2aa90576}, !- Handle
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- Source Object
  11,                                     !- Outlet Port
  {a3901268-e615-4afd-94d9-71878cf090b4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bee55bdc-ae0a-449a-b6de-619540bfc6df}, !- Handle
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- HVAC Component
  {215f2de5-44fc-436c-9ce0-95f844617b24}; !- Port 1

OS:PortList,
  {091b5039-d014-48a4-be27-7a9c8525b34c}, !- Handle
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- HVAC Component
  {f455b074-5ea6-46b7-965d-eec8a678baf4}; !- Port 1

OS:PortList,
  {0241bc12-2d23-4357-a1c7-4e6929ba7a56}, !- Handle
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}; !- HVAC Component

OS:Sizing:Zone,
  {46362a37-747d-4cc9-bffc-c724d38e2abc}, !- Handle
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7945dda-67ef-4ed4-8a8f-3708e9545a02}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {cfa06cc0-2ff6-42d5-9ef6-d7a5138269c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c2942a8-0930-494e-bf6a-9809b9c38c20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  128.620863278144,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}; !- Thermal Zone Name

OS:Surface,
  {43311282-aba0-49a2-a2f6-99bed1a66f50}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {aabf2c7a-0ae4-40b0-ae73-484ff6b6ec75}, !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 16.4796555177941, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372cf1f5-1d77-43a2-99fe-02f52878bed4}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63c4151e-f0a3-429a-aaf2-2ac11edfb525}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f6e9b7-539d-43b4-b2e8-a71850a4da02}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede3c416-9395-4868-af86-34286db9e0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 16.4796555177941, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {129ec5d2-b9f7-4fa6-b153-857ad7d61420}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f0a34ad-2a2d-4518-bf70-4b6c8ec0bab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bea830e-a467-4f24-bab1-46f0df1aaa71}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a774b38-a005-4488-a81d-9a3d54dce832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {003f0f10-a631-4df8-ae7c-24070a1df852}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee47fa60-9b4b-49eb-a04c-5dfc9a21ec99}, !- Zone Air Inlet Port List
  {032fe9e9-0990-403b-9b1d-f9137efca4ed}, !- Zone Air Exhaust Port List
  {e842162c-bfdb-4dca-af27-c7e49b4e904b}, !- Zone Air Node Name
  {0f98d967-aabd-4cf8-a9e4-a05c99b73436}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb72ff2e-5cbe-4b6c-bb60-66f592ca21cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9ae02c4-7a4a-4469-a990-894cbd017d02}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {e842162c-bfdb-4dca-af27-c7e49b4e904b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e842162c-bfdb-4dca-af27-c7e49b4e904b}, !- Handle
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- Source Object
  11,                                     !- Outlet Port
  {a9ae02c4-7a4a-4469-a990-894cbd017d02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee47fa60-9b4b-49eb-a04c-5dfc9a21ec99}, !- Handle
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- HVAC Component
  {9d99a1a5-8395-4cde-a046-dbae373da832}; !- Port 1

OS:PortList,
  {032fe9e9-0990-403b-9b1d-f9137efca4ed}, !- Handle
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- HVAC Component
  {cddaffcb-5ae7-425c-85b1-85748782d85a}; !- Port 1

OS:PortList,
  {0f98d967-aabd-4cf8-a9e4-a05c99b73436}, !- Handle
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}; !- HVAC Component

OS:Sizing:Zone,
  {f324d953-0158-4197-80e3-8168cdfe3ca1}, !- Handle
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0254765e-2142-4516-b734-685a570ca006}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {498eddc9-23e8-4f3d-bdba-fce0c9d70fec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6f646c5-3061-451d-947e-0ce6b2722b5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  128.620863278144,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}; !- Thermal Zone Name

OS:Surface,
  {a91d0491-880f-437f-806a-660ccdf4a948}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {b1ac5b07-9ffb-4c8f-a3a3-ba318307ad1c}, !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 16.4796555177941, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bff0967-49cc-4a3a-a016-097c3463e051}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af196ea-acfc-4c2e-9418-9757c447c83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb8e723-3858-4b6e-b30f-d77353958369}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 16.4796555177941, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {756a46d5-1d0c-4254-9fe0-6cb56b22e8bf}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7461c9ee-7c7e-4b11-a241-985b97a52d1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede3c416-9395-4868-af86-34286db9e0a3}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f6e9b7-539d-43b4-b2e8-a71850a4da02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 16.4796555177941, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 16.4796555177941, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6d177c-8896-45cc-9019-54871c1d8c63}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 16.4796555177941, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5518a367-840a-424b-ae14-e962ec45be0b}, !- Zone Air Inlet Port List
  {c5d1dfe1-2ce2-4b0a-a76a-ae32e427be4e}, !- Zone Air Exhaust Port List
  {d2dc698d-deab-406c-ba1f-d4296b1e5003}, !- Zone Air Node Name
  {8010e2b7-b6ad-4a0d-84bb-d0077334da88}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32159e21-3da1-4187-9ddd-15c05337ca2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {419af176-e91b-4847-a890-b8043afba5c0}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {d2dc698d-deab-406c-ba1f-d4296b1e5003}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2dc698d-deab-406c-ba1f-d4296b1e5003}, !- Handle
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- Source Object
  11,                                     !- Outlet Port
  {419af176-e91b-4847-a890-b8043afba5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5518a367-840a-424b-ae14-e962ec45be0b}, !- Handle
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- HVAC Component
  {9c18fd13-dbc5-4501-b024-3568e43c2335}; !- Port 1

OS:PortList,
  {c5d1dfe1-2ce2-4b0a-a76a-ae32e427be4e}, !- Handle
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- HVAC Component
  {6d562943-6168-4644-bfef-0bff9d4ff97b}; !- Port 1

OS:PortList,
  {8010e2b7-b6ad-4a0d-84bb-d0077334da88}, !- Handle
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}; !- HVAC Component

OS:Sizing:Zone,
  {7af2a716-fc78-4542-8eeb-70b8b13c85d9}, !- Handle
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3b9b5b2-96e3-4e41-9487-8cd5f168d541}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {b6d9af29-8a9c-46ca-8b39-af3c7896c2b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2eadde0-7333-4d42-b2f8-636ca004c5d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  145.100518795938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}; !- Thermal Zone Name

OS:Surface,
  {bf369e68-637f-47ec-873f-bc2839c25d6a}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {ca6239e2-e72f-4987-9151-77808bebf7fa}, !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 18.0294663815361, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 18.0294663815361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ebf3875-2e42-4ddf-8ed5-4cee2507009c}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39996047-5a21-4252-a85d-e8a227815729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76fbe697-9fa4-4061-a23d-638c13667111}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a49476c-e928-4d4c-9ee6-6af1fc17f9f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 18.0294663815361, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0c1c34-6b16-468c-9571-2b5f4e4c3704}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4ac534-4984-4232-9104-650234d472c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 18.0294663815361, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d76b6cc8-c272-417e-a419-bfd07c08425f}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c7eedc5-ddf4-48f5-b641-7143d8028f67}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed4d3e13-dc3b-45d2-84ae-b236ac79dc84}, !- Zone Air Inlet Port List
  {06e12f7b-0cf6-4d24-894f-95571cbf665f}, !- Zone Air Exhaust Port List
  {6a331638-832c-40f5-b9f2-b46c7344736f}, !- Zone Air Node Name
  {7f7b82a2-9cea-474b-ba39-76fe952d4462}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {22f716db-d12a-429d-b0ab-577ad5584fe0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7608eba1-b3a9-49a2-82d2-37808a0b32f2}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {6a331638-832c-40f5-b9f2-b46c7344736f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a331638-832c-40f5-b9f2-b46c7344736f}, !- Handle
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- Source Object
  11,                                     !- Outlet Port
  {7608eba1-b3a9-49a2-82d2-37808a0b32f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed4d3e13-dc3b-45d2-84ae-b236ac79dc84}, !- Handle
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- HVAC Component
  {3c45341e-4b8e-4e19-9040-65ca6623ca70}; !- Port 1

OS:PortList,
  {06e12f7b-0cf6-4d24-894f-95571cbf665f}, !- Handle
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- HVAC Component
  {4d90335e-6fe6-4d0b-b102-5610bff5a77a}; !- Port 1

OS:PortList,
  {7f7b82a2-9cea-474b-ba39-76fe952d4462}, !- Handle
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}; !- HVAC Component

OS:Sizing:Zone,
  {16506f27-aeac-4e05-85cb-2bb12bf8c4ef}, !- Handle
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {04808afe-f536-4167-849c-db6709fec7f9}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {10a15862-2c7c-48b3-a2e5-0d941c40fdfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e13f1c5-ac08-4f31-8b19-a0e5b9068410}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  145.100518795938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}; !- Thermal Zone Name

OS:Surface,
  {21301eda-0952-4bcb-81a8-729b6f276d7d}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {8e0895fe-4f06-497e-b9f0-4b68c6fbb0d9}, !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 18.0294663815361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0a34ad-2a2d-4518-bf70-4b6c8ec0bab6}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {129ec5d2-b9f7-4fa6-b153-857ad7d61420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6cd8fe8-0ee6-4a68-8301-09bba1b2325f}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a69208b8-a006-4a52-970d-96492836cdf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 18.0294663815361, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73df7a0d-ceac-4c07-9d74-42c0f82b43c2}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89531721-1d73-4eee-b413-1bcdc4b5ac80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a49476c-e928-4d4c-9ee6-6af1fc17f9f5}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76fbe697-9fa4-4061-a23d-638c13667111}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e55ecaa-edc5-40c4-8074-e218df59813c}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d54e14e6-d3f9-4002-b0c4-7d69666062f9}, !- Zone Air Inlet Port List
  {a102d59d-3e1a-4d44-8f45-4f1e0d9d5f6f}, !- Zone Air Exhaust Port List
  {6a4340d3-1961-47bb-89bb-1def1bee0e5c}, !- Zone Air Node Name
  {1424446a-4220-4e65-9726-734073a45f9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f354feb7-4889-41fb-8a0f-e8ef6bc54050}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f598d53-6ba3-4505-8586-5d2cb21a6575}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {6a4340d3-1961-47bb-89bb-1def1bee0e5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a4340d3-1961-47bb-89bb-1def1bee0e5c}, !- Handle
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- Source Object
  11,                                     !- Outlet Port
  {4f598d53-6ba3-4505-8586-5d2cb21a6575}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d54e14e6-d3f9-4002-b0c4-7d69666062f9}, !- Handle
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- HVAC Component
  {5e688505-2b0d-4394-849f-41251b01cbbc}; !- Port 1

OS:PortList,
  {a102d59d-3e1a-4d44-8f45-4f1e0d9d5f6f}, !- Handle
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- HVAC Component
  {70a796c1-2659-4710-abf9-8ad0224c631f}; !- Port 1

OS:PortList,
  {1424446a-4220-4e65-9726-734073a45f9c}, !- Handle
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}; !- HVAC Component

OS:Sizing:Zone,
  {13e34c69-e03f-4ee6-b51f-c385fff5454a}, !- Handle
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b6f61dc-4629-4a71-8e0a-0c16a6201229}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {fd5e5e50-fefd-41b1-afaf-9014c5e453f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09da3e03-a538-40d2-befc-d17d88575a5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  145.100518795938,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {21f84dd8-2919-41ea-8fca-102908071da4}; !- Thermal Zone Name

OS:Surface,
  {369dea23-7e18-49e7-9282-b5fd338e01ff}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {ca6239e2-e72f-4987-9151-77808bebf7fa}, !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 18.0294663815361, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7461c9ee-7c7e-4b11-a241-985b97a52d1e}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {756a46d5-1d0c-4254-9fe0-6cb56b22e8bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bed7b34-8269-4af0-8209-f8bfbefc9b30}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 18.0294663815361, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {351b6d74-befb-444a-bdb7-9787654af6f1}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5774e72d-a11c-4000-8723-a19bbb5b4821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a69208b8-a006-4a52-970d-96492836cdf3}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6cd8fe8-0ee6-4a68-8301-09bba1b2325f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 18.0294663815361, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 18.0294663815361, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e9b6c9-2d2f-427b-a421-3361877e5f77}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 18.0294663815361, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 1.13686837721616e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 1.13686837721616e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fa86b39-ad54-494f-8ad6-3fb334849423}, !- Zone Air Inlet Port List
  {bc12de4a-5daf-4707-b07d-2dae7681bb6f}, !- Zone Air Exhaust Port List
  {d109efdb-3921-420c-9525-fa432105464a}, !- Zone Air Node Name
  {250afec6-5a7e-41ed-a3d4-63076dc9cc2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cc96465-a3b9-4252-b67e-10aab1701fc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5478b3b1-96e2-4d2f-8832-db444bec00be}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {d109efdb-3921-420c-9525-fa432105464a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d109efdb-3921-420c-9525-fa432105464a}, !- Handle
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- Source Object
  11,                                     !- Outlet Port
  {5478b3b1-96e2-4d2f-8832-db444bec00be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fa86b39-ad54-494f-8ad6-3fb334849423}, !- Handle
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- HVAC Component
  {32a36091-7b47-41a5-81b0-5b203bc530ea}; !- Port 1

OS:PortList,
  {bc12de4a-5daf-4707-b07d-2dae7681bb6f}, !- Handle
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- HVAC Component
  {14e33754-b9f6-4b42-b3c9-08ac26f7da49}; !- Port 1

OS:PortList,
  {250afec6-5a7e-41ed-a3d4-63076dc9cc2d}, !- Handle
  {21f84dd8-2919-41ea-8fca-102908071da4}; !- HVAC Component

OS:Sizing:Zone,
  {9f91fd93-4097-4c81-9a1f-f658d79fe833}, !- Handle
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2b98792-4f62-488b-8ee6-5c405ae1f67d}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {21f84dd8-2919-41ea-8fca-102908071da4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d1263be-7bfc-4555-9714-297ae36c92e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  163.129985177474,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {69281484-dc97-49e0-a421-5eb7c2958a8c}; !- Thermal Zone Name

OS:Surface,
  {403979ae-ebbe-4bb6-b477-db4d0f541572}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {3a52bfe9-fc4b-4764-95d5-339306106802}, !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 17.5902953515157, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 17.5902953515157, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4ac534-4984-4232-9104-650234d472c4}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0c1c34-6b16-468c-9571-2b5f4e4c3704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2cac3a-fc55-4a28-8612-e980032b759b}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daad111c-d517-4574-ac51-db1963e28af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 17.5902953515157, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e46556-2fbd-4786-bbc3-2fc9dfaa6f5f}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab577cda-acee-4a8a-bf7b-2e8d0adfd33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 17.5902953515157, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33676f0c-3121-4393-ae24-ce6dbb66fd20}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae30ee73-5de6-4952-b40f-23cb67a9b2ce}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf1e4b74-76b3-4593-b2ea-4d2d51bc2cdd}, !- Zone Air Inlet Port List
  {a27f31d4-c323-4b25-9d07-90888ddf6fa5}, !- Zone Air Exhaust Port List
  {402bb4cc-8bb5-4e8c-a29a-5e4dc0ea4140}, !- Zone Air Node Name
  {48169be6-a726-426b-89c7-0689f40bd52f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db46c04c-e2fa-4ff3-ba5f-9f0ed30924b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e79807a0-fff5-4e29-b030-9d3fea07d01e}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {402bb4cc-8bb5-4e8c-a29a-5e4dc0ea4140}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {402bb4cc-8bb5-4e8c-a29a-5e4dc0ea4140}, !- Handle
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- Source Object
  11,                                     !- Outlet Port
  {e79807a0-fff5-4e29-b030-9d3fea07d01e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf1e4b74-76b3-4593-b2ea-4d2d51bc2cdd}, !- Handle
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- HVAC Component
  {b0755c31-83d6-4196-b8bd-47b71f2e0550}; !- Port 1

OS:PortList,
  {a27f31d4-c323-4b25-9d07-90888ddf6fa5}, !- Handle
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- HVAC Component
  {e218ccde-35e1-4840-a344-331e299b837d}; !- Port 1

OS:PortList,
  {48169be6-a726-426b-89c7-0689f40bd52f}, !- Handle
  {69281484-dc97-49e0-a421-5eb7c2958a8c}; !- HVAC Component

OS:Sizing:Zone,
  {5c9ad489-1031-437a-a6f2-127140550600}, !- Handle
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c88d5e34-ba30-45f2-9abe-de6741c10b50}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {69281484-dc97-49e0-a421-5eb7c2958a8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2ef77c0-8ef3-4b7e-af2c-69716ba69854}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  163.129985177474,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {101433a6-6ec4-4951-a3df-ae115f33e70b}; !- Thermal Zone Name

OS:Surface,
  {cdd018e7-4590-404b-bfc2-f625daaf2e2e}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {ef4bff5c-0de9-4d1e-98c7-4b7e352258f6}, !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 17.5902953515157, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89531721-1d73-4eee-b413-1bcdc4b5ac80}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73df7a0d-ceac-4c07-9d74-42c0f82b43c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d272427-503b-4c06-880e-a52284673712}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07528058-3b39-4bfa-840f-bc1c8c9648a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 17.5902953515157, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8720caa1-2dea-4423-b5c1-da3b6b09d75b}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cd173c1-ab14-4326-bad8-644191952efa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daad111c-d517-4574-ac51-db1963e28af9}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d2cac3a-fc55-4a28-8612-e980032b759b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d93fa0f-f8b8-459c-9f8a-5788c2463414}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db6a45d5-3ec3-4193-a6ed-610d1d077390}, !- Zone Air Inlet Port List
  {c89cba7c-66d6-4de2-9655-37064232e150}, !- Zone Air Exhaust Port List
  {55b2416c-d5e2-49da-80f5-51c17dd484d3}, !- Zone Air Node Name
  {eae30c4e-b1de-4ac0-9672-fb3f60ffce21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bc6d412b-d94e-45ec-83c4-5028f9fd9161}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac6a42e1-e1cd-48e9-9c64-5e6768d70248}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {55b2416c-d5e2-49da-80f5-51c17dd484d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55b2416c-d5e2-49da-80f5-51c17dd484d3}, !- Handle
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- Source Object
  11,                                     !- Outlet Port
  {ac6a42e1-e1cd-48e9-9c64-5e6768d70248}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db6a45d5-3ec3-4193-a6ed-610d1d077390}, !- Handle
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- HVAC Component
  {f630401e-68d9-41b2-b28a-c8bd33cc8ed1}; !- Port 1

OS:PortList,
  {c89cba7c-66d6-4de2-9655-37064232e150}, !- Handle
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- HVAC Component
  {d7825a34-4c86-45e8-9ab9-959c16a00201}; !- Port 1

OS:PortList,
  {eae30c4e-b1de-4ac0-9672-fb3f60ffce21}, !- Handle
  {101433a6-6ec4-4951-a3df-ae115f33e70b}; !- HVAC Component

OS:Sizing:Zone,
  {a8b536a9-6d60-4608-a760-4dc269a34442}, !- Handle
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e6403e0-e87c-4501-8920-5efc510a0e79}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {101433a6-6ec4-4951-a3df-ae115f33e70b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cb43fe7-2f1f-48b6-960e-4263dabb22a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  163.129985177474,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}; !- Thermal Zone Name

OS:Surface,
  {15e80eb0-012a-4be9-bc74-58c038995042}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {3a52bfe9-fc4b-4764-95d5-339306106802}, !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 17.5902953515157, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5774e72d-a11c-4000-8723-a19bbb5b4821}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {351b6d74-befb-444a-bdb7-9787654af6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8642618b-95a2-4c88-86bd-91ebe90f52b2}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 17.5902953515157, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2968ff-5a80-414a-838d-c413adb9e571}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5cb3b9c-0983-4cde-bfc7-17c1eb3b8057}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07528058-3b39-4bfa-840f-bc1c8c9648a9}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d272427-503b-4c06-880e-a52284673712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -2.8421709430404e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 17.5902953515157, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 17.5902953515157, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30004768-2034-42b5-aa66-9d778877aeba}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 17.5902953515157, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -2.8421709430404e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -2.8421709430404e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aab7c40d-fb9e-4f11-a638-3ec24222f3d1}, !- Zone Air Inlet Port List
  {e884341f-b03f-4d2e-92c4-4553d836d207}, !- Zone Air Exhaust Port List
  {6d8a6e1b-498a-4636-aa0e-49eb0ac2b45e}, !- Zone Air Node Name
  {829124a4-baa9-45d0-8100-3d84a5e9b0c7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3b7456f5-2b16-4491-9610-53de322082c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65042ce7-2c08-497c-8962-12e1c065e1a7}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {6d8a6e1b-498a-4636-aa0e-49eb0ac2b45e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d8a6e1b-498a-4636-aa0e-49eb0ac2b45e}, !- Handle
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- Source Object
  11,                                     !- Outlet Port
  {65042ce7-2c08-497c-8962-12e1c065e1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aab7c40d-fb9e-4f11-a638-3ec24222f3d1}, !- Handle
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- HVAC Component
  {31b9570d-d337-4ed5-840c-2a23a06278e5}; !- Port 1

OS:PortList,
  {e884341f-b03f-4d2e-92c4-4553d836d207}, !- Handle
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- HVAC Component
  {e5d1ee6e-8c9d-4b6c-b0c6-e65857599bd2}; !- Port 1

OS:PortList,
  {829124a4-baa9-45d0-8100-3d84a5e9b0c7}, !- Handle
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}; !- HVAC Component

OS:Sizing:Zone,
  {ca99890d-e987-40ec-97f0-a458527fe5db}, !- Handle
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ebe59d1-efa9-43ba-a51f-2af9db2c34a2}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {a491003a-e2b3-45ff-9ed4-d8abdb1716eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de0aeb58-5152-4028-8e99-380d8cece318}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Handle
  SecondarySchool Library A end_b - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  248.234278344419,                       !- X Origin {m}
  180.72028052899,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}; !- Thermal Zone Name

OS:Surface,
  {1ed8c21f-2ba0-4dec-becc-fc7fcfd5c696}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57199999999963, 0,  !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999963, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab577cda-acee-4a8a-bf7b-2e8d0adfd33e}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e46556-2fbd-4786-bbc3-2fc9dfaa6f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268b27fa-bd4f-4a68-a8ab-d286b05f8606}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec4ca5d-645f-4372-a007-c6894b5d0444}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57199999999963, 0,  !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d77bb0-1614-467f-b23a-af27233051b0}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 4.57199999999963, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7fb922-e814-421f-a8fd-d32f0887c912}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41214cb9-a868-4302-ad2d-e666a306c82f}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ddc21976-b3af-4593-8dd9-a112ba06e881}, !- Zone Air Inlet Port List
  {1bef2e77-c7b0-4cb6-96fb-815769622a1a}, !- Zone Air Exhaust Port List
  {1e62d4fb-3839-4fb8-b49b-dcab81339ed8}, !- Zone Air Node Name
  {d93cc551-1524-4985-8a61-e3ebf41968ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2464b221-d735-4aba-bf1b-f57bb084cee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cadda5c-4008-4fbd-99f2-0cad3f9ed561}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Zone Air Node, !- Name
  {1e62d4fb-3839-4fb8-b49b-dcab81339ed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e62d4fb-3839-4fb8-b49b-dcab81339ed8}, !- Handle
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- Source Object
  11,                                     !- Outlet Port
  {2cadda5c-4008-4fbd-99f2-0cad3f9ed561}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ddc21976-b3af-4593-8dd9-a112ba06e881}, !- Handle
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- HVAC Component
  {6c414d67-dbe5-43ab-a46c-8a7a011c1f91}; !- Port 1

OS:PortList,
  {1bef2e77-c7b0-4cb6-96fb-815769622a1a}, !- Handle
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- HVAC Component
  {eeb18434-7661-464c-be83-38afec15806a}; !- Port 1

OS:PortList,
  {d93cc551-1524-4985-8a61-e3ebf41968ca}, !- Handle
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}; !- HVAC Component

OS:Sizing:Zone,
  {142af3ec-9ace-451e-b695-d8b333da2144}, !- Handle
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af9f4823-9114-4671-af0f-1f15700f6113}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {b4d56caf-da23-49cf-a49e-b1cd097a7af4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {953f163e-6cd4-40df-bd6b-43fb9894ea8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Handle
  SecondarySchool Library B end_b - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  243.662278344419,                       !- X Origin {m}
  180.72028052899,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}; !- Thermal Zone Name

OS:Surface,
  {78761bed-ca3c-4f99-87dc-8598b4b0a44c}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {c96e56f1-97ef-4505-b2bf-6c041cd6fc63}, !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999963, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cd173c1-ab14-4326-bad8-644191952efa}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8720caa1-2dea-4423-b5c1-da3b6b09d75b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5244f93-6385-4637-88b3-c6f7b87f84d3}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b71a1120-d66f-4f5a-9f59-629aa7c0c781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.57199999999963, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a1e29ad-217e-4a0e-8ee6-640b3c1e1e46}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ec4ca5d-645f-4372-a007-c6894b5d0444}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268b27fa-bd4f-4a68-a8ab-d286b05f8606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b83a96-a731-41f3-a715-92c232c87d82}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4dbbd995-14de-403e-bce6-44334619d714}, !- Zone Air Inlet Port List
  {d6691894-de86-4f47-84cb-ef9e2b0428e6}, !- Zone Air Exhaust Port List
  {968bb626-4ae8-4658-bb33-abe011ab7da5}, !- Zone Air Node Name
  {032082dc-3e32-4ab6-8833-4e4c1459a5f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6d610375-0b9e-48dc-9af1-3e092f29b761}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f9a394b-afeb-4cbc-b878-4a52f268dd4b}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Zone Air Node, !- Name
  {968bb626-4ae8-4658-bb33-abe011ab7da5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {968bb626-4ae8-4658-bb33-abe011ab7da5}, !- Handle
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- Source Object
  11,                                     !- Outlet Port
  {2f9a394b-afeb-4cbc-b878-4a52f268dd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4dbbd995-14de-403e-bce6-44334619d714}, !- Handle
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- HVAC Component
  {20ee7ee7-7d6f-4788-8dc4-01c59c85039a}; !- Port 1

OS:PortList,
  {d6691894-de86-4f47-84cb-ef9e2b0428e6}, !- Handle
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- HVAC Component
  {ac57552c-41a9-4cbc-9a8f-90b0a905750d}; !- Port 1

OS:PortList,
  {032082dc-3e32-4ab6-8833-4e4c1459a5f7}, !- Handle
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}; !- HVAC Component

OS:Sizing:Zone,
  {78c73768-6ac0-4118-82ca-b7672647a462}, !- Handle
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c02cc281-d508-4e13-b591-e466c7409f68}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c6c5692d-b10e-447f-b7f5-1083fe4970bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a051438a-5422-4e66-a2e8-205ae1b9fd65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Handle
  SecondarySchool Library C end_b - Story Ground, !- Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  189.86428052899,                        !- X Origin {m}
  180.72028052899,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {41efc156-727c-47fb-a698-e86a340e0bec}; !- Thermal Zone Name

OS:Surface,
  {238636a8-56dc-438a-9818-2dac851f2280}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57199999999963, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5cb3b9c-0983-4cde-bfc7-17c1eb3b8057}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2968ff-5a80-414a-838d-c413adb9e571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348d5b04-a3d3-4506-83f1-fb36ea8bf991}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000043, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.57199999999963, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f93b9549-7f8b-42c5-875b-4170c16e6dc9}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b71a1120-d66f-4f5a-9f59-629aa7c0c781}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5244f93-6385-4637-88b3-c6f7b87f84d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-13, -3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-13, 4.57199999999963, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, 4.57199999999963, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ccdafe-6feb-44ad-877d-4cb254a4e31b}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-13, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.57199999999963, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, -3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-13, -3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {273742d1-676e-4068-8e27-3913af86bf45}, !- Zone Air Inlet Port List
  {f98896c2-5de8-401f-afab-fcc617209c43}, !- Zone Air Exhaust Port List
  {a11d688f-56d5-4b98-ac09-c4987638fc92}, !- Zone Air Node Name
  {2fe9ead1-d5df-4676-8ff1-cb822c92b9d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9e4b8c4-c23c-47c3-9176-a02509b482f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c000da8-e08c-4169-9201-7da16b4ba9e8}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Zone Air Node, !- Name
  {a11d688f-56d5-4b98-ac09-c4987638fc92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a11d688f-56d5-4b98-ac09-c4987638fc92}, !- Handle
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- Source Object
  11,                                     !- Outlet Port
  {7c000da8-e08c-4169-9201-7da16b4ba9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {273742d1-676e-4068-8e27-3913af86bf45}, !- Handle
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- HVAC Component
  {5906f1cc-f961-41ed-9e9d-4025539adb5b}; !- Port 1

OS:PortList,
  {f98896c2-5de8-401f-afab-fcc617209c43}, !- Handle
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- HVAC Component
  {80dc6ff7-65cb-4592-9e33-88670b8a3d53}; !- Port 1

OS:PortList,
  {2fe9ead1-d5df-4676-8ff1-cb822c92b9d6}, !- Handle
  {41efc156-727c-47fb-a698-e86a340e0bec}; !- HVAC Component

OS:Sizing:Zone,
  {f988b8f9-a0a5-4cb3-9e07-cf2f09528203}, !- Handle
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6107c4bd-3cb6-4181-8925-5de1ba090dab}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {41efc156-727c-47fb-a698-e86a340e0bec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02a2cfc9-0748-45ea-9a0b-69ee1febe98d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {f7cfa676-ae0d-44f6-aa1c-08eaa077e5c3}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3866ead2-f9f9-4f0a-9322-dd834ddbe5d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5719999999996, 1.68101291357824, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.5719999999996, 1.68101291357824, 0,  !- X,Y,Z Vertex 2 {m}
  -19.5750500963356, 1.68101291357874, 0, !- X,Y,Z Vertex 3 {m}
  -19.5750500963356, 1.68101291357874, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4024f4-f1d3-4511-b644-f63e47fe7436}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad0b3368-8570-4bbb-b433-e527411cbd80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -53.7979978154286, -4.40536496171262e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -53.7979978154286, -4.40536496171262e-13, 0, !- X,Y,Z Vertex 2 {m}
  -38.794947719093, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -38.794947719093, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a41be065-eddf-4511-8b15-ace864b7e79f}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4adcffcb-9b3c-48a3-b582-bbbc005d6ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5750500963356, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.5750500963356, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5719999999996, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.5719999999996, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5659c3e3-71a6-45d0-ae61-29d35bbd98ca}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8febf59-6407-4095-b1f6-a20e886b2bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.794947719093, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -38.794947719093, 23.4795766337372, 0,  !- X,Y,Z Vertex 2 {m}
  -53.7979978154286, 23.4795766337372, 0, !- X,Y,Z Vertex 3 {m}
  -53.7979978154286, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de7ae685-c8df-46a0-9799-cf24c77ffdf2}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0a0c0a5-2099-4b61-871d-fa9a8c752912}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0030500963356, 1.68101291357826, 3.9624, !- X,Y,Z Vertex 1 {m}
  -15.0030500963356, 1.68101291357826, 0, !- X,Y,Z Vertex 2 {m}
  -19.575050096336, 1.68101291357874, 0,  !- X,Y,Z Vertex 3 {m}
  -19.575050096336, 1.68101291357874, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5850197-f5e4-45e1-beea-e89417f213e0}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af3bb37-07cc-425c-af09-4e1eb3352901}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -38.794947719093, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -38.794947719093, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -15.0030500963356, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -15.0030500963356, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d42ef81-27ea-45e4-8982-8c258eaede93}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dd6f9ef-b7d1-46c5-bcba-171a470620e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.575050096336, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -19.575050096336, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -15.0030500963356, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -15.0030500963356, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac099551-9ee9-4c3e-a53e-2da1bebd4a17}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {721724b1-cd34-47ac-970c-3c5e3c9dc678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.0030500963356, 23.4795766337372, 3.9624, !- X,Y,Z Vertex 1 {m}
  -15.0030500963356, 23.4795766337372, 0, !- X,Y,Z Vertex 2 {m}
  -38.794947719093, 23.4795766337372, 0,  !- X,Y,Z Vertex 3 {m}
  -38.794947719093, 23.4795766337372, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77a43b99-4694-41f1-98f5-a2924319a908}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {267feb1e-217d-4eaa-ad04-b414400ed145}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0253999999995453, 1.48166545454944, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0253999999995453, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 5.65723983372255, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 5.65723983372255, 1.48166545454944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {386bc88c-2a15-400d-a3ae-99be5a1463af}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {ae80eb76-7476-470a-b9d3-bcf96374e2ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0254000000000142, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.54660000000002, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d209e6d-fee3-4e26-8f35-c80b38ce0c4d}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {001884ef-1040-4789-b102-94ac07b66ef3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5465999999996, 1.4210854715202e-14, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -4.5465999999996, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999996015, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999996015, 1.4210854715202e-14, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {559a7f20-8219-40dc-84a2-ac360a87555a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {583055c4-7bab-44b8-bb85-1c6425d676da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.7725978154286, 1.4210854715202e-14, 1.47590612231842, !- X,Y,Z Vertex 1 {m}
  -53.7725978154286, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999996068, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999996068, 1.4210854715202e-14, 1.47590612231842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1240d872-b11c-49fc-b57f-edbf6a68a955}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {39dc3f85-5e1f-4d56-968d-994d8608b2c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000043, 1.4210854715202e-14, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -4.54660000000043, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000004257, 1.4210854715202e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000004257, 1.4210854715202e-14, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2f8e244-0efa-4178-b41d-368e5d9083a2}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {567171c9-115f-46a8-890e-6f89cf2da7e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 4.54660000000002, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0254000000000136, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ae446ff-b488-46db-8550-bd99003750d3}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {2fb8e723-3858-4b6e-b30f-d77353958369}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 16.4542555177941, 1.47743739924773, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 16.4542555177941, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0254000000001113, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0254000000001113, 1.47743739924773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {894f312a-1924-43d1-b6f2-ccf668f98ca3}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {5aeb6d3e-4b6c-4e05-b133-8db018e47e81}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0254000000000142, 1.47677848218157, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 23.4541766337372, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 23.4541766337372, 1.47677848218157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ffb0bff-ebc9-4fb8-be88-d6c8685b4bce}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {df069050-6fc2-4c19-bf98-0e21ce97f96f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 23.4541766337372, 1.47677848218157, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 23.4541766337372, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0254000000000119, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0254000000000119, 1.47677848218157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f200867-7fdb-4d5f-95fd-4f4d134d8d00}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {3777c3bb-c56c-4be2-a8ed-4b980ba86803}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0254000000000426, 1.49745743159744, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 1.65561291357874, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 1.65561291357874, 1.49745743159744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adde5913-850b-414a-a461-3dccbef03fdd}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {29de6cb7-ed15-48ea-b27f-7df57fd2705e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.575050096336, 1.65561291357874, 1.49745743159744, !- X,Y,Z Vertex 1 {m}
  -19.575050096336, 1.65561291357874, 0.762, !- X,Y,Z Vertex 2 {m}
  -19.575050096336, 0.0254000000000425, 0.762, !- X,Y,Z Vertex 3 {m}
  -19.575050096336, 0.0254000000000425, 1.49745743159744; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d01706-37a3-4373-8911-0e1143d906e9}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {eb23dd42-b7a0-4834-af1b-7fd556ae73b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 5.65723983372255, 1.48166545454944, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 5.65723983372255, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0253999999995447, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0253999999995447, 1.48166545454944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac7ab4c2-e0e8-4da3-a2fa-755dc7fde1db}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {111d02e6-393a-4da1-b362-aa8cbc60a38a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.025400000000469, 1.47852448289327, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.025400000000469, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0299174946955, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0299174946955, 1.47852448289327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acadaf85-b217-4f21-be48-dea2dd7568dc}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {dc1c32e1-1bed-4088-8c80-d7d689cd99f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 11.0299174946955, 1.47852448289327, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0299174946955, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0254000000004702, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0254000000004702, 1.47852448289327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4124402-209a-4182-919f-13979575b03c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {f8965229-d86b-4618-aabc-72185cad7507}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.025399999999801, 1.47852448289327, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.025399999999801, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 11.0299174946958, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 11.0299174946958, 1.47852448289327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e0e1b3f-c4b1-44c6-910d-cdffc819762a}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {3dddd09a-f279-4edf-8cdd-9c77ef8b0067}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 11.0299174946958, 1.47852448289327, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 11.0299174946958, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0253999999998022, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0253999999998022, 1.47852448289327; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d316ed6-d001-41ce-832a-c6c566546ae2}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {5c7db93b-100a-4028-8a5b-cf46b2a2f8b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0254000000001137, 1.47743739924773, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0254000000001137, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 16.4542555177941, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 16.4542555177941, 1.47743739924773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ce6e731-2211-4d56-807b-c200a6782422}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {d76b6cc8-c272-417e-a419-bfd07c08425f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0254000000001137, 1.47724728772107, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0254000000001137, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 18.0040663815361, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 18.0040663815361, 1.47724728772107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37cbf115-f205-489e-bc91-ff6a3c62e7b2}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {1bed7b34-8269-4af0-8209-f8bfbefc9b30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 18.0040663815361, 1.47724728772107, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 18.0040663815361, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0254000000001113, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0254000000001113, 1.47724728772107; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aaa8818-8a32-4a45-b8b4-35ebb129d016}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {33676f0c-3121-4393-ae24-ce6dbb66fd20}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0253999999997158, 1.47729774846504, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0253999999997158, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 17.5648953515157, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 17.5648953515157, 1.47729774846504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8804789b-8dc1-4252-922b-fc38a49b95d3}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {8642618b-95a2-4c88-86bd-91ebe90f52b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 17.5648953515157, 1.47729774846504, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 17.5648953515157, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0253999999997134, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0253999999997134, 1.47729774846504; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c4151c2-8569-42b3-83c4-a19469e59963}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {8a7fb922-e814-421f-a8fd-d32f0887c912}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 0.0253999999996305, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 0.0253999999996305, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.54659999999963, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.54659999999963, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce9392c6-cb10-4d71-976a-ad49374107ac}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {84d77bb0-1614-467f-b23a-af27233051b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999996021, 4.57199999999963, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -0.0253999999996021, 4.57199999999963, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5465999999996, 4.57199999999963, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5465999999996, 4.57199999999963, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92ced903-5faf-4377-9b82-df3760879430}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {8a1e29ad-217e-4a0e-8ee6-640b3c1e1e46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999996021, 4.57199999999963, 1.47590612231842, !- X,Y,Z Vertex 1 {m}
  -0.0253999999996021, 4.57199999999963, 0.762, !- X,Y,Z Vertex 2 {m}
  -53.7725978154286, 4.57199999999963, 0.762, !- X,Y,Z Vertex 3 {m}
  -53.7725978154286, 4.57199999999963, 1.47590612231842; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {902b82cc-7cb4-49e3-aa00-b89779509b53}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {348d5b04-a3d3-4506-83f1-fb36ea8bf991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000043, 4.54659999999963, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -4.57200000000043, 4.54659999999963, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000043, 0.0253999999996299, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000043, 0.0253999999996299, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ac5e31f-93ba-4004-9f45-45c429d7761a}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {f93b9549-7f8b-42c5-875b-4170c16e6dc9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000004263, 4.57199999999963, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -0.0254000000004263, 4.57199999999963, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000043, 4.57199999999963, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000043, 4.57199999999963, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Handle
  SecondarySchool Gym A end_a - Story Ground, !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -303.537396791777,                      !- X Origin {m}
  -29.5612790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {512828b4-0cc5-467c-a42e-c260e698c570}; !- Thermal Zone Name

OS:Surface,
  {48415f43-0423-42cd-93f0-7865a47875ae}, !- Handle
  Surface 243,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc29adf-e780-4b90-a5f7-766bb8584836}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a33da22-00e1-4790-b08e-5d872929fdaf}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dbf82da-dc95-47c9-9429-332972be77ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae1d65f-b47e-4679-8adf-d5e47f6a0e0d}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d375d221-a4ca-4108-82b0-0328579c2904}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a0b271-4409-484f-8564-ef6c33486485}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a2fb4f-4cc7-44ad-86ea-f4d0662aa6f2}, !- Handle
  Surface 248,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7ad74ed-0d12-40e1-8ba6-beca10df2654}, !- Zone Air Inlet Port List
  {3de7978c-5a32-480a-9f82-5150fa9d93c4}, !- Zone Air Exhaust Port List
  {176572d6-c505-44b8-9dd4-55955fe2d9a3}, !- Zone Air Node Name
  {eaea3b8b-50d0-4a09-88a6-c2228e0428c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39491315-e6d4-493c-860b-8de5fe17b9ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fcccead-5f8e-4139-b91b-0b737d15d2aa}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone Air Node, !- Name
  {176572d6-c505-44b8-9dd4-55955fe2d9a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {176572d6-c505-44b8-9dd4-55955fe2d9a3}, !- Handle
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- Source Object
  11,                                     !- Outlet Port
  {6fcccead-5f8e-4139-b91b-0b737d15d2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7ad74ed-0d12-40e1-8ba6-beca10df2654}, !- Handle
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- HVAC Component
  {a84f1736-f322-420f-bc98-70ef0bf55b81}; !- Port 1

OS:PortList,
  {3de7978c-5a32-480a-9f82-5150fa9d93c4}, !- Handle
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- HVAC Component
  {88103e8c-a414-4e79-99c6-ec26fe7d88d7}; !- Port 1

OS:PortList,
  {eaea3b8b-50d0-4a09-88a6-c2228e0428c9}, !- Handle
  {512828b4-0cc5-467c-a42e-c260e698c570}; !- HVAC Component

OS:Sizing:Zone,
  {73da7f5d-8f24-4113-8d83-1a0cad5a2be7}, !- Handle
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9093d5be-49ea-4e05-a76c-f80f6513fb1b}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {512828b4-0cc5-467c-a42e-c260e698c570}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b317b72b-8549-410d-9a20-dcf072d11b63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Handle
  SecondarySchool Gym B end_a - Story Ground, !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -303.537396791777,                      !- X Origin {m}
  -24.9892790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {823a291c-b14f-460e-82d1-a0fd3d51d824}; !- Thermal Zone Name

OS:Surface,
  {67ccb535-4ac2-4bc9-b7f7-b8d86d8d88ae}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  {fbb3e5ea-0ffb-4a3c-8851-783003a25f1f}, !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef443828-40df-4d56-81b5-4aa6b7dcdb3f}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {398cdedf-9a04-4a1c-b83b-4a1a31bb87bd}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cfa363a-0677-4c5d-9c25-36c9fb3cc492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ea37391-e703-4b3d-84f5-3204abb87e0a}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2595d7e3-16de-4d58-8fbe-3cdf6b0ed45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dbf82da-dc95-47c9-9429-332972be77ba}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a33da22-00e1-4790-b08e-5d872929fdaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f4825f-b3ee-4fca-bcce-3bbe24e8db78}, !- Handle
  Surface 254,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25244a27-c6f8-49a6-a7e2-b962503d9b51}, !- Zone Air Inlet Port List
  {576d259f-028f-4d43-8f5c-b1cc91d02afa}, !- Zone Air Exhaust Port List
  {30fed2df-bf9d-4659-800c-0ab3ea85b83d}, !- Zone Air Node Name
  {2f266951-68ae-4333-8014-64cc1c3e6fd4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a858eaca-3343-4ae5-807e-8513a7df0805}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93e2e10e-d552-4cf1-b684-9d858cbbe9bb}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone Air Node, !- Name
  {30fed2df-bf9d-4659-800c-0ab3ea85b83d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30fed2df-bf9d-4659-800c-0ab3ea85b83d}, !- Handle
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- Source Object
  11,                                     !- Outlet Port
  {93e2e10e-d552-4cf1-b684-9d858cbbe9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25244a27-c6f8-49a6-a7e2-b962503d9b51}, !- Handle
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- HVAC Component
  {45ea0f10-ea1c-4bb8-88a3-d628d642129b}; !- Port 1

OS:PortList,
  {576d259f-028f-4d43-8f5c-b1cc91d02afa}, !- Handle
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- HVAC Component
  {8d2319db-3e40-4d75-a466-64b314148ada}; !- Port 1

OS:PortList,
  {2f266951-68ae-4333-8014-64cc1c3e6fd4}, !- Handle
  {823a291c-b14f-460e-82d1-a0fd3d51d824}; !- HVAC Component

OS:Sizing:Zone,
  {b9cde9d3-db0e-4086-9b8c-ca2738dad786}, !- Handle
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01474aed-81b7-484a-b1ec-ec52a7501428}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {823a291c-b14f-460e-82d1-a0fd3d51d824}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a942a6e8-9957-4f96-a5dc-1d4439515cc8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Handle
  SecondarySchool Gym C end_a - Story Ground, !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -303.537396791777,                      !- X Origin {m}
  24.9892790656967,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {19903183-5566-42aa-85a4-281be75fadd7}; !- Thermal Zone Name

OS:Surface,
  {b8b94665-f200-4895-999a-1d8a8f819533}, !- Handle
  Surface 255,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08774bb0-da6c-489b-a786-92f7c0a9895b}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75beb8df-4174-4376-8bad-850db5313d71}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59355a2-c14e-4b0a-95ea-c11e131c5bd9}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bfcbf0d-4a5d-4bd1-a4dd-0ff43fac9579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfa363a-0677-4c5d-9c25-36c9fb3cc492}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {398cdedf-9a04-4a1c-b83b-4a1a31bb87bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e61296d-8ba8-47df-91b2-b60ec160bf8c}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19903183-5566-42aa-85a4-281be75fadd7}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81525a07-5237-49aa-a24e-40c428e1feae}, !- Zone Air Inlet Port List
  {56cc6e3b-e387-4ee7-95d3-bd6ed3132973}, !- Zone Air Exhaust Port List
  {ffe45ed5-3a96-436b-b86c-6113a6506f40}, !- Zone Air Node Name
  {15d2fcff-187a-4d5c-a59c-bd7946d05595}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0421bfd-76c3-4094-ab99-8bd159b1d6cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70054969-d6b9-486a-854b-1ee0b27c5052}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone Air Node, !- Name
  {ffe45ed5-3a96-436b-b86c-6113a6506f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffe45ed5-3a96-436b-b86c-6113a6506f40}, !- Handle
  {19903183-5566-42aa-85a4-281be75fadd7}, !- Source Object
  11,                                     !- Outlet Port
  {70054969-d6b9-486a-854b-1ee0b27c5052}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81525a07-5237-49aa-a24e-40c428e1feae}, !- Handle
  {19903183-5566-42aa-85a4-281be75fadd7}, !- HVAC Component
  {0162483d-3707-4d8c-ae9c-9a3e880932ff}; !- Port 1

OS:PortList,
  {56cc6e3b-e387-4ee7-95d3-bd6ed3132973}, !- Handle
  {19903183-5566-42aa-85a4-281be75fadd7}, !- HVAC Component
  {eaf199f6-fd80-49a3-9208-9b4ac95118f6}; !- Port 1

OS:PortList,
  {15d2fcff-187a-4d5c-a59c-bd7946d05595}, !- Handle
  {19903183-5566-42aa-85a4-281be75fadd7}; !- HVAC Component

OS:Sizing:Zone,
  {958be77a-8bb6-4643-9717-5a14d1a73d94}, !- Handle
  {19903183-5566-42aa-85a4-281be75fadd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e96a21c-e97b-4908-bd78-5127e0e33676}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {19903183-5566-42aa-85a4-281be75fadd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6458dd33-aa04-4875-bcfb-517542d64d79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Handle
  SecondarySchool Gym A  - Story Ground,  !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -298.965396791777,                      !- X Origin {m}
  -29.5612790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}; !- Thermal Zone Name

OS:Surface,
  {c0b6815d-d92c-4802-b8da-93748b8336a2}, !- Handle
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  {18bcd356-d266-4190-899b-b0a5d48861d5}, !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d375d221-a4ca-4108-82b0-0328579c2904}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ae1d65f-b47e-4679-8adf-d5e47f6a0e0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c137c-83e3-4de5-90cf-bd578b6ed12f}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98d52d30-ec93-4f47-b6a0-0d5282cb2e8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b670f6e2-87f9-47cf-976b-b4885197d052}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ee9e88b-b970-4633-badb-2e3f25209737}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c12d3537-ed34-4e03-83ec-0a0c41bd6c5d}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b268f4-fe95-4e33-95f8-e7119b49911c}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6aa6591-f45d-4a68-8a73-31075639f79f}, !- Zone Air Inlet Port List
  {77d8ebd6-35ce-4885-9cf4-5091aeb6dc6c}, !- Zone Air Exhaust Port List
  {5cf1fd52-53fc-41e9-86d7-8a9956f70e89}, !- Zone Air Node Name
  {c3b85824-3c78-4458-8460-12443af6bd0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c03bbf14-7506-4851-b877-3bb2043a11b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb66e333-5346-4332-8983-f622e0596baa}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone Air Node, !- Name
  {5cf1fd52-53fc-41e9-86d7-8a9956f70e89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cf1fd52-53fc-41e9-86d7-8a9956f70e89}, !- Handle
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- Source Object
  11,                                     !- Outlet Port
  {cb66e333-5346-4332-8983-f622e0596baa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6aa6591-f45d-4a68-8a73-31075639f79f}, !- Handle
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- HVAC Component
  {de4bc461-2cb6-4c66-9b54-8232fe705e5f}; !- Port 1

OS:PortList,
  {77d8ebd6-35ce-4885-9cf4-5091aeb6dc6c}, !- Handle
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- HVAC Component
  {56d9d046-e68e-4544-a7f6-6bc79532ea0e}; !- Port 1

OS:PortList,
  {c3b85824-3c78-4458-8460-12443af6bd0c}, !- Handle
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}; !- HVAC Component

OS:Sizing:Zone,
  {e267cecb-8dd8-49c7-ad29-21b784d51e37}, !- Handle
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1947443b-e50f-41b0-b582-16dd18f562c5}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone HVAC Equipment List, !- Name
  {8b74e528-aac6-413b-9cf0-96b604fdd04e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f4355ca3-8299-483c-b5b9-2d91b70f17b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Handle
  SecondarySchool Gym B  - Story Ground,  !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -298.965396791777,                      !- X Origin {m}
  -24.9892790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {331ff71b-06b9-4948-99a2-237c27a91152}; !- Thermal Zone Name

OS:Surface,
  {c1fb18f8-3c67-4835-a9d5-9cddd59f9e1e}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  {7d3aef40-abfe-49a8-b96e-d0c49a61e474}, !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 49.9785581313934, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2595d7e3-16de-4d58-8fbe-3cdf6b0ed45a}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ea37391-e703-4b3d-84f5-3204abb87e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23a47394-0bec-4710-a8f5-fb0fa3130a7a}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2416146-62bc-462f-bd55-4414742309a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 49.9785581313934, 0,  !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ef1e80e-f571-410d-a1b0-811acaf1d90c}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cb5d73-19fc-46ca-803d-c3c15daa7783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 49.9785581313934, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98d52d30-ec93-4f47-b6a0-0d5282cb2e8f}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {252c137c-83e3-4de5-90cf-bd578b6ed12f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b26ce5-b887-4cfe-9fc0-e6143295b50e}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da1d2f07-0950-49f4-8e0a-2a81a120b618}, !- Zone Air Inlet Port List
  {46919ac8-bb16-4c1e-8be0-d9d44c23f375}, !- Zone Air Exhaust Port List
  {ca53038f-3cb4-439b-b7a5-6e4bff964414}, !- Zone Air Node Name
  {3a35dc4d-fa61-47fc-bf74-310f993834e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {23090185-3b99-4415-a0a9-947e7f4c4e26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {577204fe-8f1f-44c5-80dd-4cd5b8d1f14f}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone Air Node, !- Name
  {ca53038f-3cb4-439b-b7a5-6e4bff964414}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca53038f-3cb4-439b-b7a5-6e4bff964414}, !- Handle
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- Source Object
  11,                                     !- Outlet Port
  {577204fe-8f1f-44c5-80dd-4cd5b8d1f14f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da1d2f07-0950-49f4-8e0a-2a81a120b618}, !- Handle
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- HVAC Component
  {d844f6e6-ec4a-4169-9736-c5bf67fcd05c}; !- Port 1

OS:PortList,
  {46919ac8-bb16-4c1e-8be0-d9d44c23f375}, !- Handle
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- HVAC Component
  {3748414e-60dd-49be-96a4-fb352e591d46}; !- Port 1

OS:PortList,
  {3a35dc4d-fa61-47fc-bf74-310f993834e8}, !- Handle
  {331ff71b-06b9-4948-99a2-237c27a91152}; !- HVAC Component

OS:Sizing:Zone,
  {2432a757-ce3c-477b-abff-fcc1764d9a6f}, !- Handle
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3de525c6-9c13-410e-962e-adbd434ed2d7}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone HVAC Equipment List, !- Name
  {331ff71b-06b9-4948-99a2-237c27a91152}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {557fc32f-855b-4b63-922a-9df1391e6f3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Handle
  SecondarySchool Gym C  - Story Ground,  !- Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -298.965396791777,                      !- X Origin {m}
  24.9892790656967,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {990a1e5d-2009-4806-a1da-c045056a9d3d}; !- Thermal Zone Name

OS:Surface,
  {573b6570-1ed7-45f3-851b-7932151e6e30}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  {18bcd356-d266-4190-899b-b0a5d48861d5}, !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bfcbf0d-4a5d-4bd1-a4dd-0ff43fac9579}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59355a2-c14e-4b0a-95ea-c11e131c5bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054ef8ca-ca46-4e20-a205-74513165f9df}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1ed432-c7be-4728-ba1d-92c65da914a0}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895f015d-cf98-4419-9b8d-86b2b8868fc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  50.9207080507684, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2416146-62bc-462f-bd55-4414742309a7}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23a47394-0bec-4710-a8f5-fb0fa3130a7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  50.9207080507684, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  50.9207080507684, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bf85e4b-51bb-4fbd-9f90-830a1ac28fdd}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.9207080507684, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  50.9207080507684, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9c6ecf6-fb02-4c3e-aa27-a3d4b2368884}, !- Zone Air Inlet Port List
  {783597f0-6a83-4db6-a939-3be1a0bc6a08}, !- Zone Air Exhaust Port List
  {082f433a-0015-4dc0-82a7-67e3a27e552e}, !- Zone Air Node Name
  {6a7952c5-53f4-418e-8dac-1977ec5f49d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a1eef637-69f0-4046-9414-2294b0202b0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e16fa38-5e12-465b-8eca-8047a4e96e8c}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone Air Node, !- Name
  {082f433a-0015-4dc0-82a7-67e3a27e552e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {082f433a-0015-4dc0-82a7-67e3a27e552e}, !- Handle
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- Source Object
  11,                                     !- Outlet Port
  {3e16fa38-5e12-465b-8eca-8047a4e96e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9c6ecf6-fb02-4c3e-aa27-a3d4b2368884}, !- Handle
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- HVAC Component
  {8fa7b6a4-b156-47db-b72a-6d3b7546dad4}; !- Port 1

OS:PortList,
  {783597f0-6a83-4db6-a939-3be1a0bc6a08}, !- Handle
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- HVAC Component
  {11893c5c-3fbe-4955-812c-48c4d43e0c60}; !- Port 1

OS:PortList,
  {6a7952c5-53f4-418e-8dac-1977ec5f49d3}, !- Handle
  {990a1e5d-2009-4806-a1da-c045056a9d3d}; !- HVAC Component

OS:Sizing:Zone,
  {98e0b1e8-4e94-4906-b7f6-7e10bfe393a5}, !- Handle
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bebfb72-0fce-4c34-bcc2-5b2926c4be63}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone HVAC Equipment List, !- Name
  {990a1e5d-2009-4806-a1da-c045056a9d3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a16ca82-152c-4e21-9e7c-6321612212a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Handle
  SecondarySchool Auditorium A  - Story Ground, !- Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -248.044688741009,                      !- X Origin {m}
  -29.5612790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}; !- Thermal Zone Name

OS:Surface,
  {436fbcb3-238b-4691-82ed-656d184592c3}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  {857a18cc-6a8a-4971-b67b-cffc90447426}, !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  27.718855161137, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee9e88b-b970-4633-badb-2e3f25209737}, !- Handle
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b670f6e2-87f9-47cf-976b-b4885197d052}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57200000000003, 7.9248,            !- X,Y,Z Vertex 1 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef90728-9336-42e0-ad08-5ed4824b1bc5}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3fa1863-6127-4aa1-a7ae-31ff3302d859}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 4.57200000000003, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000003, 7.9248;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a59ba26e-6420-46db-801d-e9be73529c7a}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfabc7f2-67df-4776-9f6a-bcf2338389fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.718855161137, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8dd386-d788-4aa4-81ee-8302ecdc6090}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 7.9248,         !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  27.718855161137, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.718855161137, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11bf4a67-9899-4def-8492-d0e08a39fe4e}, !- Handle
  Surface 284,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000003, 7.9248,            !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {837f39bf-aef9-4f56-b77e-353cbc54335d}, !- Zone Air Inlet Port List
  {384344d0-06f6-4085-8488-42350183dbdf}, !- Zone Air Exhaust Port List
  {9338d26f-2df1-4234-84bf-a701f122ec54}, !- Zone Air Node Name
  {a8233cfc-d4e1-4481-8804-508be84e5b82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f83b0e49-7be3-4f7a-8399-8b1b58c601cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2413f86-e955-4ffa-a46a-88b5df556be8}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone Air Node, !- Name
  {9338d26f-2df1-4234-84bf-a701f122ec54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9338d26f-2df1-4234-84bf-a701f122ec54}, !- Handle
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- Source Object
  11,                                     !- Outlet Port
  {d2413f86-e955-4ffa-a46a-88b5df556be8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {837f39bf-aef9-4f56-b77e-353cbc54335d}, !- Handle
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- HVAC Component
  {4378bc98-7c4d-4aba-a92b-74a093df7666}; !- Port 1

OS:PortList,
  {384344d0-06f6-4085-8488-42350183dbdf}, !- Handle
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- HVAC Component
  {c665cc85-092b-4f81-ac14-111673209628}; !- Port 1

OS:PortList,
  {a8233cfc-d4e1-4481-8804-508be84e5b82}, !- Handle
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}; !- HVAC Component

OS:Sizing:Zone,
  {f2c7d23e-2b70-4cda-b6b1-1d0f77d30636}, !- Handle
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc42d9c3-a8b1-417d-832b-b2805665dc22}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone HVAC Equipment List, !- Name
  {9206f8b1-eb6d-42f7-a7d8-a32f082f9b14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa3dba80-605a-44b0-bcea-8eba46019fbb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Handle
  SecondarySchool Auditorium B  - Story Ground, !- Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -248.044688741009,                      !- X Origin {m}
  -24.9892790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}; !- Thermal Zone Name

OS:Surface,
  {57bc6031-54be-484a-b98c-fd5a9ff581b4}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  {cb6b98f3-839b-4a90-bd4c-0d55a30c0048}, !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 1 {m}
  0, 49.9785581313934, 0,                 !- X,Y,Z Vertex 2 {m}
  27.718855161137, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cb5d73-19fc-46ca-803d-c3c15daa7783}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ef1e80e-f571-410d-a1b0-811acaf1d90c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49.9785581313934, 7.9248,            !- X,Y,Z Vertex 1 {m}
  0, 49.9785581313934, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38c466aa-13ba-459f-866e-1dc0189fb701}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5b9d19-d3b4-4a8c-be9d-1cf87381f69f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 49.9785581313934, 0,   !- X,Y,Z Vertex 2 {m}
  0, 49.9785581313934, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 49.9785581313934, 7.9248;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e7bfee-8c07-41af-9560-ec5d19408cf6}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ccec64-e412-4b5c-9d3e-1cc03706feeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.718855161137, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fa1863-6127-4aa1-a7ae-31ff3302d859}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef90728-9336-42e0-ad08-5ed4824b1bc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 7.9248,         !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  27.718855161137, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.718855161137, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb4ebdb1-72c3-4677-a5cf-db05bc595b04}, !- Handle
  Surface 290,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 2 {m}
  0, 49.9785581313934, 7.9248,            !- X,Y,Z Vertex 3 {m}
  0, 3.5527136788005e-14, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a36b7fb-9d8c-403a-8abe-7218d561c9fe}, !- Zone Air Inlet Port List
  {b819c545-b89c-47f3-9e40-3b9c2155aea7}, !- Zone Air Exhaust Port List
  {312a53a1-27a1-4c79-b45c-0fc023f2ba02}, !- Zone Air Node Name
  {2db14230-025b-42f5-8e00-a51fe196f540}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e7c05d9-d5d5-4cd6-b396-8663c6f7c0d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62aad3f1-124a-4f38-886d-870b9ade3ee4}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone Air Node, !- Name
  {312a53a1-27a1-4c79-b45c-0fc023f2ba02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {312a53a1-27a1-4c79-b45c-0fc023f2ba02}, !- Handle
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- Source Object
  11,                                     !- Outlet Port
  {62aad3f1-124a-4f38-886d-870b9ade3ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a36b7fb-9d8c-403a-8abe-7218d561c9fe}, !- Handle
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- HVAC Component
  {3b4c12f7-eebc-4564-8916-f5f917cec44d}; !- Port 1

OS:PortList,
  {b819c545-b89c-47f3-9e40-3b9c2155aea7}, !- Handle
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- HVAC Component
  {0adb5b1c-38b1-4321-97a9-2f0501484ecf}; !- Port 1

OS:PortList,
  {2db14230-025b-42f5-8e00-a51fe196f540}, !- Handle
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}; !- HVAC Component

OS:Sizing:Zone,
  {67ff30a6-03cf-4fdc-94f1-addf13ada52f}, !- Handle
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b877867-32d5-46d6-8a6e-e91ba1c1f146}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone HVAC Equipment List, !- Name
  {a339ddeb-b3ca-4e37-8e53-33014d7db65c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aefb701c-db1e-4075-8c7d-d7272d2e98d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Handle
  SecondarySchool Auditorium C  - Story Ground, !- Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -248.044688741009,                      !- X Origin {m}
  24.9892790656967,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {eb16bf95-d667-4066-9aaa-5401ba475a52}; !- Thermal Zone Name

OS:Surface,
  {42e0fdff-9545-4d9f-8c11-56a47fcb2c05}, !- Handle
  Surface 291,                            !- Name
  Floor,                                  !- Surface Type
  {857a18cc-6a8a-4971-b67b-cffc90447426}, !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  27.718855161137, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895f015d-cf98-4419-9b8d-86b2b8868fc4}, !- Handle
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1ed432-c7be-4728-ba1d-92c65da914a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.57199999999996, 7.9248,            !- X,Y,Z Vertex 1 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84a98a68-70ee-48f1-80c9-f5a65e14bd33}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57199999999996, 7.9248;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {508a0735-8508-46a8-bd1d-6e1fa14ce4ef}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {167ea37b-6215-4932-8485-b21001f8fd35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  27.718855161137, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  27.718855161137, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5b9d19-d3b4-4a8c-be9d-1cf87381f69f}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38c466aa-13ba-459f-866e-1dc0189fb701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5527136788005e-14, 7.9248,        !- X,Y,Z Vertex 1 {m}
  0, -3.5527136788005e-14, 0,             !- X,Y,Z Vertex 2 {m}
  27.718855161137, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  27.718855161137, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599c2980-471d-4382-bcd6-694cb21ef537}, !- Handle
  Surface 296,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.718855161137, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  27.718855161137, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 2 {m}
  0, 4.57199999999996, 7.9248,            !- X,Y,Z Vertex 3 {m}
  0, -3.5527136788005e-14, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {884ad1c8-d723-48cc-bb3d-cd60d0f57037}, !- Zone Air Inlet Port List
  {d8762ae5-3335-417f-832a-593adaa827e2}, !- Zone Air Exhaust Port List
  {fe776941-c2cb-4b2a-8585-73d1aa20fd64}, !- Zone Air Node Name
  {da10874d-e4f4-4ef7-ab0d-7e58c468a52a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {394e0763-37a3-4a86-8f1f-36bce0653fb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e80dd6aa-dcb9-4b49-a5e2-2601ad0332f6}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone Air Node, !- Name
  {fe776941-c2cb-4b2a-8585-73d1aa20fd64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe776941-c2cb-4b2a-8585-73d1aa20fd64}, !- Handle
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- Source Object
  11,                                     !- Outlet Port
  {e80dd6aa-dcb9-4b49-a5e2-2601ad0332f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {884ad1c8-d723-48cc-bb3d-cd60d0f57037}, !- Handle
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- HVAC Component
  {9e1aaafa-a3be-4dc4-b900-48b8d9e8541c}; !- Port 1

OS:PortList,
  {d8762ae5-3335-417f-832a-593adaa827e2}, !- Handle
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- HVAC Component
  {575ecacd-ec27-48c7-ab7f-40bcf54d0230}; !- Port 1

OS:PortList,
  {da10874d-e4f4-4ef7-ab0d-7e58c468a52a}, !- Handle
  {eb16bf95-d667-4066-9aaa-5401ba475a52}; !- HVAC Component

OS:Sizing:Zone,
  {9a8cb0c4-5da8-4852-b2e5-b3d0b7ee0194}, !- Handle
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c9bb5e8-27b9-4457-9a88-88eb8aa00266}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb16bf95-d667-4066-9aaa-5401ba475a52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a746ebc8-40bb-441d-9f0f-a63b428d8be4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -220.325833579872,                      !- X Origin {m}
  -29.5612790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}; !- Thermal Zone Name

OS:Surface,
  {ceceb89d-87a1-46e5-b4dd-c543cdbcca14}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  {19fa8283-afd9-44dd-991d-f64f26b3d055}, !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfabc7f2-67df-4776-9f6a-bcf2338389fc}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a59ba26e-6420-46db-801d-e9be73529c7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dad3a14-b648-4143-a536-cdb538d76887}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf90a97c-dd7f-4591-b16a-90ae4630165e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 4.57200000000003, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60c1f7ba-8f80-4df3-81f8-cb5aea41c59c}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab073674-d3a4-4f70-a3b2-cad946894039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 4.57200000000003, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2328241a-6c5e-4eaa-be52-315707ad8cd6}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b725958-6d72-42ee-932f-fb5539ff454c}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db84843b-6819-49a0-95eb-47e6d9a1779d}, !- Zone Air Inlet Port List
  {fe56645d-b678-4914-a1f7-5e9d56a27bcd}, !- Zone Air Exhaust Port List
  {08678217-734d-4192-a79b-38c60dc67fe9}, !- Zone Air Node Name
  {459d1de1-1356-456f-ab9c-6eb4dbe90b22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66eb0284-e289-4cda-9fb0-f88475269163}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ec0063a-3691-4295-a000-71943bf971ef}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone Air Node, !- Name
  {08678217-734d-4192-a79b-38c60dc67fe9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08678217-734d-4192-a79b-38c60dc67fe9}, !- Handle
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- Source Object
  11,                                     !- Outlet Port
  {0ec0063a-3691-4295-a000-71943bf971ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db84843b-6819-49a0-95eb-47e6d9a1779d}, !- Handle
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- HVAC Component
  {a067425f-a47e-4663-b5cc-363cefb21fc7}; !- Port 1

OS:PortList,
  {fe56645d-b678-4914-a1f7-5e9d56a27bcd}, !- Handle
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- HVAC Component
  {6d28c4c0-6e38-401c-b906-d4bf94a3fd8a}; !- Port 1

OS:PortList,
  {459d1de1-1356-456f-ab9c-6eb4dbe90b22}, !- Handle
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}; !- HVAC Component

OS:Sizing:Zone,
  {4a7752b2-c2ff-4a7f-9e0a-e3a8ecd4b2f8}, !- Handle
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d7417fe7-3584-4eea-81eb-68ba937c6811}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone HVAC Equipment List, !- Name
  {990d9a26-bbe1-4588-9f4f-718f631a7db1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ea34d4e-089d-45f0-ae43-ace1a354685b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -220.325833579872,                      !- X Origin {m}
  -24.9892790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}; !- Thermal Zone Name

OS:Surface,
  {6d127d0d-4f9d-437f-9e00-1dcd5c5fd361}, !- Handle
  Surface 303,                            !- Name
  Floor,                                  !- Surface Type
  {04084250-c105-4a28-9791-5538e656012e}, !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 49.9785581313934, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ccec64-e412-4b5c-9d3e-1cc03706feeb}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e7bfee-8c07-41af-9560-ec5d19408cf6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6a7dc2-ed14-400c-ad10-d62a674decf1}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9163b72d-d810-4e9f-b5d7-ec632f039509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 49.9785581313934, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 49.9785581313934, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91ddd35-e591-44a8-9a0f-23171110ebc0}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6452de37-7147-492a-8625-7aea8b7079dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 49.9785581313934, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf90a97c-dd7f-4591-b16a-90ae4630165e}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dad3a14-b648-4143-a536-cdb538d76887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ebced4-42c0-47df-a9ee-382983bb987d}, !- Handle
  Surface 308,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {768827bb-af78-4fdc-8f49-f0484d037e26}, !- Zone Air Inlet Port List
  {0d09b654-5c55-4978-9a34-b3a55e18d514}, !- Zone Air Exhaust Port List
  {948cda36-c90e-4439-b22d-309d442bbac5}, !- Zone Air Node Name
  {86fc86a3-c893-419c-ac1b-0438d7064de1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7fd045c-8594-4f1d-9bfd-cdaae56682f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {149f4e48-ca3d-4ded-93e5-f6a8359f0efc}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone Air Node, !- Name
  {948cda36-c90e-4439-b22d-309d442bbac5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {948cda36-c90e-4439-b22d-309d442bbac5}, !- Handle
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- Source Object
  11,                                     !- Outlet Port
  {149f4e48-ca3d-4ded-93e5-f6a8359f0efc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {768827bb-af78-4fdc-8f49-f0484d037e26}, !- Handle
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- HVAC Component
  {cd6a06ab-7209-47e3-9310-b7b98f1883d4}; !- Port 1

OS:PortList,
  {0d09b654-5c55-4978-9a34-b3a55e18d514}, !- Handle
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- HVAC Component
  {c54ddc3d-79e2-431e-92f0-f62937b59def}; !- Port 1

OS:PortList,
  {86fc86a3-c893-419c-ac1b-0438d7064de1}, !- Handle
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}; !- HVAC Component

OS:Sizing:Zone,
  {843af60a-020c-431c-9c24-8b9e1577637d}, !- Handle
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7f5c36e-8a0a-469e-a6a6-3e47ca49f55c}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone HVAC Equipment List, !- Name
  {c757d0a2-bfb0-4284-9fdf-66b2ff2de367}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {885700af-10ea-4fef-96d8-668de8aa76e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -220.325833579872,                      !- X Origin {m}
  24.9892790656967,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}; !- Thermal Zone Name

OS:Surface,
  {3c2ff8cc-c334-4e3b-a588-2b3cc3935a95}, !- Handle
  Surface 309,                            !- Name
  Floor,                                  !- Surface Type
  {19fa8283-afd9-44dd-991d-f64f26b3d055}, !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {167ea37b-6215-4932-8485-b21001f8fd35}, !- Handle
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {508a0735-8508-46a8-bd1d-6e1fa14ce4ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d13e6387-5840-4930-9f69-97308e72fe39}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 4.57199999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1293451-b9c4-4287-8818-950b0a15d719}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {379080be-4ba9-4359-8dfc-8c47ec738286}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, 4.57199999999996, 0,  !- X,Y,Z Vertex 3 {m}
  30.4615530508819, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9163b72d-d810-4e9f-b5d7-ec632f039509}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6a7dc2-ed14-400c-ad10-d62a674decf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.6843418860808e-14, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -5.6843418860808e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  30.4615530508819, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  30.4615530508819, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d302ff4-2170-4384-85f1-8c6cec55e985}, !- Handle
  Surface 314,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.4615530508819, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  30.4615530508819, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 2 {m}
  -5.6843418860808e-14, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 3 {m}
  -5.6843418860808e-14, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7737e51-6143-4ada-a13d-08959e6a589b}, !- Zone Air Inlet Port List
  {b8aee2b8-bf75-4685-b4ea-03402501bcc9}, !- Zone Air Exhaust Port List
  {48c20015-073a-4c78-8a73-2dc647a0eb2d}, !- Zone Air Node Name
  {f2ba15b1-4c3b-4251-a9cc-aea29fa8aa1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {088e6146-b151-4415-8fe6-6a76438b0390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {430c90e6-b0c1-42c8-9114-fc0405251857}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone Air Node, !- Name
  {48c20015-073a-4c78-8a73-2dc647a0eb2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48c20015-073a-4c78-8a73-2dc647a0eb2d}, !- Handle
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- Source Object
  11,                                     !- Outlet Port
  {430c90e6-b0c1-42c8-9114-fc0405251857}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7737e51-6143-4ada-a13d-08959e6a589b}, !- Handle
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- HVAC Component
  {87ee7710-0c5f-42a1-bc7b-bae022244808}; !- Port 1

OS:PortList,
  {b8aee2b8-bf75-4685-b4ea-03402501bcc9}, !- Handle
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- HVAC Component
  {37f89f1c-b0f9-4464-bb53-b4c108856dc9}; !- Port 1

OS:PortList,
  {f2ba15b1-4c3b-4251-a9cc-aea29fa8aa1e}, !- Handle
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}; !- HVAC Component

OS:Sizing:Zone,
  {7ff26157-7111-4295-85d8-ec344b2c76d5}, !- Handle
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3a241e6f-cc6a-42a9-b734-04b60a9b5ea5}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone HVAC Equipment List, !- Name
  {91567f00-e43b-4f61-9a6e-b78cf6091f5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4536a019-0262-49f5-9ba2-2d13bd41f0f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.86428052899,                       !- X Origin {m}
  -29.5612790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}; !- Thermal Zone Name

OS:Surface,
  {a8d4ee7b-000f-4b24-becf-7b1adf3ae08b}, !- Handle
  Surface 315,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab073674-d3a4-4f70-a3b2-cad946894039}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60c1f7ba-8f80-4df3-81f8-cb5aea41c59c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd205a2-1807-4e84-b8eb-244f18e8509b}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b01505cb-3be7-465e-8f9e-c8cf72cace75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40cf3d3-89f5-43b3-883d-5c630a469690}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57200000000003, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.57200000000003, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b1873f-a6d7-4ff6-9c79-d1dff1e9d879}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ee62785-01b4-45d8-809a-4417d5607d33}, !- Handle
  Surface 320,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57200000000003, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0718a724-17d2-4b84-956e-32d7ddb72d1d}, !- Zone Air Inlet Port List
  {fabe3651-9464-420b-abbb-8b6a28e60d17}, !- Zone Air Exhaust Port List
  {441bf3d1-567a-49cf-9e65-98685da342c2}, !- Zone Air Node Name
  {b3420baf-a139-4765-84a4-552cf803d660}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f15e830-bd50-48c9-ac61-304766fc21e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92a1aa5d-063e-48cb-9883-8ffc05f84b22}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone Air Node, !- Name
  {441bf3d1-567a-49cf-9e65-98685da342c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {441bf3d1-567a-49cf-9e65-98685da342c2}, !- Handle
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- Source Object
  11,                                     !- Outlet Port
  {92a1aa5d-063e-48cb-9883-8ffc05f84b22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0718a724-17d2-4b84-956e-32d7ddb72d1d}, !- Handle
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- HVAC Component
  {90f17b86-c238-40dd-bfa4-afba348d442a}; !- Port 1

OS:PortList,
  {fabe3651-9464-420b-abbb-8b6a28e60d17}, !- Handle
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- HVAC Component
  {c23b71e5-deb0-485e-a325-da8f4f9c5046}; !- Port 1

OS:PortList,
  {b3420baf-a139-4765-84a4-552cf803d660}, !- Handle
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}; !- HVAC Component

OS:Sizing:Zone,
  {4ffcc36e-3eac-4e7e-85bb-20d89f896032}, !- Handle
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da822b09-8cb1-4114-bf79-f3be9e4c7e77}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {7ff091e0-4f0c-4a97-b9e1-1cd3069d8fce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f13daaf4-fb46-4e26-9446-9f8d0a444c1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.86428052899,                       !- X Origin {m}
  -24.9892790656967,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}; !- Thermal Zone Name

OS:Surface,
  {8265c17a-74c0-4d07-a0bf-73bf94916b0e}, !- Handle
  Surface 321,                            !- Name
  Floor,                                  !- Surface Type
  {fbb3e5ea-0ffb-4a3c-8851-783003a25f1f}, !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6452de37-7147-492a-8625-7aea8b7079dc}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91ddd35-e591-44a8-9a0f-23171110ebc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f9b9bc-518c-43de-b0b9-18eeb08812d9}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2c335c4-9d9a-4ecb-8c5b-80e37117af09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57d43d85-d246-4fc3-95fb-66a543421306}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 49.9785581313934, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 49.9785581313934, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b01505cb-3be7-465e-8f9e-c8cf72cace75}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd205a2-1807-4e84-b8eb-244f18e8509b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892325ab-3e52-4f24-b003-6d7a0823dc2f}, !- Handle
  Surface 326,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 49.9785581313934, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {153d8fbc-4fd0-4a1a-96cf-6769ad565708}, !- Zone Air Inlet Port List
  {387d74de-f126-47cd-8283-6b6d7cda35e3}, !- Zone Air Exhaust Port List
  {01816fbd-efa4-4a9e-91bf-6674da247aa1}, !- Zone Air Node Name
  {de064fe5-f4ed-4b58-8c04-a0fb4b837f73}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21e357ca-63c4-4df3-9641-5569c52b0d5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d50b51d-7b67-4dd7-85c7-232ee9451325}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone Air Node, !- Name
  {01816fbd-efa4-4a9e-91bf-6674da247aa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01816fbd-efa4-4a9e-91bf-6674da247aa1}, !- Handle
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- Source Object
  11,                                     !- Outlet Port
  {2d50b51d-7b67-4dd7-85c7-232ee9451325}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {153d8fbc-4fd0-4a1a-96cf-6769ad565708}, !- Handle
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- HVAC Component
  {c854f4d7-7716-40db-9703-6822c00cf3fb}; !- Port 1

OS:PortList,
  {387d74de-f126-47cd-8283-6b6d7cda35e3}, !- Handle
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- HVAC Component
  {e8ff5ab6-63fe-40c2-b031-26f2ba8a94b8}; !- Port 1

OS:PortList,
  {de064fe5-f4ed-4b58-8c04-a0fb4b837f73}, !- Handle
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}; !- HVAC Component

OS:Sizing:Zone,
  {abf45438-bd84-43c7-93c3-81cd3c24da39}, !- Handle
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0376cfce-0df3-4333-b6d7-7a2e7508fa2d}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5f92f4a4-5a26-49a9-97d8-0b5037ab7a69}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20b6b191-2c80-4c24-9b35-5b5e8d4ef35b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -189.86428052899,                       !- X Origin {m}
  24.9892790656967,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {852b6954-983d-487b-9595-1e3afa5bfd7c}, !- Building Story Name
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}; !- Thermal Zone Name

OS:Surface,
  {4c90d6f2-4965-4805-bedb-da4a6cf9d25b}, !- Handle
  Surface 327,                            !- Name
  Floor,                                  !- Surface Type
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {379080be-4ba9-4359-8dfc-8c47ec738286}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1293451-b9c4-4287-8818-950b0a15d719}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e7d7be-d857-4083-bae7-1c92e7745187}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f3f1f7-7b18-484e-a423-b374e05a3921}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.57199999999996, 0,   !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.57199999999996, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2c335c4-9d9a-4ecb-8c5b-80e37117af09}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0f9b9bc-518c-43de-b0b9-18eeb08812d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c33a99-3b77-4b0e-a0c1-d7b4b6c658ed}, !- Handle
  Surface 332,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5720000000004, -3.5527136788005e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 4.57199999999996, 7.9248, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, -3.5527136788005e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abd0a8a6-3e63-4209-ae89-70ebc970faa8}, !- Zone Air Inlet Port List
  {8c828610-825e-4a08-aea2-d186f7903356}, !- Zone Air Exhaust Port List
  {2bc81af9-669d-456c-97c9-8503f2a2edf5}, !- Zone Air Node Name
  {3ff262b5-8726-40d6-ad0a-ae01764f6a35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb4662a3-adec-4b41-abb2-5f014d24f720}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {253f6533-c382-46af-a430-b898081011f9}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone Air Node, !- Name
  {2bc81af9-669d-456c-97c9-8503f2a2edf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bc81af9-669d-456c-97c9-8503f2a2edf5}, !- Handle
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- Source Object
  11,                                     !- Outlet Port
  {253f6533-c382-46af-a430-b898081011f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abd0a8a6-3e63-4209-ae89-70ebc970faa8}, !- Handle
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- HVAC Component
  {5a2285e9-428e-4209-9190-3652bf76f047}; !- Port 1

OS:PortList,
  {8c828610-825e-4a08-aea2-d186f7903356}, !- Handle
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- HVAC Component
  {0617ebb4-9a1e-4836-9f45-b4386640ea97}; !- Port 1

OS:PortList,
  {3ff262b5-8726-40d6-ad0a-ae01764f6a35}, !- Handle
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}; !- HVAC Component

OS:Sizing:Zone,
  {b2a72f52-a3a8-4f4e-8701-0051b91eed25}, !- Handle
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {919f47c3-d8ea-4de3-bae4-29b95eb17be9}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {5e23806b-4ade-400c-b67d-5c0d2173fd2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {477fb71e-8403-484f-a805-8906763de466}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {03032d7d-486a-4e74-8bc8-cdbb18c1b171}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {ef443828-40df-4d56-81b5-4aa6b7dcdb3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 49.9531581313934, 2.18991538443848, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 49.9531581313934, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 0.0254000000000403, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 0.0254000000000403, 2.18991538443848; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6af86be6-5296-4787-82ad-fc5127ce59ba}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {48a0b271-4409-484f-8564-ef6c33486485}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003979, 3.5527136788005e-14, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  0.0254000000003979, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466000000004, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5466000000004, 3.5527136788005e-14, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f6f826a-44d5-45c4-b2df-a756a5f24c4f}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {bbc29adf-e780-4b90-a5f7-766bb8584836}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.54660000000003, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 0.025400000000035, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {894052ea-69b8-4d79-a24e-6e999816e0a8}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {08774bb0-da6c-489b-a786-92f7c0a9895b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.97903932025656e-13, 4.54659999999996, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  3.97903932025656e-13, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  3.97903932025656e-13, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  3.97903932025656e-13, 0.0253999999999639, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {131672ad-b7b5-487e-8441-dc0b335644ae}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {75beb8df-4174-4376-8bad-850db5313d71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466000000004, 4.57199999999996, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  4.5466000000004, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003973, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003973, 4.57199999999996, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0733ffc-5b78-42a3-b870-3115f9fa0b20}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {c12d3537-ed34-4e03-83ec-0a0c41bd6c5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003979, 3.5527136788005e-14, 2.18988850367962, !- X,Y,Z Vertex 1 {m}
  0.0254000000003979, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  50.8953080507684, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  50.8953080507684, 3.5527136788005e-14, 2.18988850367962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cbd666c-351b-48b4-a884-5c0cbd0ca7df}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {054ef8ca-ca46-4e20-a205-74513165f9df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.8953080507684, 4.57199999999996, 2.18988850367962, !- X,Y,Z Vertex 1 {m}
  50.8953080507684, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000004027, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000004027, 4.57199999999996, 2.18988850367962; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b230df13-580b-42bc-baa3-d3aa8f56074b}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {dc8dd386-d788-4aa4-81ee-8302ecdc6090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 3.5527136788005e-14, 2.19108306269805, !- X,Y,Z Vertex 1 {m}
  0.0254, 3.5527136788005e-14, 0.762,     !- X,Y,Z Vertex 2 {m}
  27.693455161137, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  27.693455161137, 3.5527136788005e-14, 2.19108306269805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13085fa7-2066-494b-bb58-fe55c60defca}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {2328241a-6c5e-4eaa-be52-315707ad8cd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999432, 3.5527136788005e-14, 2.190846853561, !- X,Y,Z Vertex 1 {m}
  0.0253999999999432, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  30.4361530508819, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  30.4361530508819, 3.5527136788005e-14, 2.190846853561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa078603-c53d-404d-ae90-068f454f4d3f}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {84a98a68-70ee-48f1-80c9-f5a65e14bd33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.693455161137, 4.57199999999996, 2.19108306269805, !- X,Y,Z Vertex 1 {m}
  27.693455161137, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 4.57199999999996, 2.19108306269805; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a221f7af-56b9-4af1-914b-82ef85ec27e1}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {d13e6387-5840-4930-9f69-97308e72fe39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.4361530508819, 4.57199999999996, 2.190846853561, !- X,Y,Z Vertex 1 {m}
  30.4361530508819, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999408, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999408, 4.57199999999996, 2.190846853561; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {780fea9c-2b70-488c-a0b3-1bf9e7e6047d}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {e5b1873f-a6d7-4ff6-9c79-d1dff1e9d879}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000003979, 3.5527136788005e-14, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  0.0254000000003979, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466000000004, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5466000000004, 3.5527136788005e-14, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {889083b5-1a34-4cad-8cac-bf3b9557e602}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {d40cf3d3-89f5-43b3-883d-5c630a469690}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0254000000000355, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.54660000000003, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4dd102f-464f-4f1c-ad06-ceb00e633ca7}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {57d43d85-d246-4fc3-95fb-66a543421306}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0254000000000355, 2.18991538443848, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 49.9531581313934, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 49.9531581313934, 2.18991538443848; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46052d46-92e0-47f3-a8b3-2aa93753cc3b}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {c1e7d7be-d857-4083-bae7-1c92e7745187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466000000004, 4.57199999999996, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  4.5466000000004, 4.57199999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000003973, 4.57199999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000003973, 4.57199999999996, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39d1287a-2b01-4df6-b43b-ae05574f6ff8}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Construction Name
  {33f3f1f7-7b18-484e-a423-b374e05a3921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5720000000004, 0.0253999999999645, 2.20449168539326, !- X,Y,Z Vertex 1 {m}
  4.5720000000004, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5720000000004, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.5720000000004, 4.54659999999996, 2.20449168539326; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {82615193-3a7a-426b-8379-33d4f00a2880}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {79d003f1-d956-41c8-9be6-479c637b5e4c}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {82615193-3a7a-426b-8379-33d4f00a2880}, !- People Definition Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Handle
  Clothing Schedule,                      !- Name
  {b640dd6c-fbd6-499c-b2f6-41aaa62ef239}, !- Schedule Type Limits Name
  {17bbf257-a9a9-4356-b2a2-82b286436f96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17bbf257-a9a9-4356-b2a2-82b286436f96}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {b640dd6c-fbd6-499c-b2f6-41aaa62ef239}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5a2148a-5d82-45b5-8181-697c84e20e14}, !- Handle
  Schedule Rule 1,                        !- Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0db1fdd9-bbea-42d7-9c44-8f6651a2d14d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0db1fdd9-bbea-42d7-9c44-8f6651a2d14d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {b640dd6c-fbd6-499c-b2f6-41aaa62ef239}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
