  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b640dd6c-fbd6-499c-b2f6-41aaa62ef239}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Handle
  Air Velocity Schedule,                  !- Name
  {18438488-7cb2-4ccd-9e82-6e0e50ff9ca2}, !- Schedule Type Limits Name
  {af2135be-af2e-4447-a9fc-483a1ba20e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af2135be-af2e-4447-a9fc-483a1ba20e15}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {18438488-7cb2-4ccd-9e82-6e0e50ff9ca2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {18438488-7cb2-4ccd-9e82-6e0e50ff9ca2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {d584da2b-8980-4d38-8806-514781512b80}, !- Handle
  Work Efficiency Schedule,               !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {a53b1530-cf91-4cac-a757-ab83be087533}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a53b1530-cf91-4cac-a757-ab83be087533}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {6baac7cc-5112-4d37-b714-d7220e6bf84b}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {01237748-1483-4b15-86e5-83c94fec56a4}, !- Handle
  {6baac7cc-5112-4d37-b714-d7220e6bf84b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {90dbea90-47b4-46d3-91ad-5f40b078f0b1}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.854896954932799,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff3b0756-2341-47d4-9eb2-5d4b23554e37}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {90dbea90-47b4-46d3-91ad-5f40b078f0b1}, !- Electric Equipment Definition Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5693f64e-b6c2-4fb9-aafc-36535ee8cc96}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {085289db-ac76-42e7-ae7a-04db23905f44}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {06718554-46eb-45bc-a7d1-2c5e927fb67a}, !- Default Day Schedule Name
  {2310433f-9c32-42ed-8b37-6d76c6dad789}, !- Summer Design Day Schedule Name
  {69905ec1-5a77-40a2-b0ef-604c4391e7bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06718554-46eb-45bc-a7d1-2c5e927fb67a}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0104166666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0208333333333333,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.03125,                                !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0416666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0520833333333334,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0625000000000001,                     !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0729166666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0937500000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.104166666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.114583333333333,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.135416666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.145833333333334,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.15625,                                !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.177083333333334,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1875,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.197916666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.208333333333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.21875,                                !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.229166666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.239583333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  52,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  2,                                      !- Minute 27
  0.308333333333333,                      !- Value Until Time 27
  14,                                     !- Hour 28
  12,                                     !- Minute 28
  0.366666666666666,                      !- Value Until Time 28
  14,                                     !- Hour 29
  22,                                     !- Minute 29
  0.424999999999999,                      !- Value Until Time 29
  14,                                     !- Hour 30
  32,                                     !- Minute 30
  0.483333333333333,                      !- Value Until Time 30
  14,                                     !- Hour 31
  42,                                     !- Minute 31
  0.541666666666666,                      !- Value Until Time 31
  14,                                     !- Hour 32
  52,                                     !- Minute 32
  0.599999999999999,                      !- Value Until Time 32
  15,                                     !- Hour 33
  2,                                      !- Minute 33
  0.658333333333332,                      !- Value Until Time 33
  15,                                     !- Hour 34
  12,                                     !- Minute 34
  0.716666666666665,                      !- Value Until Time 34
  15,                                     !- Hour 35
  22,                                     !- Minute 35
  0.774999999999998,                      !- Value Until Time 35
  15,                                     !- Hour 36
  32,                                     !- Minute 36
  0.833333333333331,                      !- Value Until Time 36
  15,                                     !- Hour 37
  42,                                     !- Minute 37
  0.891666666666664,                      !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.95,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  2,                                      !- Minute 39
  0.915656565656565,                      !- Value Until Time 39
  16,                                     !- Hour 40
  12,                                     !- Minute 40
  0.881313131313131,                      !- Value Until Time 40
  16,                                     !- Hour 41
  22,                                     !- Minute 41
  0.846969696969696,                      !- Value Until Time 41
  16,                                     !- Hour 42
  32,                                     !- Minute 42
  0.812626262626262,                      !- Value Until Time 42
  16,                                     !- Hour 43
  42,                                     !- Minute 43
  0.778282828282827,                      !- Value Until Time 43
  16,                                     !- Hour 44
  52,                                     !- Minute 44
  0.743939393939393,                      !- Value Until Time 44
  17,                                     !- Hour 45
  2,                                      !- Minute 45
  0.709595959595958,                      !- Value Until Time 45
  17,                                     !- Hour 46
  12,                                     !- Minute 46
  0.675252525252524,                      !- Value Until Time 46
  17,                                     !- Hour 47
  22,                                     !- Minute 47
  0.640909090909089,                      !- Value Until Time 47
  17,                                     !- Hour 48
  32,                                     !- Minute 48
  0.606565656565654,                      !- Value Until Time 48
  17,                                     !- Hour 49
  42,                                     !- Minute 49
  0.57222222222222,                       !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.537878787878785,                      !- Value Until Time 50
  18,                                     !- Hour 51
  2,                                      !- Minute 51
  0.503535353535351,                      !- Value Until Time 51
  18,                                     !- Hour 52
  12,                                     !- Minute 52
  0.469191919191916,                      !- Value Until Time 52
  18,                                     !- Hour 53
  22,                                     !- Minute 53
  0.434848484848481,                      !- Value Until Time 53
  18,                                     !- Hour 54
  32,                                     !- Minute 54
  0.400505050505047,                      !- Value Until Time 54
  18,                                     !- Hour 55
  42,                                     !- Minute 55
  0.366161616161612,                      !- Value Until Time 55
  18,                                     !- Hour 56
  52,                                     !- Minute 56
  0.331818181818178,                      !- Value Until Time 56
  19,                                     !- Hour 57
  2,                                      !- Minute 57
  0.297474747474743,                      !- Value Until Time 57
  19,                                     !- Hour 58
  12,                                     !- Minute 58
  0.263131313131308,                      !- Value Until Time 58
  19,                                     !- Hour 59
  22,                                     !- Minute 59
  0.228787878787874,                      !- Value Until Time 59
  19,                                     !- Hour 60
  32,                                     !- Minute 60
  0.194444444444439,                      !- Value Until Time 60
  19,                                     !- Hour 61
  42,                                     !- Minute 61
  0.160101010101005,                      !- Value Until Time 61
  19,                                     !- Hour 62
  52,                                     !- Minute 62
  0.12575757575757,                       !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.1,                                    !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0944444444444444,                     !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0888888888888888,                     !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0833333333333332,                     !- Value Until Time 67
  21,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0777777777777776,                     !- Value Until Time 68
  21,                                     !- Hour 69
  20,                                     !- Minute 69
  0.072222222222222,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0666666666666664,                     !- Value Until Time 70
  21,                                     !- Hour 71
  40,                                     !- Minute 71
  0.0611111111111108,                     !- Value Until Time 71
  21,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0555555555555552,                     !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0499999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  10,                                     !- Minute 74
  0.0444444444444441,                     !- Value Until Time 74
  22,                                     !- Hour 75
  20,                                     !- Minute 75
  0.0388888888888885,                     !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0333333333333329,                     !- Value Until Time 76
  22,                                     !- Hour 77
  40,                                     !- Minute 77
  0.0277777777777773,                     !- Value Until Time 77
  22,                                     !- Hour 78
  50,                                     !- Minute 78
  0.0222222222222217,                     !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.0166666666666661,                     !- Value Until Time 79
  23,                                     !- Hour 80
  10,                                     !- Minute 80
  0.0111111111111105,                     !- Value Until Time 80
  23,                                     !- Hour 81
  20,                                     !- Minute 81
  0.00555555555555488,                    !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0;                                      !- Value Until Time 83

OS:Schedule:Rule,
  {3015ea0d-a386-443a-b761-c881579bdbdb}, !- Handle
  Schedule Rule 2,                        !- Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {00c2a921-d0a3-44b1-bbb6-46fc5dc54be7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00c2a921-d0a3-44b1-bbb6-46fc5dc54be7}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.0104166666666667,                     !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0208333333333333,                     !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.03125,                                !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0416666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0520833333333334,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0625000000000001,                     !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0729166666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0833333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0937500000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.104166666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.114583333333333,                      !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.125,                                  !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.135416666666667,                      !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.145833333333334,                      !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.15625,                                !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.177083333333334,                      !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1875,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.197916666666667,                      !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.208333333333334,                      !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.21875,                                !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.229166666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.239583333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  13,                                     !- Hour 26
  52,                                     !- Minute 26
  0.25,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  2,                                      !- Minute 27
  0.308333333333333,                      !- Value Until Time 27
  14,                                     !- Hour 28
  12,                                     !- Minute 28
  0.366666666666666,                      !- Value Until Time 28
  14,                                     !- Hour 29
  22,                                     !- Minute 29
  0.424999999999999,                      !- Value Until Time 29
  14,                                     !- Hour 30
  32,                                     !- Minute 30
  0.483333333333333,                      !- Value Until Time 30
  14,                                     !- Hour 31
  42,                                     !- Minute 31
  0.541666666666666,                      !- Value Until Time 31
  14,                                     !- Hour 32
  52,                                     !- Minute 32
  0.599999999999999,                      !- Value Until Time 32
  15,                                     !- Hour 33
  2,                                      !- Minute 33
  0.658333333333332,                      !- Value Until Time 33
  15,                                     !- Hour 34
  12,                                     !- Minute 34
  0.716666666666665,                      !- Value Until Time 34
  15,                                     !- Hour 35
  22,                                     !- Minute 35
  0.774999999999998,                      !- Value Until Time 35
  15,                                     !- Hour 36
  32,                                     !- Minute 36
  0.833333333333331,                      !- Value Until Time 36
  15,                                     !- Hour 37
  42,                                     !- Minute 37
  0.891666666666664,                      !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.95,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  2,                                      !- Minute 39
  0.915656565656565,                      !- Value Until Time 39
  16,                                     !- Hour 40
  12,                                     !- Minute 40
  0.881313131313131,                      !- Value Until Time 40
  16,                                     !- Hour 41
  22,                                     !- Minute 41
  0.846969696969696,                      !- Value Until Time 41
  16,                                     !- Hour 42
  32,                                     !- Minute 42
  0.812626262626262,                      !- Value Until Time 42
  16,                                     !- Hour 43
  42,                                     !- Minute 43
  0.778282828282827,                      !- Value Until Time 43
  16,                                     !- Hour 44
  52,                                     !- Minute 44
  0.743939393939393,                      !- Value Until Time 44
  17,                                     !- Hour 45
  2,                                      !- Minute 45
  0.709595959595958,                      !- Value Until Time 45
  17,                                     !- Hour 46
  12,                                     !- Minute 46
  0.675252525252524,                      !- Value Until Time 46
  17,                                     !- Hour 47
  22,                                     !- Minute 47
  0.640909090909089,                      !- Value Until Time 47
  17,                                     !- Hour 48
  32,                                     !- Minute 48
  0.606565656565654,                      !- Value Until Time 48
  17,                                     !- Hour 49
  42,                                     !- Minute 49
  0.57222222222222,                       !- Value Until Time 49
  17,                                     !- Hour 50
  52,                                     !- Minute 50
  0.537878787878785,                      !- Value Until Time 50
  18,                                     !- Hour 51
  2,                                      !- Minute 51
  0.503535353535351,                      !- Value Until Time 51
  18,                                     !- Hour 52
  12,                                     !- Minute 52
  0.469191919191916,                      !- Value Until Time 52
  18,                                     !- Hour 53
  22,                                     !- Minute 53
  0.434848484848481,                      !- Value Until Time 53
  18,                                     !- Hour 54
  32,                                     !- Minute 54
  0.400505050505047,                      !- Value Until Time 54
  18,                                     !- Hour 55
  42,                                     !- Minute 55
  0.366161616161612,                      !- Value Until Time 55
  18,                                     !- Hour 56
  52,                                     !- Minute 56
  0.331818181818178,                      !- Value Until Time 56
  19,                                     !- Hour 57
  2,                                      !- Minute 57
  0.297474747474743,                      !- Value Until Time 57
  19,                                     !- Hour 58
  12,                                     !- Minute 58
  0.263131313131308,                      !- Value Until Time 58
  19,                                     !- Hour 59
  22,                                     !- Minute 59
  0.228787878787874,                      !- Value Until Time 59
  19,                                     !- Hour 60
  32,                                     !- Minute 60
  0.194444444444439,                      !- Value Until Time 60
  19,                                     !- Hour 61
  42,                                     !- Minute 61
  0.160101010101005,                      !- Value Until Time 61
  19,                                     !- Hour 62
  52,                                     !- Minute 62
  0.12575757575757,                       !- Value Until Time 62
  20,                                     !- Hour 63
  0,                                      !- Minute 63
  0.1,                                    !- Value Until Time 63
  20,                                     !- Hour 64
  30,                                     !- Minute 64
  0.1,                                    !- Value Until Time 64
  20,                                     !- Hour 65
  40,                                     !- Minute 65
  0.0944444444444444,                     !- Value Until Time 65
  20,                                     !- Hour 66
  50,                                     !- Minute 66
  0.0888888888888888,                     !- Value Until Time 66
  21,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0833333333333332,                     !- Value Until Time 67
  21,                                     !- Hour 68
  10,                                     !- Minute 68
  0.0777777777777776,                     !- Value Until Time 68
  21,                                     !- Hour 69
  20,                                     !- Minute 69
  0.072222222222222,                      !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0666666666666664,                     !- Value Until Time 70
  21,                                     !- Hour 71
  40,                                     !- Minute 71
  0.0611111111111108,                     !- Value Until Time 71
  21,                                     !- Hour 72
  50,                                     !- Minute 72
  0.0555555555555552,                     !- Value Until Time 72
  22,                                     !- Hour 73
  0,                                      !- Minute 73
  0.0499999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  10,                                     !- Minute 74
  0.0444444444444441,                     !- Value Until Time 74
  22,                                     !- Hour 75
  20,                                     !- Minute 75
  0.0388888888888885,                     !- Value Until Time 75
  22,                                     !- Hour 76
  30,                                     !- Minute 76
  0.0333333333333329,                     !- Value Until Time 76
  22,                                     !- Hour 77
  40,                                     !- Minute 77
  0.0277777777777773,                     !- Value Until Time 77
  22,                                     !- Hour 78
  50,                                     !- Minute 78
  0.0222222222222217,                     !- Value Until Time 78
  23,                                     !- Hour 79
  0,                                      !- Minute 79
  0.0166666666666661,                     !- Value Until Time 79
  23,                                     !- Hour 80
  10,                                     !- Minute 80
  0.0111111111111105,                     !- Value Until Time 80
  23,                                     !- Hour 81
  20,                                     !- Minute 81
  0.00555555555555488,                    !- Value Until Time 81
  23,                                     !- Hour 82
  30,                                     !- Minute 82
  0,                                      !- Value Until Time 82
  24,                                     !- Hour 83
  0,                                      !- Minute 83
  0;                                      !- Value Until Time 83

OS:Schedule:Day,
  {2310433f-9c32-42ed-8b37-6d76c6dad789}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {db96b095-7032-4020-83cb-382c220bf3e6}, !- Handle
  Schedule Rule 3,                        !- Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0be4da1e-56cf-42ef-b389-c50ba71daa90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0be4da1e-56cf-42ef-b389-c50ba71daa90}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00624999999999999,                    !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.0125,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.01875,                                !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.025,                                  !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.03125,                                !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0375,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0437500000000001,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0500000000000001,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0562500000000001,                     !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0625000000000001,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0687500000000001,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0750000000000001,                     !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.0812500000000001,                     !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.0875000000000001,                     !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0937500000000001,                     !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.1,                                    !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.10625,                                !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.1125,                                 !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.11875,                                !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.125,                                  !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.13125,                                !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.1375,                                 !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.14375,                                !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  15,                                     !- Hour 26
  52,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  16,                                     !- Hour 27
  2,                                      !- Minute 27
  0.158080808080808,                      !- Value Until Time 27
  16,                                     !- Hour 28
  12,                                     !- Minute 28
  0.166161616161616,                      !- Value Until Time 28
  16,                                     !- Hour 29
  22,                                     !- Minute 29
  0.174242424242424,                      !- Value Until Time 29
  16,                                     !- Hour 30
  32,                                     !- Minute 30
  0.182323232323233,                      !- Value Until Time 30
  16,                                     !- Hour 31
  42,                                     !- Minute 31
  0.190404040404041,                      !- Value Until Time 31
  16,                                     !- Hour 32
  52,                                     !- Minute 32
  0.198484848484849,                      !- Value Until Time 32
  17,                                     !- Hour 33
  2,                                      !- Minute 33
  0.206565656565657,                      !- Value Until Time 33
  17,                                     !- Hour 34
  12,                                     !- Minute 34
  0.214646464646465,                      !- Value Until Time 34
  17,                                     !- Hour 35
  22,                                     !- Minute 35
  0.222727272727273,                      !- Value Until Time 35
  17,                                     !- Hour 36
  32,                                     !- Minute 36
  0.230808080808081,                      !- Value Until Time 36
  17,                                     !- Hour 37
  42,                                     !- Minute 37
  0.23888888888889,                       !- Value Until Time 37
  17,                                     !- Hour 38
  52,                                     !- Minute 38
  0.246969696969698,                      !- Value Until Time 38
  18,                                     !- Hour 39
  2,                                      !- Minute 39
  0.255050505050506,                      !- Value Until Time 39
  18,                                     !- Hour 40
  12,                                     !- Minute 40
  0.263131313131314,                      !- Value Until Time 40
  18,                                     !- Hour 41
  22,                                     !- Minute 41
  0.271212121212122,                      !- Value Until Time 41
  18,                                     !- Hour 42
  32,                                     !- Minute 42
  0.27929292929293,                       !- Value Until Time 42
  18,                                     !- Hour 43
  42,                                     !- Minute 43
  0.287373737373738,                      !- Value Until Time 43
  18,                                     !- Hour 44
  52,                                     !- Minute 44
  0.295454545454546,                      !- Value Until Time 44
  19,                                     !- Hour 45
  2,                                      !- Minute 45
  0.303535353535355,                      !- Value Until Time 45
  19,                                     !- Hour 46
  12,                                     !- Minute 46
  0.311616161616163,                      !- Value Until Time 46
  19,                                     !- Hour 47
  22,                                     !- Minute 47
  0.319696969696971,                      !- Value Until Time 47
  19,                                     !- Hour 48
  32,                                     !- Minute 48
  0.327777777777779,                      !- Value Until Time 48
  19,                                     !- Hour 49
  42,                                     !- Minute 49
  0.335858585858587,                      !- Value Until Time 49
  19,                                     !- Hour 50
  52,                                     !- Minute 50
  0.343939393939395,                      !- Value Until Time 50
  20,                                     !- Hour 51
  0,                                      !- Minute 51
  0.35,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  10,                                     !- Minute 52
  0.320833333333333,                      !- Value Until Time 52
  20,                                     !- Hour 53
  20,                                     !- Minute 53
  0.291666666666666,                      !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.262499999999999,                      !- Value Until Time 54
  20,                                     !- Hour 55
  40,                                     !- Minute 55
  0.233333333333332,                      !- Value Until Time 55
  20,                                     !- Hour 56
  50,                                     !- Minute 56
  0.204166666666666,                      !- Value Until Time 56
  21,                                     !- Hour 57
  0,                                      !- Minute 57
  0.174999999999999,                      !- Value Until Time 57
  21,                                     !- Hour 58
  10,                                     !- Minute 58
  0.145833333333332,                      !- Value Until Time 58
  21,                                     !- Hour 59
  20,                                     !- Minute 59
  0.116666666666665,                      !- Value Until Time 59
  21,                                     !- Hour 60
  30,                                     !- Minute 60
  0.0874999999999981,                     !- Value Until Time 60
  21,                                     !- Hour 61
  40,                                     !- Minute 61
  0.0583333333333312,                     !- Value Until Time 61
  21,                                     !- Hour 62
  50,                                     !- Minute 62
  0.0291666666666644,                     !- Value Until Time 62
  22,                                     !- Hour 63
  0,                                      !- Minute 63
  0,                                      !- Value Until Time 63
  24,                                     !- Hour 64
  0,                                      !- Minute 64
  0;                                      !- Value Until Time 64

OS:Schedule:Rule,
  {8a8e00c4-90fc-454f-b845-10165ed32cc7}, !- Handle
  Schedule Rule 4,                        !- Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {26af7440-fb2c-4abd-b3ac-8e57f26e5fb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {26af7440-fb2c-4abd-b3ac-8e57f26e5fb0}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {0f0e7079-74d3-4641-baeb-897bd0e39582}, !- Handle
  Schedule Rule 5,                        !- Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {287459a9-5d4c-4042-a0c3-8e51f1487e67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {287459a9-5d4c-4042-a0c3-8e51f1487e67}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4c148812-16e7-416a-b2c0-baa94ed40090}, !- Handle
  Schedule Rule 6,                        !- Name
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d9e5224-fec3-4088-b2a4-25194ca3d807}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d9e5224-fec3-4088-b2a4-25194ca3d807}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {69905ec1-5a77-40a2-b0ef-604c4391e7bc}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- Handle
  SecondarySchool Activity,               !- Name
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Schedule Type Limits Name
  {0f5350f0-4aa1-409f-a854-4eb95a0055c6}, !- Default Day Schedule Name
  {fcc424cd-0b95-4b0a-a1f4-ca873a2c0dd5}, !- Summer Design Day Schedule Name
  {bfa03fb3-b431-4ce1-b8dc-a4dbf9db48dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f5350f0-4aa1-409f-a854-4eb95a0055c6}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bfa03fb3-b431-4ce1-b8dc-a4dbf9db48dc}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fcc424cd-0b95-4b0a-a1f4-ca873a2c0dd5}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {79fda3ef-0a7f-4db2-8249-f9ab596621af}, !- Default Day Schedule Name
  {6a7f41ef-7b02-43fa-8882-5528a698c1e1}, !- Summer Design Day Schedule Name
  {593997f2-bba8-4be8-8379-7d01f1b56f56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79fda3ef-0a7f-4db2-8249-f9ab596621af}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.144559708666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.121753218,                            !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.134172834333333,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.121852805333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.12378596,                             !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.121952392666667,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.123600953333333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.12205198,                             !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.123415946666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.122151567333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.12323094,                             !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.122251154666667,                      !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.123045933333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.122350742,                            !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.122860926666667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.122388920333333,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.12267592,                             !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.122427098666667,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.122650011833333,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.122465277,                            !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.122624103666667,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.122503455333333,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.1225981955,                           !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.122541633666667,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.122572287333333,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.122579812,                            !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.122546379166667,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.125477786833333,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.122520471,                            !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.128375761666667,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.122452508833333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.1312737365,                           !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.122384546666667,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.134171711333333,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.1223165845,                           !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.137069686166667,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.122248622333333,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.139967661,                            !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.139967661,                            !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.122180660166667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.154908407333333,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.122112698,                            !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.169849153666667,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.1847899,                              !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.199730646333333,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.214671392666667,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.229612139,                            !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.263895036166667,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.298177933333333,                      !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.3324608305,                           !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.366743727666667,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.401026624833334,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.435309522,                            !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.462104200833333,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.488898879666667,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.5156935585,                           !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.542488237333334,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.569282916166667,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.596077595,                            !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.5983164155,                           !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.600555236,                            !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.6027940565,                           !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.605032877,                            !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.6072716975,                           !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.609510518,                            !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.6173820985,                           !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.625253679,                            !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.6331252595,                           !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.64099684,                             !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.6488684205,                           !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.656740001,                            !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.65582319956,                          !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.65490639812,                          !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.65398959668,                          !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.65307279524,                          !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.6521559938,                           !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.65123919236,                          !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.65032239092,                          !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.64940558948,                          !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.64848878804,                          !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.6475719866,                           !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.64665518516,                          !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.64573838372,                          !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.64482158228,                          !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.64390478084,                          !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.6429879794,                           !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.64207117796,                          !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.64115437652,                          !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.64023757508,                          !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.639549974,                            !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.639909146,                            !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.640268318,                            !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.64062749,                             !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.640986662,                            !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.641345834,                            !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.641705006,                            !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.640976644666667,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.640248283333333,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.639519922,                            !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.638791560666667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.638063199333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.637334838,                            !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.631650883333333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.625966928666667,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.620282974,                            !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.614599019333333,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.608915064666667,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.60323111,                             !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.593483645833333,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.583736181666667,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.5739887175,                           !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.564241253333334,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.554493789166667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.544746325,                            !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.529291261833333,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.513836198666667,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.4983811355,                           !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.482926072333334,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.467471009166667,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.452015946,                            !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.4446416245,                           !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.437267303,                            !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.4298929815,                           !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.42251866,                             !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.4151443385,                           !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.407770017,                            !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.40626693716,                          !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.40476385732,                          !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.40326077748,                          !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.40175769764,                          !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.4002546178,                           !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.39875153796,                          !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.39724845812,                          !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.39574537828,                          !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.39424229844,                          !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.3927392186,                           !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.39123613876,                          !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.38973305892,                          !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.38822997908,                          !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.38672689924,                          !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.3852238194,                           !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.38372073956,                          !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.38221765972,                          !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.38071457988,                          !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.37958727,                             !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.3640454705,                           !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.348503671,                            !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.3329618715,                           !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.317420072,                            !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.301878272499999,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.286336473,                            !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.279334429333333,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.272332385666667,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.265330342,                            !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.258328298333333,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.251326254666666,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.244324211,                            !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.234621376833333,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.224918542666667,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.2152157085,                           !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.205512874333333,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.195810040166666,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.186107206,                            !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.175720331666667,                      !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.165333457333333,                      !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.154946583;                            !- Value Until Time 166

OS:Schedule:Rule,
  {0d4906d7-c230-4df1-8f76-02009296bd0e}, !- Handle
  Schedule Rule 8,                        !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3646dfb0-f52b-4cf1-9ba3-30bbda2d4397}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {3646dfb0-f52b-4cf1-9ba3-30bbda2d4397}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.184448851658537,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.18408076559281,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0560186059044403,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0555933465677009,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0551680872309584,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0547428278942189,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0543175685574795,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0538923092207369,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0534670498839975,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0458765810158838,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0382861121477703,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0306956432796567,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0231051744115431,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0155147055434296,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00792423667531593,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00792423667531593,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.178927560672663,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.178559474606939,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.178191388541216,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.177823302475489,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.177455216409765,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.177087130344039,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.176719044278315,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.176350958212589,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.175982872146865,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.175614786081142,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.175246700015415,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.174878613949692,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00375861654096765,                    !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.174510527883965,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00257643972680631,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.174142441818241,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00139426291264501,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.173774355752518,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.173406269686791,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.173038183621068,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.172670097555341,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.172302011489618,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.171933925423891,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.171565839358168,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.171197753292444,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.170829667226717,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.170461581160994,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.170093495095267,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.169725409029544,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.16935732296382,                       !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.168989236898094,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.16862115083237,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.168253064766644,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.16788497870092,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.167516892635197,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.16714880656947,                       !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00427546330117809,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.166780720503746,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0048385929860249,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.16641263443802,                       !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.00540172267086873,                    !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.166044548372296,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.00652412525837365,                    !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.165676462306573,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00764652784587548,                    !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.165308376240846,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.00876893043338048,                    !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.164940290175123,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.00989133302088538,                    !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.164572204109396,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0110137356083873,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.164204118043673,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.0121361381958922,                     !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.0121361381958922,                     !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0150791624797965,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0180221867637038,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.020965211047608,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0239082353315122,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0268512596154196,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0297942838993237,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0297942838993237,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.161259429517872,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.160891343452149,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.160523257386425,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.160155171320698,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.159787085254975,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.159418999189248,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.159050913123525,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.158682827057801,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.158314740992075,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.157946654926351,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.157578568860625,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.157210482794901,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.156842396729174,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.156474310663451,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.156106224597727,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.155738138532001,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.155370052466277,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.155001966400551,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.154633880334827,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.154265794269104,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.153897708203377,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.153529622137653,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.153161536071927,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.152793450006203,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.15242536394048,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.152057277874753,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.15168919180903,                       !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.151321105743303,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.15095301967758,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.150584933611853,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.150216847546129,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.149848761480406,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.149480675414679,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.149112589348956,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.148744503283229,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.148376417217506,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.148008331151779,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.147640245086056,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.147272159020332,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.146904072954605,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.146535986888882,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.146167900823155,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.145799814757432,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.145431728691708,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.145063642625982,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.144695556560258,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.144327470494532,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.143959384428808,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.143591298363084,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.143223212297358,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.142855126231634,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.142487040165908,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.142118954100184,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.141750868034458,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.141382781968734,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.141014695903011,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.140646609837284,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.140278523771561,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.139910437705834,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.13954235164011,                       !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.125152947552645,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.110763543465182,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0963741393777167,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0819847352902511,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0675953312027855,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.053205927115323,                      !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0535231514243092,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0538403757332923,                     !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0541576000422784,                     !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0544748243512645,                     !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0547920486602475,                     !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0551092729692337,                     !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0560585459838598,                     !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0570078189984857,                     !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0579570920131117,                     !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.0589063650277377,                     !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.0598556380423637,                     !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0608049110569898,                     !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0600071935315638,                     !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0592094760061409,                     !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0584117584807151;                     !- Value Until Time 159

OS:Schedule:Rule,
  {0bf28f9c-7182-45d1-b720-e80e2fc15001}, !- Handle
  Schedule Rule 9,                        !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6229a453-f33e-4c46-9c64-4d97707fe9e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6229a453-f33e-4c46-9c64-4d97707fe9e4}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.229486977943089,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.228912466696067,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.156784506779834,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.151751280235991,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.146718053692149,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.141684827148306,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.136651600604463,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.131618374060622,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.126585147516778,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.113213023654737,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0998408997926975,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0864687759306562,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0730966520686148,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0597245282065753,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0463524043445339,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0463524043445339,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.220869309237739,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.220294797990714,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.219720286743692,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.219145775496668,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.218571264249645,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.217996753002621,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0162016167561689,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.217422241755597,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.216847730508575,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.21627321926155,                       !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.215698708014528,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.215124196767504,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.214549685520481,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.213975174273457,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  8.55333770694577e-05,                   !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.213400663026433,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.000171066754140747,                   !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.212826151779411,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.212251640532386,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.211677129285364,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.21110261803834,                       !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.210528106791317,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.209953595544293,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.209379084297269,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.208804573050246,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.208230061803222,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.2076555505562,                        !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.207081039309176,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.206506528062153,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.205932016815129,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.205357505568107,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.204782994321082,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.204208483074058,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.203633971827036,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.203059460580012,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.202484949332989,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.000777304266564346,                   !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.201910438085965,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.000659508172668785,                   !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.201335926838943,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.000541712078775042,                   !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.200761415591918,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.000453899804710292,                   !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.200186904344894,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.000366087530645556,                   !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.199612393097872,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.000278275256580807,                   !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.199037881850848,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.000190462982516057,                   !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.198463370603825,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.000102650708451335,                   !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.197888859356801,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  1.48384343866131e-05,                   !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  1.48384343866131e-05,                   !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.00443542086149892,                    !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.00885600328861304,                    !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0132765857157254,                     !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0176971681428377,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0221177505699518,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0265383329970641,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0265383329970641,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.193292769380615,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.19271825813359,                       !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.192143746886568,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.191569235639544,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.19099472439252,                       !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.190420213145497,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.189845701898473,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.189271190651451,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.188696679404426,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.188122168157402,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.18754765691038,                       !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.186973145663356,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.186398634416333,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.185824123169309,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.185249611922287,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.184675100675262,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.184100589428238,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.183526078181216,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.182951566934192,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.182377055687169,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.181802544440145,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.181228033193123,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.180653521946098,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.180079010699076,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.179504499452052,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.178929988205028,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.178355476958005,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.177780965710981,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.177206454463959,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.176631943216934,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.176057431969912,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.175482920722888,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.174908409475864,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.174333898228841,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.173759386981817,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.173184875734795,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.17261036448777,                       !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.172035853240748,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.171461341993724,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.1708868307467,                        !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.170312319499677,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.169737808252653,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.16916329700563,                       !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.168588785758606,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.168014274511584,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.16743976326456,                       !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.166865252017536,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.166290740770513,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.165716229523489,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.165141718276466,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.164567207029442,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.16399269578242,                       !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.163418184535396,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.162843673288371,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.162269162041349,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.161694650794325,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.161120139547302,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.160545628300278,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.159971117053256,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.159396605806232,                      !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.150693912286345,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.141991218766457,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.13328852524657,                       !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.124585831726683,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.115883138206795,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.107180444686908,                      !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.114851321786602,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.122522198886298,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.130193075985993,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.137863953085687,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.145534830185383,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.153205707285077,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.158331453080515,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.163457198875953,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.168582944671391,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.173708690466829,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.178834436262267,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.183960182057705,                      !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.179430902844726,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.174901623631749,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.17037234441877;                       !- Value Until Time 159

OS:Schedule:Rule,
  {7be0b51e-bb44-45cb-a29b-d206fdf4a57e}, !- Handle
  Schedule Rule 10,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1b066733-627d-4a30-a3d2-8b6e626ded4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b066733-627d-4a30-a3d2-8b6e626ded4f}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.184448851658537,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.18408076559281,                       !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0560186059044403,                     !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.0555933465677009,                     !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0551680872309584,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0547428278942189,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0543175685574795,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0538923092207369,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0534670498839975,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0458765810158838,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.0382861121477703,                     !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0306956432796567,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0231051744115431,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0155147055434296,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00792423667531593,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00792423667531593,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.178927560672663,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.178559474606939,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.178191388541216,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.177823302475489,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.177455216409765,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.177087130344039,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0,                                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.176719044278315,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.176350958212589,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.175982872146865,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.175614786081142,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.175246700015415,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.174878613949692,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00375861654096765,                    !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.174510527883965,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00257643972680631,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.174142441818241,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00139426291264501,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.173774355752518,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.173406269686791,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.173038183621068,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.172670097555341,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.172302011489618,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.171933925423891,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.171565839358168,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.171197753292444,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.170829667226717,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.170461581160994,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.170093495095267,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.169725409029544,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.16935732296382,                       !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.168989236898094,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.16862115083237,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.168253064766644,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.16788497870092,                       !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.167516892635197,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.16714880656947,                       !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00427546330117809,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.166780720503746,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.0048385929860249,                     !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.16641263443802,                       !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.00540172267086873,                    !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.166044548372296,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.00652412525837365,                    !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.165676462306573,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00764652784587548,                    !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.165308376240846,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.00876893043338048,                    !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.164940290175123,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.00989133302088538,                    !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.164572204109396,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0110137356083873,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.164204118043673,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.0121361381958922,                     !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.0121361381958922,                     !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0150791624797965,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0180221867637038,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.020965211047608,                      !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0239082353315122,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0268512596154196,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0297942838993237,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0297942838993237,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.161259429517872,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.160891343452149,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.160523257386425,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.160155171320698,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.159787085254975,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.159418999189248,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.159050913123525,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.158682827057801,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.158314740992075,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.157946654926351,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.157578568860625,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.157210482794901,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.156842396729174,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.156474310663451,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.156106224597727,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.155738138532001,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.155370052466277,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.155001966400551,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.154633880334827,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.154265794269104,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.153897708203377,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.153529622137653,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.153161536071927,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.152793450006203,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.15242536394048,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.152057277874753,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.15168919180903,                       !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.151321105743303,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.15095301967758,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.150584933611853,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.150216847546129,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.149848761480406,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.149480675414679,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.149112589348956,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.148744503283229,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.148376417217506,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.148008331151779,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.147640245086056,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.147272159020332,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.146904072954605,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.146535986888882,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.146167900823155,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.145799814757432,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.145431728691708,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.145063642625982,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.144695556560258,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.144327470494532,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.143959384428808,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.143591298363084,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.143223212297358,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.142855126231634,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.142487040165908,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.142118954100184,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.141750868034458,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.141382781968734,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.141014695903011,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.140646609837284,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.140278523771561,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.139910437705834,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.13954235164011,                       !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.125152947552645,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.110763543465182,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0963741393777167,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0819847352902511,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0675953312027855,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.053205927115323,                      !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0535231514243092,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.0538403757332923,                     !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.0541576000422784,                     !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.0544748243512645,                     !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.0547920486602475,                     !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.0551092729692337,                     !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.0560585459838598,                     !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.0570078189984857,                     !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.0579570920131117,                     !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.0589063650277377,                     !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.0598556380423637,                     !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.0608049110569898,                     !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.0600071935315638,                     !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.0592094760061409,                     !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.0584117584807151;                     !- Value Until Time 159

OS:Schedule:Day,
  {6a7f41ef-7b02-43fa-8882-5528a698c1e1}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56df96b2-fa6e-497b-b80d-564818e0a17c}, !- Handle
  Schedule Rule 11,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9559ab26-773f-4ded-9e35-7790fccfd653}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {9559ab26-773f-4ded-9e35-7790fccfd653}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0691807557556123,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0692697382929328,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.110076920266275,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104967794286509,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0998586683067418,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0947495423269751,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0896404163472083,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0845312903674416,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0794221643876749,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0676542672827978,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.055886370177925,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0441184730730479,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0323505759681709,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.020582678863298,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00881478175842101,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00881478175842101,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0705154938154605,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0706044763527851,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0706934588901096,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0707824414274301,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0708714239647546,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0709604065020792,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.000804745041644753,                   !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0710493890394038,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0711383715767243,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0712273541140489,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0713163366513735,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0714053191886939,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0714943017260185,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0165045971465617,                     !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.071583284263343,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0137898643966474,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0716722668006636,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0110751316467333,                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0717612493379882,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0718502318753127,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0719392144126373,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0720281969499577,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0721171794872824,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.072206162024607,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0722951445619274,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.072384127099252,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0724731096365765,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0725620921739011,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0726510747112217,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0727400572485462,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0728290397858708,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0729180223231912,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0730070048605158,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0730959873978404,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0731849699351609,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0732739524724855,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.07336293500981,                       !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00112056204150868,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0734519175471346,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.000560281020756379,                   !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0735409000844551,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0736298826217796,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  2.93304929535609e-05,                   !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0737188651591043,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  5.86609859030557e-05,                   !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0738078476964247,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  8.79914788566166e-05,                   !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0738968302337493,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.000117321971810178,                   !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0739858127710739,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.000146652464759617,                   !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0740747953083944,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.000175982957713178,                   !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.000175982957713178,                   !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0121725431124954,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0241691032672775,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0361656634220597,                     !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0481622235768419,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0601587837316241,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0721553438864063,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0721553438864063,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0747866556069828,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0748756381443074,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0749646206816319,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0750536032189524,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0751425857562771,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0752315682936016,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0753205508309221,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0754095333682466,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0754985159055712,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0755874984428958,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0756764809802163,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0757654635175409,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0758544460548654,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0759434285921859,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0760324111295105,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.076121393666835,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0762103762041556,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0762993587414801,                     !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0763883412788047,                     !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0764773238161293,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0765663063534497,                     !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0766552888907743,                     !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0767442714280989,                     !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0768332539654194,                     !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.076922236502744,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0770112190400685,                     !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.0771002015773931,                     !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0771891841147136,                     !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0772781666520382,                     !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0773671491893628,                     !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0774561317266832,                     !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0775451142640078,                     !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0776340968013323,                     !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.0777230793386569,                     !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.0778120618759775,                     !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.077901044413302,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.0779900269506266,                     !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.078079009487947,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0781679920252716,                     !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0782569745625963,                     !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0783459570999167,                     !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.0784349396372413,                     !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0785239221745658,                     !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0786129047118904,                     !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.078701887249211,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0787908697865354,                     !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0788798523238601,                     !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0789688348611806,                     !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.0790578173985051,                     !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.0791467999358297,                     !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0792357824731542,                     !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.0793247650104748,                     !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.0794137475477994,                     !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0795027300851239,                     !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0795917126224444,                     !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0796806951597689,                     !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0797696776970935,                     !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0798586602344181,                     !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0799476427717386,                     !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0800366253090632,                     !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0816110560115473,                     !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0831854867140274,                     !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0847599174165115,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0863343481189957,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0879087788214757,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0894832095239599,                     !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0950775914601693,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.100671973396375,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.106266355332584,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.111860737268794,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.117455119204999,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.123049501141208,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.129642743951006,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.136235986760807,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.142829229570604,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.149422472380401,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.156015715190203,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.162608958,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.153853618377713,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.145098278755425,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.136342939133138;                      !- Value Until Time 159

OS:Schedule:Rule,
  {4dc160a2-164e-4e81-9ab6-58c9444e5440}, !- Handle
  Schedule Rule 12,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1ae7859-37b3-4169-82f6-057c197fc2dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b1ae7859-37b3-4169-82f6-057c197fc2dc}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.133716472712888,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.133640990747788,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.193927504902906,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.189621620981578,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.185315737060251,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.181009853138923,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.176703969217595,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.172398085296268,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.16809220137494,                       !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.150914669456063,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.133737137537184,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.116559605618306,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0993820736994289,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.0822045417805497,                     !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.0650270098616723,                     !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0650270098616723,                     !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.132584243236386,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.132508761271285,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.132433279306185,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.132357797341087,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.132282315375986,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.132206833410886,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.0755662121148434,                     !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.132131351445785,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.132055869480685,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.131980387515584,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.131904905550484,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.131829423585386,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.131753941620285,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00795164279421393,                    !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.131678459655185,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.00698365358336213,                    !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.131602977690084,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.00601566437251035,                    !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.131527495724984,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.131452013759883,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.131376531794783,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.131301049829685,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.131225567864584,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.131150085899484,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.131074603934383,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.130999121969283,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.130923640004182,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.130848158039082,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.130772676073984,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.130697194108883,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.130621712143783,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.130546230178682,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.130470748213582,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.130395266248482,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.130319784283381,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.130244302318283,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.130168820353182,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00133734946086528,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.130093338388082,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.00106476525969466,                    !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.130017856422981,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.000792181058524008,                   !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.129942374457881,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.000920484886702558,                   !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.129866892492781,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.00104878871488109,                    !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.12979141052768,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.00117709254305962,                    !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.12971592856258,                       !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.00130539637123818,                    !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.129640446597481,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.0014337001994167,                     !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.129564964632381,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.00156200402759525,                    !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.00156200402759525,                    !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.00130167002299666,                    !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.00104133601839622,                    !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.000781002013797633,                   !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.000520668009199046,                   !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.000260334004598586,                   !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0,                                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0,                                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.128961108911579,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.128885626946479,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.128810144981379,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.128734663016278,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.128659181051178,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.128583699086079,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.128508217120979,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.128432735155878,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.128357253190778,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.128281771225678,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.128206289260577,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.128130807295477,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.128055325330378,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.127979843365278,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.127904361400177,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.127828879435077,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.127753397469977,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.127677915504876,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.127602433539776,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.127526951574675,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.127451469609577,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.127375987644476,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.127300505679376,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.127225023714276,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.127149541749175,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.127074059784075,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.126998577818974,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.126923095853876,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.126847613888776,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.126772131923675,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.126696649958575,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.126621167993474,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.126545686028374,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.126470204063273,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.126394722098175,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.126319240133075,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.126243758167974,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.126168276202874,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.126092794237773,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.126017312272673,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.125941830307572,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.125866348342472,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.125790866377374,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.125715384412273,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.125639902447173,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.125564420482072,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.125488938516972,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.125413456551871,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.125337974586771,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.125262492621673,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.125187010656572,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.125111528691472,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.125036046726371,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.124960564761271,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.124885082796171,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.12480960083107,                       !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.124734118865972,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.124658636900871,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.124583154935771,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.12450767297067,                       !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.129765926188592,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.135024179406512,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.140282432624434,                      !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.145540685842356,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.150798939060276,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.156057192278198,                      !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.16160268715011,                       !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.167148182022024,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.172693676893936,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.178239171765848,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.183784666637762,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.189330161509674,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.193307073591395,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.197283985673116,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.201260897754837,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.205237809836558,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.209214721918279,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.213191634,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.209980945817151,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.206770257634302,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.203559569451453;                      !- Value Until Time 159

OS:Schedule:Rule,
  {b79c4be9-853b-4b62-89ae-f4c0c7ce5481}, !- Handle
  Schedule Rule 13,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1750ca2-69e9-4129-bb1e-e1440f7809c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1750ca2-69e9-4129-bb1e-e1440f7809c7}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0691807557556123,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0692697382929328,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.110076920266275,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.104967794286509,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.0998586683067418,                     !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.0947495423269751,                     !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.0896404163472083,                     !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.0845312903674416,                     !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.0794221643876749,                     !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.0676542672827978,                     !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.055886370177925,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0441184730730479,                     !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.0323505759681709,                     !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.020582678863298,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.00881478175842101,                    !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.00881478175842101,                    !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.0705154938154605,                     !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.0706044763527851,                     !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.0706934588901096,                     !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.0707824414274301,                     !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.0708714239647546,                     !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.0709604065020792,                     !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.000804745041644753,                   !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.0710493890394038,                     !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.0711383715767243,                     !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.0712273541140489,                     !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.0713163366513735,                     !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.0714053191886939,                     !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.0714943017260185,                     !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0165045971465617,                     !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.071583284263343,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.0137898643966474,                     !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.0716722668006636,                     !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.0110751316467333,                     !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0717612493379882,                     !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.0718502318753127,                     !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.0719392144126373,                     !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0720281969499577,                     !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.0721171794872824,                     !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.072206162024607,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.0722951445619274,                     !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.072384127099252,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.0724731096365765,                     !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.0725620921739011,                     !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.0726510747112217,                     !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.0727400572485462,                     !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.0728290397858708,                     !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.0729180223231912,                     !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.0730070048605158,                     !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.0730959873978404,                     !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.0731849699351609,                     !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.0732739524724855,                     !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.07336293500981,                       !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.00112056204150868,                    !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.0734519175471346,                     !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.000560281020756379,                   !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.0735409000844551,                     !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0,                                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.0736298826217796,                     !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  2.93304929535609e-05,                   !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.0737188651591043,                     !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  5.86609859030557e-05,                   !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.0738078476964247,                     !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  8.79914788566166e-05,                   !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.0738968302337493,                     !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.000117321971810178,                   !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.0739858127710739,                     !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.000146652464759617,                   !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.0740747953083944,                     !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.000175982957713178,                   !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.000175982957713178,                   !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.0121725431124954,                     !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.0241691032672775,                     !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.0361656634220597,                     !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.0481622235768419,                     !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.0601587837316241,                     !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.0721553438864063,                     !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0721553438864063,                     !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.0747866556069828,                     !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.0748756381443074,                     !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.0749646206816319,                     !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.0750536032189524,                     !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.0751425857562771,                     !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.0752315682936016,                     !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.0753205508309221,                     !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.0754095333682466,                     !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.0754985159055712,                     !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.0755874984428958,                     !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.0756764809802163,                     !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.0757654635175409,                     !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.0758544460548654,                     !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.0759434285921859,                     !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.0760324111295105,                     !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.076121393666835,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.0762103762041556,                     !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.0762993587414801,                     !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.0763883412788047,                     !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.0764773238161293,                     !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.0765663063534497,                     !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.0766552888907743,                     !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.0767442714280989,                     !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.0768332539654194,                     !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.076922236502744,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.0770112190400685,                     !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.0771002015773931,                     !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.0771891841147136,                     !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.0772781666520382,                     !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.0773671491893628,                     !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.0774561317266832,                     !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.0775451142640078,                     !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.0776340968013323,                     !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.0777230793386569,                     !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.0778120618759775,                     !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.077901044413302,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.0779900269506266,                     !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.078079009487947,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.0781679920252716,                     !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.0782569745625963,                     !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.0783459570999167,                     !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.0784349396372413,                     !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.0785239221745658,                     !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.0786129047118904,                     !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.078701887249211,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.0787908697865354,                     !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.0788798523238601,                     !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.0789688348611806,                     !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.0790578173985051,                     !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.0791467999358297,                     !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.0792357824731542,                     !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.0793247650104748,                     !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.0794137475477994,                     !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.0795027300851239,                     !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.0795917126224444,                     !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.0796806951597689,                     !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.0797696776970935,                     !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.0798586602344181,                     !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.0799476427717386,                     !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.0800366253090632,                     !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.0816110560115473,                     !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.0831854867140274,                     !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.0847599174165115,                     !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.0863343481189957,                     !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.0879087788214757,                     !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.0894832095239599,                     !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.0950775914601693,                     !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.100671973396375,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.106266355332584,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.111860737268794,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.117455119204999,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.123049501141208,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.129642743951006,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.136235986760807,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.142829229570604,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.149422472380401,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.156015715190203,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.162608958,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.153853618377713,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.145098278755425,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.136342939133138;                      !- Value Until Time 159

OS:Schedule:Rule,
  {dd2d5d74-85bc-4c1d-943c-93493196ccb2}, !- Handle
  Schedule Rule 14,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba84cdd6-67df-4551-b7a8-24047bf47ace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ba84cdd6-67df-4551-b7a8-24047bf47ace}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0481519976436047,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.00749777381579439,                    !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0358208273304797,                     !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.00730065776396494,                    !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.0234896570173547,                     !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.00710354171213411,                    !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.0215542867222461,                     !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.00690642566030467,                    !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.0196189164271388,                     !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.00670930960847521,                    !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0176835461320302,                     !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.00651219355664441,                    !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.0157481758369215,                     !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.00631507750481496,                    !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.0138128055418142,                     !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.00526256458734579,                    !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.0118774352467056,                     !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.00421005166987665,                    !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.0119013559077001,                     !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.00315753875240746,                    !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0119252765686959,                     !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.00210502583493831,                    !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.0119491972296904,                     !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.00105251291746915,                    !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.0119731178906849,                     !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.0119970385516807,                     !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.003827798726909,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.0120209592126752,                     !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.00765559745381662,                    !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.0121729500007112,                     !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.0114833961807256,                     !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.0123249407887472,                     !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.0153111949076346,                     !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.0124769315767832,                     !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.0191389936345422,                     !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.0126289223648193,                     !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.0229667923614512,                     !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0229667923614512,                     !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.0127809131528553,                     !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.0328327950549281,                     !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.0129329039408913,                     !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.0426987977484037,                     !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.0525648004418806,                     !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.0624308031353576,                     !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.0722968058288331,                     !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.08216280852231,                       !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.0905232593853068,                     !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.0988837102483022,                     !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.107244161111299,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.115604611974296,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.123965062837291,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.132325513700288,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.145596439698202,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.158867365696116,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.17213829169403,                       !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.185409217691944,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.198680143689857,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.211951069687771,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.224621688642454,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.237292307597138,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.249962926551821,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.262633545506504,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.275304164461188,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.287974783415871,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.295396584276022,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.302818385136174,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.310240185996325,                      !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.317661986856476,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.325083787716629,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.33250558857678,                       !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.333712828257639,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.3349200679385,                        !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.33612730761936,                       !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.337334547300219,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.33854178698108,                       !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.339749026661939,                      !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.340956266342799,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.34216350602366,                       !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.343370745704519,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.344577985385379,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.345785225066239,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.346992464747099,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.348199704427958,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.349406944108819,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.350614183789679,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.351821423470538,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.353028663151399,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.354235902832258,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.355141332592903,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.356995341114148,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.358849349635393,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.360703358156637,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.362557366677881,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.364411375199127,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.366265383720371,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.370375016783284,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.374484649846197,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.378594282909111,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.382703915972024,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.386813549034937,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.390923182097851,                      !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.392301562914875,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.393679943731901,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.395058324548925,                      !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.39643670536595,                       !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.397815086182976,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.399193467,                            !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.393284146805273,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.387374826610546,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.381465506415819,                      !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.375556186221093,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.369646866026366,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.363737545831639,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.350877219322623,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.338016892813606,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.325156566304591,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.312296239795575,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.299435913286558,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.286575586777542,                      !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.279876017904514,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.273176449031486,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.266476880158457,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.259777311285429,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.253077742412401,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.246378173539373,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.246478599750577,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.246579025961782,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.246679452172986,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.246779878384191,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.246880304595396,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.2469807308066,                        !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.247081157017805,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.247181583229009,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.247282009440214,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.247382435651419,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.247482861862623,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.247583288073828,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.247683714285032,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.247784140496237,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.247884566707441,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.247984992918646,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.248085419129851,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.248185845341055,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.248261164999459,                      !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.23964764399333,                       !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.231034122987201,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.222420601981073,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.213807080974944,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.205193559968815,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.196580038962687,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.187329756333823,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.178079473704958,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.168829191076094,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.159578908447231,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.150328625818366,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.141078343189502,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.133811399140602,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.126544455091703,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.119277511042803,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.112010566993903,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.104743622945003,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.0974766788961046,                     !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.0851455085829797,                     !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.0728143382698547,                     !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.0604831679567297;                     !- Value Until Time 166

OS:Schedule:Rule,
  {e61bb244-c527-4a51-a9dd-8a516582f0b8}, !- Handle
  Schedule Rule 15,                       !- Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e4eed1-4320-4d6d-99f7-09cebf12e52b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43e4eed1-4320-4d6d-99f7-09cebf12e52b}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0279968312847697,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0152460941136423,                     !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.000122251591013034,                   !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00249535694251485,                    !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.000244503182027317,                   !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.0022682461384487,                     !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.000366754773040351,                   !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.00204113533438378,                    !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.000489006364053413,                   !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00181402453031763,                    !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.000611257955067682,                   !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00158691372625148,                    !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.000733509546080716,                   !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.00135980292218657,                    !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.00078037657059056,                    !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.00113269211812042,                    !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.000827243595101598,                   !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.00110088772604296,                    !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.000874110619611415,                   !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0010690833339667,                     !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.000920977644121232,                   !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.00103727894188924,                    !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.000967844668632312,                   !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.00100547454981179,                    !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.00101471169314213,                    !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.000973670157735543,                   !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.00457221265469594,                    !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.000941865765658079,                   !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.00812971361625101,                    !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.000858436651475933,                   !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.0116872145778048,                     !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.000775007537294994,                   !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.0152447155393586,                     !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.000691578423112876,                   !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.0188022165009137,                     !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.000608149308930717,                   !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.0223597174624676,                     !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0223597174624676,                     !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.000524720194749778,                   !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.040700704704939,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.000441291080567646,                   !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.0590416919474117,                     !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.0773826791898832,                     !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.0957236664323547,                     !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.114064653674827,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.132405640917299,                      !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.174490699156055,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.21657575739481,                       !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.258660815633566,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.300745873872322,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.342830932111078,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.384915990349833,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.41780864856677,                       !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.450701306783709,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.483593965000646,                      !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.516486623217585,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.549379281434522,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.582271939651459,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.585020274795673,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.587768609939887,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.590516945084101,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.593265280228315,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.596013615372529,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.598761950516743,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.608424958930619,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.618087967344495,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.627750975758371,                      !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.637413984172248,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.647076992586124,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.656740001,                            !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.655614552301537,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.654489103603073,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.65336365490461,                       !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.652238206206147,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.651112757507684,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.649987308809221,                      !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.648861860110757,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.647736411412294,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.646610962713831,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.645485514015367,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.644360065316904,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.643234616618441,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.642109167919978,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.640983719221514,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.639858270523051,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.638732821824588,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.637607373126124,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.636481924427661,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.635637837903814,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.636078750889208,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.636519663874603,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.636960576859997,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.637401489845392,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.637842402830787,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.638283315816181,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.637389192750002,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.636495069683821,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.635600946617641,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.634706823551462,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.633812700485281,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.632918577419102,                      !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.625941058511927,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.618963539604754,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.61198602069758,                       !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.605008501790406,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.598030982883233,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.591053463976058,                      !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.579087655043982,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.567121846111906,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.55515603717983,                       !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.543190228247754,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.531224419315678,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.519258610383601,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.500286257192715,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.48131390400183,                       !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.462341550810944,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.443369197620059,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.424396844429173,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.405424491238287,                      !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.396371908888258,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.38731932653823,                       !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.378266744188201,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.369214161838173,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.360161579488144,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.351108997138116,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.349263843786683,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.34741869043525,                       !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.345573537083818,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.343728383732385,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.341883230380952,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.340038077029519,                      !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.338192923678087,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.336347770326654,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.334502616975221,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.332657463623788,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.330812310272356,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.328967156920923,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.32712200356949,                       !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.325276850218057,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.323431696866624,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.321586543515192,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.319741390163759,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.317896236812326,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.316512371798752,                      !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.297433542669674,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.278354713540597,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.259275884411519,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.240197055282442,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.221118226153363,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.202039397024287,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.193443816141219,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.184848235258152,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.176252654375084,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.167657073492016,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.159061492608948,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.150465911725881,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.138554889766447,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.126643867807015,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.114732845847581,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.102821823888148,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.0909108019287143,                     !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.0789997799692819,                     !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.0662490427981545,                     !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.0534983056270258,                     !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.0407475684558984;                     !- Value Until Time 166

OS:Schedule:Day,
  {593997f2-bba8-4be8-8379-7d01f1b56f56}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {0e15e51b-9963-4f49-b06b-b42cc03407ad}, !- Default Day Schedule Name
  {f358b831-1fb2-4e25-9c6b-df85e6c9f3a4}, !- Summer Design Day Schedule Name
  {38fd526a-6de1-4426-a31c-b0dbb368859a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e15e51b-9963-4f49-b06b-b42cc03407ad}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.3001,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2999,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.2976,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.29345,                                !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2951,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.287,                                  !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.295158333333333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.28055,                                !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.295216666666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.2741,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.295275,                               !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.26765,                                !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.295333333333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2612,                                 !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.295391666666667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.259366666666667,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.29545,                                !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.257533333333333,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.289325,                               !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.2557,                                 !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.2832,                                 !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.253866666666667,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.277075,                               !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.252033333333333,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.27095,                                !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2502,                                 !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.264825,                               !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.25545,                                !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2587,                                 !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.2607,                                 !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.268083333333333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.26595,                                !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.277466666666667,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.2712,                                 !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.28685,                                !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.27645,                                !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.296233333333334,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.2817,                                 !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.2817,                                 !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.305616666666667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.295316666666667,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.315,                                  !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.308933333333333,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.32255,                                !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.336166666666667,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.349783333333333,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.3634,                                 !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.3878,                                 !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.4122,                                 !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.4366,                                 !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.461,                                  !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.4854,                                 !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.5098,                                 !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.536916666666667,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.564033333333333,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.59115,                                !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.618266666666667,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.645383333333334,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.6725,                                 !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.696833333333333,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.721166666666667,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.7455,                                 !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.769833333333333,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.794166666666667,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.8185,                                 !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.827833333333333,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.837166666666667,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.8465,                                 !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.855833333333333,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.865166666666667,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.8745,                                 !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.876862666666667,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.879225333333333,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.881588,                               !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.883950666666666,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.886313333333333,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.888676,                               !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.891038666666667,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.893401333333333,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.895764,                               !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.898126666666667,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.900489333333333,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.902852,                               !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.905214666666667,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.907577333333333,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.90994,                                !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.912302666666667,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.914665333333333,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.917028,                               !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.9188,                                 !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.920516666666667,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.922233333333333,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.92395,                                !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.925666666666667,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.927383333333333,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.9291,                                 !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.931766666666667,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.934433333333333,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.9371,                                 !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.939766666666667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.942433333333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.9451,                                 !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.947166666666667,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.949233333333333,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.9513,                                 !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.953366666666667,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.955433333333333,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.9575,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.953283333333333,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.949066666666667,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.94485,                                !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.940633333333333,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.936416666666667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.9322,                                 !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.9178,                                 !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.9034,                                 !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.889,                                  !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.8746,                                 !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.8602,                                 !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.8458,                                 !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.82105,                                !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.7963,                                 !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.771549999999999,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.746799999999999,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.722049999999999,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.6973,                                 !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.689353333333333,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.681406666666666,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.67346,                                !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.665513333333333,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.657566666666666,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.64962,                                !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.641673333333333,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.633726666666666,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.625779999999999,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.617833333333333,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.609886666666666,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.601939999999999,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.593993333333333,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.586046666666666,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.578099999999999,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.570153333333332,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.562206666666666,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.554259999999999,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5483,                                 !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.528583333333333,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.508866666666666,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.48915,                                !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.469433333333333,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.449716666666666,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.43,                                   !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.416766666666667,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.403533333333333,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.3903,                                 !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.377066666666666,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.363833333333333,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.3506,                                 !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.34385,                                !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.3371,                                 !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.33035,                                !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.3236,                                 !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.31685,                                !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.3101,                                 !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.3076,                                 !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.3051,                                 !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.3026;                                 !- Value Until Time 166

OS:Schedule:Day,
  {f358b831-1fb2-4e25-9c6b-df85e6c9f3a4}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63571751-5b88-40b5-a3b0-548df9df6e32}, !- Handle
  Schedule Rule 17,                       !- Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59e0766d-cfbb-434e-8e2c-31c18cbcac99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {59e0766d-cfbb-434e-8e2c-31c18cbcac99}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.264504006988934,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.229650471753058,                      !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.262177137449039,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.229155393127548,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.259850267909144,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.228660314502038,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.257452437099592,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.228165235876529,                      !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.255054606290041,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.227670157251019,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.252656775480489,                      !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.22717507862551,                       !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.250258944670937,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.22668,                                !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.247861113861386,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.228049717530576,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.245463283051835,                      !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.229419435061154,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.243025845952242,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.23078915259173,                       !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.24058840885265,                       !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.232158870122306,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.238150971753058,                      !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.233528587652883,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.235713534653465,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.23489830518346,                       !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.233276097553873,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.238297845078625,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.230838660454281,                      !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.241697384973792,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.23235690157251,                       !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.245096924868957,                      !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.23387514269074,                       !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.248496464764123,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.235393383808969,                      !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.25189600465929,                       !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.236911624927198,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.255295544554455,                      !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.255295544554455,                      !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.238429866045428,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.263414834012813,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.239948107163658,                      !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.271534123471171,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.279653412929528,                      !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.287772702387886,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.295891991846243,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.304011281304601,                      !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.314011869539895,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.324012457775189,                      !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.334013046010483,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.344013634245778,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.354014222481072,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.364014810716366,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.376424781595806,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.388834752475248,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.401244723354688,                      !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.413654694234129,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.426064665113571,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.438474635993011,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.448112166569598,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.457749697146186,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.467387227722772,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.477024758299359,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.486662288875947,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.496299819452533,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.500970061153174,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.505640302853814,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.510310544554455,                      !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.514980786255096,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.519651027955736,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.524321269656377,                      !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.525546424228305,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.526771578800233,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.527996733372161,                      !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.529221887944088,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.530447042516017,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.531672197087944,                      !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.532897351659872,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.5341225062318,                        !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.535347660803727,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.536572815375655,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.537797969947583,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.539023124519511,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.540248279091438,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.541473433663367,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.542698588235294,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.543923742807222,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.54514889737915,                       !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.546374051951077,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.547292917880023,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.548992687827607,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.550692457775189,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.552392227722772,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.554091997670356,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.555791767617938,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.557491537565521,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.558894260337799,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.560296983110075,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.561699705882353,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.563102428654631,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.564505151426907,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.565907874199185,                      !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.566039895165987,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.56617191613279,                       !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.566303937099592,                      !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.566435958066395,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.566567979033198,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.5667,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.561386156086197,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.556072312172394,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.550758468258591,                      !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.545444624344787,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.540130780430985,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.534816936517181,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.526928683750728,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.519040430984275,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.511152178217822,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.503263925451368,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.495375672684916,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.487487419918462,                      !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.476925742574257,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.466364065230053,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.455802387885847,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.445240710541642,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.434679033197437,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.424117355853232,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.42089604426325,                       !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.417674732673267,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.414453421083285,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.411232109493303,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.408010797903319,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.404789486313337,                      !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.401568174723354,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.398346863133372,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.39512555154339,                       !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.391904239953406,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.388682928363424,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.385461616773442,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.382240305183459,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.379018993593477,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.375797682003494,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.372576370413511,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.369355058823529,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.366133747233547,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.36371776354106,                       !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.356572128712871,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.349426493884683,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.342280859056494,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.335135224228305,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.327989589400116,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.320843954571928,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.315596121141526,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.310348287711124,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.305100454280722,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.29985262085032,                       !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.294604787419918,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.289356953989517,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.286766042516016,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.284175131042516,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.281584219569016,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.278993308095515,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.276402396622015,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.273811485148515,                      !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.27148461560862,                       !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.269157746068725,                      !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.266830876528829;                      !- Value Until Time 166

OS:Schedule:Rule,
  {dd2dbd98-a15e-431b-9826-47fc677f6628}, !- Handle
  Schedule Rule 18,                       !- Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4049b745-e3f2-4f4f-bdd2-e03105d00252}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4049b745-e3f2-4f4f-bdd2-e03105d00252}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.423530962816344,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.423368514067581,                      !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.421500353456808,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.418129541919977,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.419469744097271,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.412890569772374,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.419517124982327,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.40765159762477,                       !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.419564505867383,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.402412625477167,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.419611886752439,                      !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.397173653329563,                      !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.419659267637494,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.39193468118196,                       !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.419706648522551,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.390445567651633,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.419754029407606,                      !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.388956454121306,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.414779036476743,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.38746734059098,                       !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.409804043545879,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.385978227060653,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.404829050615015,                      !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.384489113530326,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.399854057684151,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.383,                                  !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.394879064753287,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.387264279655026,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.389904071822423,                      !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.391528559310052,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.397525625618549,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.395792838965078,                      !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.405147179414676,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.400057118620105,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.412768733210802,                      !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.404321398275131,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.420390287006928,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.408585677930157,                      !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.408585677930157,                      !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.428011840803054,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.419645730241765,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.43563339459918,                       !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.430705782553372,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.44176583486498,                       !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.452825887176587,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.463885939488194,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.474945991799802,                      !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.494764739148876,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.51458348649795,                       !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.534402233847024,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.554220981196098,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.574039728545172,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.593858475894246,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.615883818747349,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.637909161600452,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.659934504453556,                      !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.681959847306659,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.703985190159763,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.726010533012866,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.745775130779018,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.765539728545172,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.785304326311325,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.805068924077478,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.824833521843631,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.844598119609784,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.852179061218719,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.859760002827655,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.86734094443659,                       !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.874921886045525,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.882502827654461,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.890083769263396,                      !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.892002830482115,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.893921891700834,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.895840952919553,                      !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.897760014138272,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.899679075356991,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.90159813657571,                       !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.90351719779443,                       !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.905436259013148,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.907355320231868,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.909274381450587,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.911193442669306,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.913112503888025,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.915031565106744,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.916950626325463,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.918869687544182,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.920788748762902,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.92270780998162,                       !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.924626871200339,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.926066167114379,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.927460518874594,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.928854870634808,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
