  0.930249222395023,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.931643574155238,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.933037925915453,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.934432277675668,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.936598260992507,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.938764244309345,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.940930227626184,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.943096210943023,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.945262194259861,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.9474281775767,                        !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.94910681464725,                       !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.9507854517178,                        !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.95246408878835,                       !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.9541427258589,                        !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.95582136292945,                       !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.9575,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.954075038880249,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.950650077760498,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.947225116640746,                      !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.943800155520995,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.940375194401244,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.936950233281493,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.925253923370564,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.913557613459635,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.901861303548706,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.890164993637777,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.878468683726849,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.86677237381592,                       !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.846669341156511,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.826566308497102,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.806463275837692,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.786360243178283,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.766257210518874,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.746154177859466,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.739699547575286,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.733244917291107,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.726790287006928,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.720335656722748,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.713881026438569,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.70742639615439,                       !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.70097176587021,                       !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.694517135586031,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.688062505301851,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.681607875017673,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.675153244733493,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.668698614449314,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.662243984165135,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.655789353880955,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.649334723596776,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.642880093312596,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.636425463028417,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.629970832744238,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.625129860031104,                      !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.609115120882228,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.593100381733352,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.577085642584476,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.5610709034356,                        !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.545056164286724,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.529041425137848,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.518292732928036,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.507544040718224,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.496795348508412,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.4860466562986,                        !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.475297964088788,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.464549271878976,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.459066626608229,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.453583981337481,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.448101336066733,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.442618690795985,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.437136045525237,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.431653400254489,                      !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.429622790894953,                      !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.427592181535416,                      !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.42556157217588;                       !- Value Until Time 166

OS:Schedule:Rule,
  {64a74411-2c73-45a7-bf45-79a44add4786}, !- Handle
  Schedule Rule 19,                       !- Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf4ccee9-3de3-4ef4-928e-ec8b37eee958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {bf4ccee9-3de3-4ef4-928e-ec8b37eee958}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.341457723577236,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.341363246554916,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.250821555587023,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.250002149104971,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.249182742622922,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.24836333614087,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.247543929658819,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.246724523176769,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.245905116694718,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.244191812232247,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.242478507769779,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240765203307308,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.239051898844838,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.23733859438237,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.235625289919899,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.235625289919899,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.340040568242424,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.339946091220104,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.339851614197784,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.339757137175463,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.339662660153141,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.339568183130821,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.204897546842994,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.339473706108501,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.33937922908618,                       !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.339284752063858,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.339190275041538,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.339095798019218,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.339001320996897,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.18780174796748,                       !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.338906843974575,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1879879767134,                        !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.338812366952255,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.188174205459322,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.338717889929934,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.338623412907614,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.338528935885292,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.338434458862972,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.338339981840651,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.338245504818331,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.338151027796009,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.338056550773689,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.337962073751368,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.337867596729048,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.337773119706726,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.337678642684405,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.337584165662085,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.337489688639765,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.337395211617445,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.337300734595122,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.337206257572802,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.337111780550482,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.337017303528162,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.191451831387524,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.336922826505839,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.191973271876103,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.336828349483519,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.19249471236468,                       !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.336733872461199,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.193612084840204,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.336639395438879,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.194729457315727,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.336544918416556,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.195846829791251,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.336450441394236,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.196964202266775,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.336355964371916,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.198081574742299,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.336261487349596,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.199198947217823,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.199198947217823,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.200875005931108,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.202551064644394,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.20422712335768,                       !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.205903182070966,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.207579240784251,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.209255299497537,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.209255299497537,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.33550567117103,                       !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.335411194148709,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.335316717126389,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.335222240104067,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.335127763081747,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.335033286059426,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.334938809037106,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.334844332014784,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.334749854992464,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.334655377970143,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.334560900947823,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.334466423925503,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.334371946903181,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.33427746988086,                       !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.33418299285854,                       !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.33408851583622,                       !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.3339940388139,                        !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.333899561791577,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.333805084769257,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.333710607746937,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.333616130724617,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.333521653702294,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.333427176679974,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.333332699657654,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.333238222635333,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.333143745613011,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.333049268590691,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.332954791568371,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.33286031454605,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.33276583752373,                       !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.332671360501408,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.332576883479088,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.332482406456767,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.332387929434447,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.332293452412125,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.332198975389805,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.332104498367484,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.332010021345164,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.331915544322844,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.331821067300522,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.331726590278201,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.331632113255881,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.331537636233561,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.331443159211241,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.331348682188918,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.331254205166598,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.331159728144278,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.331065251121958,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.330970774099635,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.330876297077315,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.330781820054995,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.330687343032675,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.330592866010352,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.330498388988032,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.330403911965712,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.330309434943392,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.330214957921071,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.330120480898749,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.330026003876429,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.329931526854109,                      !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.325871740193038,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.32181195353197,                       !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.317752166870899,                      !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.313692380209828,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.30963259354876,                       !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.30557280688769,                       !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.300842596741305,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.296112386594922,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.291382176448537,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.286651966302152,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.28192175615577,                       !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.277191546009385,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.274249131823838,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.271306717638293,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.268364303452747,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.2654218892672,                        !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.262479475081655,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.259537060896109,                      !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.258084476677927,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.256631892459747,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.255179308241566;                      !- Value Until Time 159

OS:Schedule:Rule,
  {50edaeec-84a0-44eb-84a6-b2b694a50810}, !- Handle
  Schedule Rule 20,                       !- Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af3731fc-29f5-4ebd-a8f0-5f13d71c3a3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {af3731fc-29f5-4ebd-a8f0-5f13d71c3a3e}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.290579674796748,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.290546556395524,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.252321297702714,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.246482523566913,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.24064374943111,                       !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.234804975295309,                      !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.228966201159507,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.223127427023704,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.217288652887903,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.211368407485091,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.205448162082277,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.199527916679464,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.193607671276652,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.187687425873838,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.181767180471025,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.181767180471025,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.290082898778386,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.290049780377162,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.290016661975938,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.289983543574714,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.28995042517349,                       !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.289917306772266,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.159818821138211,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.289884188371042,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.289851069969818,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.289817951568594,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.28978483316737,                       !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.289751714766146,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.289718596364922,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.168568835215213,                      !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.289685477963698,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.169193448262298,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.289652359562474,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.169818061309385,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.28961924116125,                       !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.289586122760026,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.289553004358802,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.289519885957578,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.289486767556354,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.28945364915513,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.289420530753906,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.289387412352682,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.289354293951458,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.289321175550234,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.28928805714901,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.289254938747786,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.28922182034656,                       !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.289188701945336,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.289155583544112,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.289122465142888,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.289089346741664,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.28905622834044,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.289023109939216,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.19279295860654,                       !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.288989991537992,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.193634828365654,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.288956873136768,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.194476698124771,                      !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.288923754735544,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.194558169391782,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.28889063633432,                       !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.194639640658793,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.288857517933096,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.194721111925804,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.288824399531872,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.194802583192815,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.288791281130648,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.194884054459827,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.288758162729424,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.194965525726838,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.194965525726838,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.194340912679753,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.193716299632666,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.19309168658558,                       !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.192467073538495,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.191842460491408,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.191217847444323,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.191217847444323,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.288493215519632,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.288460097118408,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.288426978717184,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.28839386031596,                       !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.288360741914736,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.288327623513512,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.288294505112288,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.288261386711064,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.28822826830984,                       !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.288195149908616,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.288162031507392,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.288128913106168,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.288095794704943,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.288062676303719,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.288029557902495,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.287996439501271,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.287963321100047,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.287930202698823,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.287897084297599,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.287863965896374,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.287830847495151,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.287797729093927,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.287764610692702,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.287731492291479,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.287698373890255,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.28766525548903,                       !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.287632137087806,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.287599018686582,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.287565900285359,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.287532781884134,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.28749966348291,                       !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.287466545081687,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.287433426680462,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.287400308279238,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.287367189878014,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.28733407147679,                       !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.287300953075566,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.287267834674342,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.287234716273118,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.287201597871894,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.28716847947067,                       !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.287135361069446,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.287102242668222,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.287069124266998,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.287036005865774,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.287002887464549,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.286969769063325,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.286936650662101,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.286903532260877,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.286870413859653,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.286837295458429,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.286804177057205,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.286771058655981,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.286737940254757,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.286704821853533,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.286671703452309,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.286638585051085,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.286605466649861,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.286572348248637,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.286539229847413,                      !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.284964118685196,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.283389007522981,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.281813896360764,                      !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.280238785198547,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.278663674036332,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.277088562874115,                      !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.279288287083417,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.281488011292719,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.283687735502021,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.285887459711323,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.288087183920625,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.290286908129927,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.288277283543652,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.286267658957375,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.284258034371099,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.282248409784824,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.280238785198547,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.278229160612271,                      !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.273911183460678,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.269593206309086,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.265275229157493;                      !- Value Until Time 159

OS:Schedule:Rule,
  {4d0f12b8-dfd9-4675-9f26-31b61e6cd6a1}, !- Handle
  Schedule Rule 21,                       !- Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fa55eef-544b-43ed-9701-53497c536869}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3fa55eef-544b-43ed-9701-53497c536869}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.341457723577236,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.341363246554916,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.250821555587023,                      !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.250002149104971,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.249182742622922,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.24836333614087,                       !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.247543929658819,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.246724523176769,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.245905116694718,                      !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.244191812232247,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.242478507769779,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240765203307308,                      !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.239051898844838,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.23733859438237,                       !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.235625289919899,                      !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.235625289919899,                      !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.340040568242424,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.339946091220104,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.339851614197784,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.339757137175463,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.339662660153141,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.339568183130821,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.204897546842994,                      !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.339473706108501,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.33937922908618,                       !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.339284752063858,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.339190275041538,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.339095798019218,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.339001320996897,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.18780174796748,                       !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.338906843974575,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1879879767134,                        !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.338812366952255,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.188174205459322,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.338717889929934,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.338623412907614,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.338528935885292,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.338434458862972,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.338339981840651,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.338245504818331,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.338151027796009,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.338056550773689,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.337962073751368,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.337867596729048,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.337773119706726,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.337678642684405,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.337584165662085,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.337489688639765,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.337395211617445,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.337300734595122,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.337206257572802,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.337111780550482,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.337017303528162,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.191451831387524,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.336922826505839,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.191973271876103,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.336828349483519,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.19249471236468,                       !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.336733872461199,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.193612084840204,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.336639395438879,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.194729457315727,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.336544918416556,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.195846829791251,                      !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.336450441394236,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.196964202266775,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.336355964371916,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.198081574742299,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.336261487349596,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.199198947217823,                      !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.199198947217823,                      !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.200875005931108,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.202551064644394,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.20422712335768,                       !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.205903182070966,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.207579240784251,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.209255299497537,                      !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.209255299497537,                      !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.33550567117103,                       !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.335411194148709,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.335316717126389,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.335222240104067,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.335127763081747,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.335033286059426,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.334938809037106,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.334844332014784,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.334749854992464,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.334655377970143,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.334560900947823,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.334466423925503,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.334371946903181,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.33427746988086,                       !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.33418299285854,                       !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.33408851583622,                       !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.3339940388139,                        !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.333899561791577,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.333805084769257,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.333710607746937,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.333616130724617,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.333521653702294,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.333427176679974,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.333332699657654,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.333238222635333,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.333143745613011,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.333049268590691,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.332954791568371,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.33286031454605,                       !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.33276583752373,                       !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.332671360501408,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.332576883479088,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.332482406456767,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.332387929434447,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.332293452412125,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.332198975389805,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.332104498367484,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.332010021345164,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.331915544322844,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.331821067300522,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.331726590278201,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.331632113255881,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.331537636233561,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.331443159211241,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.331348682188918,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.331254205166598,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.331159728144278,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.331065251121958,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.330970774099635,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.330876297077315,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.330781820054995,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.330687343032675,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.330592866010352,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.330498388988032,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.330403911965712,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.330309434943392,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.330214957921071,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.330120480898749,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.330026003876429,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.329931526854109,                      !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.325871740193038,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.32181195353197,                       !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.317752166870899,                      !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.313692380209828,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.30963259354876,                       !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.30557280688769,                       !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.300842596741305,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.296112386594922,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.291382176448537,                      !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.286651966302152,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.28192175615577,                       !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.277191546009385,                      !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.274249131823838,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.271306717638293,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.268364303452747,                      !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.2654218892672,                        !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.262479475081655,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.259537060896109,                      !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.258084476677927,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.256631892459747,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.255179308241566;                      !- Value Until Time 159

OS:Schedule:Day,
  {38fd526a-6de1-4426-a31c-b0dbb368859a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Handle
  SecondarySchool Infil,                  !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {5264ba08-4559-4ff8-8920-cc449d6153ab}, !- Default Day Schedule Name
  {fa2cc1f6-b04e-48e2-985e-68e6a4671f57}, !- Summer Design Day Schedule Name
  {b98f8092-7158-42c9-9028-903abc680b3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5264ba08-4559-4ff8-8920-cc449d6153ab}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b98f8092-7158-42c9-9028-903abc680b3e}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa2cc1f6-b04e-48e2-985e-68e6a4671f57}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {53fce915-4e27-489e-a67c-adb3d1fb9763}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {370a6c8b-7827-46ee-9932-b9e945f00094}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {53fce915-4e27-489e-a67c-adb3d1fb9763}, !- People Definition Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7f7c8be1-1352-40d9-93e3-a336b8d7575b}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ff73d4dd-84fe-4b76-a8bc-381eca390e4c}, !- Handle
  {7f7c8be1-1352-40d9-93e3-a336b8d7575b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {95523efa-4d2c-4d81-aa87-384cfccdcb5b}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72652016554033,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fc06bcfe-094d-4139-91bd-c4134e7110b3}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {95523efa-4d2c-4d81-aa87-384cfccdcb5b}, !- Electric Equipment Definition Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7e9974db-6c79-4701-b4b9-edaea4ed98b4}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {011d8932-0332-4c5f-9c7a-0065214cdefb}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {e44a08be-5c3b-4c50-b54a-ddbbb64d2d81}, !- Default Day Schedule Name
  {67862bda-251e-482e-90cf-c537a6df1fae}, !- Summer Design Day Schedule Name
  {c85300f1-339c-413b-a843-8e8875aa7c15}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e44a08be-5c3b-4c50-b54a-ddbbb64d2d81}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666657,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333233,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0291666666666666,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0583333333333333,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.145833333333333,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.204166666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.233333333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.291666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.320833333333334,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.379166666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.408333333333334,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.437500000000001,                      !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.466666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.495833333333334,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.525000000000001,                      !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.554166666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.583333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.612500000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.641666666666667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.670833333333334,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  52,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  2,                                      !- Minute 30
  0.685034013605442,                      !- Value Until Time 30
  14,                                     !- Hour 31
  12,                                     !- Minute 31
  0.670068027210884,                      !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.655102040816327,                      !- Value Until Time 32
  14,                                     !- Hour 33
  32,                                     !- Minute 33
  0.640136054421769,                      !- Value Until Time 33
  14,                                     !- Hour 34
  42,                                     !- Minute 34
  0.625170068027211,                      !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.610204081632653,                      !- Value Until Time 35
  15,                                     !- Hour 36
  2,                                      !- Minute 36
  0.595238095238096,                      !- Value Until Time 36
  15,                                     !- Hour 37
  12,                                     !- Minute 37
  0.580272108843538,                      !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.56530612244898,                       !- Value Until Time 38
  15,                                     !- Hour 39
  32,                                     !- Minute 39
  0.550340136054422,                      !- Value Until Time 39
  15,                                     !- Hour 40
  42,                                     !- Minute 40
  0.535374149659865,                      !- Value Until Time 40
  15,                                     !- Hour 41
  52,                                     !- Minute 41
  0.520408163265307,                      !- Value Until Time 41
  16,                                     !- Hour 42
  2,                                      !- Minute 42
  0.505442176870749,                      !- Value Until Time 42
  16,                                     !- Hour 43
  12,                                     !- Minute 43
  0.490476190476191,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.475510204081633,                      !- Value Until Time 44
  16,                                     !- Hour 45
  32,                                     !- Minute 45
  0.460544217687075,                      !- Value Until Time 45
  16,                                     !- Hour 46
  42,                                     !- Minute 46
  0.445578231292517,                      !- Value Until Time 46
  16,                                     !- Hour 47
  52,                                     !- Minute 47
  0.430612244897959,                      !- Value Until Time 47
  17,                                     !- Hour 48
  2,                                      !- Minute 48
  0.415646258503401,                      !- Value Until Time 48
  17,                                     !- Hour 49
  12,                                     !- Minute 49
  0.400680272108843,                      !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.385714285714285,                      !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.370748299319727,                      !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.355782312925169,                      !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.340816326530612,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.325850340136054,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.310884353741496,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.295918367346938,                      !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.28095238095238,                       !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.265986394557822,                      !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.251020408163264,                      !- Value Until Time 59
  19,                                     !- Hour 60
  2,                                      !- Minute 60
  0.236054421768706,                      !- Value Until Time 60
  19,                                     !- Hour 61
  12,                                     !- Minute 61
  0.221088435374148,                      !- Value Until Time 61
  19,                                     !- Hour 62
  22,                                     !- Minute 62
  0.20612244897959,                       !- Value Until Time 62
  19,                                     !- Hour 63
  32,                                     !- Minute 63
  0.191156462585032,                      !- Value Until Time 63
  19,                                     !- Hour 64
  42,                                     !- Minute 64
  0.176190476190474,                      !- Value Until Time 64
  19,                                     !- Hour 65
  52,                                     !- Minute 65
  0.161224489795916,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.15,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.15,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.141666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.125,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.116666666666666,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.108333333333333,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0999999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0916666666666662,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0833333333333329,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0749999999999995,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0666666666666661,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0583333333333327,                     !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0499999999999993,                     !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0416666666666659,                     !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0333333333333325,                     !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0249999999999991;                     !- Value Until Time 82

OS:Schedule:Rule,
  {76012988-df5c-4647-88eb-3e59c0bbe620}, !- Handle
  Schedule Rule 22,                       !- Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1b44e22e-1ce2-48d3-9de0-ef23b87c1b7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b44e22e-1ce2-48d3-9de0-ef23b87c1b7f}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666657,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333233,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0291666666666666,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0583333333333333,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.116666666666667,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.145833333333333,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.175,                                  !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.204166666666667,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.233333333333334,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.291666666666667,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.320833333333334,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.379166666666667,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.408333333333334,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.437500000000001,                      !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.466666666666667,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.495833333333334,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.525000000000001,                      !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.554166666666667,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.583333333333334,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.612500000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.641666666666667,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.670833333333334,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.7,                                    !- Value Until Time 28
  13,                                     !- Hour 29
  52,                                     !- Minute 29
  0.7,                                    !- Value Until Time 29
  14,                                     !- Hour 30
  2,                                      !- Minute 30
  0.685034013605442,                      !- Value Until Time 30
  14,                                     !- Hour 31
  12,                                     !- Minute 31
  0.670068027210884,                      !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.655102040816327,                      !- Value Until Time 32
  14,                                     !- Hour 33
  32,                                     !- Minute 33
  0.640136054421769,                      !- Value Until Time 33
  14,                                     !- Hour 34
  42,                                     !- Minute 34
  0.625170068027211,                      !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.610204081632653,                      !- Value Until Time 35
  15,                                     !- Hour 36
  2,                                      !- Minute 36
  0.595238095238096,                      !- Value Until Time 36
  15,                                     !- Hour 37
  12,                                     !- Minute 37
  0.580272108843538,                      !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.56530612244898,                       !- Value Until Time 38
  15,                                     !- Hour 39
  32,                                     !- Minute 39
  0.550340136054422,                      !- Value Until Time 39
  15,                                     !- Hour 40
  42,                                     !- Minute 40
  0.535374149659865,                      !- Value Until Time 40
  15,                                     !- Hour 41
  52,                                     !- Minute 41
  0.520408163265307,                      !- Value Until Time 41
  16,                                     !- Hour 42
  2,                                      !- Minute 42
  0.505442176870749,                      !- Value Until Time 42
  16,                                     !- Hour 43
  12,                                     !- Minute 43
  0.490476190476191,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.475510204081633,                      !- Value Until Time 44
  16,                                     !- Hour 45
  32,                                     !- Minute 45
  0.460544217687075,                      !- Value Until Time 45
  16,                                     !- Hour 46
  42,                                     !- Minute 46
  0.445578231292517,                      !- Value Until Time 46
  16,                                     !- Hour 47
  52,                                     !- Minute 47
  0.430612244897959,                      !- Value Until Time 47
  17,                                     !- Hour 48
  2,                                      !- Minute 48
  0.415646258503401,                      !- Value Until Time 48
  17,                                     !- Hour 49
  12,                                     !- Minute 49
  0.400680272108843,                      !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.385714285714285,                      !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.370748299319727,                      !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.355782312925169,                      !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.340816326530612,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.325850340136054,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.310884353741496,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.295918367346938,                      !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.28095238095238,                       !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.265986394557822,                      !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.251020408163264,                      !- Value Until Time 59
  19,                                     !- Hour 60
  2,                                      !- Minute 60
  0.236054421768706,                      !- Value Until Time 60
  19,                                     !- Hour 61
  12,                                     !- Minute 61
  0.221088435374148,                      !- Value Until Time 61
  19,                                     !- Hour 62
  22,                                     !- Minute 62
  0.20612244897959,                       !- Value Until Time 62
  19,                                     !- Hour 63
  32,                                     !- Minute 63
  0.191156462585032,                      !- Value Until Time 63
  19,                                     !- Hour 64
  42,                                     !- Minute 64
  0.176190476190474,                      !- Value Until Time 64
  19,                                     !- Hour 65
  52,                                     !- Minute 65
  0.161224489795916,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.15,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.15,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.141666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.125,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.116666666666666,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.108333333333333,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0999999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0916666666666662,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0833333333333329,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0749999999999995,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0666666666666661,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0583333333333327,                     !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0499999999999993,                     !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0416666666666659,                     !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0333333333333325,                     !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0249999999999991;                     !- Value Until Time 82

OS:Schedule:Day,
  {67862bda-251e-482e-90cf-c537a6df1fae}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7db20a32-bd28-4f1c-9844-173f954aa90c}, !- Handle
  Schedule Rule 23,                       !- Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {acbbf9d7-b927-453a-904f-a0570bd97f8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {acbbf9d7-b927-453a-904f-a0570bd97f8b}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8ce0b05-ebe7-43f0-91f5-91dd87330142}, !- Handle
  Schedule Rule 24,                       !- Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cc79823c-245e-48c7-a030-f70d8b7f4206}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc79823c-245e-48c7-a030-f70d8b7f4206}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a9f14e79-c683-4591-91d7-2abafec362a8}, !- Handle
  Schedule Rule 25,                       !- Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4745a4ae-b6b7-4bbe-b4fa-9d4f6f7384ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4745a4ae-b6b7-4bbe-b4fa-9d4f6f7384ed}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b7b455c1-d912-4223-adc1-d1201cfea4ba}, !- Handle
  Schedule Rule 26,                       !- Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed81418b-8782-46c4-a941-850e1a6ce278}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed81418b-8782-46c4-a941-850e1a6ce278}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c85300f1-339c-413b-a843-8e8875aa7c15}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {577d1b92-0871-4f99-afcf-f3d400585bde}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {baae49b1-0cde-4105-ac36-3f326d40d167}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {577d1b92-0871-4f99-afcf-f3d400585bde}, !- People Definition Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {146d8132-6817-467f-b41e-f83025a706ed}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fc57887c-0fb7-4532-b57f-5360c00a440d}, !- Handle
  {146d8132-6817-467f-b41e-f83025a706ed}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {a238b92f-54e6-44fa-8479-014c83a2656e}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.45304032031675,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0a4e343-67d3-4d1d-84bc-ad983cf3119c}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {a238b92f-54e6-44fa-8479-014c83a2656e}, !- Electric Equipment Definition Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7fe9d596-60ec-467d-9134-d35784ea2b3a}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a9999f6-c361-44aa-a8cf-333a7b3588f2}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {9029bd9d-577a-43c8-b578-e0e949f4e226}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d7e0b5eb-3d1c-4df1-93aa-1e62c075c58b}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {9029bd9d-577a-43c8-b578-e0e949f4e226}, !- People Definition Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {50a5bb9f-8d15-48b9-96b7-1cfb900b6c1c}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {be2b9f23-de64-4d17-8fe1-19a022f0475c}, !- Handle
  {50a5bb9f-8d15-48b9-96b7-1cfb900b6c1c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {929c588b-71e1-43a7-8d53-cc84740a3eaf}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.854896954932799,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8bbf6074-2d11-4140-9e68-254176614186}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {929c588b-71e1-43a7-8d53-cc84740a3eaf}, !- Electric Equipment Definition Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8a68733-b707-4dde-8fc5-e71f8d3807eb}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ed613f29-701c-42a1-9c14-c231aff792ee}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cbd46a52-e0a1-4394-a47a-eb0609ebb1cc}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {610fb051-80d6-46eb-a889-3ee222aac3cf}, !- Handle
  SecondarySchool Gym People,             !- Name
  {cbd46a52-e0a1-4394-a47a-eb0609ebb1cc}, !- People Definition Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {91aba742-1966-4183-84e4-ef34d988e503}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {275fd801-01ae-4e1d-a27a-ecbe0e73b9a3}, !- Handle
  {91aba742-1966-4183-84e4-ef34d988e503}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {11d681b4-c5b7-4857-8d1d-22e5fd00bdbb}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72837863002115,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7e1333f1-449d-4a14-b353-58d6776af10c}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {11d681b4-c5b7-4857-8d1d-22e5fd00bdbb}, !- Electric Equipment Definition Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7cd23394-b688-4776-9002-276af05e352c}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {86f554b7-6751-4ac8-9926-0eb048dac81f}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {0688fc38-874c-4b85-a789-6499f1a2acff}, !- Default Day Schedule Name
  {109c1557-8067-42c4-8478-332bc0c3357d}, !- Summer Design Day Schedule Name
  {4e58d571-5130-4095-86e5-710611a21c14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0688fc38-874c-4b85-a789-6499f1a2acff}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.10555555555555,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0527777777777714,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0145833333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0291666666666666,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.04375,                                !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0729166666666667,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0875000000000001,                     !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.102083333333333,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.116666666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.13125,                                !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.145833333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.160416666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.175,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.189583333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.204166666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.21875,                                !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.233333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.247916666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.2625,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.277083333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.291666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.30625,                                !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.320833333333334,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.335416666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  52,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  2,                                      !- Minute 30
  0.366326530612245,                      !- Value Until Time 30
  14,                                     !- Hour 31
  12,                                     !- Minute 31
  0.38265306122449,                       !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.398979591836735,                      !- Value Until Time 32
  14,                                     !- Hour 33
  32,                                     !- Minute 33
  0.415306122448979,                      !- Value Until Time 33
  14,                                     !- Hour 34
  42,                                     !- Minute 34
  0.431632653061224,                      !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.447959183673469,                      !- Value Until Time 35
  15,                                     !- Hour 36
  2,                                      !- Minute 36
  0.464285714285714,                      !- Value Until Time 36
  15,                                     !- Hour 37
  12,                                     !- Minute 37
  0.480612244897959,                      !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.496938775510204,                      !- Value Until Time 38
  15,                                     !- Hour 39
  32,                                     !- Minute 39
  0.513265306122448,                      !- Value Until Time 39
  15,                                     !- Hour 40
  42,                                     !- Minute 40
  0.529591836734693,                      !- Value Until Time 40
  15,                                     !- Hour 41
  52,                                     !- Minute 41
  0.545918367346938,                      !- Value Until Time 41
  16,                                     !- Hour 42
  2,                                      !- Minute 42
  0.562244897959183,                      !- Value Until Time 42
  16,                                     !- Hour 43
  12,                                     !- Minute 43
  0.578571428571428,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.594897959183673,                      !- Value Until Time 44
  16,                                     !- Hour 45
  32,                                     !- Minute 45
  0.611224489795918,                      !- Value Until Time 45
  16,                                     !- Hour 46
  42,                                     !- Minute 46
  0.627551020408163,                      !- Value Until Time 46
  16,                                     !- Hour 47
  52,                                     !- Minute 47
  0.643877551020408,                      !- Value Until Time 47
  17,                                     !- Hour 48
  2,                                      !- Minute 48
  0.660204081632653,                      !- Value Until Time 48
  17,                                     !- Hour 49
  12,                                     !- Minute 49
  0.676530612244898,                      !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.692857142857143,                      !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.709183673469388,                      !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.725510204081633,                      !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.741836734693878,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.758163265306123,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.774489795918368,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.790816326530613,                      !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.807142857142858,                      !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.823469387755103,                      !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.839795918367348,                      !- Value Until Time 59
  19,                                     !- Hour 60
  2,                                      !- Minute 60
  0.856122448979593,                      !- Value Until Time 60
  19,                                     !- Hour 61
  12,                                     !- Minute 61
  0.872448979591838,                      !- Value Until Time 61
  19,                                     !- Hour 62
  22,                                     !- Minute 62
  0.888775510204083,                      !- Value Until Time 62
  19,                                     !- Hour 63
  32,                                     !- Minute 63
  0.905102040816328,                      !- Value Until Time 63
  19,                                     !- Hour 64
  42,                                     !- Minute 64
  0.921428571428573,                      !- Value Until Time 64
  19,                                     !- Hour 65
  52,                                     !- Minute 65
  0.937755102040818,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.95,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.95,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.897222222222222,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.844444444444444,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.791666666666666,                      !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.738888888888887,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.686111111111109,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.633333333333331,                      !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.580555555555553,                      !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.527777777777775,                      !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.474999999999997,                      !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.422222222222218,                      !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.36944444444444,                       !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.316666666666662,                      !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.263888888888884,                      !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.211111111111106,                      !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.158333333333328;                      !- Value Until Time 82

OS:Schedule:Rule,
  {60899214-29ff-40bb-98c9-0f982bb04cc8}, !- Handle
  Schedule Rule 27,                       !- Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a575f88d-6257-4e79-a8ce-d77740329ce8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a575f88d-6257-4e79-a8ce-d77740329ce8}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.10555555555555,                       !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.0527777777777714,                     !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0145833333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0291666666666666,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.04375,                                !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.0583333333333334,                     !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.0729166666666667,                     !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0875000000000001,                     !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.102083333333333,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.116666666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.13125,                                !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.145833333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.160416666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.175,                                  !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.189583333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.204166666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.21875,                                !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.233333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.247916666666667,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.2625,                                 !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.277083333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.291666666666667,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.30625,                                !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.320833333333334,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.335416666666667,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.35,                                   !- Value Until Time 28
  13,                                     !- Hour 29
  52,                                     !- Minute 29
  0.35,                                   !- Value Until Time 29
  14,                                     !- Hour 30
  2,                                      !- Minute 30
  0.366326530612245,                      !- Value Until Time 30
  14,                                     !- Hour 31
  12,                                     !- Minute 31
  0.38265306122449,                       !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.398979591836735,                      !- Value Until Time 32
  14,                                     !- Hour 33
  32,                                     !- Minute 33
  0.415306122448979,                      !- Value Until Time 33
  14,                                     !- Hour 34
  42,                                     !- Minute 34
  0.431632653061224,                      !- Value Until Time 34
  14,                                     !- Hour 35
  52,                                     !- Minute 35
  0.447959183673469,                      !- Value Until Time 35
  15,                                     !- Hour 36
  2,                                      !- Minute 36
  0.464285714285714,                      !- Value Until Time 36
  15,                                     !- Hour 37
  12,                                     !- Minute 37
  0.480612244897959,                      !- Value Until Time 37
  15,                                     !- Hour 38
  22,                                     !- Minute 38
  0.496938775510204,                      !- Value Until Time 38
  15,                                     !- Hour 39
  32,                                     !- Minute 39
  0.513265306122448,                      !- Value Until Time 39
  15,                                     !- Hour 40
  42,                                     !- Minute 40
  0.529591836734693,                      !- Value Until Time 40
  15,                                     !- Hour 41
  52,                                     !- Minute 41
  0.545918367346938,                      !- Value Until Time 41
  16,                                     !- Hour 42
  2,                                      !- Minute 42
  0.562244897959183,                      !- Value Until Time 42
  16,                                     !- Hour 43
  12,                                     !- Minute 43
  0.578571428571428,                      !- Value Until Time 43
  16,                                     !- Hour 44
  22,                                     !- Minute 44
  0.594897959183673,                      !- Value Until Time 44
  16,                                     !- Hour 45
  32,                                     !- Minute 45
  0.611224489795918,                      !- Value Until Time 45
  16,                                     !- Hour 46
  42,                                     !- Minute 46
  0.627551020408163,                      !- Value Until Time 46
  16,                                     !- Hour 47
  52,                                     !- Minute 47
  0.643877551020408,                      !- Value Until Time 47
  17,                                     !- Hour 48
  2,                                      !- Minute 48
  0.660204081632653,                      !- Value Until Time 48
  17,                                     !- Hour 49
  12,                                     !- Minute 49
  0.676530612244898,                      !- Value Until Time 49
  17,                                     !- Hour 50
  22,                                     !- Minute 50
  0.692857142857143,                      !- Value Until Time 50
  17,                                     !- Hour 51
  32,                                     !- Minute 51
  0.709183673469388,                      !- Value Until Time 51
  17,                                     !- Hour 52
  42,                                     !- Minute 52
  0.725510204081633,                      !- Value Until Time 52
  17,                                     !- Hour 53
  52,                                     !- Minute 53
  0.741836734693878,                      !- Value Until Time 53
  18,                                     !- Hour 54
  2,                                      !- Minute 54
  0.758163265306123,                      !- Value Until Time 54
  18,                                     !- Hour 55
  12,                                     !- Minute 55
  0.774489795918368,                      !- Value Until Time 55
  18,                                     !- Hour 56
  22,                                     !- Minute 56
  0.790816326530613,                      !- Value Until Time 56
  18,                                     !- Hour 57
  32,                                     !- Minute 57
  0.807142857142858,                      !- Value Until Time 57
  18,                                     !- Hour 58
  42,                                     !- Minute 58
  0.823469387755103,                      !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.839795918367348,                      !- Value Until Time 59
  19,                                     !- Hour 60
  2,                                      !- Minute 60
  0.856122448979593,                      !- Value Until Time 60
  19,                                     !- Hour 61
  12,                                     !- Minute 61
  0.872448979591838,                      !- Value Until Time 61
  19,                                     !- Hour 62
  22,                                     !- Minute 62
  0.888775510204083,                      !- Value Until Time 62
  19,                                     !- Hour 63
  32,                                     !- Minute 63
  0.905102040816328,                      !- Value Until Time 63
  19,                                     !- Hour 64
  42,                                     !- Minute 64
  0.921428571428573,                      !- Value Until Time 64
  19,                                     !- Hour 65
  52,                                     !- Minute 65
  0.937755102040818,                      !- Value Until Time 65
  20,                                     !- Hour 66
  0,                                      !- Minute 66
  0.95,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.95,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.897222222222222,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.844444444444444,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.791666666666666,                      !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.738888888888887,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.686111111111109,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.633333333333331,                      !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.580555555555553,                      !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.527777777777775,                      !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.474999999999997,                      !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.422222222222218,                      !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.36944444444444,                       !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.316666666666662,                      !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.263888888888884,                      !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.211111111111106,                      !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.158333333333328;                      !- Value Until Time 82

OS:Schedule:Day,
  {109c1557-8067-42c4-8478-332bc0c3357d}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {74dea8ff-ac74-42a8-bda2-5186a5fcb309}, !- Handle
  Schedule Rule 28,                       !- Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3cd1df0f-00cc-40af-927f-493424897d22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3cd1df0f-00cc-40af-927f-493424897d22}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df460bc9-1b2d-4cd4-8a98-e102c25d10ae}, !- Handle
  Schedule Rule 29,                       !- Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cff5db2a-72c5-43df-80d3-bac1ba2bbeba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cff5db2a-72c5-43df-80d3-bac1ba2bbeba}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {1a8e8e1f-e275-4c08-95c5-85fec0a183f2}, !- Handle
  Schedule Rule 30,                       !- Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41222741-bd23-4c56-b111-8910efa597cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {41222741-bd23-4c56-b111-8910efa597cf}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {99abca41-13cd-4077-8f1a-76952cf94a57}, !- Handle
  Schedule Rule 31,                       !- Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7e38bfc-748b-4690-bdfb-89cce87c5ed8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7e38bfc-748b-4690-bdfb-89cce87c5ed8}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4e58d571-5130-4095-86e5-710611a21c14}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {95ea84b9-55d3-47e0-9333-65c880763f12}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {96e6eb18-448d-4502-a116-e86665493764}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {95ea84b9-55d3-47e0-9333-65c880763f12}, !- People Definition Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4055bed8-3139-4e2a-829b-9728c63980e5}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {59c459eb-d4af-4601-bdf4-617632f534d8}, !- Handle
  {4055bed8-3139-4e2a-829b-9728c63980e5}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cd16ddb0-bbba-4b79-aef1-77e1de937924}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6d3f74d1-2f85-4efa-9782-bd5bc51346bd}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {cd16ddb0-bbba-4b79-aef1-77e1de937924}, !- Electric Equipment Definition Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9d68453a-8acd-4ce9-9c1c-8eb130a4b04a}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9f61b382-844e-4045-b3c9-d2c338ceb36b}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {267d6926-7e18-4da7-93bb-06e24303c139}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fed6c48d-2956-4a07-8912-0e5101f90038}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {267d6926-7e18-4da7-93bb-06e24303c139}, !- People Definition Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a22d26df-f37e-4a7f-ae5c-4d3b16d60f27}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.6312852625705,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {589fee38-12f9-462e-bf4a-e56de8525060}, !- Handle
  {a22d26df-f37e-4a7f-ae5c-4d3b16d60f27}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ff766ce2-1570-4625-99e2-5681df0e7c51}, !- Handle
  SecondarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  38.3774395649486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {9f869da8-2b76-47f0-8c9c-d6f10328be78}, !- Handle
  SecondarySchool Kitchen Elec Equip,     !- Name
  {ff766ce2-1570-4625-99e2-5681df0e7c51}, !- Electric Equipment Definition Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {618a8371-4651-4d5c-99be-941029caa74e}, !- Handle
  SecondarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {2142bf18-2ee1-4b8c-9ab1-28cebc925640}, !- Handle
  SecondarySchool Kitchen Gas Equip,      !- Name
  {618a8371-4651-4d5c-99be-941029caa74e}, !- Gas Equipment Definition Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {95226b72-f611-45be-aa16-d3b90c8638bd}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0023876,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7fc123f4-2384-4bc1-a3e9-09c63200912a}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {7431f1ac-e221-478a-8f25-87fb58e455b1}, !- Default Day Schedule Name
  {e19c598c-50d8-48f3-a9ef-50a14884eb29}, !- Summer Design Day Schedule Name
  {76de271a-be69-43de-8ec8-5a6a53c83cb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7431f1ac-e221-478a-8f25-87fb58e455b1}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0308333333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0416666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0633333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0741666666666668,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0850000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0958333333333335,                     !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.106666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1175,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.128333333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.139166666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.154166666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.158333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.170833333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.179166666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.183333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.191666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.195833333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.166666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.158333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.141666666666667,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.133333333333334,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.125,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.116666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.108333333333334,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.0933333333333334,                     !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.0866666666666667,                     !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.0800000000000001,                     !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.0733333333333334,                     !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.0666666666666668,                     !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.0600000000000002,                     !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.0533333333333335,                     !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.0466666666666669,                     !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.0400000000000002,                     !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.0333333333333336,                     !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.0266666666666669,                     !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.02;                                   !- Value Until Time 51

OS:Schedule:Rule,
  {b37e7e49-c7f9-42ec-a652-ccef470c00be}, !- Handle
  Schedule Rule 32,                       !- Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2a942574-e5d2-4d38-ac9b-27852bbc9946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a942574-e5d2-4d38-ac9b-27852bbc9946}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0308333333333334,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0416666666666667,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0525,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0633333333333334,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0741666666666668,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0850000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0958333333333335,                     !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.106666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.1175,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.128333333333334,                      !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.139166666666667,                      !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.15,                                   !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.154166666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.158333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.1625,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.166666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.170833333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.179166666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.183333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1875,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.191666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.195833333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.2,                                    !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.191666666666667,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.183333333333333,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.175,                                  !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.166666666666667,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.158333333333333,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.15,                                   !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.141666666666667,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.133333333333334,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.125,                                  !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.116666666666667,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.108333333333334,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.0933333333333334,                     !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.0866666666666667,                     !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.0800000000000001,                     !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.0733333333333334,                     !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.0666666666666668,                     !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.0600000000000002,                     !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.0533333333333335,                     !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.0466666666666669,                     !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.0400000000000002,                     !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.0333333333333336,                     !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.0266666666666669,                     !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.02;                                   !- Value Until Time 51

OS:Schedule:Day,
  {e19c598c-50d8-48f3-a9ef-50a14884eb29}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d369197c-92ef-4e9c-ba3e-ac12aed95da0}, !- Handle
  Schedule Rule 33,                       !- Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3270ec3-f037-4902-9de2-8b3c3b7a9c8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e3270ec3-f037-4902-9de2-8b3c3b7a9c8e}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0.02,                                   !- Value Until Time 1
  4,                                      !- Hour 2
  55,                                     !- Minute 2
  0.0266666666666667,                     !- Value Until Time 2
  5,                                      !- Hour 3
  5,                                      !- Minute 3
  0.0333333333333334,                     !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0466666666666667,                     !- Value Until Time 5
  5,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0533333333333334,                     !- Value Until Time 6
  5,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0600000000000001,                     !- Value Until Time 7
  5,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0666666666666668,                     !- Value Until Time 8
  6,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0733333333333334,                     !- Value Until Time 9
  6,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0800000000000001,                     !- Value Until Time 10
  6,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0866666666666668,                     !- Value Until Time 11
  6,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0933333333333335,                     !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.1,                                    !- Value Until Time 13
  6,                                      !- Hour 14
  55,                                     !- Minute 14
  0.104166666666667,                      !- Value Until Time 14
  7,                                      !- Hour 15
  5,                                      !- Minute 15
  0.108333333333333,                      !- Value Until Time 15
  7,                                      !- Hour 16
  15,                                     !- Minute 16
  0.1125,                                 !- Value Until Time 16
  7,                                      !- Hour 17
  25,                                     !- Minute 17
  0.116666666666667,                      !- Value Until Time 17
  7,                                      !- Hour 18
  35,                                     !- Minute 18
  0.120833333333333,                      !- Value Until Time 18
  7,                                      !- Hour 19
  45,                                     !- Minute 19
  0.125,                                  !- Value Until Time 19
  7,                                      !- Hour 20
  55,                                     !- Minute 20
  0.129166666666667,                      !- Value Until Time 20
  8,                                      !- Hour 21
  5,                                      !- Minute 21
  0.133333333333333,                      !- Value Until Time 21
  8,                                      !- Hour 22
  15,                                     !- Minute 22
  0.1375,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  25,                                     !- Minute 23
  0.141666666666667,                      !- Value Until Time 23
  8,                                      !- Hour 24
  35,                                     !- Minute 24
  0.145833333333333,                      !- Value Until Time 24
  8,                                      !- Hour 25
  45,                                     !- Minute 25
  0.15,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  52,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  2,                                      !- Minute 27
  0.145833333333333,                      !- Value Until Time 27
  12,                                     !- Hour 28
  12,                                     !- Minute 28
  0.141666666666667,                      !- Value Until Time 28
  12,                                     !- Hour 29
  22,                                     !- Minute 29
  0.1375,                                 !- Value Until Time 29
  12,                                     !- Hour 30
  32,                                     !- Minute 30
  0.133333333333333,                      !- Value Until Time 30
  12,                                     !- Hour 31
  42,                                     !- Minute 31
  0.129166666666667,                      !- Value Until Time 31
  12,                                     !- Hour 32
  52,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  2,                                      !- Minute 33
  0.120833333333333,                      !- Value Until Time 33
  13,                                     !- Hour 34
  12,                                     !- Minute 34
  0.116666666666667,                      !- Value Until Time 34
  13,                                     !- Hour 35
  22,                                     !- Minute 35
  0.1125,                                 !- Value Until Time 35
  13,                                     !- Hour 36
  32,                                     !- Minute 36
  0.108333333333333,                      !- Value Until Time 36
  13,                                     !- Hour 37
  42,                                     !- Minute 37
  0.104166666666667,                      !- Value Until Time 37
  13,                                     !- Hour 38
  52,                                     !- Minute 38
  0.1,                                    !- Value Until Time 38
  14,                                     !- Hour 39
  2,                                      !- Minute 39
  0.0933333333333334,                     !- Value Until Time 39
  14,                                     !- Hour 40
  12,                                     !- Minute 40
  0.0866666666666667,                     !- Value Until Time 40
  14,                                     !- Hour 41
  22,                                     !- Minute 41
  0.0800000000000001,                     !- Value Until Time 41
  14,                                     !- Hour 42
  32,                                     !- Minute 42
  0.0733333333333334,                     !- Value Until Time 42
  14,                                     !- Hour 43
  42,                                     !- Minute 43
  0.0666666666666668,                     !- Value Until Time 43
  14,                                     !- Hour 44
  52,                                     !- Minute 44
  0.0600000000000002,                     !- Value Until Time 44
  15,                                     !- Hour 45
  2,                                      !- Minute 45
  0.0533333333333335,                     !- Value Until Time 45
  15,                                     !- Hour 46
  12,                                     !- Minute 46
  0.0466666666666669,                     !- Value Until Time 46
  15,                                     !- Hour 47
  22,                                     !- Minute 47
  0.0400000000000002,                     !- Value Until Time 47
  15,                                     !- Hour 48
  32,                                     !- Minute 48
  0.0333333333333336,                     !- Value Until Time 48
  15,                                     !- Hour 49
  42,                                     !- Minute 49
  0.0266666666666669,                     !- Value Until Time 49
  15,                                     !- Hour 50
  52,                                     !- Minute 50
  0.02,                                   !- Value Until Time 50
  24,                                     !- Hour 51
  0,                                      !- Minute 51
  0.02;                                   !- Value Until Time 51

OS:Schedule:Rule,
  {51d014f5-c964-4acf-ac8d-50044c3c6cc9}, !- Handle
  Schedule Rule 34,                       !- Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0a5c9609-cf61-417e-bcea-ab1dcc6fd9a7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a5c9609-cf61-417e-bcea-ab1dcc6fd9a7}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {93acf3b2-8ba9-4cad-a67c-33c5f1dc81ba}, !- Handle
  Schedule Rule 35,                       !- Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5b799178-2de4-4b98-8a25-512c1c5f6f9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5b799178-2de4-4b98-8a25-512c1c5f6f9b}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Rule,
  {3b98f583-d7f3-400b-8879-74f021b47d99}, !- Handle
  Schedule Rule 36,                       !- Name
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1130a422-a888-4ab7-9473-802e76367300}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1130a422-a888-4ab7-9473-802e76367300}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02;                                   !- Value Until Time 2

OS:Schedule:Day,
  {76de271a-be69-43de-8ec8-5a6a53c83cb4}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:People:Definition,
  {61800b4d-2a41-4aa4-8754-de5797440161}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a554b00a-9a95-421c-8949-1228888a31c8}, !- Handle
  SecondarySchool Library People,         !- Name
  {61800b4d-2a41-4aa4-8754-de5797440161}, !- People Definition Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {6a21e4d9-c5e9-439c-ab81-f53b2ac9df8c}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.1792010250687,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {38875b6d-7803-4b05-9fdb-efba5a0b8e66}, !- Handle
  {6a21e4d9-c5e9-439c-ab81-f53b2ac9df8c}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {fac94010-3c57-4dc2-9368-741c9032cd3b}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a65b0d5a-0faf-4544-b8c8-f2addecbb118}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {fac94010-3c57-4dc2-9368-741c9032cd3b}, !- Electric Equipment Definition Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cccdb518-ba2c-4381-bc5c-50aa6d0d2d01}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c39232f-f89a-4bae-846c-42bf236082a6}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {84154c20-0b2e-418d-a0da-c49e8addbb72}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5453375906752,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bf337fb4-a036-4f09-86d7-15f905dc0db5}, !- Handle
  {84154c20-0b2e-418d-a0da-c49e8addbb72}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.90910000000000002,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {372a2caa-65a9-4bfc-b731-c836f286ec85}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27866fa5-c271-439a-b152-a34e0aada966}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {372a2caa-65a9-4bfc-b731-c836f286ec85}, !- Electric Equipment Definition Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {791eeb64-2e5b-48be-b9ae-363801ec4f4f}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {43648b09-b9a2-4765-b5a4-0e562ee21642}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {76b21d82-2600-41b1-9741-495a6ce4076f}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {729af356-4156-4b34-ad44-3a7a4eeb4364}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {76b21d82-2600-41b1-9741-495a6ce4076f}, !- People Definition Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c01b963c-28db-4ab1-9d53-30059897e3f9}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.47657945315891,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {157b9b94-bb23-4d9f-9987-86fb0f2c4368}, !- Handle
  {c01b963c-28db-4ab1-9d53-30059897e3f9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0c5c9678-2967-45ad-beae-5f54cb1a4760}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.85847164958219,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f2a9bc5-4888-4e5e-a956-4d4c7f8d7017}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {0c5c9678-2967-45ad-beae-5f54cb1a4760}, !- Electric Equipment Definition Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9c247e87-52cf-4757-815d-d21cdcf878b0}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea23f343-be9e-4555-8460-92d6c44c3218}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {74a68d40-02fd-482c-aa2a-d6abbb35e833}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b6e72075-d74a-4b17-bc34-8c5d4d5d9dd3}, !- Handle
  SecondarySchool Office People,          !- Name
  {74a68d40-02fd-482c-aa2a-d6abbb35e833}, !- People Definition Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ab9f3762-efb4-41b7-af12-9779babdc7e3}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.1349381032095,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c8a0eccc-9ee4-42f8-8979-360bafad9fe0}, !- Handle
  {ab9f3762-efb4-41b7-af12-9779babdc7e3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8ab77943-605d-48e4-bda3-87b6777949e0}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.687634505824567,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4f185e15-45df-4d8f-8780-d37fac077d33}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {8ab77943-605d-48e4-bda3-87b6777949e0}, !- Electric Equipment Definition Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3bef100a-bdbc-48b7-9475-673ab18981a2}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bbfccafe-ec12-408a-aed6-4cd2597c358e}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {28e641c6-1f9f-4f8f-95c6-507964a68974}, !- Default Day Schedule Name
  {34af5f78-6c51-4ca3-8a83-98a6545aafec}, !- Summer Design Day Schedule Name
  {7017883b-1088-492b-a23f-a61fbf903054}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28e641c6-1f9f-4f8f-95c6-507964a68974}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666657,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333233,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0395833333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0791666666666666,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.11875,                                !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.158333333333333,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.197916666666667,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2375,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.277083333333334,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.316666666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.35625,                                !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.395833333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.435416666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475000000000001,                      !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.514583333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.554166666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.593750000000001,                      !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.633333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.672916666666668,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.712500000000001,                      !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.752083333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.791666666666668,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.831250000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.870833333333334,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.910416666666668,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.95,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.95,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  2,                                      !- Minute 30
  0.928231292517007,                      !- Value Until Time 30
  15,                                     !- Hour 31
  12,                                     !- Minute 31
  0.906462585034014,                      !- Value Until Time 31
  15,                                     !- Hour 32
  22,                                     !- Minute 32
  0.884693877551021,                      !- Value Until Time 32
  15,                                     !- Hour 33
  32,                                     !- Minute 33
  0.862925170068028,                      !- Value Until Time 33
  15,                                     !- Hour 34
  42,                                     !- Minute 34
  0.841156462585034,                      !- Value Until Time 34
  15,                                     !- Hour 35
  52,                                     !- Minute 35
  0.819387755102041,                      !- Value Until Time 35
  16,                                     !- Hour 36
  2,                                      !- Minute 36
  0.797619047619048,                      !- Value Until Time 36
  16,                                     !- Hour 37
  12,                                     !- Minute 37
  0.775850340136054,                      !- Value Until Time 37
  16,                                     !- Hour 38
  22,                                     !- Minute 38
  0.754081632653061,                      !- Value Until Time 38
  16,                                     !- Hour 39
  32,                                     !- Minute 39
  0.732312925170068,                      !- Value Until Time 39
  16,                                     !- Hour 40
  42,                                     !- Minute 40
  0.710544217687074,                      !- Value Until Time 40
  16,                                     !- Hour 41
  52,                                     !- Minute 41
  0.688775510204081,                      !- Value Until Time 41
  17,                                     !- Hour 42
  2,                                      !- Minute 42
  0.667006802721088,                      !- Value Until Time 42
  17,                                     !- Hour 43
  12,                                     !- Minute 43
  0.645238095238094,                      !- Value Until Time 43
  17,                                     !- Hour 44
  22,                                     !- Minute 44
  0.623469387755101,                      !- Value Until Time 44
  17,                                     !- Hour 45
  32,                                     !- Minute 45
  0.601700680272108,                      !- Value Until Time 45
  17,                                     !- Hour 46
  42,                                     !- Minute 46
  0.579931972789114,                      !- Value Until Time 46
  17,                                     !- Hour 47
  52,                                     !- Minute 47
  0.558163265306121,                      !- Value Until Time 47
  18,                                     !- Hour 48
  2,                                      !- Minute 48
  0.536394557823128,                      !- Value Until Time 48
  18,                                     !- Hour 49
  12,                                     !- Minute 49
  0.514625850340134,                      !- Value Until Time 49
  18,                                     !- Hour 50
  22,                                     !- Minute 50
  0.492857142857141,                      !- Value Until Time 50
  18,                                     !- Hour 51
  32,                                     !- Minute 51
  0.471088435374147,                      !- Value Until Time 51
  18,                                     !- Hour 52
  42,                                     !- Minute 52
  0.449319727891154,                      !- Value Until Time 52
  18,                                     !- Hour 53
  52,                                     !- Minute 53
  0.427551020408161,                      !- Value Until Time 53
  19,                                     !- Hour 54
  2,                                      !- Minute 54
  0.405782312925168,                      !- Value Until Time 54
  19,                                     !- Hour 55
  12,                                     !- Minute 55
  0.384013605442174,                      !- Value Until Time 55
  19,                                     !- Hour 56
  22,                                     !- Minute 56
  0.362244897959181,                      !- Value Until Time 56
  19,                                     !- Hour 57
  32,                                     !- Minute 57
  0.340476190476187,                      !- Value Until Time 57
  19,                                     !- Hour 58
  42,                                     !- Minute 58
  0.318707482993194,                      !- Value Until Time 58
  19,                                     !- Hour 59
  52,                                     !- Minute 59
  0.296938775510201,                      !- Value Until Time 59
  20,                                     !- Hour 60
  2,                                      !- Minute 60
  0.275170068027207,                      !- Value Until Time 60
  20,                                     !- Hour 61
  12,                                     !- Minute 61
  0.253401360544214,                      !- Value Until Time 61
  20,                                     !- Hour 62
  22,                                     !- Minute 62
  0.231632653061221,                      !- Value Until Time 62
  20,                                     !- Hour 63
  32,                                     !- Minute 63
  0.209863945578227,                      !- Value Until Time 63
  20,                                     !- Hour 64
  42,                                     !- Minute 64
  0.188095238095234,                      !- Value Until Time 64
  20,                                     !- Hour 65
  52,                                     !- Minute 65
  0.166326530612241,                      !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.15,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.15,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.141666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.125,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.116666666666666,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.108333333333333,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0999999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0916666666666662,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0833333333333329,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0749999999999995,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0666666666666661,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0583333333333327,                     !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0499999999999993,                     !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0416666666666659,                     !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0333333333333325,                     !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0249999999999991;                     !- Value Until Time 82

OS:Schedule:Rule,
  {c9d55e74-bedb-4d6e-9dfd-5daeb86e548c}, !- Handle
  Schedule Rule 37,                       !- Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {456e1f1c-b705-4f08-97ca-b009089fbbf4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {456e1f1c-b705-4f08-97ca-b009089fbbf4}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0166666666666657,                     !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.00833333333333233,                    !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  3,                                      !- Hour 4
  45,                                     !- Minute 4
  0,                                      !- Value Until Time 4
  3,                                      !- Hour 5
  54,                                     !- Minute 5
  0.0395833333333333,                     !- Value Until Time 5
  4,                                      !- Hour 6
  4,                                      !- Minute 6
  0.0791666666666666,                     !- Value Until Time 6
  4,                                      !- Hour 7
  15,                                     !- Minute 7
  0.11875,                                !- Value Until Time 7
  4,                                      !- Hour 8
  25,                                     !- Minute 8
  0.158333333333333,                      !- Value Until Time 8
  4,                                      !- Hour 9
  35,                                     !- Minute 9
  0.197916666666667,                      !- Value Until Time 9
  4,                                      !- Hour 10
  45,                                     !- Minute 10
  0.2375,                                 !- Value Until Time 10
  4,                                      !- Hour 11
  55,                                     !- Minute 11
  0.277083333333334,                      !- Value Until Time 11
  5,                                      !- Hour 12
  5,                                      !- Minute 12
  0.316666666666667,                      !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.35625,                                !- Value Until Time 13
  5,                                      !- Hour 14
  25,                                     !- Minute 14
  0.395833333333334,                      !- Value Until Time 14
  5,                                      !- Hour 15
  35,                                     !- Minute 15
  0.435416666666667,                      !- Value Until Time 15
  5,                                      !- Hour 16
  45,                                     !- Minute 16
  0.475000000000001,                      !- Value Until Time 16
  5,                                      !- Hour 17
  55,                                     !- Minute 17
  0.514583333333334,                      !- Value Until Time 17
  6,                                      !- Hour 18
  5,                                      !- Minute 18
  0.554166666666667,                      !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.593750000000001,                      !- Value Until Time 19
  6,                                      !- Hour 20
  25,                                     !- Minute 20
  0.633333333333334,                      !- Value Until Time 20
  6,                                      !- Hour 21
  35,                                     !- Minute 21
  0.672916666666668,                      !- Value Until Time 21
  6,                                      !- Hour 22
  45,                                     !- Minute 22
  0.712500000000001,                      !- Value Until Time 22
  6,                                      !- Hour 23
  55,                                     !- Minute 23
  0.752083333333334,                      !- Value Until Time 23
  7,                                      !- Hour 24
  5,                                      !- Minute 24
  0.791666666666668,                      !- Value Until Time 24
  7,                                      !- Hour 25
  15,                                     !- Minute 25
  0.831250000000001,                      !- Value Until Time 25
  7,                                      !- Hour 26
  25,                                     !- Minute 26
  0.870833333333334,                      !- Value Until Time 26
  7,                                      !- Hour 27
  35,                                     !- Minute 27
  0.910416666666668,                      !- Value Until Time 27
  7,                                      !- Hour 28
  45,                                     !- Minute 28
  0.95,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.95,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  2,                                      !- Minute 30
  0.928231292517007,                      !- Value Until Time 30
  15,                                     !- Hour 31
  12,                                     !- Minute 31
  0.906462585034014,                      !- Value Until Time 31
  15,                                     !- Hour 32
  22,                                     !- Minute 32
  0.884693877551021,                      !- Value Until Time 32
  15,                                     !- Hour 33
  32,                                     !- Minute 33
  0.862925170068028,                      !- Value Until Time 33
  15,                                     !- Hour 34
  42,                                     !- Minute 34
  0.841156462585034,                      !- Value Until Time 34
  15,                                     !- Hour 35
  52,                                     !- Minute 35
  0.819387755102041,                      !- Value Until Time 35
  16,                                     !- Hour 36
  2,                                      !- Minute 36
  0.797619047619048,                      !- Value Until Time 36
  16,                                     !- Hour 37
  12,                                     !- Minute 37
  0.775850340136054,                      !- Value Until Time 37
  16,                                     !- Hour 38
  22,                                     !- Minute 38
  0.754081632653061,                      !- Value Until Time 38
  16,                                     !- Hour 39
  32,                                     !- Minute 39
  0.732312925170068,                      !- Value Until Time 39
  16,                                     !- Hour 40
  42,                                     !- Minute 40
  0.710544217687074,                      !- Value Until Time 40
  16,                                     !- Hour 41
  52,                                     !- Minute 41
  0.688775510204081,                      !- Value Until Time 41
  17,                                     !- Hour 42
  2,                                      !- Minute 42
  0.667006802721088,                      !- Value Until Time 42
  17,                                     !- Hour 43
  12,                                     !- Minute 43
  0.645238095238094,                      !- Value Until Time 43
  17,                                     !- Hour 44
  22,                                     !- Minute 44
  0.623469387755101,                      !- Value Until Time 44
  17,                                     !- Hour 45
  32,                                     !- Minute 45
  0.601700680272108,                      !- Value Until Time 45
  17,                                     !- Hour 46
  42,                                     !- Minute 46
  0.579931972789114,                      !- Value Until Time 46
  17,                                     !- Hour 47
  52,                                     !- Minute 47
  0.558163265306121,                      !- Value Until Time 47
  18,                                     !- Hour 48
  2,                                      !- Minute 48
  0.536394557823128,                      !- Value Until Time 48
  18,                                     !- Hour 49
  12,                                     !- Minute 49
  0.514625850340134,                      !- Value Until Time 49
  18,                                     !- Hour 50
  22,                                     !- Minute 50
  0.492857142857141,                      !- Value Until Time 50
  18,                                     !- Hour 51
  32,                                     !- Minute 51
  0.471088435374147,                      !- Value Until Time 51
  18,                                     !- Hour 52
  42,                                     !- Minute 52
  0.449319727891154,                      !- Value Until Time 52
  18,                                     !- Hour 53
  52,                                     !- Minute 53
  0.427551020408161,                      !- Value Until Time 53
  19,                                     !- Hour 54
  2,                                      !- Minute 54
  0.405782312925168,                      !- Value Until Time 54
  19,                                     !- Hour 55
  12,                                     !- Minute 55
  0.384013605442174,                      !- Value Until Time 55
  19,                                     !- Hour 56
  22,                                     !- Minute 56
  0.362244897959181,                      !- Value Until Time 56
  19,                                     !- Hour 57
  32,                                     !- Minute 57
  0.340476190476187,                      !- Value Until Time 57
  19,                                     !- Hour 58
  42,                                     !- Minute 58
  0.318707482993194,                      !- Value Until Time 58
  19,                                     !- Hour 59
  52,                                     !- Minute 59
  0.296938775510201,                      !- Value Until Time 59
  20,                                     !- Hour 60
  2,                                      !- Minute 60
  0.275170068027207,                      !- Value Until Time 60
  20,                                     !- Hour 61
  12,                                     !- Minute 61
  0.253401360544214,                      !- Value Until Time 61
  20,                                     !- Hour 62
  22,                                     !- Minute 62
  0.231632653061221,                      !- Value Until Time 62
  20,                                     !- Hour 63
  32,                                     !- Minute 63
  0.209863945578227,                      !- Value Until Time 63
  20,                                     !- Hour 64
  42,                                     !- Minute 64
  0.188095238095234,                      !- Value Until Time 64
  20,                                     !- Hour 65
  52,                                     !- Minute 65
  0.166326530612241,                      !- Value Until Time 65
  21,                                     !- Hour 66
  0,                                      !- Minute 66
  0.15,                                   !- Value Until Time 66
  21,                                     !- Hour 67
  30,                                     !- Minute 67
  0.15,                                   !- Value Until Time 67
  21,                                     !- Hour 68
  40,                                     !- Minute 68
  0.141666666666667,                      !- Value Until Time 68
  21,                                     !- Hour 69
  50,                                     !- Minute 69
  0.133333333333333,                      !- Value Until Time 69
  22,                                     !- Hour 70
  0,                                      !- Minute 70
  0.125,                                  !- Value Until Time 70
  22,                                     !- Hour 71
  10,                                     !- Minute 71
  0.116666666666666,                      !- Value Until Time 71
  22,                                     !- Hour 72
  20,                                     !- Minute 72
  0.108333333333333,                      !- Value Until Time 72
  22,                                     !- Hour 73
  30,                                     !- Minute 73
  0.0999999999999996,                     !- Value Until Time 73
  22,                                     !- Hour 74
  40,                                     !- Minute 74
  0.0916666666666662,                     !- Value Until Time 74
  22,                                     !- Hour 75
  50,                                     !- Minute 75
  0.0833333333333329,                     !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0749999999999995,                     !- Value Until Time 76
  23,                                     !- Hour 77
  10,                                     !- Minute 77
  0.0666666666666661,                     !- Value Until Time 77
  23,                                     !- Hour 78
  20,                                     !- Minute 78
  0.0583333333333327,                     !- Value Until Time 78
  23,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0499999999999993,                     !- Value Until Time 79
  23,                                     !- Hour 80
  40,                                     !- Minute 80
  0.0416666666666659,                     !- Value Until Time 80
  23,                                     !- Hour 81
  50,                                     !- Minute 81
  0.0333333333333325,                     !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.0249999999999991;                     !- Value Until Time 82

OS:Schedule:Day,
  {34af5f78-6c51-4ca3-8a83-98a6545aafec}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2da58be0-43de-4ede-a019-c47fbbe5607f}, !- Handle
  Schedule Rule 38,                       !- Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {842a115e-2809-4354-8219-b922891ba832}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {842a115e-2809-4354-8219-b922891ba832}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  52,                                     !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a25ed419-f9bd-4f30-a91a-b8d4c5af5f06}, !- Handle
  Schedule Rule 39,                       !- Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a63cbd49-834e-487b-b005-16bdbf84be0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a63cbd49-834e-487b-b005-16bdbf84be0a}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {78d70a76-fbee-474b-bd7e-c59d71035d5d}, !- Handle
  Schedule Rule 40,                       !- Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ef0580e-e8e6-4f63-a00c-45321da82488}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2ef0580e-e8e6-4f63-a00c-45321da82488}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {3fe24437-9805-4196-8193-7d60f8b57f81}, !- Handle
  Schedule Rule 41,                       !- Name
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89eb0a60-ef2d-40e2-9a3c-1031abdfad55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89eb0a60-ef2d-40e2-9a3c-1031abdfad55}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7017883b-1088-492b-a23f-a61fbf903054}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {5ef90fd0-422d-4c73-b95a-7529032dca58}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {48f9a749-a45d-484d-8c15-7b3776951a78}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {5ef90fd0-422d-4c73-b95a-7529032dca58}, !- People Definition Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d584da2b-8980-4d38-8806-514781512b80}, !- Work Efficiency Schedule Name
  {d4154a41-7d53-48a5-9ba3-8573f6cf7255}, !- Clothing Insulation Schedule Name
  {49d7107d-4458-45c4-9a9d-ac408198b045}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {da34f8f4-0091-4bee-80a0-aef2c4ab713a}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.0588742844152,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9b8f612d-5c4b-422c-bdbb-fe98910f25aa}, !- Handle
  {da34f8f4-0091-4bee-80a0-aef2c4ab713a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {342150cb-0c86-45d4-aa44-2735700c7041}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.288072295589,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ed9a02e2-38b5-41ff-b4e0-c95ba7018869}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {342150cb-0c86-45d4-aa44-2735700c7041}, !- Electric Equipment Definition Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space or SpaceType Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e45f1e53-67e2-4789-9b37-f893472166da}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a1ac541a-8fc8-4245-a6ef-92fc6eccf588}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Number of People Schedule Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- People Activity Level Schedule Name
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Lighting Schedule Name
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c0cae8f4-9371-456b-8bdd-0634131bed9d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Construction:FfactorGroundFloor,
  {b738a5bc-282b-42bc-b810-57cfe8431cce}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fbb3e5ea-0ffb-4a3c-8851-783003a25f1f}, !- Handle
  Foundation F 126 Perim 4998 Area 2285,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  228.501967776731,                       !- Area {m2}
  49.9785581313934;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04084250-c105-4a28-9791-5538e656012e}, !- Handle
  Foundation F 126 Perim 0 Area 152242,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1522.42449992603,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {857a18cc-6a8a-4971-b67b-cffc90447426}, !- Handle
  Foundation F 126 Perim 2772 Area 12673, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  126.730605796718,                       !- Area {m2}
  27.718855161137;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {cb6b98f3-839b-4a90-bd4c-0d55a30c0048}, !- Handle
  Foundation F 126 Perim 0 Area 138535,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1385.34841400656,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {18bcd356-d266-4190-899b-b0a5d48861d5}, !- Handle
  Foundation F 126 Perim 5092 Area 23281, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  232.809477208111,                       !- Area {m2}
  50.920708050768;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c96e56f1-97ef-4505-b2bf-6c041cd6fc63}, !- Handle
  Foundation F 126 Perim 538 Area 24596,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  245.964446012141,                       !- Area {m2}
  53.797997815429;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {19fa8283-afd9-44dd-991d-f64f26b3d055}, !- Handle
  Foundation F 126 Perim 3046 Area 13927, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  139.270220548632,                       !- Area {m2}
  30.461553050882;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ef4bff5c-0de9-4d1e-98c7-4b7e352258f6}, !- Handle
  Foundation F 126 Perim 0 Area 94632,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  946.322670893608,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3a52bfe9-fc4b-4764-95d5-339306106802}, !- Handle
  Foundation F 126 Perim 1759 Area 8042,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  80.4228303471311,                       !- Area {m2}
  17.590295351516;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {8e0895fe-4f06-497e-b9f0-4b68c6fbb0d9}, !- Handle
  Foundation F 126 Perim 0 Area 96995,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  969.949193007224,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ca6239e2-e72f-4987-9151-77808bebf7fa}, !- Handle
  Foundation F 126 Perim 1803 Area 8243,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  82.4307202963825,                       !- Area {m2}
  18.029466381536;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b1ac5b07-9ffb-4c8f-a3a3-ba318307ad1c}, !- Handle
  Foundation F 126 Perim 1648 Area 7534,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  75.3449850273542,                       !- Area {m2}
  16.479655517794;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a4f55ca8-bb35-4228-adaf-41afca3c7262}, !- Handle
  Foundation F 126 Perim 1106 Area 5054,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  50.5449115857457,                       !- Area {m2}
  11.055317494695;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e120f244-72fa-4a29-b03f-7fcd70205a7a}, !- Handle
  Foundation F 126 Perim 2415 Area 895,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  89.4971290404465,                       !- Area {m2}
  24.1470500963356;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {90ac94e9-5582-45bb-8587-dfbfee457df2}, !- Handle
  Foundation F 126 Perim 28219 Area 552393, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  5523.9335195232,                        !- Area {m2}
  282.19256105798;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2b47b152-576d-45ee-ab71-53685321f2b2}, !- Handle
  Foundation F 126 Perim 0 Area 67139,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  6713.89652259505,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {20c0779f-cf1c-4115-8499-0d893c042b77}, !- Handle
  Foundation F 126 Perim 0 Area 126315,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1263.15421244899,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3f4f72a6-e65c-4319-9479-9d7c4be9ca3a}, !- Handle
  Foundation F 126 Perim 0 Area 59475,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  594.753946428477,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {89076c4e-22d2-4f37-a956-509174adde57}, !- Handle
  Foundation F 126 Perim 2379 Area 10878, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  108.776555931245,                       !- Area {m2}
  23.791897622757;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75b0523b-59ab-47c3-b71c-1bfa9446ecbb}, !- Handle
  Foundation F 126 Perim 2348 Area 10735, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  107.348624369446,                       !- Area {m2}
  23.4795766337372;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5175dc53-b408-4656-bf33-5ea83de282c5}, !- Handle
  Foundation F 126 Perim 168 Area 3291,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  32.9059119958907,                       !- Area {m2}
  1.6810129135787;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {644690c6-96ff-4d36-8cd7-7cf977f8ab77}, !- Handle
  Foundation F 126 Perim 0 Area 3999,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  39.9944871423969,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {329d3f98-692f-4b81-a962-49d9a785d1ac}, !- Handle
  Foundation F 126 Perim 0 Area 30571,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  305.7146453605,                         !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0723a696-af51-470a-acb4-29c8deca3316}, !- Handle
  Foundation F 126 Perim 568 Area 2598,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  25.9810293197816,                       !- Area {m2}
  5.682639833723;                         !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7d3aef40-abfe-49a8-b96e-d0c49a61e474}, !- Handle
  Foundation F 126 Perim 0 Area 254494,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2544.94356740702,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {aabf2c7a-0ae4-40b0-ae73-484ff6b6ec75}, !- Handle
  Foundation F 126 Perim 0 Area 88657,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  886.572471545303,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f19f07f7-30a4-4548-a92e-2acb32fba474}, !- Handle
  ComStock DOE Ref 1980-2004 - SecSchl - ASHRAE 169-2013-1A, !- Name
  {87de7825-0f96-421d-8205-873b05876f35}, !- Default Exterior Surface Constructions Name
  {15404156-48ef-4984-bd42-98c2367e1440}, !- Default Interior Surface Constructions Name
  {8aa7c2c4-ee3f-42ba-aaed-1464ee557e8a}, !- Default Ground Contact Surface Constructions Name
  {d5e9fc31-9d37-415e-a8df-bdd6a74484cd}, !- Default Exterior SubSurface Constructions Name
  {35ed066c-c4f5-4045-bf2f-b812b8372560}, !- Default Interior SubSurface Constructions Name
  {f2aaa255-47e8-45e0-b202-c725376611bc}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {87de7825-0f96-421d-8205-873b05876f35}, !- Handle
  Default Surface Constructions 1,        !- Name
  {dbadda1c-b681-4ea1-8774-9cfdcee67cfb}, !- Floor Construction Name
  {b087e531-2d0a-4b3e-9c90-6052da59d0ab}, !- Wall Construction Name
  {cffdfa41-999a-4fce-a37a-a2c50fddef0e}; !- Roof Ceiling Construction Name

OS:Construction,
  {dbadda1c-b681-4ea1-8774-9cfdcee67cfb}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {6d55d755-ef14-4122-9585-cb53a7bba9fd}, !- Layer 1
  {5da4d1d8-3f3d-4a43-9e5f-0eff3829484e}, !- Layer 2
  {916d542a-757a-40dc-8340-d4ba07819f44}; !- Layer 3

OS:Material:NoMass,
  {6d55d755-ef14-4122-9585-cb53a7bba9fd}, !- Handle
  Typical Insulation R-12.4,              !- Name
  Smooth,                                 !- Roughness
  2.18310873594147,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5da4d1d8-3f3d-4a43-9e5f-0eff3829484e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {916d542a-757a-40dc-8340-d4ba07819f44}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6ada2281-014e-4c2a-9d38-16ef0f9c7658}, !- Handle
  {dbadda1c-b681-4ea1-8774-9cfdcee67cfb}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cffdfa41-999a-4fce-a37a-a2c50fddef0e}, !- Handle
  Typical IEAD Roof R-13.51,              !- Name
  ,                                       !- Surface Rendering Name
  {68e13612-bc03-42d2-8e65-08c68ca5a81d}, !- Layer 1
  {6d55d755-ef14-4122-9585-cb53a7bba9fd}, !- Layer 2
  {2b68aa61-7215-4009-9924-fbd9f559ab87}; !- Layer 3

OS:Material,
  {68e13612-bc03-42d2-8e65-08c68ca5a81d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2b68aa61-7215-4009-9924-fbd9f559ab87}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {893a35e9-3881-41be-ae54-fd64f6a23786}, !- Handle
  {cffdfa41-999a-4fce-a37a-a2c50fddef0e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {15404156-48ef-4984-bd42-98c2367e1440}, !- Handle
  Default Surface Constructions 2,        !- Name
  {337c6fbf-47f5-4034-925d-4fbcbbe66d9f}, !- Floor Construction Name
  {a02b9375-26cc-47b2-b743-750510f62689}, !- Wall Construction Name
  {5fcc748b-71f7-4e51-89ba-7643dcdb651d}; !- Roof Ceiling Construction Name

OS:Construction,
  {337c6fbf-47f5-4034-925d-4fbcbbe66d9f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ebc9ff9b-2d8b-48bf-be37-684f2d5c2e98}, !- Layer 1
  {9f97cc51-d70f-49f6-b06d-ff0cb65c8995}; !- Layer 2

OS:Material,
  {ebc9ff9b-2d8b-48bf-be37-684f2d5c2e98}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {9f97cc51-d70f-49f6-b06d-ff0cb65c8995}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9d4693ad-fb1a-4a76-8f7e-87a32c6e4b0b}, !- Handle
  {337c6fbf-47f5-4034-925d-4fbcbbe66d9f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a02b9375-26cc-47b2-b743-750510f62689}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {04996ab5-a4e1-4b73-a38b-c329801193a8}, !- Layer 1
  {04996ab5-a4e1-4b73-a38b-c329801193a8}; !- Layer 2

OS:Material,
  {04996ab5-a4e1-4b73-a38b-c329801193a8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f89c60ea-ae94-4bda-a9cb-60fa8f2c3294}, !- Handle
  {a02b9375-26cc-47b2-b743-750510f62689}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5fcc748b-71f7-4e51-89ba-7643dcdb651d}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {9f97cc51-d70f-49f6-b06d-ff0cb65c8995}, !- Layer 1
  {ebc9ff9b-2d8b-48bf-be37-684f2d5c2e98}; !- Layer 2

OS:StandardsInformation:Construction,
  {95179b51-d56f-40c0-ae83-70ce7f8839f4}, !- Handle
  {5fcc748b-71f7-4e51-89ba-7643dcdb651d}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8aa7c2c4-ee3f-42ba-aaed-1464ee557e8a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {3fc35822-317d-4a10-9b92-5d7367eaf5f0}, !- Floor Construction Name
  {fd4648d5-d2e9-4bd4-94ed-6126cc600580}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {3fc35822-317d-4a10-9b92-5d7367eaf5f0}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {67e7dfa6-8d26-4c87-b74e-7c858c762b6b}, !- Layer 1
  {916d542a-757a-40dc-8340-d4ba07819f44}; !- Layer 2

OS:Material:NoMass,
  {72251b91-ff92-4cef-bbae-f4deea9fa3bd}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {67e7dfa6-8d26-4c87-b74e-7c858c762b6b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {705d3cf9-afe8-4ea6-9369-e9575099aaaa}, !- Handle
  {3fc35822-317d-4a10-9b92-5d7367eaf5f0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {fd4648d5-d2e9-4bd4-94ed-6126cc600580}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {11569fb8-a30c-467e-a442-e8ff780bc9b3}; !- Layer 1

OS:Material,
  {11569fb8-a30c-467e-a442-e8ff780bc9b3}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {454515fb-7bbe-441d-bedc-53414b3c0445}, !- Handle
  {fd4648d5-d2e9-4bd4-94ed-6126cc600580}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d5e9fc31-9d37-415e-a8df-bdd6a74484cd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {dcee74b6-439d-46e2-ad3e-dd64a0fb508c}, !- Fixed Window Construction Name
  {757c51f0-cbc9-44fc-b573-6aa4dcbec446}, !- Operable Window Construction Name
  {d2c34043-58f9-407f-a722-b4c0965b3fa5}, !- Door Construction Name
  {1429b176-902d-4e13-b4ad-4c8be267f602}, !- Glass Door Construction Name
  {2380da38-e686-470f-9753-30ab6d34973d}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}, !- Tubular Daylight Dome Construction Name
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dcee74b6-439d-46e2-ad3e-dd64a0fb508c}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25, !- Name
  ,                                       !- Surface Rendering Name
  {e593d53c-721e-4857-9d00-36a0fefbc77a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e593d53c-721e-4857-9d00-36a0fefbc77a}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6d0621af-afb8-426b-8cae-dd7ef2dc298a}, !- Handle
  {dcee74b6-439d-46e2-ad3e-dd64a0fb508c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {757c51f0-cbc9-44fc-b573-6aa4dcbec446}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing Window U-1.22 SHGC 0.25 1, !- Name
  ,                                       !- Surface Rendering Name
  {1c6e42ec-f9cf-4e7c-9d94-ba2effbadd85}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1c6e42ec-f9cf-4e7c-9d94-ba2effbadd85}, !- Handle
  U 1.22 SHGC 0.25 Simple Glazing U-1.22 SHGC 0.25 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.11;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6d443b82-296f-443a-abd6-d8f03809b11c}, !- Handle
  {757c51f0-cbc9-44fc-b573-6aa4dcbec446}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {d2c34043-58f9-407f-a722-b4c0965b3fa5}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {0bd6b908-6371-432c-a1fd-a6dcf8b53d12}, !- Layer 1
  {72251b91-ff92-4cef-bbae-f4deea9fa3bd}; !- Layer 2

OS:Material,
  {0bd6b908-6371-432c-a1fd-a6dcf8b53d12}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {59382011-5fc8-4706-a868-c3dc786b88d2}, !- Handle
  {d2c34043-58f9-407f-a722-b4c0965b3fa5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1429b176-902d-4e13-b4ad-4c8be267f602}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {5e95e5bb-5cf5-4908-b248-984342cb1150}; !- Layer 1

OS:WindowMaterial:Glazing,
  {5e95e5bb-5cf5-4908-b248-984342cb1150}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {fda6c3a0-e965-445d-b1f0-9bcd37c05931}, !- Handle
  {1429b176-902d-4e13-b4ad-4c8be267f602}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2380da38-e686-470f-9753-30ab6d34973d}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {72251b91-ff92-4cef-bbae-f4deea9fa3bd}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fa17cc0-69c0-4e98-8ad7-49c6fad09527}, !- Handle
  {2380da38-e686-470f-9753-30ab6d34973d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {f9e113de-c5c8-488f-a07e-cbebd1fd6aa6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f9e113de-c5c8-488f-a07e-cbebd1fd6aa6}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f824a3c1-283b-4881-ad58-5af57245958b}, !- Handle
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {35ed066c-c4f5-4045-bf2f-b812b8372560}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}, !- Fixed Window Construction Name
  {2fa4e09d-3b05-4ad7-9129-a47101c7978f}, !- Operable Window Construction Name
  {85b05410-16b4-4d62-bbe6-34d11b796041}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {85b05410-16b4-4d62-bbe6-34d11b796041}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c315bccd-3575-4bc8-8f76-ed2f00c9fff8}; !- Layer 1

OS:Material,
  {c315bccd-3575-4bc8-8f76-ed2f00c9fff8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4dbecb94-c458-4b36-9840-27bd2bef63c3}, !- Handle
  {85b05410-16b4-4d62-bbe6-34d11b796041}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f2aaa255-47e8-45e0-b202-c725376611bc}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {c315bccd-3575-4bc8-8f76-ed2f00c9fff8}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc98a0fa-0ccd-4902-a659-6dabad21bd7e}, !- Handle
  {f2aaa255-47e8-45e0-b202-c725376611bc}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b087e531-2d0a-4b3e-9c90-6052da59d0ab}, !- Handle
  Typical Insulated Exterior Mass Wall R-2.39, !- Name
  ,                                       !- Surface Rendering Name
  {7f83b48c-37ae-4b1f-89d8-90eed2b1a6a2}, !- Layer 1
  {40e462b7-51ce-4cf5-ac49-8451d5172337}, !- Layer 2
  {5c5291d3-8098-48b6-a7df-c1b99cfd7eb0}; !- Layer 3

OS:Material,
  {7f83b48c-37ae-4b1f-89d8-90eed2b1a6a2}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {40e462b7-51ce-4cf5-ac49-8451d5172337}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5c5291d3-8098-48b6-a7df-c1b99cfd7eb0}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e8cfd4dc-c99c-4c6d-9be9-e2e159b35e1c}, !- Handle
  {b087e531-2d0a-4b3e-9c90-6052da59d0ab}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Handle
  Always On Discrete,                     !- Name
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {a13528c7-d529-452e-bec7-feb98f691805}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Infiltration, !- Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b25cea92-5002-4264-8ea2-80b3719d5fb2}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Infiltration, !- Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c24c9d44-3389-4467-850f-fcc10e8670b7}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Infiltration, !- Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b75f78c2-b308-478e-a6d4-21841656c2a8}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Infiltration, !- Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {727d13c0-e0f1-47e8-83e7-b5601c44fe0b}, !- Handle
  SecondarySchool Classroom A  - Story Ground Infiltration, !- Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001725921738,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9065a43a-5ec6-461a-9c6b-04220516eb96}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 Infiltration, !- Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001725921738,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3286f32f-1477-43cb-8eee-3225e6aaa18f}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Infiltration, !- Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005297324912,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e67540cf-0ae2-41ec-a771-4f2f191c982e}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground Infiltration, !- Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005297324912,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4ad3fb7-a1a1-4da8-995b-6049b4a1dbc4}, !- Handle
  SecondarySchool Classroom C  - Story Ground Infiltration, !- Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001725921738,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8873cfc4-d1d5-45ff-a3a4-cc9a9e2bc16d}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 Infiltration, !- Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001725921738,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad316534-9892-43a8-8ce8-e8219777610d}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Infiltration, !- Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005297324912,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aac99274-3ad7-4c88-8976-d4360b69356f}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground Infiltration, !- Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005297324912,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acade44b-c48f-4435-ab9c-2bc5ed1c2689}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Infiltration, !- Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d087792f-4c0b-4cfc-961d-1e7fcb0c9584}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground Infiltration, !- Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5a1cf25-575c-4a3d-92ef-bc579c00b7dc}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground Infiltration, !- Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d98b5d5-9b95-4b73-95aa-d159c8701006}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground Infiltration, !- Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {688e964a-1ef2-4c6e-a5b8-496070a25bf0}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground Infiltration, !- Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f4f6fab-0e07-48d9-8bf3-3dbef3acf4df}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground Infiltration, !- Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2468ea0-0313-447c-8d8c-78ffea705314}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground Infiltration, !- Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f494e0d-1c38-40c1-b5cc-c6ecf6d69945}, !- Handle
  SecondarySchool Gym A  - Story Ground Infiltration, !- Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c26ea70c-35ae-4dcc-8363-f30139279ff7}, !- Handle
  SecondarySchool Gym A end_a - Story Ground Infiltration, !- Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {566268b7-f370-4e7c-9dd6-6ec5cf984c66}, !- Handle
  SecondarySchool Gym B end_a - Story Ground Infiltration, !- Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2f129de-69ba-40a7-a6a6-fc429d3a4542}, !- Handle
  SecondarySchool Gym C  - Story Ground Infiltration, !- Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc12f683-9ba4-4747-8d8d-4a9a4faaa6a3}, !- Handle
  SecondarySchool Gym C end_a - Story Ground Infiltration, !- Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0007957025264,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac76afd5-39ed-4397-81a8-205d7d663822}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Infiltration, !- Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96239dcd-38e9-4a07-b3e4-4c51332e98a4}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Infiltration, !- Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a74d6bf3-7165-4a3c-8810-56702c027609}, !- Handle
  SecondarySchool Library A  - Story Ground Infiltration, !- Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f695f82f-571f-40b9-baea-6f554a1afabf}, !- Handle
  SecondarySchool Library A end_b - Story Ground Infiltration, !- Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9d572a24-36f4-4327-b536-a7695c5af70a}, !- Handle
  SecondarySchool Library B end_b - Story Ground Infiltration, !- Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2516c34f-0360-48d0-bc47-4a7d953a0101}, !- Handle
  SecondarySchool Library C  - Story Ground Infiltration, !- Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0accaf35-8293-4bdb-9ad8-f6e658ad93e3}, !- Handle
  SecondarySchool Library C end_b - Story Ground Infiltration, !- Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81898763-ce37-4ac4-8073-5d746caa43fe}, !- Handle
  SecondarySchool Lobby A  - Story Ground Infiltration, !- Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d614cf22-0e58-41cc-8211-54753e31771b}, !- Handle
  SecondarySchool Lobby C  - Story Ground Infiltration, !- Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c637f58c-2976-4eac-9c01-49d9794d3ddf}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Infiltration, !- Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0afb40e3-4266-4014-b8ea-88e1385419ea}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Infiltration, !- Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ae5aafe-271c-4b3a-ac3f-edb88998e79b}, !- Handle
  SecondarySchool Office A  - Story Ground Infiltration, !- Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ce07419-fd6a-4ee5-abfb-764daa5018cb}, !- Handle
  SecondarySchool Office A end_a - Story Ground Infiltration, !- Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dbdc494-71c3-4f13-a50e-306d260809d2}, !- Handle
  SecondarySchool Office B end_a - Story Ground Infiltration, !- Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {73a28bae-0e87-4e54-93ee-a78a08d89723}, !- Handle
  SecondarySchool Office C  - Story Ground Infiltration, !- Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bad9c40-6033-4e0f-8cb7-d00163f3c306}, !- Handle
  SecondarySchool Office C end_a - Story Ground Infiltration, !- Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e97dfde-52c7-46c7-b5e6-af6b12c67d06}, !- Handle
  SecondarySchool Restroom A  - Story Ground Infiltration, !- Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5932c52-5141-44db-ac78-e88c7e90a441}, !- Handle
  SecondarySchool Restroom C  - Story Ground Infiltration, !- Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space or SpaceType Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {e31aff1f-0db8-49de-9620-61650a9481f8}, !- Handle
  26.2,                                   !- January Ground Temperature {C}
  24.8,                                   !- February Ground Temperature {C}
  23.7,                                   !- March Ground Temperature {C}
  22.5,                                   !- April Ground Temperature {C}
  22.8,                                   !- May Ground Temperature {C}
  23.2,                                   !- June Ground Temperature {C}
  23.8,                                   !- July Ground Temperature {C}
  25.2,                                   !- August Ground Temperature {C}
  25.9,                                   !- September Ground Temperature {C}
  26.9,                                   !- October Ground Temperature {C}
  27.1,                                   !- November Ground Temperature {C}
  26.9;                                   !- December Ground Temperature {C}

OS:Exterior:Lights:Definition,
  {0599e2ff-5ef6-4bee-9701-0ece21bf6d53}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {b747f4f1-25cb-4105-9d81-9a1c5d24037b}, !- Handle
  Parking Areas and Drives,               !- Name
  {0599e2ff-5ef6-4bee-9701-0ece21bf6d53}, !- Exterior Lights Definition Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  137894.669325,                          !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4388e39d-c260-41d1-8dde-75509617912d}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {a3fe725d-c0ae-49e4-a6f3-b79935ce0654}, !- Handle
  Building Facades,                       !- Name
  {4388e39d-c260-41d1-8dde-75509617912d}, !- Exterior Lights Definition Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  75590.4949624682,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {eb05dd14-6776-4585-a476-1ace3de84a4c}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {9b30ce3c-fb3f-487c-9059-b8f14705154b}, !- Handle
  Main Entries,                           !- Name
  {eb05dd14-6776-4585-a476-1ace3de84a4c}, !- Exterior Lights Definition Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  560,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {53fd81ee-8822-47c6-8301-3130ae906e00}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {6584cfb5-edb3-46f7-b4e7-8e6df6ff354a}, !- Handle
  Other Doors,                            !- Name
  {53fd81ee-8822-47c6-8301-3130ae906e00}, !- Exterior Lights Definition Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  343,                                    !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Handle
  SecondarySchool Kitchen Exhaust,        !- Name
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Schedule Type Limits Name
  {01a8b039-346c-4b78-9df5-20438f8f3aac}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {147b356c-c4ca-4cd0-927f-2934081cb2f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01a8b039-346c-4b78-9df5-20438f8f3aac}, !- Handle
  SecondarySchool Kitchen Exhaust Default, !- Name
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {147b356c-c4ca-4cd0-927f-2934081cb2f8}, !- Handle
  SecondarySchool Kitchen Exhaust Winter Design Day, !- Name
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b55f698-0fd0-4dd7-930b-b707e701cfd2}, !- Handle
  Schedule Rule 42,                       !- Name
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f44fb585-f560-4f2b-b474-82cb4b68b3d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f44fb585-f560-4f2b-b474-82cb4b68b3d6}, !- Handle
  SecondarySchool Kitchen Exhaust WntrDsn|Wknd Day, !- Name
  {1a9c45dd-17ca-482b-aef7-361d8483ea5b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Fan:ZoneExhaust,
  {57a4d529-e169-42f2-a2a2-ae0a29b26ced}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan, !- Name
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0923885402611433,                     !- Maximum Flow Rate {m3/s}
  {4747633e-645f-4b74-a519-b768740480e8}, !- Air Inlet Node Name
  {343c090f-7e7d-449f-b011-2e2cb3e096e4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7a16b9d1-85e1-47bf-989a-137f9cab46d5}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {97fdb347-df65-42f8-b608-6858baa93a9d}, !- Inlet Port
  {4747633e-645f-4b74-a519-b768740480e8}; !- Outlet Port

OS:Connection,
  {97fdb347-df65-42f8-b608-6858baa93a9d}, !- Handle
  {73b66f97-c0f9-4565-a070-be84c8d3f01a}, !- Source Object
  2,                                      !- Outlet Port
  {7a16b9d1-85e1-47bf-989a-137f9cab46d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4747633e-645f-4b74-a519-b768740480e8}, !- Handle
  {7a16b9d1-85e1-47bf-989a-137f9cab46d5}, !- Source Object
  3,                                      !- Outlet Port
  {57a4d529-e169-42f2-a2a2-ae0a29b26ced}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ea0cdb2-8b34-4051-8989-98bd73bebbed}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {343c090f-7e7d-449f-b011-2e2cb3e096e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
