  {343c090f-7e7d-449f-b011-2e2cb3e096e4}, !- Handle
  {57a4d529-e169-42f2-a2a2-ae0a29b26ced}, !- Source Object
  7,                                      !- Outlet Port
  {8ea0cdb2-8b34-4051-8989-98bd73bebbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {58d52d1a-3000-417c-b625-12dd543e8a5e}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan, !- Name
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  1.08712127890194,                       !- Maximum Flow Rate {m3/s}
  {fd86d6d3-9677-4f00-8f90-9678c908d385}, !- Air Inlet Node Name
  {4fe11787-bc62-487b-8ba2-781a0093f2a6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {67698c5b-d782-4ef3-a967-98d4e007e715}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1a3f14f2-a5d6-410e-b3e0-16878a4c1c5d}, !- Inlet Port
  {fd86d6d3-9677-4f00-8f90-9678c908d385}; !- Outlet Port

OS:Connection,
  {1a3f14f2-a5d6-410e-b3e0-16878a4c1c5d}, !- Handle
  {744f03c7-c8d3-4251-8746-abfa24f2af05}, !- Source Object
  2,                                      !- Outlet Port
  {67698c5b-d782-4ef3-a967-98d4e007e715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd86d6d3-9677-4f00-8f90-9678c908d385}, !- Handle
  {67698c5b-d782-4ef3-a967-98d4e007e715}, !- Source Object
  3,                                      !- Outlet Port
  {58d52d1a-3000-417c-b625-12dd543e8a5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8909afc4-f6c0-471d-b762-c1ebf0bad44e}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4fe11787-bc62-487b-8ba2-781a0093f2a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fe11787-bc62-487b-8ba2-781a0093f2a6}, !- Handle
  {58d52d1a-3000-417c-b625-12dd543e8a5e}, !- Source Object
  7,                                      !- Outlet Port
  {8909afc4-f6c0-471d-b762-c1ebf0bad44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {acb5271d-aced-4d57-92f6-f0f9a328f154}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan, !- Name
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0923885402611434,                     !- Maximum Flow Rate {m3/s}
  {f2011f23-08d5-4cd1-97ba-ac09d814695a}, !- Air Inlet Node Name
  {c9bc9912-a0e7-4479-9254-95cc18ef806b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {087398d3-92d3-4ec7-823d-07d75c935c7f}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1f8c6dbe-4f98-447e-a29e-d4e509033ae0}, !- Inlet Port
  {f2011f23-08d5-4cd1-97ba-ac09d814695a}; !- Outlet Port

OS:Connection,
  {1f8c6dbe-4f98-447e-a29e-d4e509033ae0}, !- Handle
  {acce1db0-3081-4458-8d1f-aa2ea154af35}, !- Source Object
  2,                                      !- Outlet Port
  {087398d3-92d3-4ec7-823d-07d75c935c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2011f23-08d5-4cd1-97ba-ac09d814695a}, !- Handle
  {087398d3-92d3-4ec7-823d-07d75c935c7f}, !- Source Object
  3,                                      !- Outlet Port
  {acb5271d-aced-4d57-92f6-f0f9a328f154}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ac97d89-f049-4c5c-8ef3-c7d21902c5f7}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {c9bc9912-a0e7-4479-9254-95cc18ef806b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9bc9912-a0e7-4479-9254-95cc18ef806b}, !- Handle
  {acb5271d-aced-4d57-92f6-f0f9a328f154}, !- Source Object
  7,                                      !- Outlet Port
  {2ac97d89-f049-4c5c-8ef3-c7d21902c5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f10c3870-405d-4828-ae62-8e781dbd33c6}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0722071542378906,                     !- Maximum Flow Rate {m3/s}
  {df1bb9cd-2d1e-402d-b66f-a380366f422f}, !- Air Inlet Node Name
  {915fa4b1-0dab-432b-9f69-aa58de8ae4d9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0ad8437a-aa1b-4e16-9bed-799a0254e1ef}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {095fe5bd-3c54-4daf-b2e1-23759444b623}, !- Inlet Port
  {df1bb9cd-2d1e-402d-b66f-a380366f422f}; !- Outlet Port

OS:Connection,
  {095fe5bd-3c54-4daf-b2e1-23759444b623}, !- Handle
  {75a62bbb-60c0-4fe7-8d1d-9efb927831b1}, !- Source Object
  2,                                      !- Outlet Port
  {0ad8437a-aa1b-4e16-9bed-799a0254e1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1bb9cd-2d1e-402d-b66f-a380366f422f}, !- Handle
  {0ad8437a-aa1b-4e16-9bed-799a0254e1ef}, !- Source Object
  3,                                      !- Outlet Port
  {f10c3870-405d-4828-ae62-8e781dbd33c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc1c647f-e28d-4193-ac6a-2f13d45ca44c}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {915fa4b1-0dab-432b-9f69-aa58de8ae4d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {915fa4b1-0dab-432b-9f69-aa58de8ae4d9}, !- Handle
  {f10c3870-405d-4828-ae62-8e781dbd33c6}, !- Source Object
  7,                                      !- Outlet Port
  {cc1c647f-e28d-4193-ac6a-2f13d45ca44c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c73078e8-e9c5-4407-8dd8-7e418afc8e6c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.84965011503683,                       !- Maximum Flow Rate {m3/s}
  {769d2307-81d3-4af9-ba06-590ca363c03a}, !- Air Inlet Node Name
  {833b6798-0304-4a2f-bca3-3b2caffbb842}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2dc5602a-ca37-409f-aeeb-c99022c0657d}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2ab47c6d-658f-499e-8743-028810d72827}, !- Inlet Port
  {769d2307-81d3-4af9-ba06-590ca363c03a}; !- Outlet Port

OS:Connection,
  {2ab47c6d-658f-499e-8743-028810d72827}, !- Handle
  {9396cf05-53e5-47bb-99f3-48e4a66f3fe7}, !- Source Object
  2,                                      !- Outlet Port
  {2dc5602a-ca37-409f-aeeb-c99022c0657d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769d2307-81d3-4af9-ba06-590ca363c03a}, !- Handle
  {2dc5602a-ca37-409f-aeeb-c99022c0657d}, !- Source Object
  3,                                      !- Outlet Port
  {c73078e8-e9c5-4407-8dd8-7e418afc8e6c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ec15e79-b039-4ac6-8aa8-db782fb9d3fd}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {833b6798-0304-4a2f-bca3-3b2caffbb842}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {833b6798-0304-4a2f-bca3-3b2caffbb842}, !- Handle
  {c73078e8-e9c5-4407-8dd8-7e418afc8e6c}, !- Source Object
  7,                                      !- Outlet Port
  {3ec15e79-b039-4ac6-8aa8-db782fb9d3fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {10c6d600-0d6e-4b98-a547-150c9c2ce26d}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.0273754081632653,                     !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0722071542378907,                     !- Maximum Flow Rate {m3/s}
  {965a721f-d59a-40b3-937f-46dcad7c142a}, !- Air Inlet Node Name
  {66f1ce48-ee8a-4d8f-aafc-9907515b0989}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {8df35a95-581f-4248-b0f1-2423b3cd71b6}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {e0af276b-ca55-464d-892a-b5e76410ac1c}, !- Inlet Port
  {965a721f-d59a-40b3-937f-46dcad7c142a}; !- Outlet Port

OS:Connection,
  {e0af276b-ca55-464d-892a-b5e76410ac1c}, !- Handle
  {36fd304e-b311-4222-b048-bfcc46d98d2c}, !- Source Object
  2,                                      !- Outlet Port
  {8df35a95-581f-4248-b0f1-2423b3cd71b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965a721f-d59a-40b3-937f-46dcad7c142a}, !- Handle
  {8df35a95-581f-4248-b0f1-2423b3cd71b6}, !- Source Object
  3,                                      !- Outlet Port
  {10c6d600-0d6e-4b98-a547-150c9c2ce26d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {078907ab-7944-4978-bd37-08eef22ff255}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {66f1ce48-ee8a-4d8f-aafc-9907515b0989}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66f1ce48-ee8a-4d8f-aafc-9907515b0989}, !- Handle
  {10c6d600-0d6e-4b98-a547-150c9c2ce26d}, !- Source Object
  7,                                      !- Outlet Port
  {078907ab-7944-4978-bd37-08eef22ff255}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {dca524a2-ca67-40ce-84d7-b5d980ecfa16}, !- Default Day Schedule Name
  {28462f3b-4020-4348-b2a9-919d8356ed18}, !- Summer Design Day Schedule Name
  {9d93c98a-d1f9-4f66-91e0-4e324ae224c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dca524a2-ca67-40ce-84d7-b5d980ecfa16}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5f622cf6-184b-413d-8e02-5574b7203ead}, !- Handle
  Schedule Rule 43,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d60815af-c596-402b-a2c8-ab0c279b3c21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d60815af-c596-402b-a2c8-ab0c279b3c21}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {28462f3b-4020-4348-b2a9-919d8356ed18}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c2febab0-bdb8-425b-99c0-181516297db3}, !- Handle
  Schedule Rule 44,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b9d1d0b7-c863-49b8-ac4c-757b24c7f3d4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {b9d1d0b7-c863-49b8-ac4c-757b24c7f3d4}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {4563c9de-d345-475b-bc6e-cb14fcb13cb8}, !- Handle
  Schedule Rule 45,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aa062252-603d-45ee-b4e2-72308f7597c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {aa062252-603d-45ee-b4e2-72308f7597c7}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {e53ea4dc-f5b5-4151-94d7-b89c99d492d2}, !- Handle
  Schedule Rule 46,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {30a62de8-9a3b-432e-ba55-2061107ebefe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {30a62de8-9a3b-432e-ba55-2061107ebefe}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0566666666666668,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.113333333333334,                      !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.226666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.283333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.34,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.383333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.426666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.47,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.513333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.556666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.605,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.61,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.615,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.625,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.63,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  24,                                     !- Minute 20
  0.6348,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  34,                                     !- Minute 21
  0.6396,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  44,                                     !- Minute 22
  0.6444,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  54,                                     !- Minute 23
  0.6492,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  4,                                      !- Minute 24
  0.654,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  14,                                     !- Minute 25
  0.6588,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  24,                                     !- Minute 26
  0.6636,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  34,                                     !- Minute 27
  0.6684,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  44,                                     !- Minute 28
  0.6732,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  54,                                     !- Minute 29
  0.678,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  4,                                      !- Minute 30
  0.6828,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  14,                                     !- Minute 31
  0.6876,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  24,                                     !- Minute 32
  0.6924,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  34,                                     !- Minute 33
  0.6972,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  44,                                     !- Minute 34
  0.702,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  54,                                     !- Minute 35
  0.7068,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  4,                                      !- Minute 36
  0.7116,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  14,                                     !- Minute 37
  0.7164,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  22,                                     !- Minute 38
  0.72,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  32,                                     !- Minute 39
  0.731666666666667,                      !- Value Until Time 39
  11,                                     !- Hour 40
  42,                                     !- Minute 40
  0.743333333333333,                      !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.755,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  2,                                      !- Minute 42
  0.766666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  12,                                     !- Minute 43
  0.778333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  22,                                     !- Minute 44
  0.79,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  32,                                     !- Minute 45
  0.796666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  42,                                     !- Minute 46
  0.803333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  52,                                     !- Minute 47
  0.81,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  2,                                      !- Minute 48
  0.816666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  12,                                     !- Minute 49
  0.823333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  22,                                     !- Minute 50
  0.83,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  32,                                     !- Minute 51
  0.793333333333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  42,                                     !- Minute 52
  0.756666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  52,                                     !- Minute 53
  0.72,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  2,                                      !- Minute 54
  0.683333333333334,                      !- Value Until Time 54
  14,                                     !- Hour 55
  12,                                     !- Minute 55
  0.646666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  22,                                     !- Minute 56
  0.61,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  32,                                     !- Minute 57
  0.616666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  42,                                     !- Minute 58
  0.623333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  52,                                     !- Minute 59
  0.63,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  2,                                      !- Minute 60
  0.636666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  12,                                     !- Minute 61
  0.643333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.65,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  32,                                     !- Minute 63
  0.558333333333334,                      !- Value Until Time 63
  15,                                     !- Hour 64
  42,                                     !- Minute 64
  0.466666666666667,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.375000000000001,                      !- Value Until Time 65
  16,                                     !- Hour 66
  2,                                      !- Minute 66
  0.283333333333335,                      !- Value Until Time 66
  16,                                     !- Hour 67
  12,                                     !- Minute 67
  0.191666666666667,                      !- Value Until Time 67
  16,                                     !- Hour 68
  22,                                     !- Minute 68
  0.1,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  22,                                     !- Minute 69
  0.1,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  32,                                     !- Minute 70
  0.1048,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  42,                                     !- Minute 71
  0.1096,                                 !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.1144,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  2,                                      !- Minute 73
  0.1192,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  12,                                     !- Minute 74
  0.124,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  22,                                     !- Minute 75
  0.1288,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  32,                                     !- Minute 76
  0.1336,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  42,                                     !- Minute 77
  0.1384,                                 !- Value Until Time 77
  18,                                     !- Hour 78
  52,                                     !- Minute 78
  0.1432,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  2,                                      !- Minute 79
  0.148,                                  !- Value Until Time 79
  19,                                     !- Hour 80
  12,                                     !- Minute 80
  0.1528,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  22,                                     !- Minute 81
  0.1576,                                 !- Value Until Time 81
  19,                                     !- Hour 82
  32,                                     !- Minute 82
  0.1624,                                 !- Value Until Time 82
  19,                                     !- Hour 83
  42,                                     !- Minute 83
  0.1672,                                 !- Value Until Time 83
  19,                                     !- Hour 84
  52,                                     !- Minute 84
  0.172,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  2,                                      !- Minute 85
  0.176800000000001,                      !- Value Until Time 85
  20,                                     !- Hour 86
  12,                                     !- Minute 86
  0.181600000000001,                      !- Value Until Time 86
  20,                                     !- Hour 87
  22,                                     !- Minute 87
  0.186400000000001,                      !- Value Until Time 87
  20,                                     !- Hour 88
  30,                                     !- Minute 88
  0.19,                                   !- Value Until Time 88
  20,                                     !- Hour 89
  40,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  20,                                     !- Hour 90
  50,                                     !- Minute 90
  0.21,                                   !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.22,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.23,                                   !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.24,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0.25,                                   !- Value Until Time 94
  21,                                     !- Hour 95
  40,                                     !- Minute 95
  0.208333333333333,                      !- Value Until Time 95
  21,                                     !- Hour 96
  50,                                     !- Minute 96
  0.166666666666666,                      !- Value Until Time 96
  22,                                     !- Hour 97
  0,                                      !- Minute 97
  0.124999999999999,                      !- Value Until Time 97
  22,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0833333333333321,                     !- Value Until Time 98
  22,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0416666666666652,                     !- Value Until Time 99
  22,                                     !- Hour 100
  30,                                     !- Minute 100
  0,                                      !- Value Until Time 100
  24,                                     !- Hour 101
  0,                                      !- Minute 101
  0;                                      !- Value Until Time 101

OS:Schedule:Rule,
  {9c5f1bf0-0108-4cfa-a574-42eb6eb10c39}, !- Handle
  Schedule Rule 47,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ac9afed-7a1d-445e-9118-1c8b7fe1e1d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {3ac9afed-7a1d-445e-9118-1c8b7fe1e1d0}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  54,                                     !- Minute 2
  0.00416666666666666,                    !- Value Until Time 2
  4,                                      !- Hour 3
  4,                                      !- Minute 3
  0.00833333333333333,                    !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0125,                                 !- Value Until Time 4
  4,                                      !- Hour 5
  25,                                     !- Minute 5
  0.0166666666666667,                     !- Value Until Time 5
  4,                                      !- Hour 6
  35,                                     !- Minute 6
  0.0208333333333333,                     !- Value Until Time 6
  4,                                      !- Hour 7
  45,                                     !- Minute 7
  0.025,                                  !- Value Until Time 7
  4,                                      !- Hour 8
  55,                                     !- Minute 8
  0.0291666666666667,                     !- Value Until Time 8
  5,                                      !- Hour 9
  5,                                      !- Minute 9
  0.0333333333333334,                     !- Value Until Time 9
  5,                                      !- Hour 10
  15,                                     !- Minute 10
  0.0375,                                 !- Value Until Time 10
  5,                                      !- Hour 11
  25,                                     !- Minute 11
  0.0416666666666667,                     !- Value Until Time 11
  5,                                      !- Hour 12
  35,                                     !- Minute 12
  0.0458333333333334,                     !- Value Until Time 12
  5,                                      !- Hour 13
  45,                                     !- Minute 13
  0.0500000000000001,                     !- Value Until Time 13
  5,                                      !- Hour 14
  55,                                     !- Minute 14
  0.0541666666666667,                     !- Value Until Time 14
  6,                                      !- Hour 15
  5,                                      !- Minute 15
  0.0583333333333334,                     !- Value Until Time 15
  6,                                      !- Hour 16
  15,                                     !- Minute 16
  0.0625000000000001,                     !- Value Until Time 16
  6,                                      !- Hour 17
  25,                                     !- Minute 17
  0.0666666666666668,                     !- Value Until Time 17
  6,                                      !- Hour 18
  35,                                     !- Minute 18
  0.0708333333333334,                     !- Value Until Time 18
  6,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0750000000000001,                     !- Value Until Time 19
  6,                                      !- Hour 20
  55,                                     !- Minute 20
  0.0791666666666668,                     !- Value Until Time 20
  7,                                      !- Hour 21
  5,                                      !- Minute 21
  0.0833333333333335,                     !- Value Until Time 21
  7,                                      !- Hour 22
  15,                                     !- Minute 22
  0.0875000000000001,                     !- Value Until Time 22
  7,                                      !- Hour 23
  25,                                     !- Minute 23
  0.0916666666666668,                     !- Value Until Time 23
  7,                                      !- Hour 24
  35,                                     !- Minute 24
  0.0958333333333335,                     !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.1,                                    !- Value Until Time 25
  17,                                     !- Hour 26
  22,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  17,                                     !- Hour 27
  32,                                     !- Minute 27
  0.1048,                                 !- Value Until Time 27
  17,                                     !- Hour 28
  42,                                     !- Minute 28
  0.1096,                                 !- Value Until Time 28
  17,                                     !- Hour 29
  52,                                     !- Minute 29
  0.1144,                                 !- Value Until Time 29
  18,                                     !- Hour 30
  2,                                      !- Minute 30
  0.1192,                                 !- Value Until Time 30
  18,                                     !- Hour 31
  12,                                     !- Minute 31
  0.124,                                  !- Value Until Time 31
  18,                                     !- Hour 32
  22,                                     !- Minute 32
  0.1288,                                 !- Value Until Time 32
  18,                                     !- Hour 33
  32,                                     !- Minute 33
  0.1336,                                 !- Value Until Time 33
  18,                                     !- Hour 34
  42,                                     !- Minute 34
  0.1384,                                 !- Value Until Time 34
  18,                                     !- Hour 35
  52,                                     !- Minute 35
  0.1432,                                 !- Value Until Time 35
  19,                                     !- Hour 36
  2,                                      !- Minute 36
  0.148,                                  !- Value Until Time 36
  19,                                     !- Hour 37
  12,                                     !- Minute 37
  0.1528,                                 !- Value Until Time 37
  19,                                     !- Hour 38
  22,                                     !- Minute 38
  0.1576,                                 !- Value Until Time 38
  19,                                     !- Hour 39
  32,                                     !- Minute 39
  0.1624,                                 !- Value Until Time 39
  19,                                     !- Hour 40
  42,                                     !- Minute 40
  0.1672,                                 !- Value Until Time 40
  19,                                     !- Hour 41
  52,                                     !- Minute 41
  0.172,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  2,                                      !- Minute 42
  0.176800000000001,                      !- Value Until Time 42
  20,                                     !- Hour 43
  12,                                     !- Minute 43
  0.181600000000001,                      !- Value Until Time 43
  20,                                     !- Hour 44
  22,                                     !- Minute 44
  0.186400000000001,                      !- Value Until Time 44
  20,                                     !- Hour 45
  30,                                     !- Minute 45
  0.19,                                   !- Value Until Time 45
  20,                                     !- Hour 46
  40,                                     !- Minute 46
  0.2,                                    !- Value Until Time 46
  20,                                     !- Hour 47
  50,                                     !- Minute 47
  0.21,                                   !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.22,                                   !- Value Until Time 48
  21,                                     !- Hour 49
  10,                                     !- Minute 49
  0.23,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  20,                                     !- Minute 50
  0.24,                                   !- Value Until Time 50
  21,                                     !- Hour 51
  30,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  21,                                     !- Hour 52
  40,                                     !- Minute 52
  0.208333333333333,                      !- Value Until Time 52
  21,                                     !- Hour 53
  50,                                     !- Minute 53
  0.166666666666666,                      !- Value Until Time 53
  22,                                     !- Hour 54
  0,                                      !- Minute 54
  0.124999999999999,                      !- Value Until Time 54
  22,                                     !- Hour 55
  10,                                     !- Minute 55
  0.0833333333333321,                     !- Value Until Time 55
  22,                                     !- Hour 56
  20,                                     !- Minute 56
  0.0416666666666652,                     !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0,                                      !- Value Until Time 57
  24,                                     !- Hour 58
  0,                                      !- Minute 58
  0;                                      !- Value Until Time 58

OS:Schedule:Rule,
  {752b09d1-63cb-41c6-b85a-a4a0b6185944}, !- Handle
  Schedule Rule 48,                       !- Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {18ffe0fa-aa5b-4727-b1d5-a5b089c506e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {18ffe0fa-aa5b-4727-b1d5-a5b089c506e7}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  25,                                     !- Minute 2
  0.0566666666666668,                     !- Value Until Time 2
  5,                                      !- Hour 3
  35,                                     !- Minute 3
  0.113333333333334,                      !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  55,                                     !- Minute 5
  0.226666666666667,                      !- Value Until Time 5
  6,                                      !- Hour 6
  5,                                      !- Minute 6
  0.283333333333334,                      !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.34,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  25,                                     !- Minute 8
  0.383333333333333,                      !- Value Until Time 8
  6,                                      !- Hour 9
  35,                                     !- Minute 9
  0.426666666666667,                      !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.47,                                   !- Value Until Time 10
  6,                                      !- Hour 11
  55,                                     !- Minute 11
  0.513333333333334,                      !- Value Until Time 11
  7,                                      !- Hour 12
  5,                                      !- Minute 12
  0.556666666666667,                      !- Value Until Time 12
  7,                                      !- Hour 13
  15,                                     !- Minute 13
  0.6,                                    !- Value Until Time 13
  7,                                      !- Hour 14
  25,                                     !- Minute 14
  0.605,                                  !- Value Until Time 14
  7,                                      !- Hour 15
  35,                                     !- Minute 15
  0.61,                                   !- Value Until Time 15
  7,                                      !- Hour 16
  45,                                     !- Minute 16
  0.615,                                  !- Value Until Time 16
  7,                                      !- Hour 17
  55,                                     !- Minute 17
  0.62,                                   !- Value Until Time 17
  8,                                      !- Hour 18
  5,                                      !- Minute 18
  0.625,                                  !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.63,                                   !- Value Until Time 19
  8,                                      !- Hour 20
  24,                                     !- Minute 20
  0.6348,                                 !- Value Until Time 20
  8,                                      !- Hour 21
  34,                                     !- Minute 21
  0.6396,                                 !- Value Until Time 21
  8,                                      !- Hour 22
  44,                                     !- Minute 22
  0.6444,                                 !- Value Until Time 22
  8,                                      !- Hour 23
  54,                                     !- Minute 23
  0.6492,                                 !- Value Until Time 23
  9,                                      !- Hour 24
  4,                                      !- Minute 24
  0.654,                                  !- Value Until Time 24
  9,                                      !- Hour 25
  14,                                     !- Minute 25
  0.6588,                                 !- Value Until Time 25
  9,                                      !- Hour 26
  24,                                     !- Minute 26
  0.6636,                                 !- Value Until Time 26
  9,                                      !- Hour 27
  34,                                     !- Minute 27
  0.6684,                                 !- Value Until Time 27
  9,                                      !- Hour 28
  44,                                     !- Minute 28
  0.6732,                                 !- Value Until Time 28
  9,                                      !- Hour 29
  54,                                     !- Minute 29
  0.678,                                  !- Value Until Time 29
  10,                                     !- Hour 30
  4,                                      !- Minute 30
  0.6828,                                 !- Value Until Time 30
  10,                                     !- Hour 31
  14,                                     !- Minute 31
  0.6876,                                 !- Value Until Time 31
  10,                                     !- Hour 32
  24,                                     !- Minute 32
  0.6924,                                 !- Value Until Time 32
  10,                                     !- Hour 33
  34,                                     !- Minute 33
  0.6972,                                 !- Value Until Time 33
  10,                                     !- Hour 34
  44,                                     !- Minute 34
  0.702,                                  !- Value Until Time 34
  10,                                     !- Hour 35
  54,                                     !- Minute 35
  0.7068,                                 !- Value Until Time 35
  11,                                     !- Hour 36
  4,                                      !- Minute 36
  0.7116,                                 !- Value Until Time 36
  11,                                     !- Hour 37
  14,                                     !- Minute 37
  0.7164,                                 !- Value Until Time 37
  11,                                     !- Hour 38
  22,                                     !- Minute 38
  0.72,                                   !- Value Until Time 38
  11,                                     !- Hour 39
  32,                                     !- Minute 39
  0.731666666666667,                      !- Value Until Time 39
  11,                                     !- Hour 40
  42,                                     !- Minute 40
  0.743333333333333,                      !- Value Until Time 40
  11,                                     !- Hour 41
  52,                                     !- Minute 41
  0.755,                                  !- Value Until Time 41
  12,                                     !- Hour 42
  2,                                      !- Minute 42
  0.766666666666667,                      !- Value Until Time 42
  12,                                     !- Hour 43
  12,                                     !- Minute 43
  0.778333333333333,                      !- Value Until Time 43
  12,                                     !- Hour 44
  22,                                     !- Minute 44
  0.79,                                   !- Value Until Time 44
  12,                                     !- Hour 45
  32,                                     !- Minute 45
  0.796666666666667,                      !- Value Until Time 45
  12,                                     !- Hour 46
  42,                                     !- Minute 46
  0.803333333333333,                      !- Value Until Time 46
  12,                                     !- Hour 47
  52,                                     !- Minute 47
  0.81,                                   !- Value Until Time 47
  13,                                     !- Hour 48
  2,                                      !- Minute 48
  0.816666666666667,                      !- Value Until Time 48
  13,                                     !- Hour 49
  12,                                     !- Minute 49
  0.823333333333333,                      !- Value Until Time 49
  13,                                     !- Hour 50
  22,                                     !- Minute 50
  0.83,                                   !- Value Until Time 50
  13,                                     !- Hour 51
  32,                                     !- Minute 51
  0.793333333333333,                      !- Value Until Time 51
  13,                                     !- Hour 52
  42,                                     !- Minute 52
  0.756666666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  52,                                     !- Minute 53
  0.72,                                   !- Value Until Time 53
  14,                                     !- Hour 54
  2,                                      !- Minute 54
  0.683333333333334,                      !- Value Until Time 54
  14,                                     !- Hour 55
  12,                                     !- Minute 55
  0.646666666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  22,                                     !- Minute 56
  0.61,                                   !- Value Until Time 56
  14,                                     !- Hour 57
  32,                                     !- Minute 57
  0.616666666666667,                      !- Value Until Time 57
  14,                                     !- Hour 58
  42,                                     !- Minute 58
  0.623333333333333,                      !- Value Until Time 58
  14,                                     !- Hour 59
  52,                                     !- Minute 59
  0.63,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  2,                                      !- Minute 60
  0.636666666666666,                      !- Value Until Time 60
  15,                                     !- Hour 61
  12,                                     !- Minute 61
  0.643333333333333,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.65,                                   !- Value Until Time 62
  15,                                     !- Hour 63
  32,                                     !- Minute 63
  0.558333333333334,                      !- Value Until Time 63
  15,                                     !- Hour 64
  42,                                     !- Minute 64
  0.466666666666667,                      !- Value Until Time 64
  15,                                     !- Hour 65
  52,                                     !- Minute 65
  0.375000000000001,                      !- Value Until Time 65
  16,                                     !- Hour 66
  2,                                      !- Minute 66
  0.283333333333335,                      !- Value Until Time 66
  16,                                     !- Hour 67
  12,                                     !- Minute 67
  0.191666666666667,                      !- Value Until Time 67
  16,                                     !- Hour 68
  22,                                     !- Minute 68
  0.1,                                    !- Value Until Time 68
  17,                                     !- Hour 69
  22,                                     !- Minute 69
  0.1,                                    !- Value Until Time 69
  17,                                     !- Hour 70
  32,                                     !- Minute 70
  0.1048,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  42,                                     !- Minute 71
  0.1096,                                 !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.1144,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  2,                                      !- Minute 73
  0.1192,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  12,                                     !- Minute 74
  0.124,                                  !- Value Until Time 74
  18,                                     !- Hour 75
  22,                                     !- Minute 75
  0.1288,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  32,                                     !- Minute 76
  0.1336,                                 !- Value Until Time 76
  18,                                     !- Hour 77
  42,                                     !- Minute 77
  0.1384,                                 !- Value Until Time 77
  18,                                     !- Hour 78
  52,                                     !- Minute 78
  0.1432,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  2,                                      !- Minute 79
  0.148,                                  !- Value Until Time 79
  19,                                     !- Hour 80
  12,                                     !- Minute 80
  0.1528,                                 !- Value Until Time 80
  19,                                     !- Hour 81
  22,                                     !- Minute 81
  0.1576,                                 !- Value Until Time 81
  19,                                     !- Hour 82
  32,                                     !- Minute 82
  0.1624,                                 !- Value Until Time 82
  19,                                     !- Hour 83
  42,                                     !- Minute 83
  0.1672,                                 !- Value Until Time 83
  19,                                     !- Hour 84
  52,                                     !- Minute 84
  0.172,                                  !- Value Until Time 84
  20,                                     !- Hour 85
  2,                                      !- Minute 85
  0.176800000000001,                      !- Value Until Time 85
  20,                                     !- Hour 86
  12,                                     !- Minute 86
  0.181600000000001,                      !- Value Until Time 86
  20,                                     !- Hour 87
  22,                                     !- Minute 87
  0.186400000000001,                      !- Value Until Time 87
  20,                                     !- Hour 88
  30,                                     !- Minute 88
  0.19,                                   !- Value Until Time 88
  20,                                     !- Hour 89
  40,                                     !- Minute 89
  0.2,                                    !- Value Until Time 89
  20,                                     !- Hour 90
  50,                                     !- Minute 90
  0.21,                                   !- Value Until Time 90
  21,                                     !- Hour 91
  0,                                      !- Minute 91
  0.22,                                   !- Value Until Time 91
  21,                                     !- Hour 92
  10,                                     !- Minute 92
  0.23,                                   !- Value Until Time 92
  21,                                     !- Hour 93
  20,                                     !- Minute 93
  0.24,                                   !- Value Until Time 93
  21,                                     !- Hour 94
  30,                                     !- Minute 94
  0.25,                                   !- Value Until Time 94
  21,                                     !- Hour 95
  40,                                     !- Minute 95
  0.208333333333333,                      !- Value Until Time 95
  21,                                     !- Hour 96
  50,                                     !- Minute 96
  0.166666666666666,                      !- Value Until Time 96
  22,                                     !- Hour 97
  0,                                      !- Minute 97
  0.124999999999999,                      !- Value Until Time 97
  22,                                     !- Hour 98
  10,                                     !- Minute 98
  0.0833333333333321,                     !- Value Until Time 98
  22,                                     !- Hour 99
  20,                                     !- Minute 99
  0.0416666666666652,                     !- Value Until Time 99
  22,                                     !- Hour 100
  30,                                     !- Minute 100
  0,                                      !- Value Until Time 100
  24,                                     !- Hour 101
  0,                                      !- Minute 101
  0;                                      !- Value Until Time 101

OS:Schedule:Day,
  {9d93c98a-d1f9-4f66-91e0-4e324ae224c8}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Connections,
  {facd9a18-ac61-4d22-aa2b-6fed8b36b800}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 2.79gpm at 140F, !- Name
  {6d0903d6-2d7e-40f3-99b0-56cd447a3431}, !- Inlet Node Name
  {93b6bada-0b65-4967-a07e-2b840f8dbdd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f32bb53-cae8-42a6-aec2-b363bf6fd024}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5015d043-f831-4ca3-b2c9-8c6cfc91517b}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use Def 2.79gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000175805202112675,                   !- Peak Flow Rate {m3/s}
  {f3fc1097-e3a4-4d4c-a69b-86c570eab582}, !- Target Temperature Schedule Name
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Sensible Fraction Schedule Name
  {24a4c181-1e06-4137-a647-168af1a1127f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {d3e618b5-5663-49e9-909a-e1b5f5bc7851}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3e618b5-5663-49e9-909a-e1b5f5bc7851}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {24a4c181-1e06-4137-a647-168af1a1127f}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {b74d40ec-95d4-4411-8aba-124ca7d8576c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b74d40ec-95d4-4411-8aba-124ca7d8576c}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3fc1097-e3a4-4d4c-a69b-86c570eab582}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {13f5018c-20ac-413f-9ce4-117732ba976f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13f5018c-20ac-413f-9ce4-117732ba976f}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {7f32bb53-cae8-42a6-aec2-b363bf6fd024}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Service Water Use 2.79gpm at 140F, !- Name
  {5015d043-f831-4ca3-b2c9-8c6cfc91517b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {5dfb4dbd-276f-4f0e-883f-de4f2d58f029}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 4.41gpm at 140F, !- Name
  {a9bb5fbf-47b6-4846-9ac5-0a5bb23e4f4d}, !- Inlet Node Name
  {d51a67ee-9494-458b-9855-d5416eca3f4a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fdd1708-8cac-4117-aa8b-8350e9682ad2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c34496eb-c7c8-4105-afd5-7ec6db89998b}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use Def 4.41gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000278473232231846,                   !- Peak Flow Rate {m3/s}
  {f3fc1097-e3a4-4d4c-a69b-86c570eab582}, !- Target Temperature Schedule Name
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Sensible Fraction Schedule Name
  {24a4c181-1e06-4137-a647-168af1a1127f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6fdd1708-8cac-4117-aa8b-8350e9682ad2}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Service Water Use 4.41gpm at 140F, !- Name
  {c34496eb-c7c8-4105-afd5-7ec6db89998b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {95c46b20-449f-4368-afe8-24b3179f40f2}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 2.2gpm at 180F, !- Name
  {c715e838-0aaa-4b26-bce8-e0fafc6749db}, !- Inlet Node Name
  {7a3a4b7b-8bd1-4dfe-8659-58e1d8371e6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e77112e-dced-4146-b3d9-1345256115c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07e864b9-edb2-4103-9250-398823195397}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 2.2gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000138947677716302,                   !- Peak Flow Rate {m3/s}
  {6e3cbb9d-c368-48f2-8ff9-22c98dd0ab3a}, !- Target Temperature Schedule Name
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Sensible Fraction Schedule Name
  {24a4c181-1e06-4137-a647-168af1a1127f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e3cbb9d-c368-48f2-8ff9-22c98dd0ab3a}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {ed106cd8-0cd0-4acc-a0ef-dd9a44a8e674}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed106cd8-0cd0-4acc-a0ef-dd9a44a8e674}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e77112e-dced-4146-b3d9-1345256115c3}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 2.2gpm at 180F, !- Name
  {07e864b9-edb2-4103-9250-398823195397}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2797c0c5-6bf2-4bdf-a51f-0e423881fd92}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 1.47gpm at 140F, !- Name
  {1e4b46c9-9527-4184-8d78-2218bfca1270}, !- Inlet Node Name
  {fdd835b4-1c1b-4ce3-82c4-64dea1fb81cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b138784-85d3-4d96-919d-ac51fe1f7035}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc52ed64-0c53-4003-916a-d41de771fda4}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use Def 1.47gpm, !- Name
  ,                                       !- End-Use Subcategory
  9.26317851442015e-05,                   !- Peak Flow Rate {m3/s}
  {f3fc1097-e3a4-4d4c-a69b-86c570eab582}, !- Target Temperature Schedule Name
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Sensible Fraction Schedule Name
  {24a4c181-1e06-4137-a647-168af1a1127f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3b138784-85d3-4d96-919d-ac51fe1f7035}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Use 1.47gpm at 140F, !- Name
  {bc52ed64-0c53-4003-916a-d41de771fda4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {86c0ae51-f1b4-4faa-b02d-c1b113a01b48}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7c4573ed-ce13-4c16-9485-273ad53a5231}, !- Plant Side Inlet Node Name
  {9cb4908c-1c65-4052-8966-b1493eed908e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e51c4b0a-607a-49e1-99df-6cbb726c0c54}, !- Demand Side Inlet Node Name
  {ef62f5b6-4df7-4e05-80ab-ed7fbcd8ff12}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d2effc43-f6c5-4a7d-b43b-3dca4f4d2231}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Demand Mixer Name
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Demand Splitter Name
  {92d46785-e4f9-42af-ac61-90c3b15493f7}, !- Supply Mixer Name
  {a6282560-a510-46f2-b394-12881e303c95}; !- Supply Splitter Name

OS:Node,
  {5c5e85ed-b482-4b51-b720-2b83afb6e51e}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Inlet Node, !- Name
  {7c4573ed-ce13-4c16-9485-273ad53a5231}, !- Inlet Port
  {c58e7035-21ef-4023-9de1-526cb4aa6fad}; !- Outlet Port

OS:Node,
  {86c0ae51-f1b4-4faa-b02d-c1b113a01b48}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Supply Outlet Node, !- Name
  {86d6ac2d-6beb-401e-a946-d404cfc85eef}, !- Inlet Port
  {9cb4908c-1c65-4052-8966-b1493eed908e}; !- Outlet Port

OS:Node,
  {40fc423c-b01f-4847-b084-b8c3248e1fac}, !- Handle
  192gal Electricity Water Heater - 192kBtu/hr Supply Inlet Water Node, !- Name
  {0ee706f1-3a1f-4782-b59f-e334d7c64141}, !- Inlet Port
  {ec989876-85aa-42e6-9325-6f5773d0ce03}; !- Outlet Port

OS:Connector:Mixer,
  {92d46785-e4f9-42af-ac61-90c3b15493f7}, !- Handle
  Connector Mixer 1,                      !- Name
  {597c5bf3-5e4c-4959-84de-0bd67c18ea14}, !- Outlet Branch Name
  {e41c83ab-8a8f-4562-ac03-12410f74c8d0}, !- Inlet Branch Name 1
  {9f1572d3-c450-47f4-bb59-f07b50675721}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a6282560-a510-46f2-b394-12881e303c95}, !- Handle
  Connector Splitter 1,                   !- Name
  {2072a599-b433-4815-b6d1-bf4a712b94ad}, !- Inlet Branch Name
  {0ee706f1-3a1f-4782-b59f-e334d7c64141}, !- Outlet Branch Name 1
  {5a0c245c-4b2d-4884-a1fa-844e5b08909d}; !- Outlet Branch Name 2

OS:Connection,
  {7c4573ed-ce13-4c16-9485-273ad53a5231}, !- Handle
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Source Object
  14,                                     !- Outlet Port
  {5c5e85ed-b482-4b51-b720-2b83afb6e51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee706f1-3a1f-4782-b59f-e334d7c64141}, !- Handle
  {a6282560-a510-46f2-b394-12881e303c95}, !- Source Object
  3,                                      !- Outlet Port
  {40fc423c-b01f-4847-b084-b8c3248e1fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cb4908c-1c65-4052-8966-b1493eed908e}, !- Handle
  {86c0ae51-f1b4-4faa-b02d-c1b113a01b48}, !- Source Object
  3,                                      !- Outlet Port
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {72b327a7-8709-41c2-ab9e-15fbe3a08287}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Inlet Node, !- Name
  {e51c4b0a-607a-49e1-99df-6cbb726c0c54}, !- Inlet Port
  {befdd79f-1e19-4696-b972-83baf447727a}; !- Outlet Port

OS:Node,
  {0848670d-b245-4263-a0b0-786b23de4063}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Demand Outlet Node, !- Name
  {cea72b1a-218f-4c6f-af4b-c6c3a73a19db}, !- Inlet Port
  {ef62f5b6-4df7-4e05-80ab-ed7fbcd8ff12}; !- Outlet Port

OS:Node,
  {50a89e7e-95a9-4fbf-8f10-fe8d26db87e5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {27fee7b3-5df5-48c3-80c6-d32312b9615c}, !- Inlet Port
  {dbb1df92-0d15-4594-a00a-ab1d4385b32a}; !- Outlet Port

OS:Connector:Mixer,
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Handle
  Connector Mixer 2,                      !- Name
  {00597763-ffdc-45a2-9d94-ed0993bd8223}, !- Outlet Branch Name
  {a39eadf7-5afd-4700-9323-2be262b780bf}, !- Inlet Branch Name 1
  {ccf4d6b9-8f27-4bb5-8537-31afd5654037}, !- Inlet Branch Name 2
  {de01fc88-d186-4d05-b9dc-778c68e72947}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Handle
  Connector Splitter 2,                   !- Name
  {f2974437-3523-4be3-8236-cc3ac9957818}, !- Inlet Branch Name
  {27fee7b3-5df5-48c3-80c6-d32312b9615c}, !- Outlet Branch Name 1
  {8a67bca5-cbdf-4415-9046-c25264978cba}, !- Outlet Branch Name 2
  {831a6acb-af90-49c1-aa2d-3d2759ff7109}; !- Outlet Branch Name 3

OS:Connection,
  {e51c4b0a-607a-49e1-99df-6cbb726c0c54}, !- Handle
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Source Object
  17,                                     !- Outlet Port
  {72b327a7-8709-41c2-ab9e-15fbe3a08287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fee7b3-5df5-48c3-80c6-d32312b9615c}, !- Handle
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Source Object
  3,                                      !- Outlet Port
  {50a89e7e-95a9-4fbf-8f10-fe8d26db87e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef62f5b6-4df7-4e05-80ab-ed7fbcd8ff12}, !- Handle
  {0848670d-b245-4263-a0b0-786b23de4063}, !- Source Object
  3,                                      !- Outlet Port
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {73609f55-8f13-435a-8afb-ff44fe8f0911}, !- Handle
  {f4f11c13-2048-4791-96e6-292375e58fc7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d2effc43-f6c5-4a7d-b43b-3dca4f4d2231}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {486da46d-9189-40bd-82e5-0a220861312f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {d6a211e5-7fd3-409c-bc3a-f3d325d1c325}, !- Schedule Type Limits Name
  {93e3168b-3359-434a-b336-67268039409b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93e3168b-3359-434a-b336-67268039409b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {d6a211e5-7fd3-409c-bc3a-f3d325d1c325}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {615a20b8-2cf9-4efd-9861-bbebf7167bb8}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {486da46d-9189-40bd-82e5-0a220861312f}, !- Schedule Name
  {86c0ae51-f1b4-4faa-b02d-c1b113a01b48}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7544253d-8c78-43e0-aacc-bc3a240f008b}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {c58e7035-21ef-4023-9de1-526cb4aa6fad}, !- Inlet Node Name
  {4c0f0893-6739-4214-a58e-cc53f78488e7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d6abd9d6-f971-4925-aba4-144128f57379}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {4c0f0893-6739-4214-a58e-cc53f78488e7}, !- Inlet Port
  {2072a599-b433-4815-b6d1-bf4a712b94ad}; !- Outlet Port

OS:Connection,
  {c58e7035-21ef-4023-9de1-526cb4aa6fad}, !- Handle
  {5c5e85ed-b482-4b51-b720-2b83afb6e51e}, !- Source Object
  3,                                      !- Outlet Port
  {7544253d-8c78-43e0-aacc-bc3a240f008b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c0f0893-6739-4214-a58e-cc53f78488e7}, !- Handle
  {7544253d-8c78-43e0-aacc-bc3a240f008b}, !- Source Object
  3,                                      !- Outlet Port
  {d6abd9d6-f971-4925-aba4-144128f57379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2072a599-b433-4815-b6d1-bf4a712b94ad}, !- Handle
  {d6abd9d6-f971-4925-aba4-144128f57379}, !- Source Object
  3,                                      !- Outlet Port
  {a6282560-a510-46f2-b394-12881e303c95}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {01d33d60-6672-44f1-92d9-36c18ec9c68f}, !- Handle
  192gal Electricity Water Heater - 192kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.726557406778544,                      !- Tank Volume {m3}
  {486da46d-9189-40bd-82e5-0a220861312f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  56250.9361987653,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a621b2c2-ddfd-4212-9a6c-2fe0b8bf2c6f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.80493529576107,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.80493529576107,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ec989876-85aa-42e6-9325-6f5773d0ce03}, !- Use Side Inlet Node Name
  {00a24d15-e315-460d-a6af-23ef6ecb5ca1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {fec7f88f-7076-4a1d-afa4-d411a43a775d}, !- Handle
  {01d33d60-6672-44f1-92d9-36c18ec9c68f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {a621b2c2-ddfd-4212-9a6c-2fe0b8bf2c6f}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f5245179-b793-4bb8-9e8e-ea4d16a35ec9}, !- Schedule Type Limits Name
  {750d5262-0ddc-409d-8d39-4368c52787fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {750d5262-0ddc-409d-8d39-4368c52787fb}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f5245179-b793-4bb8-9e8e-ea4d16a35ec9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c9248ff3-8869-481c-b053-e031767c91f9}, !- Handle
  192gal Electricity Water Heater - 192kBtu/hr Supply Outlet Water Node, !- Name
  {00a24d15-e315-460d-a6af-23ef6ecb5ca1}, !- Inlet Port
  {e41c83ab-8a8f-4562-ac03-12410f74c8d0}; !- Outlet Port

OS:Connection,
  {ec989876-85aa-42e6-9325-6f5773d0ce03}, !- Handle
  {40fc423c-b01f-4847-b084-b8c3248e1fac}, !- Source Object
  3,                                      !- Outlet Port
  {01d33d60-6672-44f1-92d9-36c18ec9c68f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {00a24d15-e315-460d-a6af-23ef6ecb5ca1}, !- Handle
  {01d33d60-6672-44f1-92d9-36c18ec9c68f}, !- Source Object
  32,                                     !- Outlet Port
  {c9248ff3-8869-481c-b053-e031767c91f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41c83ab-8a8f-4562-ac03-12410f74c8d0}, !- Handle
  {c9248ff3-8869-481c-b053-e031767c91f9}, !- Source Object
  3,                                      !- Outlet Port
  {92d46785-e4f9-42af-ac61-90c3b15493f7}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {50e1b97c-3afc-450e-9285-a9e8b5db6658}, !- Handle
  {01d33d60-6672-44f1-92d9-36c18ec9c68f}; !- Object Name

OS:Schedule:Ruleset,
  {cd250f5d-bcef-4ed8-85d3-3ca17df00c68}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {bc6fcac1-4d52-474f-aeea-4b1bc4046fe9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc6fcac1-4d52-474f-aeea-4b1bc4046fe9}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {8d97d14b-a4bd-4272-8ce3-3a81122774e5}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {be84bea2-9321-47b4-a93a-c180b9eb1099}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {8d97d14b-a4bd-4272-8ce3-3a81122774e5}; !- Layer 1

OS:Pipe:Indoor,
  {be666073-cb6e-4b60-9d70-f0f4bc898d4f}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft, !- Name
  {be84bea2-9321-47b4-a93a-c180b9eb1099}, !- Construction
  {befdd79f-1e19-4696-b972-83baf447727a}, !- Fluid Inlet Node
  {22d9cde9-80c4-465e-b7f5-11a41af032e1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {18aa49a0-7a8b-4289-9c17-5736156fe939}, !- Ambient Temperature Schedule
  {cd250f5d-bcef-4ed8-85d3-3ca17df00c68}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {c0299385-ae7b-48e7-ad09-6fb36f3f472d}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {22d9cde9-80c4-465e-b7f5-11a41af032e1}, !- Inlet Port
  {f2974437-3523-4be3-8236-cc3ac9957818}; !- Outlet Port

OS:Connection,
  {befdd79f-1e19-4696-b972-83baf447727a}, !- Handle
  {72b327a7-8709-41c2-ab9e-15fbe3a08287}, !- Source Object
  3,                                      !- Outlet Port
  {be666073-cb6e-4b60-9d70-f0f4bc898d4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22d9cde9-80c4-465e-b7f5-11a41af032e1}, !- Handle
  {be666073-cb6e-4b60-9d70-f0f4bc898d4f}, !- Source Object
  4,                                      !- Outlet Port
  {c0299385-ae7b-48e7-ad09-6fb36f3f472d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2974437-3523-4be3-8236-cc3ac9957818}, !- Handle
  {c0299385-ae7b-48e7-ad09-6fb36f3f472d}, !- Source Object
  3,                                      !- Outlet Port
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23ef44ac-0eda-4d2a-9b5d-3a8bf836785e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {1605053b-6e75-43e5-9c7d-3c8d44d64f62}, !- Inlet Node Name
  {d35bf29b-6c9c-42c0-b3c8-0e422c32879f}; !- Outlet Node Name

OS:Node,
  {326a85e5-9d81-415d-b58f-923481f91e69}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5a0c245c-4b2d-4884-a1fa-844e5b08909d}, !- Inlet Port
  {1605053b-6e75-43e5-9c7d-3c8d44d64f62}; !- Outlet Port

OS:Connection,
  {5a0c245c-4b2d-4884-a1fa-844e5b08909d}, !- Handle
  {a6282560-a510-46f2-b394-12881e303c95}, !- Source Object
  4,                                      !- Outlet Port
  {326a85e5-9d81-415d-b58f-923481f91e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4964b293-5d12-47f0-a18c-3132296ba383}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {d35bf29b-6c9c-42c0-b3c8-0e422c32879f}, !- Inlet Port
  {9f1572d3-c450-47f4-bb59-f07b50675721}; !- Outlet Port

OS:Connection,
  {1605053b-6e75-43e5-9c7d-3c8d44d64f62}, !- Handle
  {326a85e5-9d81-415d-b58f-923481f91e69}, !- Source Object
  3,                                      !- Outlet Port
  {23ef44ac-0eda-4d2a-9b5d-3a8bf836785e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d35bf29b-6c9c-42c0-b3c8-0e422c32879f}, !- Handle
  {23ef44ac-0eda-4d2a-9b5d-3a8bf836785e}, !- Source Object
  3,                                      !- Outlet Port
  {4964b293-5d12-47f0-a18c-3132296ba383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1572d3-c450-47f4-bb59-f07b50675721}, !- Handle
  {4964b293-5d12-47f0-a18c-3132296ba383}, !- Source Object
  3,                                      !- Outlet Port
  {92d46785-e4f9-42af-ac61-90c3b15493f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a16ce02-624e-45b0-b6fc-57e92673009d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {dbb1df92-0d15-4594-a00a-ab1d4385b32a}, !- Inlet Node Name
  {8095af73-b377-4949-a022-5a668179cf15}; !- Outlet Node Name

OS:Node,
  {722f49f6-b548-4141-8a65-42db46bd11c0}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {8095af73-b377-4949-a022-5a668179cf15}, !- Inlet Port
  {a39eadf7-5afd-4700-9323-2be262b780bf}; !- Outlet Port

OS:Connection,
  {dbb1df92-0d15-4594-a00a-ab1d4385b32a}, !- Handle
  {50a89e7e-95a9-4fbf-8f10-fe8d26db87e5}, !- Source Object
  3,                                      !- Outlet Port
  {3a16ce02-624e-45b0-b6fc-57e92673009d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8095af73-b377-4949-a022-5a668179cf15}, !- Handle
  {3a16ce02-624e-45b0-b6fc-57e92673009d}, !- Source Object
  3,                                      !- Outlet Port
  {722f49f6-b548-4141-8a65-42db46bd11c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39eadf7-5afd-4700-9323-2be262b780bf}, !- Handle
  {722f49f6-b548-4141-8a65-42db46bd11c0}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed8cc24b-d34a-4868-a0d6-54b045b0100f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {19677daf-e547-4a21-b417-72243a76995e}, !- Inlet Node Name
  {86d6ac2d-6beb-401e-a946-d404cfc85eef}; !- Outlet Node Name

OS:Node,
  {174ed81e-46c8-4cf6-b709-e76f32a9435e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {597c5bf3-5e4c-4959-84de-0bd67c18ea14}, !- Inlet Port
  {19677daf-e547-4a21-b417-72243a76995e}; !- Outlet Port

OS:Connection,
  {597c5bf3-5e4c-4959-84de-0bd67c18ea14}, !- Handle
  {92d46785-e4f9-42af-ac61-90c3b15493f7}, !- Source Object
  2,                                      !- Outlet Port
  {174ed81e-46c8-4cf6-b709-e76f32a9435e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19677daf-e547-4a21-b417-72243a76995e}, !- Handle
  {174ed81e-46c8-4cf6-b709-e76f32a9435e}, !- Source Object
  3,                                      !- Outlet Port
  {ed8cc24b-d34a-4868-a0d6-54b045b0100f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86d6ac2d-6beb-401e-a946-d404cfc85eef}, !- Handle
  {ed8cc24b-d34a-4868-a0d6-54b045b0100f}, !- Source Object
  3,                                      !- Outlet Port
  {86c0ae51-f1b4-4faa-b02d-c1b113a01b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5641c274-6c6b-49d0-b30b-5f33013cec19}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {1bb1f880-f000-49d2-a401-69b48547a95a}, !- Inlet Node Name
  {cea72b1a-218f-4c6f-af4b-c6c3a73a19db}; !- Outlet Node Name

OS:Node,
  {ace26856-6735-482e-a480-b1c434b52581}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {00597763-ffdc-45a2-9d94-ed0993bd8223}, !- Inlet Port
  {1bb1f880-f000-49d2-a401-69b48547a95a}; !- Outlet Port

OS:Connection,
  {00597763-ffdc-45a2-9d94-ed0993bd8223}, !- Handle
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Source Object
  2,                                      !- Outlet Port
  {ace26856-6735-482e-a480-b1c434b52581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb1f880-f000-49d2-a401-69b48547a95a}, !- Handle
  {ace26856-6735-482e-a480-b1c434b52581}, !- Source Object
  3,                                      !- Outlet Port
  {5641c274-6c6b-49d0-b30b-5f33013cec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea72b1a-218f-4c6f-af4b-c6c3a73a19db}, !- Handle
  {5641c274-6c6b-49d0-b30b-5f33013cec19}, !- Source Object
  3,                                      !- Outlet Port
  {0848670d-b245-4263-a0b0-786b23de4063}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1ad47a3-1aa9-4527-8706-3d556a05a3d9}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 1.47gpm at 140F Inlet Water Node, !- Name
  {8a67bca5-cbdf-4415-9046-c25264978cba}, !- Inlet Port
  {1e4b46c9-9527-4184-8d78-2218bfca1270}; !- Outlet Port

OS:Connection,
  {8a67bca5-cbdf-4415-9046-c25264978cba}, !- Handle
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Source Object
  4,                                      !- Outlet Port
  {e1ad47a3-1aa9-4527-8706-3d556a05a3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {504a596e-3e36-406a-b9e0-6a919ae3b56e}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 1.47gpm at 140F Outlet Water Node, !- Name
  {fdd835b4-1c1b-4ce3-82c4-64dea1fb81cf}, !- Inlet Port
  {ccf4d6b9-8f27-4bb5-8537-31afd5654037}; !- Outlet Port

OS:Connection,
  {1e4b46c9-9527-4184-8d78-2218bfca1270}, !- Handle
  {e1ad47a3-1aa9-4527-8706-3d556a05a3d9}, !- Source Object
  3,                                      !- Outlet Port
  {2797c0c5-6bf2-4bdf-a51f-0e423881fd92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd835b4-1c1b-4ce3-82c4-64dea1fb81cf}, !- Handle
  {2797c0c5-6bf2-4bdf-a51f-0e423881fd92}, !- Source Object
  3,                                      !- Outlet Port
  {504a596e-3e36-406a-b9e0-6a919ae3b56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf4d6b9-8f27-4bb5-8537-31afd5654037}, !- Handle
  {504a596e-3e36-406a-b9e0-6a919ae3b56e}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bd842275-9986-4be9-9bfd-a784c81ff0e3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {549f9ad9-a92b-44d4-83dc-9a7db2b9d755}, !- Plant Side Inlet Node Name
  {1dadb2f7-72af-44a7-b05c-0977a7b36dd9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {804a8ffd-a7b6-41a5-8dbe-619a15b3650c}, !- Demand Side Inlet Node Name
  {25b4a917-fb73-4e0c-b7ab-090a9a45c970}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {649a66cf-c204-43df-8687-a57bde5994a7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3db5df5a-d851-44dd-9b5c-051ac256aabb}, !- Demand Mixer Name
  {3b17cc54-ee81-443e-a152-35db8b99e6dc}, !- Demand Splitter Name
  {06922300-8c68-4049-a4f7-82a672861698}, !- Supply Mixer Name
  {d17c80a6-8038-4a77-ad66-67f4c996fa6d}; !- Supply Splitter Name

OS:Node,
  {62376c19-4856-4c1b-9473-29682d6b0531}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Inlet Node, !- Name
  {549f9ad9-a92b-44d4-83dc-9a7db2b9d755}, !- Inlet Port
  {12eacb1b-3b01-47d2-83bf-373d104f69f1}; !- Outlet Port

OS:Node,
  {bd842275-9986-4be9-9bfd-a784c81ff0e3}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Supply Outlet Node, !- Name
  {a7645f55-1833-4719-94a7-5f2a7641b8a8}, !- Inlet Port
  {1dadb2f7-72af-44a7-b05c-0977a7b36dd9}; !- Outlet Port

OS:Node,
  {cfbb843a-bb2b-402d-8d78-835c37428eaf}, !- Handle
  6.0gal Electricity Booster Water Heater - 37kBtu/hr Supply Inlet Water Node, !- Name
  {679e79d3-c5b4-4bc7-9e92-0adedf4dd477}, !- Inlet Port
  {5ed6d649-cb0f-4955-9597-1ca73ca52e79}; !- Outlet Port

OS:Connector:Mixer,
  {06922300-8c68-4049-a4f7-82a672861698}, !- Handle
  Connector Mixer 3,                      !- Name
  {f8adf903-c45b-44c3-927d-3a0f2a485de7}, !- Outlet Branch Name
  {28ea3641-18ae-481b-add4-c661a7b7a603}, !- Inlet Branch Name 1
  {d1759755-33b8-4ada-8a49-2f83080b8f26}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d17c80a6-8038-4a77-ad66-67f4c996fa6d}, !- Handle
  Connector Splitter 3,                   !- Name
  {d76d6e04-ec9d-4faa-aa09-6904644509e5}, !- Inlet Branch Name
  {679e79d3-c5b4-4bc7-9e92-0adedf4dd477}, !- Outlet Branch Name 1
  {d876d6e3-573e-4fb3-a2b7-6ab43457c6f9}; !- Outlet Branch Name 2

OS:Connection,
  {549f9ad9-a92b-44d4-83dc-9a7db2b9d755}, !- Handle
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Source Object
  14,                                     !- Outlet Port
  {62376c19-4856-4c1b-9473-29682d6b0531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679e79d3-c5b4-4bc7-9e92-0adedf4dd477}, !- Handle
  {d17c80a6-8038-4a77-ad66-67f4c996fa6d}, !- Source Object
  3,                                      !- Outlet Port
  {cfbb843a-bb2b-402d-8d78-835c37428eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dadb2f7-72af-44a7-b05c-0977a7b36dd9}, !- Handle
  {bd842275-9986-4be9-9bfd-a784c81ff0e3}, !- Source Object
  3,                                      !- Outlet Port
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bd6cbaa7-82b1-4c2c-8d95-455fa7dd752e}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Inlet Node, !- Name
  {804a8ffd-a7b6-41a5-8dbe-619a15b3650c}, !- Inlet Port
  {f6c0c44a-f060-4f73-9cac-c7c9062b1bc3}; !- Outlet Port

OS:Node,
  {bd136956-8ac2-48fa-b27c-942b7c4dba8a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Service Water Booster Loop Demand Outlet Node, !- Name
  {e039710f-9f94-4a96-93b6-560ec60b2725}, !- Inlet Port
  {25b4a917-fb73-4e0c-b7ab-090a9a45c970}; !- Outlet Port

OS:Node,
  {de2b87ab-8ddf-4f70-988b-9ca40ab8be06}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {d0707953-65a6-4b7c-ab33-f6393de480e6}, !- Inlet Port
  {c9f9a50a-00ca-4b92-905b-6a7f2503e0d2}; !- Outlet Port

OS:Connector:Mixer,
  {3db5df5a-d851-44dd-9b5c-051ac256aabb}, !- Handle
  Connector Mixer 4,                      !- Name
  {84027f35-5682-4e44-87c9-01c9cbc5ae7b}, !- Outlet Branch Name
  {b689a6d6-1ab8-4102-898d-c832248998e0}, !- Inlet Branch Name 1
  {a67e0a90-90e8-43e0-a5b3-9f3d24eaf85a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3b17cc54-ee81-443e-a152-35db8b99e6dc}, !- Handle
  Connector Splitter 4,                   !- Name
  {a5009216-5932-4836-9a79-43327179be70}, !- Inlet Branch Name
  {d0707953-65a6-4b7c-ab33-f6393de480e6}, !- Outlet Branch Name 1
  {03449999-e584-41d2-a051-21ae58debb0e}; !- Outlet Branch Name 2

OS:Connection,
  {804a8ffd-a7b6-41a5-8dbe-619a15b3650c}, !- Handle
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Source Object
  17,                                     !- Outlet Port
  {bd6cbaa7-82b1-4c2c-8d95-455fa7dd752e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0707953-65a6-4b7c-ab33-f6393de480e6}, !- Handle
  {3b17cc54-ee81-443e-a152-35db8b99e6dc}, !- Source Object
  3,                                      !- Outlet Port
  {de2b87ab-8ddf-4f70-988b-9ca40ab8be06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b4a917-fb73-4e0c-b7ab-090a9a45c970}, !- Handle
  {bd136956-8ac2-48fa-b27c-942b7c4dba8a}, !- Source Object
  3,                                      !- Outlet Port
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e58fb012-5bb2-49c4-bf0b-2ff6412af0cc}, !- Handle
  {357c3a78-5d4d-44ea-aa01-0b376f19c412}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {649a66cf-c204-43df-8687-a57bde5994a7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {d4b9c218-a098-4902-889d-f0f72d1b02a1}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {52cb232e-e8f1-4fbc-b3c2-0c11cfc9d16c}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {d4b9c218-a098-4902-889d-f0f72d1b02a1}, !- Schedule Type Limits Name
  {65579626-3088-43b7-ae55-5d04b5c5d3ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65579626-3088-43b7-ae55-5d04b5c5d3ef}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {d4b9c218-a098-4902-889d-f0f72d1b02a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29ceeb33-538c-4d62-830c-82a33912f721}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {52cb232e-e8f1-4fbc-b3c2-0c11cfc9d16c}, !- Schedule Name
  {bd842275-9986-4be9-9bfd-a784c81ff0e3}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {0cdb0a56-f3e8-47d7-9f50-1055cec1fc3b}, !- Handle
  Booster Water Loop Pump,                !- Name
  {80db6752-62c4-42ae-bcd4-c3880e11bf9b}, !- Inlet Node Name
  {5c6a8812-4d91-4bd6-b294-ae1dc9c905d4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {eb1bc946-31d6-406b-9b29-2dcf01687b4b}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {5c6a8812-4d91-4bd6-b294-ae1dc9c905d4}, !- Inlet Port
  {d76d6e04-ec9d-4faa-aa09-6904644509e5}; !- Outlet Port

OS:Connection,
  {5c6a8812-4d91-4bd6-b294-ae1dc9c905d4}, !- Handle
  {0cdb0a56-f3e8-47d7-9f50-1055cec1fc3b}, !- Source Object
  3,                                      !- Outlet Port
  {eb1bc946-31d6-406b-9b29-2dcf01687b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76d6e04-ec9d-4faa-aa09-6904644509e5}, !- Handle
  {eb1bc946-31d6-406b-9b29-2dcf01687b4b}, !- Source Object
  3,                                      !- Outlet Port
  {d17c80a6-8038-4a77-ad66-67f4c996fa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e3df6b98-a163-4f25-9653-9ef278140658}, !- Handle
  6.0gal Electricity Booster Water Heater - 37kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {52cb232e-e8f1-4fbc-b3c2-0c11cfc9d16c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10800.1797501629,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {74c88128-d710-4f91-81f7-8606f310b202}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5ed6d649-cb0f-4955-9597-1ca73ca52e79}, !- Use Side Inlet Node Name
  {d5541196-5a8f-4977-9a16-f06395a5ffda}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1f245100-db48-42ff-8b84-e5a716871ba7}, !- Handle
  {e3df6b98-a163-4f25-9653-9ef278140658}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {74c88128-d710-4f91-81f7-8606f310b202}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0, !- Name
  {d4b9c218-a098-4902-889d-f0f72d1b02a1}, !- Schedule Type Limits Name
  {8786cc8f-4f5e-48a8-a8c0-351fed8890f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8786cc8f-4f5e-48a8-a8c0-351fed8890f9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0 Default, !- Name
  {d4b9c218-a098-4902-889d-f0f72d1b02a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {c55057ed-d190-418b-9e37-8ba1949e3111}, !- Handle
  6.0gal Electricity Booster Water Heater - 37kBtu/hr Supply Outlet Water Node, !- Name
  {d5541196-5a8f-4977-9a16-f06395a5ffda}, !- Inlet Port
  {28ea3641-18ae-481b-add4-c661a7b7a603}; !- Outlet Port

OS:Connection,
  {5ed6d649-cb0f-4955-9597-1ca73ca52e79}, !- Handle
  {cfbb843a-bb2b-402d-8d78-835c37428eaf}, !- Source Object
  3,                                      !- Outlet Port
  {e3df6b98-a163-4f25-9653-9ef278140658}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d5541196-5a8f-4977-9a16-f06395a5ffda}, !- Handle
  {e3df6b98-a163-4f25-9653-9ef278140658}, !- Source Object
  32,                                     !- Outlet Port
  {c55057ed-d190-418b-9e37-8ba1949e3111}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ea3641-18ae-481b-add4-c661a7b7a603}, !- Handle
  {c55057ed-d190-418b-9e37-8ba1949e3111}, !- Source Object
  3,                                      !- Outlet Port
  {06922300-8c68-4049-a4f7-82a672861698}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {efad4d6e-c310-4a8c-aa98-60fcd6d4ba5e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {56147088-4a30-412a-bcfe-fa2f8acf5a0f}, !- Inlet Node Name
  {f2e188ca-e324-411e-b2ff-ab3804cc8289}; !- Outlet Node Name

OS:Node,
  {74b6dd09-69b7-4eda-81ae-afeda8438906}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {d876d6e3-573e-4fb3-a2b7-6ab43457c6f9}, !- Inlet Port
  {56147088-4a30-412a-bcfe-fa2f8acf5a0f}; !- Outlet Port

OS:Connection,
  {d876d6e3-573e-4fb3-a2b7-6ab43457c6f9}, !- Handle
  {d17c80a6-8038-4a77-ad66-67f4c996fa6d}, !- Source Object
  4,                                      !- Outlet Port
  {74b6dd09-69b7-4eda-81ae-afeda8438906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {420c111b-ed23-4a05-bba6-496f6f44eefd}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {f2e188ca-e324-411e-b2ff-ab3804cc8289}, !- Inlet Port
  {d1759755-33b8-4ada-8a49-2f83080b8f26}; !- Outlet Port

OS:Connection,
  {56147088-4a30-412a-bcfe-fa2f8acf5a0f}, !- Handle
  {74b6dd09-69b7-4eda-81ae-afeda8438906}, !- Source Object
  3,                                      !- Outlet Port
  {efad4d6e-c310-4a8c-aa98-60fcd6d4ba5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e188ca-e324-411e-b2ff-ab3804cc8289}, !- Handle
  {efad4d6e-c310-4a8c-aa98-60fcd6d4ba5e}, !- Source Object
  3,                                      !- Outlet Port
  {420c111b-ed23-4a05-bba6-496f6f44eefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1759755-33b8-4ada-8a49-2f83080b8f26}, !- Handle
  {420c111b-ed23-4a05-bba6-496f6f44eefd}, !- Source Object
  3,                                      !- Outlet Port
  {06922300-8c68-4049-a4f7-82a672861698}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24f3c1d1-1aa6-442d-b9e7-c2f2270e2df5}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c9f9a50a-00ca-4b92-905b-6a7f2503e0d2}, !- Inlet Node Name
  {05df5908-7103-428a-80d0-fb3ef624fc82}; !- Outlet Node Name

OS:Node,
  {066d0685-1dab-4220-983a-bb0811c85208}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {05df5908-7103-428a-80d0-fb3ef624fc82}, !- Inlet Port
  {b689a6d6-1ab8-4102-898d-c832248998e0}; !- Outlet Port

OS:Connection,
  {c9f9a50a-00ca-4b92-905b-6a7f2503e0d2}, !- Handle
  {de2b87ab-8ddf-4f70-988b-9ca40ab8be06}, !- Source Object
  3,                                      !- Outlet Port
  {24f3c1d1-1aa6-442d-b9e7-c2f2270e2df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05df5908-7103-428a-80d0-fb3ef624fc82}, !- Handle
  {24f3c1d1-1aa6-442d-b9e7-c2f2270e2df5}, !- Source Object
  3,                                      !- Outlet Port
  {066d0685-1dab-4220-983a-bb0811c85208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b689a6d6-1ab8-4102-898d-c832248998e0}, !- Handle
  {066d0685-1dab-4220-983a-bb0811c85208}, !- Source Object
  3,                                      !- Outlet Port
  {3db5df5a-d851-44dd-9b5c-051ac256aabb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {87ce9f53-cd8f-4e20-9011-1e6a8b35abcc}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6d971a9b-c929-476d-9117-2f2c351777fa}, !- Inlet Node Name
  {a7645f55-1833-4719-94a7-5f2a7641b8a8}; !- Outlet Node Name

OS:Node,
  {0f72efef-cc5a-4262-a518-5a40f969674e}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f8adf903-c45b-44c3-927d-3a0f2a485de7}, !- Inlet Port
  {6d971a9b-c929-476d-9117-2f2c351777fa}; !- Outlet Port

OS:Connection,
  {f8adf903-c45b-44c3-927d-3a0f2a485de7}, !- Handle
  {06922300-8c68-4049-a4f7-82a672861698}, !- Source Object
  2,                                      !- Outlet Port
  {0f72efef-cc5a-4262-a518-5a40f969674e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d971a9b-c929-476d-9117-2f2c351777fa}, !- Handle
  {0f72efef-cc5a-4262-a518-5a40f969674e}, !- Source Object
  3,                                      !- Outlet Port
  {87ce9f53-cd8f-4e20-9011-1e6a8b35abcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7645f55-1833-4719-94a7-5f2a7641b8a8}, !- Handle
  {87ce9f53-cd8f-4e20-9011-1e6a8b35abcc}, !- Source Object
  3,                                      !- Outlet Port
  {bd842275-9986-4be9-9bfd-a784c81ff0e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {35304439-1215-4362-9540-9789d74550e1}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f6c0c44a-f060-4f73-9cac-c7c9062b1bc3}, !- Inlet Node Name
  {38783b70-b3c6-4ffe-b1f0-391d23ade734}; !- Outlet Node Name

OS:Node,
  {970b4062-30b2-4c96-9173-503e63dcf4ca}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {38783b70-b3c6-4ffe-b1f0-391d23ade734}, !- Inlet Port
  {a5009216-5932-4836-9a79-43327179be70}; !- Outlet Port

OS:Connection,
  {f6c0c44a-f060-4f73-9cac-c7c9062b1bc3}, !- Handle
  {bd6cbaa7-82b1-4c2c-8d95-455fa7dd752e}, !- Source Object
  3,                                      !- Outlet Port
  {35304439-1215-4362-9540-9789d74550e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38783b70-b3c6-4ffe-b1f0-391d23ade734}, !- Handle
  {35304439-1215-4362-9540-9789d74550e1}, !- Source Object
  3,                                      !- Outlet Port
  {970b4062-30b2-4c96-9173-503e63dcf4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5009216-5932-4836-9a79-43327179be70}, !- Handle
  {970b4062-30b2-4c96-9173-503e63dcf4ca}, !- Source Object
  3,                                      !- Outlet Port
  {3b17cc54-ee81-443e-a152-35db8b99e6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6f197e6-766b-41f3-a1c1-3489ec685c26}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {bbbb5d6a-69e3-4850-adc2-feac9cde85b7}, !- Inlet Node Name
  {e039710f-9f94-4a96-93b6-560ec60b2725}; !- Outlet Node Name

OS:Node,
  {5117b4cd-3c9d-4691-b4e4-eb0681fb1f1a}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {84027f35-5682-4e44-87c9-01c9cbc5ae7b}, !- Inlet Port
  {bbbb5d6a-69e3-4850-adc2-feac9cde85b7}; !- Outlet Port

OS:Connection,
  {84027f35-5682-4e44-87c9-01c9cbc5ae7b}, !- Handle
  {3db5df5a-d851-44dd-9b5c-051ac256aabb}, !- Source Object
  2,                                      !- Outlet Port
  {5117b4cd-3c9d-4691-b4e4-eb0681fb1f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbb5d6a-69e3-4850-adc2-feac9cde85b7}, !- Handle
  {5117b4cd-3c9d-4691-b4e4-eb0681fb1f1a}, !- Source Object
  3,                                      !- Outlet Port
  {d6f197e6-766b-41f3-a1c1-3489ec685c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e039710f-9f94-4a96-93b6-560ec60b2725}, !- Handle
  {d6f197e6-766b-41f3-a1c1-3489ec685c26}, !- Source Object
  3,                                      !- Outlet Port
  {bd136956-8ac2-48fa-b27c-942b7c4dba8a}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {426e7692-0d9c-4e26-81ab-cb197bb86c07}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {63a4a1c1-9c72-4149-bc9b-b79e91636d5a}, !- Loop Demand Side Inlet Node
  {f5d89f0f-dad6-4e25-9767-ab34e189c509}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {12eacb1b-3b01-47d2-83bf-373d104f69f1}, !- Loop Supply Side Inlet Node
  {9f89550a-1c5d-47f7-856a-dd9ebaec2118}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {bfaa0a1a-4549-459c-813b-9f7fdc907ebb}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {9f89550a-1c5d-47f7-856a-dd9ebaec2118}, !- Inlet Port
  {80db6752-62c4-42ae-bcd4-c3880e11bf9b}; !- Outlet Port

OS:Connection,
  {12eacb1b-3b01-47d2-83bf-373d104f69f1}, !- Handle
  {62376c19-4856-4c1b-9473-29682d6b0531}, !- Source Object
  3,                                      !- Outlet Port
  {426e7692-0d9c-4e26-81ab-cb197bb86c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9f89550a-1c5d-47f7-856a-dd9ebaec2118}, !- Handle
  {426e7692-0d9c-4e26-81ab-cb197bb86c07}, !- Source Object
  7,                                      !- Outlet Port
  {bfaa0a1a-4549-459c-813b-9f7fdc907ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80db6752-62c4-42ae-bcd4-c3880e11bf9b}, !- Handle
  {bfaa0a1a-4549-459c-813b-9f7fdc907ebb}, !- Source Object
  3,                                      !- Outlet Port
  {0cdb0a56-f3e8-47d7-9f50-1055cec1fc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e95064d4-eb08-4581-ae05-49a157fbff48}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {831a6acb-af90-49c1-aa2d-3d2759ff7109}, !- Inlet Port
  {63a4a1c1-9c72-4149-bc9b-b79e91636d5a}; !- Outlet Port

OS:Connection,
  {831a6acb-af90-49c1-aa2d-3d2759ff7109}, !- Handle
  {bca8b778-d0e5-440a-ae68-52eaab2e8200}, !- Source Object
  5,                                      !- Outlet Port
  {e95064d4-eb08-4581-ae05-49a157fbff48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d685bb4-5ae8-493e-a386-36c57a791f33}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {f5d89f0f-dad6-4e25-9767-ab34e189c509}, !- Inlet Port
  {49ff0594-eccb-4502-be90-b0a2a85b8c97}; !- Outlet Port

OS:Connection,
  {63a4a1c1-9c72-4149-bc9b-b79e91636d5a}, !- Handle
  {e95064d4-eb08-4581-ae05-49a157fbff48}, !- Source Object
  3,                                      !- Outlet Port
  {426e7692-0d9c-4e26-81ab-cb197bb86c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5d89f0f-dad6-4e25-9767-ab34e189c509}, !- Handle
  {426e7692-0d9c-4e26-81ab-cb197bb86c07}, !- Source Object
  4,                                      !- Outlet Port
  {3d685bb4-5ae8-493e-a386-36c57a791f33}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {85f7dc3d-41b3-458f-af31-b52bc0604ea7}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {49ff0594-eccb-4502-be90-b0a2a85b8c97}, !- Inlet Node
  {109bc484-5de1-4fd9-ac4e-207ac7b2afd3}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {7f2c8756-6348-4cb9-a7a3-1143ac373c2f}; !- Source Temperature Schedule Name {C}

OS:Node,
  {8abbc1c4-f70a-4b0a-b12c-6dfbf75fa853}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {109bc484-5de1-4fd9-ac4e-207ac7b2afd3}, !- Inlet Port
  {de01fc88-d186-4d05-b9dc-778c68e72947}; !- Outlet Port

OS:Connection,
  {49ff0594-eccb-4502-be90-b0a2a85b8c97}, !- Handle
  {3d685bb4-5ae8-493e-a386-36c57a791f33}, !- Source Object
  3,                                      !- Outlet Port
  {85f7dc3d-41b3-458f-af31-b52bc0604ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109bc484-5de1-4fd9-ac4e-207ac7b2afd3}, !- Handle
  {85f7dc3d-41b3-458f-af31-b52bc0604ea7}, !- Source Object
  3,                                      !- Outlet Port
  {8abbc1c4-f70a-4b0a-b12c-6dfbf75fa853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de01fc88-d186-4d05-b9dc-778c68e72947}, !- Handle
  {8abbc1c4-f70a-4b0a-b12c-6dfbf75fa853}, !- Source Object
  3,                                      !- Outlet Port
  {6e8c8983-8534-4f81-8b06-2cdeaaea092d}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {1b3940bd-9634-4599-841a-ca5e7173a0ba}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {7f2c8756-6348-4cb9-a7a3-1143ac373c2f}, !- Handle
  Mains Water Temperature,                !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {309ba8e1-3056-41ca-8a83-9d8f8ac4c323}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {7f2c8756-6348-4cb9-a7a3-1143ac373c2f}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {485d86be-1190-4fa9-9486-584a922c004a}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {309ba8e1-3056-41ca-8a83-9d8f8ac4c323} = {1b3940bd-9634-4599-841a-ca5e7173a0ba}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d061520b-55c6-4c2a-b1aa-efbcd54c833e}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {485d86be-1190-4fa9-9486-584a922c004a}; !- Program Name 1

OS:Node,
  {037c32d1-c5a9-4f7d-a940-26297315f27b}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 2.2gpm at 180F Inlet Water Node, !- Name
  {03449999-e584-41d2-a051-21ae58debb0e}, !- Inlet Port
  {c715e838-0aaa-4b26-bce8-e0fafc6749db}; !- Outlet Port

OS:Connection,
  {03449999-e584-41d2-a051-21ae58debb0e}, !- Handle
  {3b17cc54-ee81-443e-a152-35db8b99e6dc}, !- Source Object
  4,                                      !- Outlet Port
  {037c32d1-c5a9-4f7d-a940-26297315f27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6eabad28-8da5-45b1-a6ce-bc528504efe0}, !- Handle
  Booster SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 WUC 2.2gpm at 180F Outlet Water Node, !- Name
  {7a3a4b7b-8bd1-4dfe-8659-58e1d8371e6d}, !- Inlet Port
  {a67e0a90-90e8-43e0-a5b3-9f3d24eaf85a}; !- Outlet Port

OS:Connection,
  {c715e838-0aaa-4b26-bce8-e0fafc6749db}, !- Handle
  {037c32d1-c5a9-4f7d-a940-26297315f27b}, !- Source Object
  3,                                      !- Outlet Port
  {95c46b20-449f-4368-afe8-24b3179f40f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3a4b7b-8bd1-4dfe-8659-58e1d8371e6d}, !- Handle
  {95c46b20-449f-4368-afe8-24b3179f40f2}, !- Source Object
  3,                                      !- Outlet Port
  {6eabad28-8da5-45b1-a6ce-bc528504efe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67e0a90-90e8-43e0-a5b3-9f3d24eaf85a}, !- Handle
  {6eabad28-8da5-45b1-a6ce-bc528504efe0}, !- Source Object
  3,                                      !- Outlet Port
  {3db5df5a-d851-44dd-9b5c-051ac256aabb}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e5b1eb32-2a1b-4a83-a472-1860aec53d1e}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 2.88gpm at 140F, !- Name
  {ddd60094-8690-46b9-8eb6-9d174e0614b2}, !- Inlet Node Name
  {304baf63-0fb3-4103-b67f-2d45768b4fc0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7fc096f1-c32a-4b6d-aac8-332b08f1b96a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5202e3e7-00b1-4f24-9d14-963b3b116bab}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use Def 2.88gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000181909135729749,                   !- Peak Flow Rate {m3/s}
  {f3fc1097-e3a4-4d4c-a69b-86c570eab582}, !- Target Temperature Schedule Name
  {404b4384-9959-4bcf-bac4-e93aad92037f}, !- Sensible Fraction Schedule Name
  {24a4c181-1e06-4137-a647-168af1a1127f}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7fc096f1-c32a-4b6d-aac8-332b08f1b96a}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Service Water Use 2.88gpm at 140F, !- Name
  {5202e3e7-00b1-4f24-9d14-963b3b116bab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Handle
  SecondarySchool Shared Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a0c0ce7f-9821-48f6-9592-b642b7e1c4b7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {41a5f91c-4f8b-406d-8e2e-f8a361ebd0ea}, !- Plant Side Inlet Node Name
  {707e84ec-fc45-4e63-a29f-37f81529988a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {52faf78e-b013-4d31-ba36-70a33dbac520}, !- Demand Side Inlet Node Name
  {8ff26fbf-f1cf-4b7d-9168-e3b4a71f22de}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ab1edf9e-4b1e-409b-83a3-669eadecb833}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Demand Mixer Name
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Demand Splitter Name
  {f4bdcc8a-f8a8-4010-b9b2-699c8e2152e7}, !- Supply Mixer Name
  {bd30f9e4-23f6-462c-8fde-e6c303ce470c}; !- Supply Splitter Name

OS:Node,
  {6f74b412-286e-4234-8220-c0765fecd1c9}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Inlet Node, !- Name
  {41a5f91c-4f8b-406d-8e2e-f8a361ebd0ea}, !- Inlet Port
  {e9440d1d-01aa-41c3-90ab-f889201b87ae}; !- Outlet Port

OS:Node,
  {a0c0ce7f-9821-48f6-9592-b642b7e1c4b7}, !- Handle
  SecondarySchool Shared Service Water Loop Supply Outlet Node, !- Name
  {2bda6feb-3c31-4d1b-9616-0128b30ab5f3}, !- Inlet Port
  {707e84ec-fc45-4e63-a29f-37f81529988a}; !- Outlet Port

OS:Node,
  {e460c8c0-787f-4d3f-a827-b3e406e5b820}, !- Handle
  527gal Electricity Water Heater - 527kBtu/hr Supply Inlet Water Node, !- Name
  {8ec78a18-5378-43df-9b25-3ea7dd38cd5e}, !- Inlet Port
  {86007c8e-583b-41b4-b14b-0de19a249f5a}; !- Outlet Port

OS:Connector:Mixer,
  {f4bdcc8a-f8a8-4010-b9b2-699c8e2152e7}, !- Handle
  Connector Mixer 5,                      !- Name
  {ee32dd54-100f-464a-ae04-44fb8417a514}, !- Outlet Branch Name
  {bdfc4b2e-30fb-4123-9b8b-7e14f50a2fc4}, !- Inlet Branch Name 1
  {63d5a91b-2af5-44a7-bcf6-a186c84f7ab0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bd30f9e4-23f6-462c-8fde-e6c303ce470c}, !- Handle
  Connector Splitter 5,                   !- Name
  {2ce97ceb-f285-4178-978b-a77157b874a9}, !- Inlet Branch Name
  {8ec78a18-5378-43df-9b25-3ea7dd38cd5e}, !- Outlet Branch Name 1
  {3affb4d1-29b7-495e-ba67-943dba96fce4}; !- Outlet Branch Name 2

OS:Connection,
  {41a5f91c-4f8b-406d-8e2e-f8a361ebd0ea}, !- Handle
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Source Object
  14,                                     !- Outlet Port
  {6f74b412-286e-4234-8220-c0765fecd1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec78a18-5378-43df-9b25-3ea7dd38cd5e}, !- Handle
  {bd30f9e4-23f6-462c-8fde-e6c303ce470c}, !- Source Object
  3,                                      !- Outlet Port
  {e460c8c0-787f-4d3f-a827-b3e406e5b820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707e84ec-fc45-4e63-a29f-37f81529988a}, !- Handle
  {a0c0ce7f-9821-48f6-9592-b642b7e1c4b7}, !- Source Object
  3,                                      !- Outlet Port
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {08ab0acc-19cc-438b-8226-25762405bc1a}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Inlet Node, !- Name
  {52faf78e-b013-4d31-ba36-70a33dbac520}, !- Inlet Port
  {74e337c2-94cc-4bea-bc1b-b6a435de1712}; !- Outlet Port

OS:Node,
  {256565ca-7741-4320-9ca6-2bcbbdbcae26}, !- Handle
  SecondarySchool Shared Service Water Loop Demand Outlet Node, !- Name
  {b35de810-7c4b-475d-a421-1605b8a27dfe}, !- Inlet Port
  {8ff26fbf-f1cf-4b7d-9168-e3b4a71f22de}; !- Outlet Port

OS:Node,
  {61f1e3e0-f13f-4748-bd52-1f02a8168335}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {b982721e-50c1-4864-bf2a-2c1fa2c69af9}, !- Inlet Port
  {41e6ed55-ee44-4594-9b83-0713da927d96}; !- Outlet Port

OS:Connector:Mixer,
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Handle
  Connector Mixer 6,                      !- Name
  {bea913e9-1cc4-4968-a478-a6d018f9fc2d}, !- Outlet Branch Name
  {ebec1639-bb07-48a8-97e2-69d4b15497fe}, !- Inlet Branch Name 1
  {74e35e64-b603-4e54-8b24-fb17aacbbff3}, !- Inlet Branch Name 2
  {59e00ede-fb74-44a8-bc45-d5ca9a999aa8}, !- Inlet Branch Name 3
  {c6aaddb5-2346-4bbc-aa96-403054bf8d1e}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Handle
  Connector Splitter 6,                   !- Name
  {cb85289b-021e-4b1d-aaee-6c210a34461a}, !- Inlet Branch Name
  {b982721e-50c1-4864-bf2a-2c1fa2c69af9}, !- Outlet Branch Name 1
  {c8db891e-411f-434b-b2d3-6cacf9d7cd01}, !- Outlet Branch Name 2
  {116512c6-3e93-4b6f-8c34-7d2d7086f6fa}, !- Outlet Branch Name 3
  {761426aa-29dc-4796-a4d1-5303438df839}; !- Outlet Branch Name 4

OS:Connection,
  {52faf78e-b013-4d31-ba36-70a33dbac520}, !- Handle
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Source Object
  17,                                     !- Outlet Port
  {08ab0acc-19cc-438b-8226-25762405bc1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b982721e-50c1-4864-bf2a-2c1fa2c69af9}, !- Handle
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Source Object
  3,                                      !- Outlet Port
  {61f1e3e0-f13f-4748-bd52-1f02a8168335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff26fbf-f1cf-4b7d-9168-e3b4a71f22de}, !- Handle
  {256565ca-7741-4320-9ca6-2bcbbdbcae26}, !- Source Object
  3,                                      !- Outlet Port
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {799b18dc-0373-4ff6-a694-c29f29fe5f0e}, !- Handle
  {f526165d-6552-43f2-84fb-5e477a7e4100}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ab1edf9e-4b1e-409b-83a3-669eadecb833}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {d6a211e5-7fd3-409c-bc3a-f3d325d1c325}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {2804d94f-d2da-4bcb-8b3a-2332a08d75b5}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {486da46d-9189-40bd-82e5-0a220861312f}, !- Schedule Name
  {a0c0ce7f-9821-48f6-9592-b642b7e1c4b7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6c600869-7171-4126-83ee-bba1cff48fb1}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven, !- Name
  {e9440d1d-01aa-41c3-90ab-f889201b87ae}, !- Inlet Node Name
  {53033669-ba38-4f7f-adc1-6093121fb38f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c4da9abc-f41f-4a79-a506-a87bf9e0e005}, !- Handle
  SecondarySchool Shared Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {53033669-ba38-4f7f-adc1-6093121fb38f}, !- Inlet Port
  {2ce97ceb-f285-4178-978b-a77157b874a9}; !- Outlet Port

OS:Connection,
  {e9440d1d-01aa-41c3-90ab-f889201b87ae}, !- Handle
  {6f74b412-286e-4234-8220-c0765fecd1c9}, !- Source Object
  3,                                      !- Outlet Port
  {6c600869-7171-4126-83ee-bba1cff48fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53033669-ba38-4f7f-adc1-6093121fb38f}, !- Handle
  {6c600869-7171-4126-83ee-bba1cff48fb1}, !- Source Object
  3,                                      !- Outlet Port
  {c4da9abc-f41f-4a79-a506-a87bf9e0e005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce97ceb-f285-4178-978b-a77157b874a9}, !- Handle
  {c4da9abc-f41f-4a79-a506-a87bf9e0e005}, !- Source Object
  3,                                      !- Outlet Port
  {bd30f9e4-23f6-462c-8fde-e6c303ce470c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f5245179-b793-4bb8-9e8e-ea4d16a35ec9}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8d820e33-e157-4dd1-ac76-6e0a66bad2f0}, !- Handle
  527gal Electricity Water Heater - 527kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  1.99597488235102,                       !- Tank Volume {m3}
  {486da46d-9189-40bd-82e5-0a220861312f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  154530.742807067,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a621b2c2-ddfd-4212-9a6c-2fe0b8bf2c6f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6.20742739508119,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6.20742739508119,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {86007c8e-583b-41b4-b14b-0de19a249f5a}, !- Use Side Inlet Node Name
  {c367ba0f-2eee-4d26-9d75-d5e301c30ae4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {1ababadf-6402-4e87-b252-1d416295d78c}, !- Handle
  {8d820e33-e157-4dd1-ac76-6e0a66bad2f0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {97adcec1-d4bd-4867-881a-1ea72f30ed64}, !- Handle
  527gal Electricity Water Heater - 527kBtu/hr Supply Outlet Water Node, !- Name
  {c367ba0f-2eee-4d26-9d75-d5e301c30ae4}, !- Inlet Port
  {bdfc4b2e-30fb-4123-9b8b-7e14f50a2fc4}; !- Outlet Port

OS:Connection,
  {86007c8e-583b-41b4-b14b-0de19a249f5a}, !- Handle
  {e460c8c0-787f-4d3f-a827-b3e406e5b820}, !- Source Object
  3,                                      !- Outlet Port
  {8d820e33-e157-4dd1-ac76-6e0a66bad2f0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c367ba0f-2eee-4d26-9d75-d5e301c30ae4}, !- Handle
  {8d820e33-e157-4dd1-ac76-6e0a66bad2f0}, !- Source Object
  32,                                     !- Outlet Port
  {97adcec1-d4bd-4867-881a-1ea72f30ed64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfc4b2e-30fb-4123-9b8b-7e14f50a2fc4}, !- Handle
  {97adcec1-d4bd-4867-881a-1ea72f30ed64}, !- Source Object
  3,                                      !- Outlet Port
  {f4bdcc8a-f8a8-4010-b9b2-699c8e2152e7}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {ddb06de5-f892-4221-a4df-7b6bc71890e9}, !- Handle
  {8d820e33-e157-4dd1-ac76-6e0a66bad2f0}; !- Object Name

OS:Schedule:Ruleset,
  {3a43ecb2-b41a-4d5b-9805-8d31d35fa56b}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {b831e580-4b4d-4746-a96a-617b2b1a0a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b831e580-4b4d-4746-a96a-617b2b1a0a54}, !- Handle
  SecondarySchool Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {fe35ef96-e6ff-4be0-9c2c-8e1d005f6aa8}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5dc54d2-a463-41cf-bf2f-726f765e226d}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {fe35ef96-e6ff-4be0-9c2c-8e1d005f6aa8}; !- Layer 1

OS:Pipe:Indoor,
  {dc6604e7-c52e-4270-b28e-ba3e5845c869}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft, !- Name
  {b5dc54d2-a463-41cf-bf2f-726f765e226d}, !- Construction
  {74e337c2-94cc-4bea-bc1b-b6a435de1712}, !- Fluid Inlet Node
  {daa3a5d0-2b08-4a10-8af7-65fe1798fbee}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {18aa49a0-7a8b-4289-9c17-5736156fe939}, !- Ambient Temperature Schedule
  {3a43ecb2-b41a-4d5b-9805-8d31d35fa56b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {db30ec69-eb9d-40da-b518-68b015d4a175}, !- Handle
  SecondarySchool Shared Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {daa3a5d0-2b08-4a10-8af7-65fe1798fbee}, !- Inlet Port
  {cb85289b-021e-4b1d-aaee-6c210a34461a}; !- Outlet Port

OS:Connection,
  {74e337c2-94cc-4bea-bc1b-b6a435de1712}, !- Handle
  {08ab0acc-19cc-438b-8226-25762405bc1a}, !- Source Object
  3,                                      !- Outlet Port
  {dc6604e7-c52e-4270-b28e-ba3e5845c869}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {daa3a5d0-2b08-4a10-8af7-65fe1798fbee}, !- Handle
  {dc6604e7-c52e-4270-b28e-ba3e5845c869}, !- Source Object
  4,                                      !- Outlet Port
  {db30ec69-eb9d-40da-b518-68b015d4a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb85289b-021e-4b1d-aaee-6c210a34461a}, !- Handle
  {db30ec69-eb9d-40da-b518-68b015d4a175}, !- Source Object
  3,                                      !- Outlet Port
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca9e9f75-53c7-453b-a9d3-97d189b0ad98}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bfae9428-b519-4745-b2bd-4256c25b01a2}, !- Inlet Node Name
  {e437aa85-26a6-47d4-9ad3-15a6c01f9fab}; !- Outlet Node Name

OS:Node,
  {86cde688-f7fb-4270-9a34-33ece3fecfe5}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {3affb4d1-29b7-495e-ba67-943dba96fce4}, !- Inlet Port
  {bfae9428-b519-4745-b2bd-4256c25b01a2}; !- Outlet Port

OS:Connection,
  {3affb4d1-29b7-495e-ba67-943dba96fce4}, !- Handle
  {bd30f9e4-23f6-462c-8fde-e6c303ce470c}, !- Source Object
  4,                                      !- Outlet Port
  {86cde688-f7fb-4270-9a34-33ece3fecfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8760a70-72b0-43c6-8181-e0e8a7e1ce46}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {e437aa85-26a6-47d4-9ad3-15a6c01f9fab}, !- Inlet Port
  {63d5a91b-2af5-44a7-bcf6-a186c84f7ab0}; !- Outlet Port

OS:Connection,
  {bfae9428-b519-4745-b2bd-4256c25b01a2}, !- Handle
  {86cde688-f7fb-4270-9a34-33ece3fecfe5}, !- Source Object
  3,                                      !- Outlet Port
  {ca9e9f75-53c7-453b-a9d3-97d189b0ad98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e437aa85-26a6-47d4-9ad3-15a6c01f9fab}, !- Handle
  {ca9e9f75-53c7-453b-a9d3-97d189b0ad98}, !- Source Object
  3,                                      !- Outlet Port
  {f8760a70-72b0-43c6-8181-e0e8a7e1ce46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d5a91b-2af5-44a7-bcf6-a186c84f7ab0}, !- Handle
  {f8760a70-72b0-43c6-8181-e0e8a7e1ce46}, !- Source Object
  3,                                      !- Outlet Port
  {f4bdcc8a-f8a8-4010-b9b2-699c8e2152e7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ce62a061-c94b-4a46-a929-047cffd0ebd7}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {41e6ed55-ee44-4594-9b83-0713da927d96}, !- Inlet Node Name
  {838bd8fe-7705-43c1-b88f-2ea7c54c4641}; !- Outlet Node Name

OS:Node,
  {b11f95be-31dc-4238-b0e9-571272a7591a}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {838bd8fe-7705-43c1-b88f-2ea7c54c4641}, !- Inlet Port
  {ebec1639-bb07-48a8-97e2-69d4b15497fe}; !- Outlet Port

OS:Connection,
  {41e6ed55-ee44-4594-9b83-0713da927d96}, !- Handle
  {61f1e3e0-f13f-4748-bd52-1f02a8168335}, !- Source Object
  3,                                      !- Outlet Port
  {ce62a061-c94b-4a46-a929-047cffd0ebd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838bd8fe-7705-43c1-b88f-2ea7c54c4641}, !- Handle
  {ce62a061-c94b-4a46-a929-047cffd0ebd7}, !- Source Object
  3,                                      !- Outlet Port
  {b11f95be-31dc-4238-b0e9-571272a7591a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebec1639-bb07-48a8-97e2-69d4b15497fe}, !- Handle
  {b11f95be-31dc-4238-b0e9-571272a7591a}, !- Source Object
  3,                                      !- Outlet Port
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20eb9406-b678-4137-a5d8-3eb00d432f54}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {198ee3ac-af30-43e4-bc3e-7d02eae64ec9}, !- Inlet Node Name
  {2bda6feb-3c31-4d1b-9616-0128b30ab5f3}; !- Outlet Node Name

OS:Node,
  {52435cc6-f0ab-4749-938b-ed8cd2c7ccbb}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {ee32dd54-100f-464a-ae04-44fb8417a514}, !- Inlet Port
  {198ee3ac-af30-43e4-bc3e-7d02eae64ec9}; !- Outlet Port

OS:Connection,
  {ee32dd54-100f-464a-ae04-44fb8417a514}, !- Handle
  {f4bdcc8a-f8a8-4010-b9b2-699c8e2152e7}, !- Source Object
  2,                                      !- Outlet Port
  {52435cc6-f0ab-4749-938b-ed8cd2c7ccbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198ee3ac-af30-43e4-bc3e-7d02eae64ec9}, !- Handle
  {52435cc6-f0ab-4749-938b-ed8cd2c7ccbb}, !- Source Object
  3,                                      !- Outlet Port
  {20eb9406-b678-4137-a5d8-3eb00d432f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bda6feb-3c31-4d1b-9616-0128b30ab5f3}, !- Handle
  {20eb9406-b678-4137-a5d8-3eb00d432f54}, !- Source Object
  3,                                      !- Outlet Port
  {a0c0ce7f-9821-48f6-9592-b642b7e1c4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15789328-821e-43b5-b40f-a8e2cbdd5b25}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {cb6f93d5-2958-414c-bf74-2be857aa588c}, !- Inlet Node Name
  {b35de810-7c4b-475d-a421-1605b8a27dfe}; !- Outlet Node Name

OS:Node,
  {696463a5-b5fd-4ca1-83ff-63e045c93f41}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {bea913e9-1cc4-4968-a478-a6d018f9fc2d}, !- Inlet Port
  {cb6f93d5-2958-414c-bf74-2be857aa588c}; !- Outlet Port

OS:Connection,
  {bea913e9-1cc4-4968-a478-a6d018f9fc2d}, !- Handle
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Source Object
  2,                                      !- Outlet Port
  {696463a5-b5fd-4ca1-83ff-63e045c93f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6f93d5-2958-414c-bf74-2be857aa588c}, !- Handle
  {696463a5-b5fd-4ca1-83ff-63e045c93f41}, !- Source Object
  3,                                      !- Outlet Port
  {15789328-821e-43b5-b40f-a8e2cbdd5b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35de810-7c4b-475d-a421-1605b8a27dfe}, !- Handle
  {15789328-821e-43b5-b40f-a8e2cbdd5b25}, !- Source Object
  3,                                      !- Outlet Port
  {256565ca-7741-4320-9ca6-2bcbbdbcae26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a57b608e-662d-47d4-8abf-d8291fbca2f2}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 2.79gpm at 140F Inlet Water Node, !- Name
  {c8db891e-411f-434b-b2d3-6cacf9d7cd01}, !- Inlet Port
  {6d0903d6-2d7e-40f3-99b0-56cd447a3431}; !- Outlet Port

OS:Connection,
  {c8db891e-411f-434b-b2d3-6cacf9d7cd01}, !- Handle
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Source Object
  4,                                      !- Outlet Port
  {a57b608e-662d-47d4-8abf-d8291fbca2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc69d8f-32cd-4242-a7e5-931c404fc724}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 WUC 2.79gpm at 140F Outlet Water Node, !- Name
  {93b6bada-0b65-4967-a07e-2b840f8dbdd3}, !- Inlet Port
  {74e35e64-b603-4e54-8b24-fb17aacbbff3}; !- Outlet Port

OS:Connection,
  {6d0903d6-2d7e-40f3-99b0-56cd447a3431}, !- Handle
  {a57b608e-662d-47d4-8abf-d8291fbca2f2}, !- Source Object
  3,                                      !- Outlet Port
  {facd9a18-ac61-4d22-aa2b-6fed8b36b800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b6bada-0b65-4967-a07e-2b840f8dbdd3}, !- Handle
  {facd9a18-ac61-4d22-aa2b-6fed8b36b800}, !- Source Object
  3,                                      !- Outlet Port
  {7dc69d8f-32cd-4242-a7e5-931c404fc724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74e35e64-b603-4e54-8b24-fb17aacbbff3}, !- Handle
  {7dc69d8f-32cd-4242-a7e5-931c404fc724}, !- Source Object
  3,                                      !- Outlet Port
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5fde3164-9a56-420a-91be-35fcd0ead2fd}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 4.41gpm at 140F Inlet Water Node, !- Name
  {116512c6-3e93-4b6f-8c34-7d2d7086f6fa}, !- Inlet Port
  {a9bb5fbf-47b6-4846-9ac5-0a5bb23e4f4d}; !- Outlet Port

OS:Connection,
  {116512c6-3e93-4b6f-8c34-7d2d7086f6fa}, !- Handle
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Source Object
  5,                                      !- Outlet Port
  {5fde3164-9a56-420a-91be-35fcd0ead2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ba10a67-a969-4b9b-a425-4ff1ddac8735}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 WUC 4.41gpm at 140F Outlet Water Node, !- Name
  {d51a67ee-9494-458b-9855-d5416eca3f4a}, !- Inlet Port
  {59e00ede-fb74-44a8-bc45-d5ca9a999aa8}; !- Outlet Port

OS:Connection,
  {a9bb5fbf-47b6-4846-9ac5-0a5bb23e4f4d}, !- Handle
  {5fde3164-9a56-420a-91be-35fcd0ead2fd}, !- Source Object
  3,                                      !- Outlet Port
  {5dfb4dbd-276f-4f0e-883f-de4f2d58f029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51a67ee-9494-458b-9855-d5416eca3f4a}, !- Handle
  {5dfb4dbd-276f-4f0e-883f-de4f2d58f029}, !- Source Object
  3,                                      !- Outlet Port
  {5ba10a67-a969-4b9b-a425-4ff1ddac8735}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59e00ede-fb74-44a8-bc45-d5ca9a999aa8}, !- Handle
  {5ba10a67-a969-4b9b-a425-4ff1ddac8735}, !- Source Object
  3,                                      !- Outlet Port
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ac699be-ecc2-4fe2-8d66-71541caa4815}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 2.88gpm at 140F Inlet Water Node, !- Name
  {761426aa-29dc-4796-a4d1-5303438df839}, !- Inlet Port
  {ddd60094-8690-46b9-8eb6-9d174e0614b2}; !- Outlet Port

OS:Connection,
  {761426aa-29dc-4796-a4d1-5303438df839}, !- Handle
  {cbdf76d1-23ed-4729-8b29-514ce30cf766}, !- Source Object
  6,                                      !- Outlet Port
  {7ac699be-ecc2-4fe2-8d66-71541caa4815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d4eef79-41c1-4269-aacb-ffd28c0b50c4}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 WUC 2.88gpm at 140F Outlet Water Node, !- Name
  {304baf63-0fb3-4103-b67f-2d45768b4fc0}, !- Inlet Port
  {c6aaddb5-2346-4bbc-aa96-403054bf8d1e}; !- Outlet Port

OS:Connection,
  {ddd60094-8690-46b9-8eb6-9d174e0614b2}, !- Handle
  {7ac699be-ecc2-4fe2-8d66-71541caa4815}, !- Source Object
  3,                                      !- Outlet Port
  {e5b1eb32-2a1b-4a83-a472-1860aec53d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304baf63-0fb3-4103-b67f-2d45768b4fc0}, !- Handle
  {e5b1eb32-2a1b-4a83-a472-1860aec53d1e}, !- Source Object
  3,                                      !- Outlet Port
  {0d4eef79-41c1-4269-aacb-ffd28c0b50c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6aaddb5-2346-4bbc-aa96-403054bf8d1e}, !- Handle
  {0d4eef79-41c1-4269-aacb-ffd28c0b50c4}, !- Source Object
  3,                                      !- Outlet Port
  {c62972e3-b2ef-48be-b191-d40913bd55ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Constant,
  {18aa49a0-7a8b-4289-9c17-5736156fe939}, !- Handle
  Temporary Pipe Indoor Ambient Temp 92.1F, !- Name
  ,                                       !- Schedule Type Limits Name
  33.4;                                   !- Value

OS:Refrigeration:WalkIn,
  {1767468e-e317-429c-9a61-d9f84e04df72}, !- Handle
  Secondary School Cooler,                !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  5597.65744028944,                       !- Rated Coil Cooling Capacity {W}
  2.00000000000006,                       !- Operating Temperature {C}
  -3.88888888888886,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  400,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {88429583-4e30-4e64-aca0-ad40df1f5835}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {95f80b94-eb18-4f1b-a3b9-3c2f58ca9326}, !- Defrost Schedule Name
  {6b97de16-5854-4834-942c-9376d2dfc2b2}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5d5e732c-06cb-4b15-b553-2e775634051a}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5d5e732c-06cb-4b15-b553-2e775634051a}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {199f001b-ac94-412f-8d51-fc3a57a5ff48}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {88429583-4e30-4e64-aca0-ad40df1f5835}, !- Handle
  Always On,                              !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {2ea34efe-b472-4fac-aec6-a86ef9660565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ea34efe-b472-4fac-aec6-a86ef9660565}, !- Handle
  Always On Default,                      !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {199f001b-ac94-412f-8d51-fc3a57a5ff48}, !- Handle
  door_wi_sched,                          !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {f0ffdf88-5c1d-422e-8678-2e16a022379c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0ffdf88-5c1d-422e-8678-2e16a022379c}, !- Handle
  door_wi_sched Default,                  !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {020d7c05-acb5-4a3f-94c0-ea5a1f714d19}, !- Handle
  {1767468e-e317-429c-9a61-d9f84e04df72}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {95f80b94-eb18-4f1b-a3b9-3c2f58ca9326}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {09ac8987-e31f-4b40-bd8d-c2f7a1892fa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09ac8987-e31f-4b40-bd8d-c2f7a1892fa9}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Cooler, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6b97de16-5854-4834-942c-9376d2dfc2b2}, !- Handle
  Refrigeration Dripdown Schedule,        !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {787f50d0-3fd2-4ab6-91cd-b721a2497277}; !- Default Day Schedule Name

OS:Schedule:Day,
  {787f50d0-3fd2-4ab6-91cd-b721a2497277}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Cooler, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {38dd1ae1-dfd7-41e7-9cba-aa17b3222b44}, !- Handle
  Medium Temperature,                     !- Name
  {049e3492-4cb3-4f68-a321-f7b5e363fc11}, !- Refrigerated CaseAndWalkInList Name
  {9e88dcda-a9b0-42fb-891a-498a9d161dcb}, !- Refrigeration TransferLoad List Name
  {fd93c301-e7c4-4512-9893-e19a9918c24e}, !- Refrigeration Condenser Name
  {b390c61f-71fd-43a7-a521-29b1a5a718bf}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {dd236144-d196-4947-983d-55af2e30050f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {049e3492-4cb3-4f68-a321-f7b5e363fc11}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {1767468e-e317-429c-9a61-d9f84e04df72}; !- Model Object 1

OS:ModelObjectList,
  {9e88dcda-a9b0-42fb-891a-498a9d161dcb}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {b390c61f-71fd-43a7-a521-29b1a5a718bf}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {fa5b74a4-86d8-49d2-a1de-c67fa9a525b8}, !- Model Object 1
  {ad100824-56b9-411b-b896-a943c4569715}; !- Model Object 2

OS:ModelObjectList,
  {dd236144-d196-4947-983d-55af2e30050f}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {fa5b74a4-86d8-49d2-a1de-c67fa9a525b8}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {89528cf1-1de3-4026-a6f9-06ca12e71aab}, !- Refrigeration Compressor Power Curve Name
  {c8859e3a-24fa-4a76-be6f-4b5efba427ce}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {89528cf1-1de3-4026-a6f9-06ca12e71aab}, !- Handle
  MT_compressor_power_smallandold,        !- Name
  483.6,                                  !- Coefficient1 Constant
  -53.2,                                  !- Coefficient2 x
  -1.384,                                 !- Coefficient3 x**2
  56.19,                                  !- Coefficient4 y
  0.003688,                               !- Coefficient5 y**2
  1.439,                                  !- Coefficient6 x*y
  -0.008268,                              !- Coefficient7 x**3
  -0.00281,                               !- Coefficient8 y**3
  0.007222,                               !- Coefficient9 x**2*y
  0.006025,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {c8859e3a-24fa-4a76-be6f-4b5efba427ce}, !- Handle
  MT_compressor_capacity_smallandold,     !- Name
  15000,                                  !- Coefficient1 Constant
  541.8,                                  !- Coefficient2 x
  7.285,                                  !- Coefficient3 x**2
  -118,                                   !- Coefficient4 y
  -0.3645,                                !- Coefficient5 y**2
  -3.05,                                  !- Coefficient6 x*y
  0.0344,                                 !- Coefficient7 x**3
  0.00225,                                !- Coefficient8 y**3
  -0.03927,                               !- Coefficient9 x**2*y
  -0.007307,                              !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {ad100824-56b9-411b-b896-a943c4569715}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {89528cf1-1de3-4026-a6f9-06ca12e71aab}, !- Refrigeration Compressor Power Curve Name
  {c8859e3a-24fa-4a76-be6f-4b5efba427ce}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Linear,
  {e62a5cb1-9e6d-4cef-a640-b0994173f6d0}, !- Handle
  Condenser Heat Rejection Function of Temperature, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {fd93c301-e7c4-4512-9893-e19a9918c24e}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e62a5cb1-9e6d-4cef-a640-b0994173f6d0}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  219.803302647044,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:WalkIn,
  {1a38a954-b037-4d8d-973d-9d98513f50f1}, !- Handle
  Secondary School Freezer,               !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  5363.20058415167,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  240,                                    !- Rated Total Lighting Power {W}
  {88429583-4e30-4e64-aca0-ad40df1f5835}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {c6ffca1a-9323-426f-88be-d1cad546de9b}, !- Defrost Schedule Name
  {2d2f911d-674c-42fa-b966-066636694cfb}, !- Defrost Drip-Down Schedule Name
  3000,                                   !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5767ae40-ef7d-4b0e-9b35-8cda02485048}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5767ae40-ef7d-4b0e-9b35-8cda02485048}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {a7966ce9-841c-4d77-a233-aa471e3c9953}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {199f001b-ac94-412f-8d51-fc3a57a5ff48}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {23277aad-e74a-46f1-9511-e6ce3227c0f8}, !- Handle
  {1a38a954-b037-4d8d-973d-9d98513f50f1}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {c6ffca1a-9323-426f-88be-d1cad546de9b}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {b271d6bd-1283-4caa-bbfc-3c2590242ec9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b271d6bd-1283-4caa-bbfc-3c2590242ec9}, !- Handle
  Refrigeration Defrost Schedule Default - Secondary School Freezer, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {2d2f911d-674c-42fa-b966-066636694cfb}, !- Handle
  Refrigeration Dripdown Schedule 1,      !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {9dcbe31b-feec-4491-be54-f3e0c68feedc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dcbe31b-feec-4491-be54-f3e0c68feedc}, !- Handle
  Refrigeration Dripdown Schedule Default - Secondary School Freezer, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Refrigeration:System,
  {ecd2b59e-54b4-41b3-aec1-f7479250ddb3}, !- Handle
  Low Temperature,                        !- Name
  {95c2dc73-8c55-4d1e-9fe1-6a27a40dc711}, !- Refrigerated CaseAndWalkInList Name
  {a119a64c-209f-4dea-a11f-4d61f54c5802}, !- Refrigeration TransferLoad List Name
  {10bc2ead-7aa0-4c7c-b36b-5aed14504dee}, !- Refrigeration Condenser Name
  {41546d9a-e41f-47c7-9f50-7cc3f609bd07}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  ,                                       !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {c9394ca2-42dd-43ba-9f7a-a1d287e4803e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {95c2dc73-8c55-4d1e-9fe1-6a27a40dc711}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {1a38a954-b037-4d8d-973d-9d98513f50f1}; !- Model Object 1

OS:ModelObjectList,
  {a119a64c-209f-4dea-a11f-4d61f54c5802}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {41546d9a-e41f-47c7-9f50-7cc3f609bd07}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {b365134c-5e97-45dd-8c52-45470d17eaf8}; !- Model Object 1

OS:ModelObjectList,
  {c9394ca2-42dd-43ba-9f7a-a1d287e4803e}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {b365134c-5e97-45dd-8c52-45470d17eaf8}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {b9d622ca-7ddb-44a5-a618-0410f110bfd0}, !- Refrigeration Compressor Power Curve Name
  {e40457ce-fa43-4573-a462-fcc963ed1c21}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {b9d622ca-7ddb-44a5-a618-0410f110bfd0}, !- Handle
  LT_compressor_power_smallandold,        !- Name
  4018,                                   !- Coefficient1 Constant
  95,                                     !- Coefficient2 x
  1.507,                                  !- Coefficient3 x**2
  5.705,                                  !- Coefficient4 y
  1.247,                                  !- Coefficient5 y**2
  -1.381,                                 !- Coefficient6 x*y
  0.01277,                                !- Coefficient7 x**3
  -0.007518,                              !- Coefficient8 y**3
  -0.02424,                               !- Coefficient9 x**2*y
  0.02917,                                !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {e40457ce-fa43-4573-a462-fcc963ed1c21}, !- Handle
  LT_compressor_capacity_smallandold,     !- Name
  23500,                                  !- Coefficient1 Constant
  816.7,                                  !- Coefficient2 x
  10.7,                                   !- Coefficient3 x**2
  -28.24,                                 !- Coefficient4 y
  0.1131,                                 !- Coefficient5 y**2
  -0.4553,                                !- Coefficient6 x*y
  0.05604,                                !- Coefficient7 x**3
  -0.00412,                               !- Coefficient8 y**3
  -0.006728,                              !- Coefficient9 x**2*y
  0.006782,                               !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Linear,
  {3ad75eef-40e5-48c1-88b2-1538c0986c8a}, !- Handle
  Condenser Heat Rejection Function of Temperature 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  -50,                                    !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {10bc2ead-7aa0-4c7c-b36b-5aed14504dee}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {3ad75eef-40e5-48c1-88b2-1538c0986c8a}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  210.596881593765,                       !- Rated Fan Power {W}
  0;                                      !- Minimum Fan Air Flow Ratio {dimensionless}

OS:ThermostatSetpoint:DualSetpoint,
  {f83b0e49-7be3-4f7a-8399-8b1b58c601cc}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {827596b7-14d4-4c37-b30e-f7ea6f8ca58b}, !- Default Day Schedule Name
  {ee8061ad-58ec-4097-809e-d654cb97f3a0}, !- Summer Design Day Schedule Name
  {e5c2bfb2-f0ec-44d0-bd43-90c4aa2c7ad6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {827596b7-14d4-4c37-b30e-f7ea6f8ca58b}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {3e51ba8d-aa8b-4470-8889-19e78671b89e}, !- Handle
  Schedule Rule 49,                       !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d942c0f-5176-45d9-a6f0-bcf37537e38b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3d942c0f-5176-45d9-a6f0-bcf37537e38b}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Rule,
  {db9ee3b7-a4cb-49b8-bc99-46e89c23d4f6}, !- Handle
  Schedule Rule 50,                       !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f14df960-ba70-48eb-98c1-b19ac954e560}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f14df960-ba70-48eb-98c1-b19ac954e560}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:Schedule:Day,
  {f7602b7c-c50b-49e3-9f6f-8913f78093ed}, !- Handle
  SecondarySchool HtgSetp Winter Design Day, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  {d835be73-f355-472a-8d86-1d202a8f8f74}, !- Default Day Schedule Name
  {860a6d24-399b-4be2-8313-104ffb351d6f}, !- Summer Design Day Schedule Name
  {40e31c78-c821-4a35-80b0-460300ec91f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d835be73-f355-472a-8d86-1d202a8f8f74}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {a2a953a6-719a-4dc7-b2e4-33adc0398fd5}, !- Handle
  Schedule Rule 51,                       !- Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {500c1a95-459a-4b53-aa4c-18754de6ce1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {500c1a95-459a-4b53-aa4c-18754de6ce1e}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ac0dacc1-0bad-40e5-bf8b-60c5cbc0f512}, !- Handle
  Schedule Rule 52,                       !- Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {01a81667-556b-4e1a-91e5-497bc6ff5818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {01a81667-556b-4e1a-91e5-497bc6ff5818}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:Schedule:Day,
  {54b2227d-dd3d-4efa-a46d-2da430e4ad02}, !- Handle
  SecondarySchool ClgSetp Winter Design Day, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9e7c05d9-d5d5-4cd6-b396-8663c6f7c0d7}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {394e0763-37a3-4a86-8f1f-36bce0653fb2}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fef74684-13ef-471c-aeef-80de3dda954f}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb72ff2e-5cbe-4b6c-bb60-66f592ca21cc}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32159e21-3da1-4187-9ddd-15c05337ca2b}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {375cb688-f7da-44ca-9b41-c8276d523ab8}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c8b16821-176d-491c-899d-397d78f4dee9}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd1dbf62-32e1-4317-90ec-09ccab22dfad}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30367218-34b6-4a7b-984e-78a78b5c933f}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d320466f-8d24-40aa-b69a-8d045ed24bbb}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11c53463-572d-4657-97f4-6b76fbf2b7cd}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {128d8647-90cb-41ff-ad43-b10c19705059}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80cb5be1-aefd-4530-b1bc-40189749cbbd}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25b64a23-36e2-4e0d-b598-3dff5f5a815e}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f53e84fc-e3a0-4275-a97d-029c5313e870}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0552b1ca-1220-4d13-9216-72104998066a}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {410b5ede-b037-4081-9369-49d906401acb}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66eb0284-e289-4cda-9fb0-f88475269163}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f15e830-bd50-48c9-ac61-304766fc21e8}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7fd045c-8594-4f1d-9bfd-cdaae56682f9}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21e357ca-63c4-4df3-9641-5569c52b0d5a}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {088e6146-b151-4415-8fe6-6a76438b0390}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb4662a3-adec-4b41-abb2-5f014d24f720}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c03bbf14-7506-4851-b877-3bb2043a11b8}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39491315-e6d4-493c-860b-8de5fe17b9ef}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23090185-3b99-4415-a0a9-947e7f4c4e26}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a858eaca-3343-4ae5-807e-8513a7df0805}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1eef637-69f0-4046-9414-2294b0202b0c}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0421bfd-76c3-4094-ab99-8bd159b1d6cf}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16821d82-e317-4fa5-a47f-d9019f9bb293}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ecc7a0e-305a-4cea-827a-dde9ce65baf9}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2eea7260-db72-4ab2-8524-4f6f26b9862a}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db46c04c-e2fa-4ff3-ba5f-9f0ed30924b4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2464b221-d735-4aba-bf1b-f57bb084cee3}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc6d412b-d94e-45ec-83c4-5028f9fd9161}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d610375-0b9e-48dc-9af1-3e092f29b761}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b7456f5-2b16-4491-9610-53de322082c0}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9e4b8c4-c23c-47c3-9176-a02509b482f4}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21a6f6ee-6f24-4a9b-b616-8fc2e18240ed}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc7646b0-ff00-48fa-a731-be67fa9abbe6}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3bd03ac-dfeb-402e-8392-0d7efe0683d5}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {22f716db-d12a-429d-b0ab-577ad5584fe0}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f354feb7-4889-41fb-8a0f-e8ef6bc54050}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cc96465-a3b9-4252-b67e-10aab1701fc0}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b636884a-5351-4e87-9078-623c0fa0488e}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fac4dff4-05be-4f77-aaa3-98e2cf9e6841}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {289d3f27-c833-4f64-9892-444408252d9d}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {80d4ebe2-7b15-4f48-9a16-669f9d51472f}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c415a88-cbe1-4cb6-bb5d-c57c027c537d}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2665a4f2-f51e-457c-971c-dfd272deff0b}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab4b3af7-664d-402a-844f-cc630bf786e9}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b196e0e6-a617-40a9-8abf-c57ae43d7645}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96a4f075-3cd5-4bd0-ba19-c8cb6ce32aa6}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Heating Setpoint Temperature Schedule Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {773d91e0-4f29-484a-8d79-cd0134cf0cb7}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0b814f7-81df-46d8-ab1a-ae69b6241aaa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {869efd7e-c59d-4c33-b78b-fca1efc920e9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e0b814f7-81df-46d8-ab1a-ae69b6241aaa}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {869efd7e-c59d-4c33-b78b-fca1efc920e9}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {28707c05-019a-45df-86b6-83ecb0fa0e51}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Htg Coil 89 Clg kBtu/hr 2.5COPH 87 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.02051962654876,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {070d5989-6702-48ac-a8a6-257a95deedb2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {070d5989-6702-48ac-a8a6-257a95deedb2}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {2f6bb803-6d66-462a-ab4b-216ab98a2140}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Clg Coil 89kBtu/hr 7.6EER 87kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b422bd8d-98d8-4bc6-8060-6e9bd570880f}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fa3dba80-605a-44b0-bcea-8eba46019fbb}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {4cf8002e-090a-4871-8a70-00b3ceae1357}, !- Air Inlet Node Name
  {ddabb2c8-0d8f-4795-a798-e9e5f28eea65}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {773d91e0-4f29-484a-8d79-cd0134cf0cb7}, !- Supply Air Fan Name
  {28707c05-019a-45df-86b6-83ecb0fa0e51}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2f6bb803-6d66-462a-ab4b-216ab98a2140}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b422bd8d-98d8-4bc6-8060-6e9bd570880f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {1b9ba057-bc09-488a-9bcf-8382de46d194}, !- Handle
  Always Off Discrete,                    !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {4b80bf66-59d7-4357-aca5-8bd23a4143ea}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Inlet Air Node, !- Name
  {c665cc85-092b-4f81-ac14-111673209628}, !- Inlet Port
  {4cf8002e-090a-4871-8a70-00b3ceae1357}; !- Outlet Port

OS:Connection,
  {c665cc85-092b-4f81-ac14-111673209628}, !- Handle
  {384344d0-06f6-4085-8488-42350183dbdf}, !- Source Object
  2,                                      !- Outlet Port
  {4b80bf66-59d7-4357-aca5-8bd23a4143ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf8002e-090a-4871-8a70-00b3ceae1357}, !- Handle
  {4b80bf66-59d7-4357-aca5-8bd23a4143ea}, !- Source Object
  3,                                      !- Outlet Port
  {fa3dba80-605a-44b0-bcea-8eba46019fbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {203b9409-2135-414b-9e67-8a7c9a631d8a}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground PTHP Outlet Air Node, !- Name
  {ddabb2c8-0d8f-4795-a798-e9e5f28eea65}, !- Inlet Port
  {4378bc98-7c4d-4aba-a92b-74a093df7666}; !- Outlet Port

OS:Connection,
  {4378bc98-7c4d-4aba-a92b-74a093df7666}, !- Handle
  {203b9409-2135-414b-9e67-8a7c9a631d8a}, !- Source Object
  3,                                      !- Outlet Port
  {837f39bf-aef9-4f56-b77e-353cbc54335d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddabb2c8-0d8f-4795-a798-e9e5f28eea65}, !- Handle
  {fa3dba80-605a-44b0-bcea-8eba46019fbb}, !- Source Object
  4,                                      !- Outlet Port
  {203b9409-2135-414b-9e67-8a7c9a631d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ae27b69a-8e6e-42d0-bf66-e17ce8612695}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {faacf2ac-5038-495d-95b8-ff5375a313d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4f371f8-f383-47b4-aedb-524ea04faa2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {faacf2ac-5038-495d-95b8-ff5375a313d4}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4f371f8-f383-47b4-aedb-524ea04faa2a}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5252ce7a-e318-4ad1-b580-51a72a2c4929}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Htg Coil 831 Clg kBtu/hr 2.5COPH 831 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.32994445990491,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {2b8bfe9d-c7a7-43a4-8d00-f2eefbe8ce32}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2b8bfe9d-c7a7-43a4-8d00-f2eefbe8ce32}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {1f0a2d11-be51-472b-a1e3-4b5e3d4df79c}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Clg Coil 831kBtu/hr 7.6EER 831kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6cc804e5-aa0c-4126-be3c-b4ddbb0f2ebb}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {aefb701c-db1e-4075-8c7d-d7272d2e98d3}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {3d200900-60ea-4129-a82d-e85c22269fac}, !- Air Inlet Node Name
  {dc75a0b4-b073-43ee-a137-0e53076dec91}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ae27b69a-8e6e-42d0-bf66-e17ce8612695}, !- Supply Air Fan Name
  {5252ce7a-e318-4ad1-b580-51a72a2c4929}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1f0a2d11-be51-472b-a1e3-4b5e3d4df79c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6cc804e5-aa0c-4126-be3c-b4ddbb0f2ebb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {39346375-68b8-48c4-aa20-56b1231adfdb}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Inlet Air Node, !- Name
  {0adb5b1c-38b1-4321-97a9-2f0501484ecf}, !- Inlet Port
  {3d200900-60ea-4129-a82d-e85c22269fac}; !- Outlet Port

OS:Connection,
  {0adb5b1c-38b1-4321-97a9-2f0501484ecf}, !- Handle
  {b819c545-b89c-47f3-9e40-3b9c2155aea7}, !- Source Object
  2,                                      !- Outlet Port
  {39346375-68b8-48c4-aa20-56b1231adfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d200900-60ea-4129-a82d-e85c22269fac}, !- Handle
  {39346375-68b8-48c4-aa20-56b1231adfdb}, !- Source Object
  3,                                      !- Outlet Port
  {aefb701c-db1e-4075-8c7d-d7272d2e98d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb70bacc-23ce-4799-8d81-161290370c3a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground PTHP Outlet Air Node, !- Name
  {dc75a0b4-b073-43ee-a137-0e53076dec91}, !- Inlet Port
  {3b4c12f7-eebc-4564-8916-f5f917cec44d}; !- Outlet Port

OS:Connection,
  {3b4c12f7-eebc-4564-8916-f5f917cec44d}, !- Handle
  {fb70bacc-23ce-4799-8d81-161290370c3a}, !- Source Object
  3,                                      !- Outlet Port
  {2a36b7fb-9d8c-403a-8abe-7218d561c9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc75a0b4-b073-43ee-a137-0e53076dec91}, !- Handle
  {aefb701c-db1e-4075-8c7d-d7272d2e98d3}, !- Source Object
  4,                                      !- Outlet Port
  {fb70bacc-23ce-4799-8d81-161290370c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a592c4e1-d691-4573-bbe6-91126926aa8e}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9bb44f53-c2d5-4c4b-bf8a-f3f83ea684d1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {578cd617-1a68-4daf-b65d-0e55f8d73d9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9bb44f53-c2d5-4c4b-bf8a-f3f83ea684d1}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {578cd617-1a68-4daf-b65d-0e55f8d73d9f}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f212116c-609b-4014-a5e5-3aae8d2fa2e7}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Htg Coil 113 Clg kBtu/hr 2.5COPH 112 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.03093455968177,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {9f8f103b-e271-49c1-8452-1d1f61326374}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {9f8f103b-e271-49c1-8452-1d1f61326374}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {5f6a5402-1266-4283-a04c-fbabf1a79813}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Clg Coil 113kBtu/hr 7.6EER 112kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c1aea519-d07b-42ad-b6ed-ade57cb44332}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a746ebc8-40bb-441d-9f0f-a63b428d8be4}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {62240e3c-cacc-4164-b2d7-027a5711c9da}, !- Air Inlet Node Name
  {8a0a6d08-1341-4a1a-bf76-0beaaad3dce3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a592c4e1-d691-4573-bbe6-91126926aa8e}, !- Supply Air Fan Name
  {f212116c-609b-4014-a5e5-3aae8d2fa2e7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5f6a5402-1266-4283-a04c-fbabf1a79813}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c1aea519-d07b-42ad-b6ed-ade57cb44332}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {92632e11-fa08-4c3a-801f-f28cbea6a73f}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Inlet Air Node, !- Name
  {575ecacd-ec27-48c7-ab7f-40bcf54d0230}, !- Inlet Port
  {62240e3c-cacc-4164-b2d7-027a5711c9da}; !- Outlet Port

OS:Connection,
  {575ecacd-ec27-48c7-ab7f-40bcf54d0230}, !- Handle
  {d8762ae5-3335-417f-832a-593adaa827e2}, !- Source Object
  2,                                      !- Outlet Port
  {92632e11-fa08-4c3a-801f-f28cbea6a73f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62240e3c-cacc-4164-b2d7-027a5711c9da}, !- Handle
  {92632e11-fa08-4c3a-801f-f28cbea6a73f}, !- Source Object
  3,                                      !- Outlet Port
  {a746ebc8-40bb-441d-9f0f-a63b428d8be4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da391163-f524-4caf-9364-5a677a85c7d4}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground PTHP Outlet Air Node, !- Name
  {8a0a6d08-1341-4a1a-bf76-0beaaad3dce3}, !- Inlet Port
  {9e1aaafa-a3be-4dc4-b900-48b8d9e8541c}; !- Outlet Port

OS:Connection,
  {9e1aaafa-a3be-4dc4-b900-48b8d9e8541c}, !- Handle
  {da391163-f524-4caf-9364-5a677a85c7d4}, !- Source Object
  3,                                      !- Outlet Port
  {884ad1c8-d723-48cc-bb3d-cd60d0f57037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a0a6d08-1341-4a1a-bf76-0beaaad3dce3}, !- Handle
  {a746ebc8-40bb-441d-9f0f-a63b428d8be4}, !- Source Object
  4,                                      !- Outlet Port
  {da391163-f524-4caf-9364-5a677a85c7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c167f0a-4836-480b-a1ef-3267e3b5d798}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d48d722-16ff-4d7c-abaa-f200839afaf4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3fcd26d-3a67-4678-8a93-7aa6f8ff8b7f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d48d722-16ff-4d7c-abaa-f200839afaf4}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3fcd26d-3a67-4678-8a93-7aa6f8ff8b7f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {039e1970-dcab-4d44-b744-20c167bf5045}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Htg Coil 43 Clg kBtu/hr 2.5COPH 45 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00280528240589,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {7b46cc95-491e-463c-975f-65f6bf51d503}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7b46cc95-491e-463c-975f-65f6bf51d503}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {dc4839b1-0978-4aaf-bd02-a891ba1809d6}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Clg Coil 43kBtu/hr 7.6EER 45kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0ead3c52-ce41-4615-8e43-c91126e2e0db}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4c2942a8-0930-494e-bf6a-9809b9c38c20}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {7b36ea98-4f2f-4906-a708-becd3189a38a}, !- Air Inlet Node Name
  {1a2f522c-2939-4121-a984-4ed85ff7c0f2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c167f0a-4836-480b-a1ef-3267e3b5d798}, !- Supply Air Fan Name
  {039e1970-dcab-4d44-b744-20c167bf5045}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {dc4839b1-0978-4aaf-bd02-a891ba1809d6}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0ead3c52-ce41-4615-8e43-c91126e2e0db}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bdb071ed-6e9d-4600-b695-239c68e53f03}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Inlet Air Node, !- Name
  {f455b074-5ea6-46b7-965d-eec8a678baf4}, !- Inlet Port
  {7b36ea98-4f2f-4906-a708-becd3189a38a}; !- Outlet Port

OS:Connection,
  {f455b074-5ea6-46b7-965d-eec8a678baf4}, !- Handle
  {091b5039-d014-48a4-be27-7a9c8525b34c}, !- Source Object
  2,                                      !- Outlet Port
  {bdb071ed-6e9d-4600-b695-239c68e53f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b36ea98-4f2f-4906-a708-becd3189a38a}, !- Handle
  {bdb071ed-6e9d-4600-b695-239c68e53f03}, !- Source Object
  3,                                      !- Outlet Port
  {4c2942a8-0930-494e-bf6a-9809b9c38c20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d701a26d-1094-4133-9886-4ef4d3c81dc8}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground PTHP Outlet Air Node, !- Name
  {1a2f522c-2939-4121-a984-4ed85ff7c0f2}, !- Inlet Port
  {215f2de5-44fc-436c-9ce0-95f844617b24}; !- Outlet Port

OS:Connection,
  {215f2de5-44fc-436c-9ce0-95f844617b24}, !- Handle
  {d701a26d-1094-4133-9886-4ef4d3c81dc8}, !- Source Object
  3,                                      !- Outlet Port
  {bee55bdc-ae0a-449a-b6de-619540bfc6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2f522c-2939-4121-a984-4ed85ff7c0f2}, !- Handle
  {4c2942a8-0930-494e-bf6a-9809b9c38c20}, !- Source Object
  4,                                      !- Outlet Port
  {d701a26d-1094-4133-9886-4ef4d3c81dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8c3427d1-4631-4ff2-a42d-6bfed32082a6}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90e779ef-d656-4700-b262-6cc705ebaf4d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {95dfb745-ff67-4c8f-a1b9-6ee94d07bde3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90e779ef-d656-4700-b262-6cc705ebaf4d}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {95dfb745-ff67-4c8f-a1b9-6ee94d07bde3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1cc7c3bd-bdf4-47c4-9a38-16ac821aff4f}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Htg Coil 510 Clg kBtu/hr 2.5COPH 510 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.19637723506075,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {a52c3284-1228-4c14-a2a4-8a1bb5d084a3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a52c3284-1228-4c14-a2a4-8a1bb5d084a3}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {495cc23d-c9d7-4c2c-9a92-2ac2c349703f}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Clg Coil 510kBtu/hr 7.6EER 510kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {40178a38-363d-4022-b3da-906c57c9fbec}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e6f646c5-3061-451d-947e-0ce6b2722b5c}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {2edb090d-b961-45cd-bcb4-024d47dc3a4c}, !- Air Inlet Node Name
  {ca420843-ac36-47a8-9e32-9f90589ef658}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c3427d1-4631-4ff2-a42d-6bfed32082a6}, !- Supply Air Fan Name
  {1cc7c3bd-bdf4-47c4-9a38-16ac821aff4f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {495cc23d-c9d7-4c2c-9a92-2ac2c349703f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {40178a38-363d-4022-b3da-906c57c9fbec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {330f9a28-bb8c-4984-89b5-0502490855dd}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Inlet Air Node, !- Name
  {cddaffcb-5ae7-425c-85b1-85748782d85a}, !- Inlet Port
  {2edb090d-b961-45cd-bcb4-024d47dc3a4c}; !- Outlet Port

OS:Connection,
  {cddaffcb-5ae7-425c-85b1-85748782d85a}, !- Handle
  {032fe9e9-0990-403b-9b1d-f9137efca4ed}, !- Source Object
  2,                                      !- Outlet Port
  {330f9a28-bb8c-4984-89b5-0502490855dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2edb090d-b961-45cd-bcb4-024d47dc3a4c}, !- Handle
  {330f9a28-bb8c-4984-89b5-0502490855dd}, !- Source Object
  3,                                      !- Outlet Port
  {e6f646c5-3061-451d-947e-0ce6b2722b5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3a3b3d51-5e8d-449c-bbb2-8fc6d360af7a}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground PTHP Outlet Air Node, !- Name
  {ca420843-ac36-47a8-9e32-9f90589ef658}, !- Inlet Port
  {9d99a1a5-8395-4cde-a046-dbae373da832}; !- Outlet Port

OS:Connection,
  {9d99a1a5-8395-4cde-a046-dbae373da832}, !- Handle
  {3a3b3d51-5e8d-449c-bbb2-8fc6d360af7a}, !- Source Object
  3,                                      !- Outlet Port
  {ee47fa60-9b4b-49eb-a04c-5dfc9a21ec99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca420843-ac36-47a8-9e32-9f90589ef658}, !- Handle
  {e6f646c5-3061-451d-947e-0ce6b2722b5c}, !- Source Object
  4,                                      !- Outlet Port
  {3a3b3d51-5e8d-449c-bbb2-8fc6d360af7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8042fde1-6d4a-4f02-82be-43fe18aa028b}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebb791f8-1b87-406a-84fc-78281366dc47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14104dc5-5ec2-4237-8fef-91f2ab57b8b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebb791f8-1b87-406a-84fc-78281366dc47}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14104dc5-5ec2-4237-8fef-91f2ab57b8b8}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {61a3af62-3a34-4535-8dec-50720ae1b3e0}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Htg Coil 43 Clg kBtu/hr 2.5COPH 43 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00225009253292,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {5c15019a-0d4e-46a4-bdbf-b16e35551beb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5c15019a-0d4e-46a4-bdbf-b16e35551beb}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {1f470748-223f-4a97-ac5b-3ffa02f1de3c}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Clg Coil 43kBtu/hr 7.6EER 43kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5111cbd9-e8b5-443f-84d6-8abf8ce1ce98}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c2eadde0-7333-4d42-b2f8-636ca004c5d6}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {5362ef3f-0cfa-4afa-bc04-9eedaec48e88}, !- Air Inlet Node Name
  {d2c6e872-3654-4879-8011-132c4acdd111}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8042fde1-6d4a-4f02-82be-43fe18aa028b}, !- Supply Air Fan Name
  {61a3af62-3a34-4535-8dec-50720ae1b3e0}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1f470748-223f-4a97-ac5b-3ffa02f1de3c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5111cbd9-e8b5-443f-84d6-8abf8ce1ce98}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b353d347-d201-4b54-9327-a84ab3b9eac2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Inlet Air Node, !- Name
  {6d562943-6168-4644-bfef-0bff9d4ff97b}, !- Inlet Port
  {5362ef3f-0cfa-4afa-bc04-9eedaec48e88}; !- Outlet Port

OS:Connection,
  {6d562943-6168-4644-bfef-0bff9d4ff97b}, !- Handle
  {c5d1dfe1-2ce2-4b0a-a76a-ae32e427be4e}, !- Source Object
  2,                                      !- Outlet Port
  {b353d347-d201-4b54-9327-a84ab3b9eac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5362ef3f-0cfa-4afa-bc04-9eedaec48e88}, !- Handle
  {b353d347-d201-4b54-9327-a84ab3b9eac2}, !- Source Object
  3,                                      !- Outlet Port
  {c2eadde0-7333-4d42-b2f8-636ca004c5d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd275a56-fade-4840-8723-7bbbcca5cc92}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground PTHP Outlet Air Node, !- Name
  {d2c6e872-3654-4879-8011-132c4acdd111}, !- Inlet Port
  {9c18fd13-dbc5-4501-b024-3568e43c2335}; !- Outlet Port

OS:Connection,
  {9c18fd13-dbc5-4501-b024-3568e43c2335}, !- Handle
  {bd275a56-fade-4840-8723-7bbbcca5cc92}, !- Source Object
  3,                                      !- Outlet Port
  {5518a367-840a-424b-ae14-e962ec45be0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c6e872-3654-4879-8011-132c4acdd111}, !- Handle
  {c2eadde0-7333-4d42-b2f8-636ca004c5d6}, !- Source Object
  4,                                      !- Outlet Port
  {bd275a56-fade-4840-8723-7bbbcca5cc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {225e3da2-88bf-423c-bf33-20963bd3eb36}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92f5308c-8f6d-421b-93b3-7f0f95f21cd5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20981b55-5d8d-4012-81c4-ff1da9257616}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {92f5308c-8f6d-421b-93b3-7f0f95f21cd5}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20981b55-5d8d-4012-81c4-ff1da9257616}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6a330702-174a-4564-aa7f-1047f41f0434}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Htg Coil 1703 Clg kBtu/hr 2.5COPH 1905 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.7762919807323,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {57f6eba6-f34a-4230-8768-c570fd2dd979}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {57f6eba6-f34a-4230-8768-c570fd2dd979}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {eb9121a2-2f34-4fc8-9618-7cba66ae0a70}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Clg Coil 1703kBtu/hr 7.6EER 1905kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8775116a-9132-4c61-a99c-f04229cbd4b2}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {30f0c7e1-ed8a-43da-ae75-4ad862efc71e}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {82ae53c4-0d88-450c-b212-df9e8fde64d1}, !- Air Inlet Node Name
  {1254623d-d913-4715-875c-524acfaefcb0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {225e3da2-88bf-423c-bf33-20963bd3eb36}, !- Supply Air Fan Name
  {6a330702-174a-4564-aa7f-1047f41f0434}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {eb9121a2-2f34-4fc8-9618-7cba66ae0a70}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8775116a-9132-4c61-a99c-f04229cbd4b2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ef9c500b-0bff-4d8d-b659-5083ecf7a67f}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Inlet Air Node, !- Name
  {301614f0-2f65-4562-abeb-ea6fd4d34ad5}, !- Inlet Port
  {82ae53c4-0d88-450c-b212-df9e8fde64d1}; !- Outlet Port

OS:Connection,
  {301614f0-2f65-4562-abeb-ea6fd4d34ad5}, !- Handle
  {6d480dfc-6a30-4fc7-9cb1-e880759b327a}, !- Source Object
  2,                                      !- Outlet Port
  {ef9c500b-0bff-4d8d-b659-5083ecf7a67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ae53c4-0d88-450c-b212-df9e8fde64d1}, !- Handle
  {ef9c500b-0bff-4d8d-b659-5083ecf7a67f}, !- Source Object
  3,                                      !- Outlet Port
  {30f0c7e1-ed8a-43da-ae75-4ad862efc71e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63fa2285-6fda-4862-9394-c0b0ad135889}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground PTHP Outlet Air Node, !- Name
  {1254623d-d913-4715-875c-524acfaefcb0}, !- Inlet Port
  {5f7e7bdd-554e-418b-b22f-e74f2e89cd64}; !- Outlet Port

OS:Connection,
  {5f7e7bdd-554e-418b-b22f-e74f2e89cd64}, !- Handle
  {63fa2285-6fda-4862-9394-c0b0ad135889}, !- Source Object
  3,                                      !- Outlet Port
  {f90c1e2e-17ab-4dbb-abc3-b0032b952ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1254623d-d913-4715-875c-524acfaefcb0}, !- Handle
  {30f0c7e1-ed8a-43da-ae75-4ad862efc71e}, !- Source Object
  4,                                      !- Outlet Port
  {63fa2285-6fda-4862-9394-c0b0ad135889}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {693fa671-cc13-4042-9e7c-fba4a946245a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c8b2d37-a728-47f8-ab06-b01e908ee51f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4628c5c7-1f96-4d79-a18b-498d6134274d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c8b2d37-a728-47f8-ab06-b01e908ee51f}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4628c5c7-1f96-4d79-a18b-498d6134274d}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {c8cebb6b-ee67-401b-b7bd-54b4f9dc8fa4}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Htg Coil 19 Clg kBtu/hr 2.5COPH 16 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99105176717299,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {945b0751-2ff3-4fa0-84c8-65336336cf19}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {945b0751-2ff3-4fa0-84c8-65336336cf19}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {941b421c-d443-4492-883f-910c1627f694}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Clg Coil 19kBtu/hr 7.6EER 16kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {19b1ac0d-797c-4e62-9b36-a82d76768d12}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {bf9df24e-acb8-4f29-91a2-131b1fc2d38d}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {37ad597b-0497-4ae7-be8e-9e4c6d6d94a6}, !- Air Inlet Node Name
  {fc255aff-8f20-4ec0-8e72-5ce4bed05930}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {693fa671-cc13-4042-9e7c-fba4a946245a}, !- Supply Air Fan Name
  {c8cebb6b-ee67-401b-b7bd-54b4f9dc8fa4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {941b421c-d443-4492-883f-910c1627f694}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {19b1ac0d-797c-4e62-9b36-a82d76768d12}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd0f18f6-759a-41fa-8474-7edaa7e4113f}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Inlet Air Node, !- Name
  {a676ad49-250d-4f1d-9837-d7f425833b00}, !- Inlet Port
  {37ad597b-0497-4ae7-be8e-9e4c6d6d94a6}; !- Outlet Port

OS:Connection,
  {a676ad49-250d-4f1d-9837-d7f425833b00}, !- Handle
  {695d1c7d-f3a4-4dc2-9de2-d70ef6f5e3ad}, !- Source Object
  2,                                      !- Outlet Port
  {fd0f18f6-759a-41fa-8474-7edaa7e4113f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ad597b-0497-4ae7-be8e-9e4c6d6d94a6}, !- Handle
  {fd0f18f6-759a-41fa-8474-7edaa7e4113f}, !- Source Object
  3,                                      !- Outlet Port
  {bf9df24e-acb8-4f29-91a2-131b1fc2d38d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {badc7d7d-21c8-4475-8650-f3c0da863a86}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 PTHP Outlet Air Node, !- Name
  {fc255aff-8f20-4ec0-8e72-5ce4bed05930}, !- Inlet Port
  {d0826c3d-ace9-4c4d-869b-924405be8b40}; !- Outlet Port

OS:Connection,
  {d0826c3d-ace9-4c4d-869b-924405be8b40}, !- Handle
  {badc7d7d-21c8-4475-8650-f3c0da863a86}, !- Source Object
  3,                                      !- Outlet Port
  {55056942-d8fe-44fd-9b5d-d39a777db127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc255aff-8f20-4ec0-8e72-5ce4bed05930}, !- Handle
  {bf9df24e-acb8-4f29-91a2-131b1fc2d38d}, !- Source Object
  4,                                      !- Outlet Port
  {badc7d7d-21c8-4475-8650-f3c0da863a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c548efac-9de6-4fc9-abd5-be4cb0c7ad33}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72659a99-8272-4d0b-b22f-108cc2d096df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cc3e395b-97e9-4656-b0c2-966b43a976a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72659a99-8272-4d0b-b22f-108cc2d096df}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cc3e395b-97e9-4656-b0c2-966b43a976a8}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bee14ec5-0ace-4097-bfab-c27b8e11378e}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Htg Coil 51 Clg kBtu/hr 2.5COPH 54 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.0067177067427,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {a6caecfb-e46a-4b0b-8533-57b42e9c7ab7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a6caecfb-e46a-4b0b-8533-57b42e9c7ab7}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {96119cbe-9648-45e0-bae4-a0de1876fa9d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Clg Coil 51kBtu/hr 7.6EER 54kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {20d53b34-d7f2-4085-841a-592685a43d15}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {dd92b92c-d08d-4d1a-87c4-6f6308a1d83d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {e10eb9a6-6fdb-4ffc-9f7b-5bc86ab0c8c6}, !- Air Inlet Node Name
  {e2b7a6ba-a036-487e-a9c5-0cc94721ef0b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c548efac-9de6-4fc9-abd5-be4cb0c7ad33}, !- Supply Air Fan Name
  {bee14ec5-0ace-4097-bfab-c27b8e11378e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {96119cbe-9648-45e0-bae4-a0de1876fa9d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {20d53b34-d7f2-4085-841a-592685a43d15}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d14e5766-bf77-4b33-8ba1-580b5b8c01f8}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Inlet Air Node, !- Name
  {1fc5e99b-97cd-4fa9-b74e-9870dc8c755b}, !- Inlet Port
  {e10eb9a6-6fdb-4ffc-9f7b-5bc86ab0c8c6}; !- Outlet Port

OS:Connection,
  {1fc5e99b-97cd-4fa9-b74e-9870dc8c755b}, !- Handle
  {2d5558d7-8055-4060-b013-74957606bd8b}, !- Source Object
  2,                                      !- Outlet Port
  {d14e5766-bf77-4b33-8ba1-580b5b8c01f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10eb9a6-6fdb-4ffc-9f7b-5bc86ab0c8c6}, !- Handle
  {d14e5766-bf77-4b33-8ba1-580b5b8c01f8}, !- Source Object
  3,                                      !- Outlet Port
  {dd92b92c-d08d-4d1a-87c4-6f6308a1d83d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b8775c9-0cff-4a91-a5a2-8fc70474f942}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground PTHP Outlet Air Node, !- Name
  {e2b7a6ba-a036-487e-a9c5-0cc94721ef0b}, !- Inlet Port
  {5ccbf98d-19b8-4add-9eec-57168dcae536}; !- Outlet Port

OS:Connection,
  {5ccbf98d-19b8-4add-9eec-57168dcae536}, !- Handle
  {9b8775c9-0cff-4a91-a5a2-8fc70474f942}, !- Source Object
  3,                                      !- Outlet Port
  {bfc6253e-bd28-4250-8761-a22affa1466c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b7a6ba-a036-487e-a9c5-0cc94721ef0b}, !- Handle
  {dd92b92c-d08d-4d1a-87c4-6f6308a1d83d}, !- Source Object
  4,                                      !- Outlet Port
  {9b8775c9-0cff-4a91-a5a2-8fc70474f942}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f894f29d-5591-4f64-9611-6a2638b02cc7}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3dd97ac-de91-4c00-adbe-a5974533ee7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc72f8d5-5899-4008-b6f8-6c1a995fc89c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e3dd97ac-de91-4c00-adbe-a5974533ee7b}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc72f8d5-5899-4008-b6f8-6c1a995fc89c}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4935bf0a-6c3a-4145-9c54-625558348b83}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Htg Coil 54 Clg kBtu/hr 2.5COPH 59 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00875636384162,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {1c1defe6-2c00-4598-8d56-2f7efce5c7ef}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1c1defe6-2c00-4598-8d56-2f7efce5c7ef}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {cd8d1af2-8222-47e8-a2c1-c53ff42b21e1}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Clg Coil 54kBtu/hr 7.6EER 59kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {83ef5909-821d-434e-b9bf-e7666a4c7de9}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7eea4bc9-6044-43e0-86e0-52a42514a416}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {778c269c-8b88-459d-89b8-dc58effd7da6}, !- Air Inlet Node Name
  {d753767f-9ccc-4ef1-a054-7b99d3219801}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f894f29d-5591-4f64-9611-6a2638b02cc7}, !- Supply Air Fan Name
  {4935bf0a-6c3a-4145-9c54-625558348b83}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cd8d1af2-8222-47e8-a2c1-c53ff42b21e1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {83ef5909-821d-434e-b9bf-e7666a4c7de9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3a335fe9-d44f-4ab7-b969-da2014cb36d7}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {a4160e04-c985-4b7e-bc50-380b1fac9f7c}, !- Inlet Port
  {778c269c-8b88-459d-89b8-dc58effd7da6}; !- Outlet Port

OS:Connection,
  {a4160e04-c985-4b7e-bc50-380b1fac9f7c}, !- Handle
  {58ea66ce-4691-43aa-beb2-25b13e2082da}, !- Source Object
  2,                                      !- Outlet Port
  {3a335fe9-d44f-4ab7-b969-da2014cb36d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778c269c-8b88-459d-89b8-dc58effd7da6}, !- Handle
  {3a335fe9-d44f-4ab7-b969-da2014cb36d7}, !- Source Object
  3,                                      !- Outlet Port
  {7eea4bc9-6044-43e0-86e0-52a42514a416}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc23fa8f-0388-4843-85b1-73a46142c3cd}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {d753767f-9ccc-4ef1-a054-7b99d3219801}, !- Inlet Port
  {d2c5ead9-e88c-4f1a-b952-89081d6e59ea}; !- Outlet Port

OS:Connection,
  {d2c5ead9-e88c-4f1a-b952-89081d6e59ea}, !- Handle
  {cc23fa8f-0388-4843-85b1-73a46142c3cd}, !- Source Object
  3,                                      !- Outlet Port
  {6196fd49-e8e7-4cfb-9aca-b56d4a9b4633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d753767f-9ccc-4ef1-a054-7b99d3219801}, !- Handle
  {7eea4bc9-6044-43e0-86e0-52a42514a416}, !- Source Object
  4,                                      !- Outlet Port
  {cc23fa8f-0388-4843-85b1-73a46142c3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4d7e1228-2ca8-4926-8894-91b08d878cf9}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2e3d673-d432-418c-8b0c-a6bde325ae8e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27b8b7df-17cf-49ed-9c73-e758a3c00754}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2e3d673-d432-418c-8b0c-a6bde325ae8e}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27b8b7df-17cf-49ed-9c73-e758a3c00754}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3f127e22-1b68-453c-ad79-c0b468fbc800}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Htg Coil 1808 Clg kBtu/hr 2.5COPH 2013 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.82155334412993,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {92ee30da-6e64-4f7b-b979-052dd811327f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {92ee30da-6e64-4f7b-b979-052dd811327f}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7d0f150e-1460-4686-aa80-7d07d5272321}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Clg Coil 1808kBtu/hr 7.6EER 2013kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {617fe82c-150c-4a45-b708-8da62cdd71f7}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {25cc5767-0fc8-43e9-9a70-5a3be6c1760f}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {0e1448de-2935-4b60-ba8f-49e852ea6b10}, !- Air Inlet Node Name
  {9fcc95e0-2758-4253-b356-5e6e526d8c72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4d7e1228-2ca8-4926-8894-91b08d878cf9}, !- Supply Air Fan Name
  {3f127e22-1b68-453c-ad79-c0b468fbc800}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7d0f150e-1460-4686-aa80-7d07d5272321}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {617fe82c-150c-4a45-b708-8da62cdd71f7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8da70c6f-9092-4ed1-8d42-4e1c27be43ff}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Inlet Air Node, !- Name
  {8a15715c-80a2-48ae-bafc-acc004a72bcf}, !- Inlet Port
  {0e1448de-2935-4b60-ba8f-49e852ea6b10}; !- Outlet Port

OS:Connection,
  {8a15715c-80a2-48ae-bafc-acc004a72bcf}, !- Handle
  {aba1a5cf-a271-408d-a50a-29018e48f24c}, !- Source Object
  2,                                      !- Outlet Port
  {8da70c6f-9092-4ed1-8d42-4e1c27be43ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e1448de-2935-4b60-ba8f-49e852ea6b10}, !- Handle
  {8da70c6f-9092-4ed1-8d42-4e1c27be43ff}, !- Source Object
  3,                                      !- Outlet Port
  {25cc5767-0fc8-43e9-9a70-5a3be6c1760f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6795811c-4c3e-424e-8f61-1b669632a0ba}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground PTHP Outlet Air Node, !- Name
  {9fcc95e0-2758-4253-b356-5e6e526d8c72}, !- Inlet Port
  {c612083f-e41e-4549-86a4-fd100665da0c}; !- Outlet Port

OS:Connection,
  {c612083f-e41e-4549-86a4-fd100665da0c}, !- Handle
  {6795811c-4c3e-424e-8f61-1b669632a0ba}, !- Source Object
  3,                                      !- Outlet Port
  {4b04720a-d1d7-447a-969e-19181a646f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fcc95e0-2758-4253-b356-5e6e526d8c72}, !- Handle
  {25cc5767-0fc8-43e9-9a70-5a3be6c1760f}, !- Source Object
  4,                                      !- Outlet Port
  {6795811c-4c3e-424e-8f61-1b669632a0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f355d16c-1107-46ad-a171-87a32ecd843a}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14728feb-1056-40e2-bdf2-f4c8d1787dbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57981f6c-0043-4b68-9d0c-5fa351c1283c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14728feb-1056-40e2-bdf2-f4c8d1787dbf}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57981f6c-0043-4b68-9d0c-5fa351c1283c}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {737da455-7dc2-4581-a58d-a5df1f458841}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Htg Coil 19 Clg kBtu/hr 2.5COPH 17 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.9911180266058,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {20bceb87-6fd2-40a3-99f2-10ffce7e3ef1}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {20bceb87-6fd2-40a3-99f2-10ffce7e3ef1}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {87ab9a22-4d14-40f2-9d35-0362818b08dd}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Clg Coil 19kBtu/hr 7.6EER 17kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {80abc3ab-7299-4371-879e-07fff7b02b5c}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {aa581d4f-7e97-40c1-9416-63740dc6de0b}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {39338dbb-490a-447c-8397-6ffa588f7b5c}, !- Air Inlet Node Name
  {616d5555-1ea3-4116-92eb-757be3cc6d4b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f355d16c-1107-46ad-a171-87a32ecd843a}, !- Supply Air Fan Name
  {737da455-7dc2-4581-a58d-a5df1f458841}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {87ab9a22-4d14-40f2-9d35-0362818b08dd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {80abc3ab-7299-4371-879e-07fff7b02b5c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a6120ab5-3fa2-44ea-b4a0-4e1629b14b10}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Inlet Air Node, !- Name
  {37135e7c-f5fc-4220-ba8c-cfe9435f5f96}, !- Inlet Port
  {39338dbb-490a-447c-8397-6ffa588f7b5c}; !- Outlet Port

OS:Connection,
  {37135e7c-f5fc-4220-ba8c-cfe9435f5f96}, !- Handle
  {f24758dd-4114-42a3-9a53-67392885e4fd}, !- Source Object
  2,                                      !- Outlet Port
  {a6120ab5-3fa2-44ea-b4a0-4e1629b14b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39338dbb-490a-447c-8397-6ffa588f7b5c}, !- Handle
  {a6120ab5-3fa2-44ea-b4a0-4e1629b14b10}, !- Source Object
  3,                                      !- Outlet Port
  {aa581d4f-7e97-40c1-9416-63740dc6de0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e40f7920-2e2c-4bc8-8dbc-bbd650622ab1}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 PTHP Outlet Air Node, !- Name
  {616d5555-1ea3-4116-92eb-757be3cc6d4b}, !- Inlet Port
  {8ad33413-bcdf-4b5b-97f7-c95e8c9c4eda}; !- Outlet Port

OS:Connection,
  {8ad33413-bcdf-4b5b-97f7-c95e8c9c4eda}, !- Handle
  {e40f7920-2e2c-4bc8-8dbc-bbd650622ab1}, !- Source Object
  3,                                      !- Outlet Port
  {da3ecba8-c638-4882-8fa1-af00dc7173c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616d5555-1ea3-4116-92eb-757be3cc6d4b}, !- Handle
  {aa581d4f-7e97-40c1-9416-63740dc6de0b}, !- Source Object
  4,                                      !- Outlet Port
  {e40f7920-2e2c-4bc8-8dbc-bbd650622ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f30c08eb-4373-4d2d-b18f-093215872fef}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6604c8d-716f-4d9c-ba81-38d1d0deaead}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e9632393-afb6-4783-977b-5ec5d7bb5d23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6604c8d-716f-4d9c-ba81-38d1d0deaead}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e9632393-afb6-4783-977b-5ec5d7bb5d23}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bc5f69ff-c3ea-44eb-8a91-53486c3bf2d1}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Htg Coil 50 Clg kBtu/hr 2.5COPH 53 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00635693646381,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {b360c742-a50a-4cc6-a6a0-1c25ff81eeb3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b360c742-a50a-4cc6-a6a0-1c25ff81eeb3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {756df70a-84d5-4c2d-a7a7-7755a3644d03}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Clg Coil 50kBtu/hr 7.6EER 53kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {72b18b3b-f19c-449a-ae21-0d761e2b2e0c}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {0af9a269-1a77-4d12-ac61-269d13ad7149}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {c0f179a0-1c57-40f6-88af-50c1dd083955}, !- Air Inlet Node Name
  {6d52df35-f229-4444-8047-0714f4d12e79}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f30c08eb-4373-4d2d-b18f-093215872fef}, !- Supply Air Fan Name
  {bc5f69ff-c3ea-44eb-8a91-53486c3bf2d1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {756df70a-84d5-4c2d-a7a7-7755a3644d03}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {72b18b3b-f19c-449a-ae21-0d761e2b2e0c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {dbf77a6f-5b38-4cba-81ca-f554df031e30}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Inlet Air Node, !- Name
  {5d13865d-193b-43e3-8456-4622eca265f6}, !- Inlet Port
  {c0f179a0-1c57-40f6-88af-50c1dd083955}; !- Outlet Port

OS:Connection,
  {5d13865d-193b-43e3-8456-4622eca265f6}, !- Handle
  {02d6e721-b57f-41dc-b1e5-8ecda713e95f}, !- Source Object
  2,                                      !- Outlet Port
  {dbf77a6f-5b38-4cba-81ca-f554df031e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f179a0-1c57-40f6-88af-50c1dd083955}, !- Handle
  {dbf77a6f-5b38-4cba-81ca-f554df031e30}, !- Source Object
  3,                                      !- Outlet Port
  {0af9a269-1a77-4d12-ac61-269d13ad7149}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2afddf9-fd58-4bd2-851b-0d88beb9d641}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground PTHP Outlet Air Node, !- Name
  {6d52df35-f229-4444-8047-0714f4d12e79}, !- Inlet Port
  {c2083c7a-0878-49f0-b858-b1b50f4267fe}; !- Outlet Port

OS:Connection,
  {c2083c7a-0878-49f0-b858-b1b50f4267fe}, !- Handle
  {a2afddf9-fd58-4bd2-851b-0d88beb9d641}, !- Source Object
  3,                                      !- Outlet Port
  {a1098ba5-5526-4522-bbd3-81ca73efbdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d52df35-f229-4444-8047-0714f4d12e79}, !- Handle
  {0af9a269-1a77-4d12-ac61-269d13ad7149}, !- Source Object
  4,                                      !- Outlet Port
  {a2afddf9-fd58-4bd2-851b-0d88beb9d641}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f4569653-4a67-4a2b-a9ae-4c7595e521dd}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {44e5318a-9333-4685-bf89-3a071a299509}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4c6d236c-0689-4778-9d3c-c8bac1c8eb62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {44e5318a-9333-4685-bf89-3a071a299509}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4c6d236c-0689-4778-9d3c-c8bac1c8eb62}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1e375797-5d48-415c-bb0f-fe8c8367cad2}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Htg Coil 52 Clg kBtu/hr 2.5COPH 57 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00809753981531,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {83ef403b-69f1-4470-b261-8670dd4f45e3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {83ef403b-69f1-4470-b261-8670dd4f45e3}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {1bfc5d71-14a4-4fcd-8352-c8c076e83131}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Clg Coil 52kBtu/hr 7.6EER 57kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e210f52d-0a4d-4557-9654-11556c2dad5f}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8dafdada-1f84-4107-baab-14e55983dbd7}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {b034b07c-9ddf-4f62-9cf6-bdcc8eaabdf4}, !- Air Inlet Node Name
  {2192ab1f-edd5-4ae2-a40a-137a673acb62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f4569653-4a67-4a2b-a9ae-4c7595e521dd}, !- Supply Air Fan Name
  {1e375797-5d48-415c-bb0f-fe8c8367cad2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {1bfc5d71-14a4-4fcd-8352-c8c076e83131}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e210f52d-0a4d-4557-9654-11556c2dad5f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f0739907-ca1b-4ed5-b2dc-b1c54f5719d4}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {b592c9cf-1e75-44c3-84f8-95d78202c6c1}, !- Inlet Port
  {b034b07c-9ddf-4f62-9cf6-bdcc8eaabdf4}; !- Outlet Port

OS:Connection,
  {b592c9cf-1e75-44c3-84f8-95d78202c6c1}, !- Handle
  {d13a5deb-e4df-4439-8ce6-9dc627bd5343}, !- Source Object
  2,                                      !- Outlet Port
  {f0739907-ca1b-4ed5-b2dc-b1c54f5719d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b034b07c-9ddf-4f62-9cf6-bdcc8eaabdf4}, !- Handle
  {f0739907-ca1b-4ed5-b2dc-b1c54f5719d4}, !- Source Object
  3,                                      !- Outlet Port
