  {8dafdada-1f84-4107-baab-14e55983dbd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3b6a172f-1dbf-4ef1-8926-5f87cd417241}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {2192ab1f-edd5-4ae2-a40a-137a673acb62}, !- Inlet Port
  {01af0206-1a04-4fe9-949f-e04092cd23e9}; !- Outlet Port

OS:Connection,
  {01af0206-1a04-4fe9-949f-e04092cd23e9}, !- Handle
  {3b6a172f-1dbf-4ef1-8926-5f87cd417241}, !- Source Object
  3,                                      !- Outlet Port
  {1b04f21b-258c-4821-95a4-264444b0af08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2192ab1f-edd5-4ae2-a40a-137a673acb62}, !- Handle
  {8dafdada-1f84-4107-baab-14e55983dbd7}, !- Source Object
  4,                                      !- Outlet Port
  {3b6a172f-1dbf-4ef1-8926-5f87cd417241}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a7e0dd8b-6478-4245-aa7b-8d56db45924c}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {99b4b60f-4117-4950-be9a-67d094b74e8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {052d7330-5b81-41e0-8298-7aba7212246c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {99b4b60f-4117-4950-be9a-67d094b74e8f}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {052d7330-5b81-41e0-8298-7aba7212246c}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e946b041-c50a-41ef-9d25-ebd9e3876b16}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Htg Coil 1101 Clg kBtu/hr 2.5COPH 1220 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.49158088385902,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {421e70f6-af56-4c20-861b-6eb756aebd00}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {421e70f6-af56-4c20-861b-6eb756aebd00}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7b3461ea-f981-41c5-af2a-0df7ab3318e1}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Clg Coil 1101kBtu/hr 7.6EER 1220kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {83e6380d-495e-4f69-a3ef-a8cd09144760}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4cfdfba3-35ad-4af6-9afb-4c3f0e6aa7d3}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {095ac45b-0611-401a-9ba8-c83c7aadc0a0}, !- Air Inlet Node Name
  {d0f22034-2b96-4553-88be-1b29d3524d45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a7e0dd8b-6478-4245-aa7b-8d56db45924c}, !- Supply Air Fan Name
  {e946b041-c50a-41ef-9d25-ebd9e3876b16}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7b3461ea-f981-41c5-af2a-0df7ab3318e1}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {83e6380d-495e-4f69-a3ef-a8cd09144760}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eef0bc44-0115-4b5a-9973-0ce158ccfd9e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Inlet Air Node, !- Name
  {c513672d-8355-48fd-bf8f-d5bb071ee2cc}, !- Inlet Port
  {095ac45b-0611-401a-9ba8-c83c7aadc0a0}; !- Outlet Port

OS:Connection,
  {c513672d-8355-48fd-bf8f-d5bb071ee2cc}, !- Handle
  {ecdea99e-79df-4966-9d02-d1f9654c13d7}, !- Source Object
  2,                                      !- Outlet Port
  {eef0bc44-0115-4b5a-9973-0ce158ccfd9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095ac45b-0611-401a-9ba8-c83c7aadc0a0}, !- Handle
  {eef0bc44-0115-4b5a-9973-0ce158ccfd9e}, !- Source Object
  3,                                      !- Outlet Port
  {4cfdfba3-35ad-4af6-9afb-4c3f0e6aa7d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {455fb06e-b99c-4fc9-b3d1-8906d66d318a}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground PTHP Outlet Air Node, !- Name
  {d0f22034-2b96-4553-88be-1b29d3524d45}, !- Inlet Port
  {3799de10-b3ab-4bd6-88c2-eb171d076a69}; !- Outlet Port

OS:Connection,
  {3799de10-b3ab-4bd6-88c2-eb171d076a69}, !- Handle
  {455fb06e-b99c-4fc9-b3d1-8906d66d318a}, !- Source Object
  3,                                      !- Outlet Port
  {17b6ae1a-c54d-4272-888b-c427afdd9d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f22034-2b96-4553-88be-1b29d3524d45}, !- Handle
  {4cfdfba3-35ad-4af6-9afb-4c3f0e6aa7d3}, !- Source Object
  4,                                      !- Outlet Port
  {455fb06e-b99c-4fc9-b3d1-8906d66d318a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0bb70a3e-74f2-46ec-8bd4-1f83a3ce8a86}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89ee34fb-d4e9-46ad-a61d-573f6bde629e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a302d84-66da-4d27-8e6b-f7d3bc1a63cd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89ee34fb-d4e9-46ad-a61d-573f6bde629e}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a302d84-66da-4d27-8e6b-f7d3bc1a63cd}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {25f4a3ba-f498-4398-911a-9f11f1ed6e86}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Htg Coil 13 Clg kBtu/hr 2.6COPH 11 Clg kBtu/hr 2.9COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.08883215787054,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {eaaa2665-5613-478c-b2bd-e754aca44144}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {eaaa2665-5613-478c-b2bd-e754aca44144}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {be58dbb0-3b17-4828-8d72-c249d48d4998}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Clg Coil 13kBtu/hr 7.9EER 11kBtu/hr 9.9EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42400223680447,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f100c847-0632-49cd-9e95-f5fd3a8052d4}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {04aa3017-e563-4731-80c4-866302599841}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {0c207bbe-2633-4785-8037-27854bfb1597}, !- Air Inlet Node Name
  {287687c4-2b43-4478-a61e-d2d5375e2280}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0bb70a3e-74f2-46ec-8bd4-1f83a3ce8a86}, !- Supply Air Fan Name
  {25f4a3ba-f498-4398-911a-9f11f1ed6e86}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {be58dbb0-3b17-4828-8d72-c249d48d4998}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f100c847-0632-49cd-9e95-f5fd3a8052d4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {131adffd-e7c6-48be-942c-2622d5f1fc45}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Inlet Air Node, !- Name
  {b3e50ca1-62c4-4459-84d7-16f0e64eb803}, !- Inlet Port
  {0c207bbe-2633-4785-8037-27854bfb1597}; !- Outlet Port

OS:Connection,
  {b3e50ca1-62c4-4459-84d7-16f0e64eb803}, !- Handle
  {00bf825b-7039-49fb-8c6b-b53e1e7fff97}, !- Source Object
  2,                                      !- Outlet Port
  {131adffd-e7c6-48be-942c-2622d5f1fc45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c207bbe-2633-4785-8037-27854bfb1597}, !- Handle
  {131adffd-e7c6-48be-942c-2622d5f1fc45}, !- Source Object
  3,                                      !- Outlet Port
  {04aa3017-e563-4731-80c4-866302599841}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54aeb2c2-b2be-406e-b647-0b831e526205}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 PTHP Outlet Air Node, !- Name
  {287687c4-2b43-4478-a61e-d2d5375e2280}, !- Inlet Port
  {8782c071-976b-406f-b32a-13f08bd9b99c}; !- Outlet Port

OS:Connection,
  {8782c071-976b-406f-b32a-13f08bd9b99c}, !- Handle
  {54aeb2c2-b2be-406e-b647-0b831e526205}, !- Source Object
  3,                                      !- Outlet Port
  {01d9ae2f-eb7e-4a3b-9ef7-2c8b22368f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287687c4-2b43-4478-a61e-d2d5375e2280}, !- Handle
  {04aa3017-e563-4731-80c4-866302599841}, !- Source Object
  4,                                      !- Outlet Port
  {54aeb2c2-b2be-406e-b647-0b831e526205}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d7d2c0c3-242d-4920-827e-cb81f149e1b0}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf0627dc-b63e-4a14-9c81-21cd2d1806e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e870a2c-bb54-46e0-9805-ce6546c9ced7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf0627dc-b63e-4a14-9c81-21cd2d1806e7}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e870a2c-bb54-46e0-9805-ce6546c9ced7}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fbb4f373-1969-41ad-abf9-d9e3ddb1584b}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Htg Coil 36 Clg kBtu/hr 2.5COPH 40 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00073897400351,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {48041264-7e20-4e02-8635-6e79cc8894b2}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {48041264-7e20-4e02-8635-6e79cc8894b2}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {dfbfefff-e94c-4f02-8724-87530058c152}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Clg Coil 36kBtu/hr 7.6EER 40kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {53b87707-abb1-4f93-a904-f241b5841ad3}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1d89bb20-3a0a-4631-907d-de722a894f76}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {0b8a890d-ddfc-4d46-8966-2bc04a2491fb}, !- Air Inlet Node Name
  {c8b87f3c-6f85-4d7a-b904-a0168a2234bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7d2c0c3-242d-4920-827e-cb81f149e1b0}, !- Supply Air Fan Name
  {fbb4f373-1969-41ad-abf9-d9e3ddb1584b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {dfbfefff-e94c-4f02-8724-87530058c152}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {53b87707-abb1-4f93-a904-f241b5841ad3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15853390-85d0-45fe-a1fc-db897b06aff5}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Inlet Air Node, !- Name
  {690aa327-cd09-47ef-a89f-136738b110d4}, !- Inlet Port
  {0b8a890d-ddfc-4d46-8966-2bc04a2491fb}; !- Outlet Port

OS:Connection,
  {690aa327-cd09-47ef-a89f-136738b110d4}, !- Handle
  {eec74fa8-7642-4ec0-83e4-b1f32b8f2bf4}, !- Source Object
  2,                                      !- Outlet Port
  {15853390-85d0-45fe-a1fc-db897b06aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8a890d-ddfc-4d46-8966-2bc04a2491fb}, !- Handle
  {15853390-85d0-45fe-a1fc-db897b06aff5}, !- Source Object
  3,                                      !- Outlet Port
  {1d89bb20-3a0a-4631-907d-de722a894f76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19b1f360-08be-4a74-9867-c9f78a3ff77c}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground PTHP Outlet Air Node, !- Name
  {c8b87f3c-6f85-4d7a-b904-a0168a2234bd}, !- Inlet Port
  {982ecf99-e271-4bfd-a583-4111d921b8a9}; !- Outlet Port

OS:Connection,
  {982ecf99-e271-4bfd-a583-4111d921b8a9}, !- Handle
  {19b1f360-08be-4a74-9867-c9f78a3ff77c}, !- Source Object
  3,                                      !- Outlet Port
  {6240d55b-48a8-4b28-8aed-388b0db2178c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b87f3c-6f85-4d7a-b904-a0168a2234bd}, !- Handle
  {1d89bb20-3a0a-4631-907d-de722a894f76}, !- Source Object
  4,                                      !- Outlet Port
  {19b1f360-08be-4a74-9867-c9f78a3ff77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {876a5839-5963-478c-a5bc-7702efadece9}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {187283f5-b90a-49f0-a2dc-b28aa9e521bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63909008-8648-4333-b5d8-b70e1fd25c4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {187283f5-b90a-49f0-a2dc-b28aa9e521bd}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63909008-8648-4333-b5d8-b70e1fd25c4c}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7dd75015-83b4-489f-b048-58259e09c7ac}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Htg Coil 39 Clg kBtu/hr 2.5COPH 43 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00214587587883,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {ab539906-2ed7-4125-8b9c-726fe873458b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ab539906-2ed7-4125-8b9c-726fe873458b}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {4c06b031-8d2a-4095-bba7-3c8dcfb5f967}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Clg Coil 39kBtu/hr 7.6EER 43kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b40d1b02-30cf-4019-8417-2059833f1dd2}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {198b0415-b717-49d4-8122-33df0aaf15cc}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {ffd97059-39f5-4c2c-9aa2-5c6cd142cb08}, !- Air Inlet Node Name
  {6b0ff315-4f06-4016-b36e-57a743484ccc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {876a5839-5963-478c-a5bc-7702efadece9}, !- Supply Air Fan Name
  {7dd75015-83b4-489f-b048-58259e09c7ac}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {4c06b031-8d2a-4095-bba7-3c8dcfb5f967}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b40d1b02-30cf-4019-8417-2059833f1dd2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0ee5310f-b57e-48b1-b2a3-2dec7dd240d3}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {ad3fc850-5e60-495d-9f75-cc86a71e7357}, !- Inlet Port
  {ffd97059-39f5-4c2c-9aa2-5c6cd142cb08}; !- Outlet Port

OS:Connection,
  {ad3fc850-5e60-495d-9f75-cc86a71e7357}, !- Handle
  {4ccdca87-276c-44c7-b485-40f7f7e97b39}, !- Source Object
  2,                                      !- Outlet Port
  {0ee5310f-b57e-48b1-b2a3-2dec7dd240d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd97059-39f5-4c2c-9aa2-5c6cd142cb08}, !- Handle
  {0ee5310f-b57e-48b1-b2a3-2dec7dd240d3}, !- Source Object
  3,                                      !- Outlet Port
  {198b0415-b717-49d4-8122-33df0aaf15cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {18bb5aba-7977-438b-9a74-a30fcacf7826}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {6b0ff315-4f06-4016-b36e-57a743484ccc}, !- Inlet Port
  {8c69e5e9-1971-40f6-a6b7-4ebd0bad15a3}; !- Outlet Port

OS:Connection,
  {8c69e5e9-1971-40f6-a6b7-4ebd0bad15a3}, !- Handle
  {18bb5aba-7977-438b-9a74-a30fcacf7826}, !- Source Object
  3,                                      !- Outlet Port
  {29d99548-5171-4370-8420-bb1320dea168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0ff315-4f06-4016-b36e-57a743484ccc}, !- Handle
  {198b0415-b717-49d4-8122-33df0aaf15cc}, !- Source Object
  4,                                      !- Outlet Port
  {18bb5aba-7977-438b-9a74-a30fcacf7826}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a51ea241-788d-4213-bed2-dc4999e9e72e}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bbda44a-3354-4a11-8cbc-d14a4c9fca49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18ef4512-5778-4126-bc1b-5f4451434a61}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bbda44a-3354-4a11-8cbc-d14a4c9fca49}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18ef4512-5778-4126-bc1b-5f4451434a61}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0c1ccc8d-62ec-4c1c-8ac6-c159f1a78db6}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Htg Coil 79 Clg kBtu/hr 2.5COPH 81 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.01786151274149,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {048327c8-d8e1-4995-94a2-0dd37ad06a9d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {048327c8-d8e1-4995-94a2-0dd37ad06a9d}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {b7f12f30-b912-4e01-a58f-0a9ddf66750a}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Clg Coil 79kBtu/hr 7.6EER 81kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {aa37afda-a996-445a-8434-6e16789191d9}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {3ea34d4e-089d-45f0-ae43-ace1a354685b}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {fe4de0f1-237e-43d7-a000-af71f11d9e54}, !- Air Inlet Node Name
  {5ef4fb53-140a-407f-914a-0e591fd89e32}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a51ea241-788d-4213-bed2-dc4999e9e72e}, !- Supply Air Fan Name
  {0c1ccc8d-62ec-4c1c-8ac6-c159f1a78db6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b7f12f30-b912-4e01-a58f-0a9ddf66750a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {aa37afda-a996-445a-8434-6e16789191d9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {379c0129-ab81-40c4-addd-02bca3cd8a98}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Inlet Air Node, !- Name
  {6d28c4c0-6e38-401c-b906-d4bf94a3fd8a}, !- Inlet Port
  {fe4de0f1-237e-43d7-a000-af71f11d9e54}; !- Outlet Port

OS:Connection,
  {6d28c4c0-6e38-401c-b906-d4bf94a3fd8a}, !- Handle
  {fe56645d-b678-4914-a1f7-5e9d56a27bcd}, !- Source Object
  2,                                      !- Outlet Port
  {379c0129-ab81-40c4-addd-02bca3cd8a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4de0f1-237e-43d7-a000-af71f11d9e54}, !- Handle
  {379c0129-ab81-40c4-addd-02bca3cd8a98}, !- Source Object
  3,                                      !- Outlet Port
  {3ea34d4e-089d-45f0-ae43-ace1a354685b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55a64883-92a4-47ee-b3b3-2fcae6b4ad23}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground PTHP Outlet Air Node, !- Name
  {5ef4fb53-140a-407f-914a-0e591fd89e32}, !- Inlet Port
  {a067425f-a47e-4663-b5cc-363cefb21fc7}; !- Outlet Port

OS:Connection,
  {a067425f-a47e-4663-b5cc-363cefb21fc7}, !- Handle
  {55a64883-92a4-47ee-b3b3-2fcae6b4ad23}, !- Source Object
  3,                                      !- Outlet Port
  {db84843b-6819-49a0-95eb-47e6d9a1779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef4fb53-140a-407f-914a-0e591fd89e32}, !- Handle
  {3ea34d4e-089d-45f0-ae43-ace1a354685b}, !- Source Object
  4,                                      !- Outlet Port
  {55a64883-92a4-47ee-b3b3-2fcae6b4ad23}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {36fe75e5-25d1-4e50-a5c8-737376714db2}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55d0cb3b-ea2e-49f6-a34b-18c95a42ee47}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4cfb3c8-a3a8-47f8-9836-d9d3f5c78737}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55d0cb3b-ea2e-49f6-a34b-18c95a42ee47}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4cfb3c8-a3a8-47f8-9836-d9d3f5c78737}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3c69ab8c-8199-4961-ac20-79bec38fa1b9}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Htg Coil 23 Clg kBtu/hr 2.5COPH 25 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99458742536595,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {a772df1a-5024-4cf3-b866-1a5bfc07d0e8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a772df1a-5024-4cf3-b866-1a5bfc07d0e8}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {9c70c4b0-1252-4eb2-8ad9-1211992acde9}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Clg Coil 23kBtu/hr 7.6EER 25kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {95cc3dbd-8f90-4097-9271-55950feef732}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f13daaf4-fb46-4e26-9446-9f8d0a444c1f}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {fbf1408c-3afc-4954-979a-9e668b6955b4}, !- Air Inlet Node Name
  {06833cc1-c24f-4e24-b5db-09babad84f6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36fe75e5-25d1-4e50-a5c8-737376714db2}, !- Supply Air Fan Name
  {3c69ab8c-8199-4961-ac20-79bec38fa1b9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {9c70c4b0-1252-4eb2-8ad9-1211992acde9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {95cc3dbd-8f90-4097-9271-55950feef732}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {86796547-d65a-41ba-9432-148b306caba2}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {c23b71e5-deb0-485e-a325-da8f4f9c5046}, !- Inlet Port
  {fbf1408c-3afc-4954-979a-9e668b6955b4}; !- Outlet Port

OS:Connection,
  {c23b71e5-deb0-485e-a325-da8f4f9c5046}, !- Handle
  {fabe3651-9464-420b-abbb-8b6a28e60d17}, !- Source Object
  2,                                      !- Outlet Port
  {86796547-d65a-41ba-9432-148b306caba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf1408c-3afc-4954-979a-9e668b6955b4}, !- Handle
  {86796547-d65a-41ba-9432-148b306caba2}, !- Source Object
  3,                                      !- Outlet Port
  {f13daaf4-fb46-4e26-9446-9f8d0a444c1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {beb060de-a4a5-4c0a-b9b2-03183963d784}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {06833cc1-c24f-4e24-b5db-09babad84f6b}, !- Inlet Port
  {90f17b86-c238-40dd-bfa4-afba348d442a}; !- Outlet Port

OS:Connection,
  {90f17b86-c238-40dd-bfa4-afba348d442a}, !- Handle
  {beb060de-a4a5-4c0a-b9b2-03183963d784}, !- Source Object
  3,                                      !- Outlet Port
  {0718a724-17d2-4b84-956e-32d7ddb72d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06833cc1-c24f-4e24-b5db-09babad84f6b}, !- Handle
  {f13daaf4-fb46-4e26-9446-9f8d0a444c1f}, !- Source Object
  4,                                      !- Outlet Port
  {beb060de-a4a5-4c0a-b9b2-03183963d784}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c21e97d6-a799-4805-be3d-6900ee310c07}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea121f32-054f-4292-88c6-33fc31b5589a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc5ce2d2-fee9-4a45-92ee-af809d2b34d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ea121f32-054f-4292-88c6-33fc31b5589a}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc5ce2d2-fee9-4a45-92ee-af809d2b34d0}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {69cffe56-afc8-4319-b96a-2c0a65e2b1f8}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Htg Coil 366 Clg kBtu/hr 2.5COPH 378 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.1412253421799,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {0e005c05-46c3-43ad-b5e6-0d7450e34827}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0e005c05-46c3-43ad-b5e6-0d7450e34827}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {260af387-6427-4f31-9e79-5cfd566555b9}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Clg Coil 366kBtu/hr 7.6EER 378kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8f77ed6e-f5ba-4c24-b6fe-90d5ff096e4e}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {885700af-10ea-4fef-96d8-668de8aa76e9}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {42c048dd-e865-44f5-9118-d120ebd6e0a3}, !- Air Inlet Node Name
  {70a686e3-fc2f-4d0a-8372-448ecc897ea5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c21e97d6-a799-4805-be3d-6900ee310c07}, !- Supply Air Fan Name
  {69cffe56-afc8-4319-b96a-2c0a65e2b1f8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {260af387-6427-4f31-9e79-5cfd566555b9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8f77ed6e-f5ba-4c24-b6fe-90d5ff096e4e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {50c56aa9-30b0-484f-9b22-beefcf5adf75}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Inlet Air Node, !- Name
  {c54ddc3d-79e2-431e-92f0-f62937b59def}, !- Inlet Port
  {42c048dd-e865-44f5-9118-d120ebd6e0a3}; !- Outlet Port

OS:Connection,
  {c54ddc3d-79e2-431e-92f0-f62937b59def}, !- Handle
  {0d09b654-5c55-4978-9a34-b3a55e18d514}, !- Source Object
  2,                                      !- Outlet Port
  {50c56aa9-30b0-484f-9b22-beefcf5adf75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42c048dd-e865-44f5-9118-d120ebd6e0a3}, !- Handle
  {50c56aa9-30b0-484f-9b22-beefcf5adf75}, !- Source Object
  3,                                      !- Outlet Port
  {885700af-10ea-4fef-96d8-668de8aa76e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf56abf2-bd89-4727-b78f-8494c034202a}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground PTHP Outlet Air Node, !- Name
  {70a686e3-fc2f-4d0a-8372-448ecc897ea5}, !- Inlet Port
  {cd6a06ab-7209-47e3-9310-b7b98f1883d4}; !- Outlet Port

OS:Connection,
  {cd6a06ab-7209-47e3-9310-b7b98f1883d4}, !- Handle
  {cf56abf2-bd89-4727-b78f-8494c034202a}, !- Source Object
  3,                                      !- Outlet Port
  {768827bb-af78-4fdc-8f49-f0484d037e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a686e3-fc2f-4d0a-8372-448ecc897ea5}, !- Handle
  {885700af-10ea-4fef-96d8-668de8aa76e9}, !- Source Object
  4,                                      !- Outlet Port
  {cf56abf2-bd89-4727-b78f-8494c034202a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7f62dac5-b45b-4d2d-a13a-af8b85bd067a}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2450cc31-4d87-4135-b4d6-73ced1465a3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fca63d95-9fd1-4150-bb06-959751cc87b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2450cc31-4d87-4135-b4d6-73ced1465a3c}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fca63d95-9fd1-4150-bb06-959751cc87b8}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d25adcf3-deef-4720-8aa2-1827af40b412}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Htg Coil 165 Clg kBtu/hr 2.5COPH 197 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.06600599316458,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {0809a46a-19ab-44e0-bece-ec9e12bbb4ef}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0809a46a-19ab-44e0-bece-ec9e12bbb4ef}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {00f4863d-26bc-48dd-91b6-5cc37677b654}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Clg Coil 165kBtu/hr 7.6EER 197kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {c23c503f-8334-4c08-9e33-394a25381a7f}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {20b6b191-2c80-4c24-9b35-5b5e8d4ef35b}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {4c3b0ae3-9d06-4161-8e6e-142a60d57379}, !- Air Inlet Node Name
  {66faff7d-b290-4e9e-9ff0-5d444a95b8a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7f62dac5-b45b-4d2d-a13a-af8b85bd067a}, !- Supply Air Fan Name
  {d25adcf3-deef-4720-8aa2-1827af40b412}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {00f4863d-26bc-48dd-91b6-5cc37677b654}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {c23c503f-8334-4c08-9e33-394a25381a7f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {104f53d5-7e80-4b01-8a6e-e1fc625bc1a4}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {e8ff5ab6-63fe-40c2-b031-26f2ba8a94b8}, !- Inlet Port
  {4c3b0ae3-9d06-4161-8e6e-142a60d57379}; !- Outlet Port

OS:Connection,
  {e8ff5ab6-63fe-40c2-b031-26f2ba8a94b8}, !- Handle
  {387d74de-f126-47cd-8283-6b6d7cda35e3}, !- Source Object
  2,                                      !- Outlet Port
  {104f53d5-7e80-4b01-8a6e-e1fc625bc1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3b0ae3-9d06-4161-8e6e-142a60d57379}, !- Handle
  {104f53d5-7e80-4b01-8a6e-e1fc625bc1a4}, !- Source Object
  3,                                      !- Outlet Port
  {20b6b191-2c80-4c24-9b35-5b5e8d4ef35b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dda3c5d6-e0c1-4402-a5f9-4300c920c7f8}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {66faff7d-b290-4e9e-9ff0-5d444a95b8a0}, !- Inlet Port
  {c854f4d7-7716-40db-9703-6822c00cf3fb}; !- Outlet Port

OS:Connection,
  {c854f4d7-7716-40db-9703-6822c00cf3fb}, !- Handle
  {dda3c5d6-e0c1-4402-a5f9-4300c920c7f8}, !- Source Object
  3,                                      !- Outlet Port
  {153d8fbc-4fd0-4a1a-96cf-6769ad565708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66faff7d-b290-4e9e-9ff0-5d444a95b8a0}, !- Handle
  {20b6b191-2c80-4c24-9b35-5b5e8d4ef35b}, !- Source Object
  4,                                      !- Outlet Port
  {dda3c5d6-e0c1-4402-a5f9-4300c920c7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {314f9b43-9f7d-4520-9480-07612cd58553}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {73888a2a-5dcf-405c-bbf7-bb3148b41698}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4cedd07d-fc0e-4341-b74d-11592c8b55d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {73888a2a-5dcf-405c-bbf7-bb3148b41698}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4cedd07d-fc0e-4341-b74d-11592c8b55d5}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d7c9815c-ca52-447e-8075-1620546f72fd}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Htg Coil 114 Clg kBtu/hr 2.5COPH 120 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.0339383821494,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {6655986a-32ac-4f65-a9d0-0507c36915a5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {6655986a-32ac-4f65-a9d0-0507c36915a5}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {e413cf06-e7d6-4b6e-a700-dd2f1277a8ab}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Clg Coil 114kBtu/hr 7.6EER 120kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6fb7de63-d560-45d3-84e0-123563ad813e}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4536a019-0262-49f5-9ba2-2d13bd41f0f4}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {17d860dc-c977-481e-bcd8-a0063c88f441}, !- Air Inlet Node Name
  {5e48cddd-dca7-454c-afa9-41c1bbf9b0b6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {314f9b43-9f7d-4520-9480-07612cd58553}, !- Supply Air Fan Name
  {d7c9815c-ca52-447e-8075-1620546f72fd}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e413cf06-e7d6-4b6e-a700-dd2f1277a8ab}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6fb7de63-d560-45d3-84e0-123563ad813e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4c940641-a8ca-4fdc-b164-23b6522ca4ee}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Inlet Air Node, !- Name
  {37f89f1c-b0f9-4464-bb53-b4c108856dc9}, !- Inlet Port
  {17d860dc-c977-481e-bcd8-a0063c88f441}; !- Outlet Port

OS:Connection,
  {37f89f1c-b0f9-4464-bb53-b4c108856dc9}, !- Handle
  {b8aee2b8-bf75-4685-b4ea-03402501bcc9}, !- Source Object
  2,                                      !- Outlet Port
  {4c940641-a8ca-4fdc-b164-23b6522ca4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d860dc-c977-481e-bcd8-a0063c88f441}, !- Handle
  {4c940641-a8ca-4fdc-b164-23b6522ca4ee}, !- Source Object
  3,                                      !- Outlet Port
  {4536a019-0262-49f5-9ba2-2d13bd41f0f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {768880c2-e989-4e6c-b0ed-b40c8cdebf4c}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground PTHP Outlet Air Node, !- Name
  {5e48cddd-dca7-454c-afa9-41c1bbf9b0b6}, !- Inlet Port
  {87ee7710-0c5f-42a1-bc7b-bae022244808}; !- Outlet Port

OS:Connection,
  {87ee7710-0c5f-42a1-bc7b-bae022244808}, !- Handle
  {768880c2-e989-4e6c-b0ed-b40c8cdebf4c}, !- Source Object
  3,                                      !- Outlet Port
  {a7737e51-6143-4ada-a13d-08959e6a589b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e48cddd-dca7-454c-afa9-41c1bbf9b0b6}, !- Handle
  {4536a019-0262-49f5-9ba2-2d13bd41f0f4}, !- Source Object
  4,                                      !- Outlet Port
  {768880c2-e989-4e6c-b0ed-b40c8cdebf4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ab3a3b3a-6bf0-428e-9e46-fca6d71904f7}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {925c0a7b-7458-4cff-b0ee-33b888647eaa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27c53e23-0922-44c2-8494-078fbc0f85a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {925c0a7b-7458-4cff-b0ee-33b888647eaa}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27c53e23-0922-44c2-8494-078fbc0f85a1}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f09844ba-d157-43ea-9632-0341461e0dd4}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Htg Coil 24 Clg kBtu/hr 2.5COPH 26 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99518477026609,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {7a14a851-bad6-4421-b78d-f83b8140055d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7a14a851-bad6-4421-b78d-f83b8140055d}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {10bcec3a-3a9a-4dc2-b46b-2772712615ec}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Clg Coil 24kBtu/hr 7.6EER 26kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {77e579b8-38fb-4089-812b-722eeff6383a}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {477fb71e-8403-484f-a805-8906763de466}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {c3d95f2d-8e4c-4efb-8b19-f04e59df8eed}, !- Air Inlet Node Name
  {96db34ce-5fc5-4331-986a-53a6f4508e3e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab3a3b3a-6bf0-428e-9e46-fca6d71904f7}, !- Supply Air Fan Name
  {f09844ba-d157-43ea-9632-0341461e0dd4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {10bcec3a-3a9a-4dc2-b46b-2772712615ec}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {77e579b8-38fb-4089-812b-722eeff6383a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b1d1df8a-b6f3-4fd0-a547-0221ddd6b295}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {0617ebb4-9a1e-4836-9f45-b4386640ea97}, !- Inlet Port
  {c3d95f2d-8e4c-4efb-8b19-f04e59df8eed}; !- Outlet Port

OS:Connection,
  {0617ebb4-9a1e-4836-9f45-b4386640ea97}, !- Handle
  {8c828610-825e-4a08-aea2-d186f7903356}, !- Source Object
  2,                                      !- Outlet Port
  {b1d1df8a-b6f3-4fd0-a547-0221ddd6b295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d95f2d-8e4c-4efb-8b19-f04e59df8eed}, !- Handle
  {b1d1df8a-b6f3-4fd0-a547-0221ddd6b295}, !- Source Object
  3,                                      !- Outlet Port
  {477fb71e-8403-484f-a805-8906763de466}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21768b4b-21a3-48b9-a086-45ee30cc3e19}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {96db34ce-5fc5-4331-986a-53a6f4508e3e}, !- Inlet Port
  {5a2285e9-428e-4209-9190-3652bf76f047}; !- Outlet Port

OS:Connection,
  {5a2285e9-428e-4209-9190-3652bf76f047}, !- Handle
  {21768b4b-21a3-48b9-a086-45ee30cc3e19}, !- Source Object
  3,                                      !- Outlet Port
  {abd0a8a6-3e63-4209-ae89-70ebc970faa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96db34ce-5fc5-4331-986a-53a6f4508e3e}, !- Handle
  {477fb71e-8403-484f-a805-8906763de466}, !- Source Object
  4,                                      !- Outlet Port
  {21768b4b-21a3-48b9-a086-45ee30cc3e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b0e6fad1-88a4-4373-94fe-14dea59be2d2}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {458993fb-0e64-4216-8cb3-74d5ce846747}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51bb7347-e2eb-4a61-ac4e-a5a4d5a0a550}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {458993fb-0e64-4216-8cb3-74d5ce846747}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51bb7347-e2eb-4a61-ac4e-a5a4d5a0a550}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {575b05cb-be5c-49bf-8e51-79832cd09cfa}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Htg Coil 186 Clg kBtu/hr 2.5COPH 186 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.06168588507242,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {e7c380f8-1b48-4862-8208-5d003365ceca}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e7c380f8-1b48-4862-8208-5d003365ceca}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {c6de95b3-f014-4ed8-a0aa-79c23659a7fd}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Clg Coil 186kBtu/hr 7.6EER 186kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {2f545141-4a3c-4915-8408-5d865604d699}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f4355ca3-8299-483c-b5b9-2d91b70f17b9}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {cc0b23ec-12ae-4353-83bc-760cb0264594}, !- Air Inlet Node Name
  {f8d5dd41-6be0-4966-b395-3e002ca8908c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0e6fad1-88a4-4373-94fe-14dea59be2d2}, !- Supply Air Fan Name
  {575b05cb-be5c-49bf-8e51-79832cd09cfa}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c6de95b3-f014-4ed8-a0aa-79c23659a7fd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {2f545141-4a3c-4915-8408-5d865604d699}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2a2eb779-711b-4050-94c6-25d792037159}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Inlet Air Node, !- Name
  {56d9d046-e68e-4544-a7f6-6bc79532ea0e}, !- Inlet Port
  {cc0b23ec-12ae-4353-83bc-760cb0264594}; !- Outlet Port

OS:Connection,
  {56d9d046-e68e-4544-a7f6-6bc79532ea0e}, !- Handle
  {77d8ebd6-35ce-4885-9cf4-5091aeb6dc6c}, !- Source Object
  2,                                      !- Outlet Port
  {2a2eb779-711b-4050-94c6-25d792037159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0b23ec-12ae-4353-83bc-760cb0264594}, !- Handle
  {2a2eb779-711b-4050-94c6-25d792037159}, !- Source Object
  3,                                      !- Outlet Port
  {f4355ca3-8299-483c-b5b9-2d91b70f17b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ddf70da-1a75-49db-9e0f-22125f83ab4f}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground PTHP Outlet Air Node, !- Name
  {f8d5dd41-6be0-4966-b395-3e002ca8908c}, !- Inlet Port
  {de4bc461-2cb6-4c66-9b54-8232fe705e5f}; !- Outlet Port

OS:Connection,
  {de4bc461-2cb6-4c66-9b54-8232fe705e5f}, !- Handle
  {4ddf70da-1a75-49db-9e0f-22125f83ab4f}, !- Source Object
  3,                                      !- Outlet Port
  {e6aa6591-f45d-4a68-8a73-31075639f79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d5dd41-6be0-4966-b395-3e002ca8908c}, !- Handle
  {f4355ca3-8299-483c-b5b9-2d91b70f17b9}, !- Source Object
  4,                                      !- Outlet Port
  {4ddf70da-1a75-49db-9e0f-22125f83ab4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4e2a3143-a0e4-49e8-b10a-c05805f4043d}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3bb26c96-8e45-41d9-8617-01edb4cde4af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {887b0f82-e414-4768-aeeb-d307ee94b73d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3bb26c96-8e45-41d9-8617-01edb4cde4af}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {887b0f82-e414-4768-aeeb-d307ee94b73d}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1ca9e370-f8ed-45d6-92b3-8f663c9e047f}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Htg Coil 25 Clg kBtu/hr 2.5COPH 25 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99476527478431,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {fc3ccb29-eb10-4215-9a34-d07c28a8d707}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {fc3ccb29-eb10-4215-9a34-d07c28a8d707}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7f1d9178-f6a3-428f-863a-4b62a722f415}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Clg Coil 25kBtu/hr 7.6EER 25kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ff33e648-aa81-4382-ac9d-069b8f90fb1f}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b317b72b-8549-410d-9a20-dcf072d11b63}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {90ab4c58-af71-414b-b9a8-3a1c7aff3cbf}, !- Air Inlet Node Name
  {d2a9fc1b-9254-4e26-a66f-be5610714f08}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e2a3143-a0e4-49e8-b10a-c05805f4043d}, !- Supply Air Fan Name
  {1ca9e370-f8ed-45d6-92b3-8f663c9e047f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7f1d9178-f6a3-428f-863a-4b62a722f415}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ff33e648-aa81-4382-ac9d-069b8f90fb1f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {21e1fe2f-1ac7-4a08-9b37-07f97b95b64a}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Inlet Air Node, !- Name
  {88103e8c-a414-4e79-99c6-ec26fe7d88d7}, !- Inlet Port
  {90ab4c58-af71-414b-b9a8-3a1c7aff3cbf}; !- Outlet Port

OS:Connection,
  {88103e8c-a414-4e79-99c6-ec26fe7d88d7}, !- Handle
  {3de7978c-5a32-480a-9f82-5150fa9d93c4}, !- Source Object
  2,                                      !- Outlet Port
  {21e1fe2f-1ac7-4a08-9b37-07f97b95b64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ab4c58-af71-414b-b9a8-3a1c7aff3cbf}, !- Handle
  {21e1fe2f-1ac7-4a08-9b37-07f97b95b64a}, !- Source Object
  3,                                      !- Outlet Port
  {b317b72b-8549-410d-9a20-dcf072d11b63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fa0c70a-cb9a-4ebd-8214-64eaf5b02a19}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground PTHP Outlet Air Node, !- Name
  {d2a9fc1b-9254-4e26-a66f-be5610714f08}, !- Inlet Port
  {a84f1736-f322-420f-bc98-70ef0bf55b81}; !- Outlet Port

OS:Connection,
  {a84f1736-f322-420f-bc98-70ef0bf55b81}, !- Handle
  {8fa0c70a-cb9a-4ebd-8214-64eaf5b02a19}, !- Source Object
  3,                                      !- Outlet Port
  {e7ad74ed-0d12-40e1-8ba6-beca10df2654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a9fc1b-9254-4e26-a66f-be5610714f08}, !- Handle
  {b317b72b-8549-410d-9a20-dcf072d11b63}, !- Source Object
  4,                                      !- Outlet Port
  {8fa0c70a-cb9a-4ebd-8214-64eaf5b02a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ffdff48a-ff93-4aa6-9962-7d36ddfef865}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e1c2207-f1eb-48e5-8f75-a6a9e0d75581}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f9dae6ea-9c4a-4513-bc73-0aac40bed233}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e1c2207-f1eb-48e5-8f75-a6a9e0d75581}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9dae6ea-9c4a-4513-bc73-0aac40bed233}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9e85c023-259d-44d3-8494-cecc159b04de}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Htg Coil 2036 Clg kBtu/hr 2.5COPH 2036 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.83103391957389,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {6386b300-70df-4199-ae15-80522553cd3f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {6386b300-70df-4199-ae15-80522553cd3f}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {38ec97e9-e4c6-4bf5-8ea4-c48895d76d43}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Clg Coil 2036kBtu/hr 7.6EER 2036kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {986c1ee7-39f6-454e-b9e9-5692e7954da9}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {557fc32f-855b-4b63-922a-9df1391e6f3a}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {f4d9d2e4-e065-4f22-b022-334fafbe9d45}, !- Air Inlet Node Name
  {c825eab0-4c00-4a6c-b050-00e990e8e63a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ffdff48a-ff93-4aa6-9962-7d36ddfef865}, !- Supply Air Fan Name
  {9e85c023-259d-44d3-8494-cecc159b04de}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {38ec97e9-e4c6-4bf5-8ea4-c48895d76d43}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {986c1ee7-39f6-454e-b9e9-5692e7954da9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {39ca0d0d-982e-4a8d-8712-6ad645613fb1}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Inlet Air Node, !- Name
  {3748414e-60dd-49be-96a4-fb352e591d46}, !- Inlet Port
  {f4d9d2e4-e065-4f22-b022-334fafbe9d45}; !- Outlet Port

OS:Connection,
  {3748414e-60dd-49be-96a4-fb352e591d46}, !- Handle
  {46919ac8-bb16-4c1e-8be0-d9d44c23f375}, !- Source Object
  2,                                      !- Outlet Port
  {39ca0d0d-982e-4a8d-8712-6ad645613fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d9d2e4-e065-4f22-b022-334fafbe9d45}, !- Handle
  {39ca0d0d-982e-4a8d-8712-6ad645613fb1}, !- Source Object
  3,                                      !- Outlet Port
  {557fc32f-855b-4b63-922a-9df1391e6f3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70e3d770-cc56-411c-b33e-599610074559}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground PTHP Outlet Air Node, !- Name
  {c825eab0-4c00-4a6c-b050-00e990e8e63a}, !- Inlet Port
  {d844f6e6-ec4a-4169-9736-c5bf67fcd05c}; !- Outlet Port

OS:Connection,
  {d844f6e6-ec4a-4169-9736-c5bf67fcd05c}, !- Handle
  {70e3d770-cc56-411c-b33e-599610074559}, !- Source Object
  3,                                      !- Outlet Port
  {da1d2f07-0950-49f4-8e0a-2a81a120b618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c825eab0-4c00-4a6c-b050-00e990e8e63a}, !- Handle
  {557fc32f-855b-4b63-922a-9df1391e6f3a}, !- Source Object
  4,                                      !- Outlet Port
  {70e3d770-cc56-411c-b33e-599610074559}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {95a5f7e5-811d-4b04-ad84-8d2387a09b08}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9997151a-877d-4b94-9290-3f3b202e8ce6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2f01bccf-8280-48ef-84b8-24bb3228fba4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9997151a-877d-4b94-9290-3f3b202e8ce6}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2f01bccf-8280-48ef-84b8-24bb3228fba4}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {8fea3e8d-5eaa-46a7-8abb-0992ff65c1b6}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Htg Coil 198 Clg kBtu/hr 2.5COPH 201 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.06801294172432,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {603098c8-354d-4644-bb31-bf488ba50400}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {603098c8-354d-4644-bb31-bf488ba50400}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {61bfae8e-01ef-4316-b8ec-b1f4e5de7fbb}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Clg Coil 198kBtu/hr 7.6EER 201kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4290be94-cde9-4a33-a930-499928f6eb26}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a942a6e8-9957-4f96-a5dc-1d4439515cc8}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {3a5b4fac-b365-450e-8b00-a24757398998}, !- Air Inlet Node Name
  {a6de7d1d-81cb-4bbf-87a6-bb459a38baa7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {95a5f7e5-811d-4b04-ad84-8d2387a09b08}, !- Supply Air Fan Name
  {8fea3e8d-5eaa-46a7-8abb-0992ff65c1b6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {61bfae8e-01ef-4316-b8ec-b1f4e5de7fbb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4290be94-cde9-4a33-a930-499928f6eb26}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4ed79def-6ffa-4e7c-b319-428eade0db0c}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Inlet Air Node, !- Name
  {8d2319db-3e40-4d75-a466-64b314148ada}, !- Inlet Port
  {3a5b4fac-b365-450e-8b00-a24757398998}; !- Outlet Port

OS:Connection,
  {8d2319db-3e40-4d75-a466-64b314148ada}, !- Handle
  {576d259f-028f-4d43-8f5c-b1cc91d02afa}, !- Source Object
  2,                                      !- Outlet Port
  {4ed79def-6ffa-4e7c-b319-428eade0db0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5b4fac-b365-450e-8b00-a24757398998}, !- Handle
  {4ed79def-6ffa-4e7c-b319-428eade0db0c}, !- Source Object
  3,                                      !- Outlet Port
  {a942a6e8-9957-4f96-a5dc-1d4439515cc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0dfe729-9a96-4f50-b518-8564007dca7e}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground PTHP Outlet Air Node, !- Name
  {a6de7d1d-81cb-4bbf-87a6-bb459a38baa7}, !- Inlet Port
  {45ea0f10-ea1c-4bb8-88a3-d628d642129b}; !- Outlet Port

OS:Connection,
  {45ea0f10-ea1c-4bb8-88a3-d628d642129b}, !- Handle
  {e0dfe729-9a96-4f50-b518-8564007dca7e}, !- Source Object
  3,                                      !- Outlet Port
  {25244a27-c6f8-49a6-a7e2-b962503d9b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6de7d1d-81cb-4bbf-87a6-bb459a38baa7}, !- Handle
  {a942a6e8-9957-4f96-a5dc-1d4439515cc8}, !- Source Object
  4,                                      !- Outlet Port
  {e0dfe729-9a96-4f50-b518-8564007dca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {baf47f04-0b6d-4a44-8d62-659a98f97412}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8b33a57-596e-4efc-9fec-0a340d542472}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3d3273a7-b736-4817-a721-04415c9a8f9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f8b33a57-596e-4efc-9fec-0a340d542472}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d3273a7-b736-4817-a721-04415c9a8f9e}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {efecf021-a0c6-40e9-8a18-0b43a97a8384}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Htg Coil 225 Clg kBtu/hr 2.5COPH 229 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.07948691751268,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {25cdbf5a-353d-4bb4-8a5b-f01a66b061d7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {25cdbf5a-353d-4bb4-8a5b-f01a66b061d7}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {28647b39-70df-43b2-a712-43b947dd32a9}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Clg Coil 225kBtu/hr 7.6EER 229kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {161839de-9fe6-4847-b245-86449de7cbdf}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {9a16ca82-152c-4e21-9e7c-6321612212a4}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {c9ae50ec-cc56-4df1-ab48-c12582943b0e}, !- Air Inlet Node Name
  {28f177bf-4bea-408f-ab50-fdd67063d2bd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {baf47f04-0b6d-4a44-8d62-659a98f97412}, !- Supply Air Fan Name
  {efecf021-a0c6-40e9-8a18-0b43a97a8384}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {28647b39-70df-43b2-a712-43b947dd32a9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {161839de-9fe6-4847-b245-86449de7cbdf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60a180bc-06e6-44f4-882a-28a538ae7e0f}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Inlet Air Node, !- Name
  {11893c5c-3fbe-4955-812c-48c4d43e0c60}, !- Inlet Port
  {c9ae50ec-cc56-4df1-ab48-c12582943b0e}; !- Outlet Port

OS:Connection,
  {11893c5c-3fbe-4955-812c-48c4d43e0c60}, !- Handle
  {783597f0-6a83-4db6-a939-3be1a0bc6a08}, !- Source Object
  2,                                      !- Outlet Port
  {60a180bc-06e6-44f4-882a-28a538ae7e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ae50ec-cc56-4df1-ab48-c12582943b0e}, !- Handle
  {60a180bc-06e6-44f4-882a-28a538ae7e0f}, !- Source Object
  3,                                      !- Outlet Port
  {9a16ca82-152c-4e21-9e7c-6321612212a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ecef9171-aaa8-4c43-876f-2b7f7d1ae52a}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground PTHP Outlet Air Node, !- Name
  {28f177bf-4bea-408f-ab50-fdd67063d2bd}, !- Inlet Port
  {8fa7b6a4-b156-47db-b72a-6d3b7546dad4}; !- Outlet Port

OS:Connection,
  {8fa7b6a4-b156-47db-b72a-6d3b7546dad4}, !- Handle
  {ecef9171-aaa8-4c43-876f-2b7f7d1ae52a}, !- Source Object
  3,                                      !- Outlet Port
  {a9c6ecf6-fb02-4c3e-aa27-a3d4b2368884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f177bf-4bea-408f-ab50-fdd67063d2bd}, !- Handle
  {9a16ca82-152c-4e21-9e7c-6321612212a4}, !- Source Object
  4,                                      !- Outlet Port
  {ecef9171-aaa8-4c43-876f-2b7f7d1ae52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a59068c-9ba4-41bc-ab07-3b61f869bf49}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de16d202-cf2c-40a1-a770-b7a7520b1131}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {485464f5-f0af-4f9e-9405-0734eee4d68b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de16d202-cf2c-40a1-a770-b7a7520b1131}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {485464f5-f0af-4f9e-9405-0734eee4d68b}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a3face06-9eaa-40f9-9c6a-66b201469105}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Htg Coil 29 Clg kBtu/hr 2.5COPH 30 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99653831056621,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {9fae0953-dda9-4529-bc4f-bb9f2a83a4ee}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {9fae0953-dda9-4529-bc4f-bb9f2a83a4ee}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {42819ace-6401-4e5e-a0dd-0204ed63c2a3}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Clg Coil 29kBtu/hr 7.6EER 30kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {86e0ed81-b8f1-4ce6-acb9-885c25fe5ba9}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6458dd33-aa04-4875-bcfb-517542d64d79}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {33f0f922-3028-4d6c-83b8-47f6595b53ee}, !- Air Inlet Node Name
  {de56d5fd-e28f-4d33-97cf-fb2b7b299cf4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a59068c-9ba4-41bc-ab07-3b61f869bf49}, !- Supply Air Fan Name
  {a3face06-9eaa-40f9-9c6a-66b201469105}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {42819ace-6401-4e5e-a0dd-0204ed63c2a3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {86e0ed81-b8f1-4ce6-acb9-885c25fe5ba9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {269cdf15-2394-48f4-8207-26881eb6dd8e}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Inlet Air Node, !- Name
  {eaf199f6-fd80-49a3-9208-9b4ac95118f6}, !- Inlet Port
  {33f0f922-3028-4d6c-83b8-47f6595b53ee}; !- Outlet Port

OS:Connection,
  {eaf199f6-fd80-49a3-9208-9b4ac95118f6}, !- Handle
  {56cc6e3b-e387-4ee7-95d3-bd6ed3132973}, !- Source Object
  2,                                      !- Outlet Port
  {269cdf15-2394-48f4-8207-26881eb6dd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f0f922-3028-4d6c-83b8-47f6595b53ee}, !- Handle
  {269cdf15-2394-48f4-8207-26881eb6dd8e}, !- Source Object
  3,                                      !- Outlet Port
  {6458dd33-aa04-4875-bcfb-517542d64d79}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8694cb77-89cc-4fcf-b4f1-07231fdcdcb0}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground PTHP Outlet Air Node, !- Name
  {de56d5fd-e28f-4d33-97cf-fb2b7b299cf4}, !- Inlet Port
  {0162483d-3707-4d8c-ae9c-9a3e880932ff}; !- Outlet Port

OS:Connection,
  {0162483d-3707-4d8c-ae9c-9a3e880932ff}, !- Handle
  {8694cb77-89cc-4fcf-b4f1-07231fdcdcb0}, !- Source Object
  3,                                      !- Outlet Port
  {81525a07-5237-49aa-a24e-40c428e1feae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de56d5fd-e28f-4d33-97cf-fb2b7b299cf4}, !- Handle
  {6458dd33-aa04-4875-bcfb-517542d64d79}, !- Source Object
  4,                                      !- Outlet Port
  {8694cb77-89cc-4fcf-b4f1-07231fdcdcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5118ef7e-7539-469a-8dcd-5be8fd79c521}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58d5a430-f32b-4f9b-a7e8-2d9291ef6eca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f0abe2e-d3fe-45eb-b243-4a2bb293b289}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {58d5a430-f32b-4f9b-a7e8-2d9291ef6eca}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f0abe2e-d3fe-45eb-b243-4a2bb293b289}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {dd14d0d9-f77a-4936-8c21-7d0e9b60efa3}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Htg Coil 18 Clg kBtu/hr 2.5COPH 19 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99209880794513,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {ea372826-6771-4424-872e-c6a1157f1c44}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ea372826-6771-4424-872e-c6a1157f1c44}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {e1289796-a278-49e0-89e2-515b0855a65f}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Clg Coil 18kBtu/hr 7.6EER 19kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a7b4280c-1f49-433c-b851-3225a2009159}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d16ed87c-5200-4ef4-8b71-c1f82e7f00bc}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {ce9cf0af-cbf9-4a3d-abd0-afcbbc82e24b}, !- Air Inlet Node Name
  {f52d3859-b8d3-41b0-88d7-9b6aa48dc5e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5118ef7e-7539-469a-8dcd-5be8fd79c521}, !- Supply Air Fan Name
  {dd14d0d9-f77a-4936-8c21-7d0e9b60efa3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e1289796-a278-49e0-89e2-515b0855a65f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a7b4280c-1f49-433c-b851-3225a2009159}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7cf2ae8-211f-43e6-8bce-0452e0d7f5d4}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Inlet Air Node, !- Name
  {6984edb6-6b67-4795-b978-1871ce91c9a6}, !- Inlet Port
  {ce9cf0af-cbf9-4a3d-abd0-afcbbc82e24b}; !- Outlet Port

OS:Connection,
  {6984edb6-6b67-4795-b978-1871ce91c9a6}, !- Handle
  {73b66f97-c0f9-4565-a070-be84c8d3f01a}, !- Source Object
  3,                                      !- Outlet Port
  {a7cf2ae8-211f-43e6-8bce-0452e0d7f5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce9cf0af-cbf9-4a3d-abd0-afcbbc82e24b}, !- Handle
  {a7cf2ae8-211f-43e6-8bce-0452e0d7f5d4}, !- Source Object
  3,                                      !- Outlet Port
  {d16ed87c-5200-4ef4-8b71-c1f82e7f00bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {750c858d-eb22-4679-bcbe-5dcc93356d4c}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground PTHP Outlet Air Node, !- Name
  {f52d3859-b8d3-41b0-88d7-9b6aa48dc5e8}, !- Inlet Port
  {8eb10c43-4d3c-4b67-8c2d-68e48816781b}; !- Outlet Port

OS:Connection,
  {8eb10c43-4d3c-4b67-8c2d-68e48816781b}, !- Handle
  {750c858d-eb22-4679-bcbe-5dcc93356d4c}, !- Source Object
  3,                                      !- Outlet Port
  {75b8a94a-18cb-47d8-891f-d36944ea141f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52d3859-b8d3-41b0-88d7-9b6aa48dc5e8}, !- Handle
  {d16ed87c-5200-4ef4-8b71-c1f82e7f00bc}, !- Source Object
  4,                                      !- Outlet Port
  {750c858d-eb22-4679-bcbe-5dcc93356d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a9bc1ed3-48ce-40e8-807d-72a6f423f2a3}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df082a13-a5b1-4d9e-8d8d-10266772c621}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {262c080a-3113-4371-941a-6e8cf675a5e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df082a13-a5b1-4d9e-8d8d-10266772c621}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {262c080a-3113-4371-941a-6e8cf675a5e3}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {af9575ae-113b-42cf-8259-8215563421e9}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Htg Coil 132 Clg kBtu/hr 2.5COPH 131 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.03878937200354,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {14d47a1e-a58c-4081-b4bd-f797fbccb135}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {14d47a1e-a58c-4081-b4bd-f797fbccb135}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {78740c01-8510-4d92-b6ab-73fd321a650a}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Clg Coil 132kBtu/hr 7.6EER 131kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {bdc2a442-67ab-42cd-bede-936b76e326be}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {54cf0e16-8d67-4cd1-879d-f33f7ee1d06a}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {51c5a1c0-19a2-423e-b545-e44ae939ab4f}, !- Air Inlet Node Name
  {45a99a02-943c-40b4-8f97-29daa8db0e8d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9bc1ed3-48ce-40e8-807d-72a6f423f2a3}, !- Supply Air Fan Name
  {af9575ae-113b-42cf-8259-8215563421e9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {78740c01-8510-4d92-b6ab-73fd321a650a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {bdc2a442-67ab-42cd-bede-936b76e326be}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b4ae4676-ee12-40ed-9cbc-abb5e949eb6b}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Inlet Air Node, !- Name
  {6459b491-cd2b-4101-a01b-64c05f936ae1}, !- Inlet Port
  {51c5a1c0-19a2-423e-b545-e44ae939ab4f}; !- Outlet Port

OS:Connection,
  {6459b491-cd2b-4101-a01b-64c05f936ae1}, !- Handle
  {744f03c7-c8d3-4251-8746-abfa24f2af05}, !- Source Object
  3,                                      !- Outlet Port
  {b4ae4676-ee12-40ed-9cbc-abb5e949eb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c5a1c0-19a2-423e-b545-e44ae939ab4f}, !- Handle
  {b4ae4676-ee12-40ed-9cbc-abb5e949eb6b}, !- Source Object
  3,                                      !- Outlet Port
  {54cf0e16-8d67-4cd1-879d-f33f7ee1d06a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d4d55cf-a4e0-4e34-9a1b-495cdef44ab5}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground PTHP Outlet Air Node, !- Name
  {45a99a02-943c-40b4-8f97-29daa8db0e8d}, !- Inlet Port
  {bbc7e858-4551-404b-87bf-eaa4403ba702}; !- Outlet Port

OS:Connection,
  {bbc7e858-4551-404b-87bf-eaa4403ba702}, !- Handle
  {6d4d55cf-a4e0-4e34-9a1b-495cdef44ab5}, !- Source Object
  3,                                      !- Outlet Port
  {b0fad896-1f22-497e-974a-254b9bc15ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45a99a02-943c-40b4-8f97-29daa8db0e8d}, !- Handle
  {54cf0e16-8d67-4cd1-879d-f33f7ee1d06a}, !- Source Object
  4,                                      !- Outlet Port
  {6d4d55cf-a4e0-4e34-9a1b-495cdef44ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b762b591-e462-428b-b104-54e0e7972749}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e3685f10-333f-42d7-aa28-f643c2c3d021}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10a7b503-bda8-48a8-a561-03d6f13a42d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e3685f10-333f-42d7-aa28-f643c2c3d021}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10a7b503-bda8-48a8-a561-03d6f13a42d7}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {ba43f85b-beb9-488f-a9ec-8f29ccdbaf55}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Htg Coil 21 Clg kBtu/hr 2.5COPH 20 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99273651857566,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {0dc96852-735d-4e8c-9bba-e914066ccc9b}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {0dc96852-735d-4e8c-9bba-e914066ccc9b}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {fec21174-778c-4445-b5f1-216e1c42f693}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Clg Coil 21kBtu/hr 7.6EER 20kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {62e117a3-a945-4253-bd08-6a6bdd24b25c}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c087c270-570b-40d1-9965-9a61f4bba69c}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {6176894e-3313-4b61-b836-81cb19d08924}, !- Air Inlet Node Name
  {11061bc7-2e0d-4461-b8d0-0e3e8d144978}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b762b591-e462-428b-b104-54e0e7972749}, !- Supply Air Fan Name
  {ba43f85b-beb9-488f-a9ec-8f29ccdbaf55}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fec21174-778c-4445-b5f1-216e1c42f693}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {62e117a3-a945-4253-bd08-6a6bdd24b25c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {82d5d716-48ae-4266-a328-e6e57d5850d1}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Inlet Air Node, !- Name
  {27f723e2-6ccd-4026-bf44-7c1f85139402}, !- Inlet Port
  {6176894e-3313-4b61-b836-81cb19d08924}; !- Outlet Port

OS:Connection,
  {27f723e2-6ccd-4026-bf44-7c1f85139402}, !- Handle
  {acce1db0-3081-4458-8d1f-aa2ea154af35}, !- Source Object
  3,                                      !- Outlet Port
  {82d5d716-48ae-4266-a328-e6e57d5850d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6176894e-3313-4b61-b836-81cb19d08924}, !- Handle
  {82d5d716-48ae-4266-a328-e6e57d5850d1}, !- Source Object
  3,                                      !- Outlet Port
  {c087c270-570b-40d1-9965-9a61f4bba69c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {749e43be-5fea-4da5-91d8-afc08f37c585}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground PTHP Outlet Air Node, !- Name
  {11061bc7-2e0d-4461-b8d0-0e3e8d144978}, !- Inlet Port
  {ad1747b6-6a2f-4f7d-a5cd-3fb51e6a398e}; !- Outlet Port

OS:Connection,
  {ad1747b6-6a2f-4f7d-a5cd-3fb51e6a398e}, !- Handle
  {749e43be-5fea-4da5-91d8-afc08f37c585}, !- Source Object
  3,                                      !- Outlet Port
  {9c1ffbd7-73bc-42e2-a4eb-825cefc07ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11061bc7-2e0d-4461-b8d0-0e3e8d144978}, !- Handle
  {c087c270-570b-40d1-9965-9a61f4bba69c}, !- Source Object
  4,                                      !- Outlet Port
  {749e43be-5fea-4da5-91d8-afc08f37c585}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4507110f-0d9b-4a87-9419-c707125fa8a4}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d5b5a98-5021-44d7-950f-34eea20dbbe6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa66390c-45a5-4bb7-8ee9-ccdd710889da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d5b5a98-5021-44d7-950f-34eea20dbbe6}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa66390c-45a5-4bb7-8ee9-ccdd710889da}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b302e131-7a2c-4181-83b8-1cf08c54dc96}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Htg Coil 43 Clg kBtu/hr 2.5COPH 45 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00306053495519,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {2ff40177-9b82-495a-9515-e7f302f3ea8f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {2ff40177-9b82-495a-9515-e7f302f3ea8f}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {243f9465-d192-4296-9e82-b81b2a8799a8}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Clg Coil 43kBtu/hr 7.6EER 45kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {24967f49-3b94-4d6e-b2f2-51515948a60d}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c2ef77c0-8ef3-4b7e-af2c-69716ba69854}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {8d673f70-9da6-4a45-83b1-f8cb02928968}, !- Air Inlet Node Name
  {f014af6f-1fb9-48db-8f9c-c02e744f4906}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4507110f-0d9b-4a87-9419-c707125fa8a4}, !- Supply Air Fan Name
  {b302e131-7a2c-4181-83b8-1cf08c54dc96}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {243f9465-d192-4296-9e82-b81b2a8799a8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {24967f49-3b94-4d6e-b2f2-51515948a60d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {39052f84-6d65-4d2c-b8a7-b066246145a4}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Inlet Air Node, !- Name
  {e218ccde-35e1-4840-a344-331e299b837d}, !- Inlet Port
  {8d673f70-9da6-4a45-83b1-f8cb02928968}; !- Outlet Port

OS:Connection,
  {e218ccde-35e1-4840-a344-331e299b837d}, !- Handle
  {a27f31d4-c323-4b25-9d07-90888ddf6fa5}, !- Source Object
  2,                                      !- Outlet Port
  {39052f84-6d65-4d2c-b8a7-b066246145a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d673f70-9da6-4a45-83b1-f8cb02928968}, !- Handle
  {39052f84-6d65-4d2c-b8a7-b066246145a4}, !- Source Object
  3,                                      !- Outlet Port
  {c2ef77c0-8ef3-4b7e-af2c-69716ba69854}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc22bcc6-949d-4e1f-b2da-407aed67b230}, !- Handle
  Zone SecondarySchool Library A  - Story Ground PTHP Outlet Air Node, !- Name
  {f014af6f-1fb9-48db-8f9c-c02e744f4906}, !- Inlet Port
  {b0755c31-83d6-4196-b8bd-47b71f2e0550}; !- Outlet Port

OS:Connection,
  {b0755c31-83d6-4196-b8bd-47b71f2e0550}, !- Handle
  {cc22bcc6-949d-4e1f-b2da-407aed67b230}, !- Source Object
  3,                                      !- Outlet Port
  {cf1e4b74-76b3-4593-b2ea-4d2d51bc2cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f014af6f-1fb9-48db-8f9c-c02e744f4906}, !- Handle
  {c2ef77c0-8ef3-4b7e-af2c-69716ba69854}, !- Source Object
  4,                                      !- Outlet Port
  {cc22bcc6-949d-4e1f-b2da-407aed67b230}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fa381116-752f-4f0f-8c9b-89223a0b22e7}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ecabf63-34ae-4b43-84ce-64e05884e7ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc32e9a7-32cd-4cb1-abe9-a0b7dd5bb7eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ecabf63-34ae-4b43-84ce-64e05884e7ab}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc32e9a7-32cd-4cb1-abe9-a0b7dd5bb7eb}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a23b8ad4-e744-4614-89b0-22d734a4738e}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Htg Coil 14 Clg kBtu/hr 2.5COPH 16 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99068686761498,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {f2be7204-fade-48a2-8208-5e487e915657}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f2be7204-fade-48a2-8208-5e487e915657}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {039f4e47-1bdb-4da5-b3ca-11581dd1407a}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Clg Coil 14kBtu/hr 7.7EER 16kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {9895bfd4-e54d-465f-aa6b-c23974c3ff3d}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {953f163e-6cd4-40df-bd6b-43fb9894ea8c}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {1ca71928-53eb-4034-a7fc-7d705c96954f}, !- Air Inlet Node Name
  {5d87ee00-bd4b-4dd1-8a2f-ed3723e71c1a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fa381116-752f-4f0f-8c9b-89223a0b22e7}, !- Supply Air Fan Name
  {a23b8ad4-e744-4614-89b0-22d734a4738e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {039f4e47-1bdb-4da5-b3ca-11581dd1407a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {9895bfd4-e54d-465f-aa6b-c23974c3ff3d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd64a9f2-1b8f-4747-b234-c870dde3daa7}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Inlet Air Node, !- Name
  {eeb18434-7661-464c-be83-38afec15806a}, !- Inlet Port
  {1ca71928-53eb-4034-a7fc-7d705c96954f}; !- Outlet Port

OS:Connection,
  {eeb18434-7661-464c-be83-38afec15806a}, !- Handle
  {1bef2e77-c7b0-4cb6-96fb-815769622a1a}, !- Source Object
  2,                                      !- Outlet Port
  {fd64a9f2-1b8f-4747-b234-c870dde3daa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca71928-53eb-4034-a7fc-7d705c96954f}, !- Handle
  {fd64a9f2-1b8f-4747-b234-c870dde3daa7}, !- Source Object
  3,                                      !- Outlet Port
  {953f163e-6cd4-40df-bd6b-43fb9894ea8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ba455d9-9b1e-4185-9ddf-43718ceb7faf}, !- Handle
  Zone SecondarySchool Library A end_b - Story Ground PTHP Outlet Air Node, !- Name
  {5d87ee00-bd4b-4dd1-8a2f-ed3723e71c1a}, !- Inlet Port
  {6c414d67-dbe5-43ab-a46c-8a7a011c1f91}; !- Outlet Port

OS:Connection,
  {6c414d67-dbe5-43ab-a46c-8a7a011c1f91}, !- Handle
  {5ba455d9-9b1e-4185-9ddf-43718ceb7faf}, !- Source Object
  3,                                      !- Outlet Port
  {ddc21976-b3af-4593-8dd9-a112ba06e881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d87ee00-bd4b-4dd1-8a2f-ed3723e71c1a}, !- Handle
  {953f163e-6cd4-40df-bd6b-43fb9894ea8c}, !- Source Object
  4,                                      !- Outlet Port
  {5ba455d9-9b1e-4185-9ddf-43718ceb7faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {05f62739-a300-4168-8d4a-0a12163465f1}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d6bbde2-da60-4a0e-9bb9-db3d632fe91b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {deac1502-5dfd-42f5-aa5f-7eda5231c0cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d6bbde2-da60-4a0e-9bb9-db3d632fe91b}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {deac1502-5dfd-42f5-aa5f-7eda5231c0cc}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f4b70ef1-065a-4ef2-9839-01a0b08d7ff9}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Htg Coil 223 Clg kBtu/hr 2.5COPH 237 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.08287341052249,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {b842b260-2198-4ae0-be4d-e9705f38d8c6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b842b260-2198-4ae0-be4d-e9705f38d8c6}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {cfadab4e-e6e9-4e71-8f1f-ed5600b23c0a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Clg Coil 223kBtu/hr 7.6EER 237kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4e971ae7-d09a-45e3-a188-b2318de5bf68}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {3cb43fe7-2f1f-48b6-960e-4263dabb22a9}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {e3b04383-2728-407b-9489-adf0710198ae}, !- Air Inlet Node Name
  {f313a684-fa36-4047-ad20-bf3e0b4b7f96}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {05f62739-a300-4168-8d4a-0a12163465f1}, !- Supply Air Fan Name
  {f4b70ef1-065a-4ef2-9839-01a0b08d7ff9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cfadab4e-e6e9-4e71-8f1f-ed5600b23c0a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4e971ae7-d09a-45e3-a188-b2318de5bf68}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8f04f137-ec8a-4c4c-ae40-fd0a52bc7787}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Inlet Air Node, !- Name
  {d7825a34-4c86-45e8-9ab9-959c16a00201}, !- Inlet Port
  {e3b04383-2728-407b-9489-adf0710198ae}; !- Outlet Port

OS:Connection,
  {d7825a34-4c86-45e8-9ab9-959c16a00201}, !- Handle
  {c89cba7c-66d6-4de2-9655-37064232e150}, !- Source Object
  2,                                      !- Outlet Port
  {8f04f137-ec8a-4c4c-ae40-fd0a52bc7787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b04383-2728-407b-9489-adf0710198ae}, !- Handle
  {8f04f137-ec8a-4c4c-ae40-fd0a52bc7787}, !- Source Object
  3,                                      !- Outlet Port
  {3cb43fe7-2f1f-48b6-960e-4263dabb22a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d526abed-9af7-47f1-ac8d-2cf8a3b2a509}, !- Handle
  Zone SecondarySchool Library B  - Story Ground PTHP Outlet Air Node, !- Name
  {f313a684-fa36-4047-ad20-bf3e0b4b7f96}, !- Inlet Port
  {f630401e-68d9-41b2-b28a-c8bd33cc8ed1}; !- Outlet Port

OS:Connection,
  {f630401e-68d9-41b2-b28a-c8bd33cc8ed1}, !- Handle
  {d526abed-9af7-47f1-ac8d-2cf8a3b2a509}, !- Source Object
  3,                                      !- Outlet Port
  {db6a45d5-3ec3-4193-a6ed-610d1d077390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f313a684-fa36-4047-ad20-bf3e0b4b7f96}, !- Handle
  {3cb43fe7-2f1f-48b6-960e-4263dabb22a9}, !- Source Object
  4,                                      !- Outlet Port
  {d526abed-9af7-47f1-ac8d-2cf8a3b2a509}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fec96aeb-bd8c-4cfe-8b6d-811cd654dd18}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81e18539-f144-4106-913a-3b6f1042a7da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18f62e68-37bf-478f-a9cb-861e7d6c3484}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81e18539-f144-4106-913a-3b6f1042a7da}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18f62e68-37bf-478f-a9cb-861e7d6c3484}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5bdb9282-1118-455e-8c57-ff66364a1963}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Htg Coil 126 Clg kBtu/hr 2.5COPH 138 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.04144203109056,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {54aaecb7-7d3e-4030-9ff6-15eba4153886}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {54aaecb7-7d3e-4030-9ff6-15eba4153886}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {72cebf4f-e2ef-4326-bc18-484311ad92e3}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Clg Coil 126kBtu/hr 7.6EER 138kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {799c6933-5f8f-4736-b46e-29c612fbe0cf}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a051438a-5422-4e66-a2e8-205ae1b9fd65}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {43aa1954-11b5-4788-aa96-3becdffd12bc}, !- Air Inlet Node Name
  {bc5c408f-af70-48c6-8406-838582a7ca57}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fec96aeb-bd8c-4cfe-8b6d-811cd654dd18}, !- Supply Air Fan Name
  {5bdb9282-1118-455e-8c57-ff66364a1963}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {72cebf4f-e2ef-4326-bc18-484311ad92e3}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {799c6933-5f8f-4736-b46e-29c612fbe0cf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b3e1fa39-cef5-4815-ab52-fd6456120496}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Inlet Air Node, !- Name
  {ac57552c-41a9-4cbc-9a8f-90b0a905750d}, !- Inlet Port
  {43aa1954-11b5-4788-aa96-3becdffd12bc}; !- Outlet Port

OS:Connection,
  {ac57552c-41a9-4cbc-9a8f-90b0a905750d}, !- Handle
  {d6691894-de86-4f47-84cb-ef9e2b0428e6}, !- Source Object
  2,                                      !- Outlet Port
  {b3e1fa39-cef5-4815-ab52-fd6456120496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43aa1954-11b5-4788-aa96-3becdffd12bc}, !- Handle
  {b3e1fa39-cef5-4815-ab52-fd6456120496}, !- Source Object
  3,                                      !- Outlet Port
  {a051438a-5422-4e66-a2e8-205ae1b9fd65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4d75b20-02cd-4796-a3a7-18bcb1b28110}, !- Handle
  Zone SecondarySchool Library B end_b - Story Ground PTHP Outlet Air Node, !- Name
  {bc5c408f-af70-48c6-8406-838582a7ca57}, !- Inlet Port
  {20ee7ee7-7d6f-4788-8dc4-01c59c85039a}; !- Outlet Port

OS:Connection,
  {20ee7ee7-7d6f-4788-8dc4-01c59c85039a}, !- Handle
  {e4d75b20-02cd-4796-a3a7-18bcb1b28110}, !- Source Object
  3,                                      !- Outlet Port
  {4dbbd995-14de-403e-bce6-44334619d714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5c408f-af70-48c6-8406-838582a7ca57}, !- Handle
  {a051438a-5422-4e66-a2e8-205ae1b9fd65}, !- Source Object
  4,                                      !- Outlet Port
  {e4d75b20-02cd-4796-a3a7-18bcb1b28110}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1bc43422-bae0-455e-a470-a71dca6be844}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1621278-72bc-433e-b0d4-30c90c0ee47f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9b9cc9c-6b4a-4869-905d-ad31b0f68535}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d1621278-72bc-433e-b0d4-30c90c0ee47f}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9b9cc9c-6b4a-4869-905d-ad31b0f68535}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0a3990d6-1f8c-407d-9a9d-99ad9c666a60}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Htg Coil 40 Clg kBtu/hr 2.5COPH 41 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00141060488341,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {5f0b7ca4-5b12-4f83-8744-f793032eb6f6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5f0b7ca4-5b12-4f83-8744-f793032eb6f6}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {f2e2b804-1de4-49bd-ba8f-0e5bcd2cdab8}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Clg Coil 40kBtu/hr 7.6EER 41kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {187a97bc-251a-4cd6-bd13-37dcbe046d7e}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {de0aeb58-5152-4028-8e99-380d8cece318}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {c6b86f95-9c31-482a-b80c-d11f6052369f}, !- Air Inlet Node Name
  {a5a087fe-b2d8-4264-aef2-ed6488fd9d44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1bc43422-bae0-455e-a470-a71dca6be844}, !- Supply Air Fan Name
  {0a3990d6-1f8c-407d-9a9d-99ad9c666a60}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f2e2b804-1de4-49bd-ba8f-0e5bcd2cdab8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {187a97bc-251a-4cd6-bd13-37dcbe046d7e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d10da91f-d9f4-4015-833e-f90ad3282e6c}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Inlet Air Node, !- Name
  {e5d1ee6e-8c9d-4b6c-b0c6-e65857599bd2}, !- Inlet Port
  {c6b86f95-9c31-482a-b80c-d11f6052369f}; !- Outlet Port

OS:Connection,
  {e5d1ee6e-8c9d-4b6c-b0c6-e65857599bd2}, !- Handle
  {e884341f-b03f-4d2e-92c4-4553d836d207}, !- Source Object
  2,                                      !- Outlet Port
  {d10da91f-d9f4-4015-833e-f90ad3282e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b86f95-9c31-482a-b80c-d11f6052369f}, !- Handle
  {d10da91f-d9f4-4015-833e-f90ad3282e6c}, !- Source Object
  3,                                      !- Outlet Port
  {de0aeb58-5152-4028-8e99-380d8cece318}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22f9ffae-380e-4c93-8d27-b759e09d474b}, !- Handle
  Zone SecondarySchool Library C  - Story Ground PTHP Outlet Air Node, !- Name
  {a5a087fe-b2d8-4264-aef2-ed6488fd9d44}, !- Inlet Port
  {31b9570d-d337-4ed5-840c-2a23a06278e5}; !- Outlet Port

OS:Connection,
  {31b9570d-d337-4ed5-840c-2a23a06278e5}, !- Handle
  {22f9ffae-380e-4c93-8d27-b759e09d474b}, !- Source Object
  3,                                      !- Outlet Port
  {aab7c40d-fb9e-4f11-a638-3ec24222f3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a087fe-b2d8-4264-aef2-ed6488fd9d44}, !- Handle
  {de0aeb58-5152-4028-8e99-380d8cece318}, !- Source Object
  4,                                      !- Outlet Port
  {22f9ffae-380e-4c93-8d27-b759e09d474b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {16e1f8f8-29b9-47c8-aa5e-81a85302a536}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a277a72f-c197-432d-9354-7f7e6babb585}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50dbc398-63e7-49a6-b499-6108289a0927}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a277a72f-c197-432d-9354-7f7e6babb585}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50dbc398-63e7-49a6-b499-6108289a0927}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5638269f-6769-4324-9a67-afc289ca4036}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Htg Coil 14 Clg kBtu/hr 2.5COPH 15 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99098507246639,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {b60dd88c-aa8e-4a74-97f1-e5b4ce985c08}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b60dd88c-aa8e-4a74-97f1-e5b4ce985c08}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {e0beb5a3-4fe6-40d7-9348-5b40347e6009}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Clg Coil 14kBtu/hr 7.8EER 15kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16925849587945,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ebc5e7dc-bbfc-4799-b5ea-5ba2cbcfa3cf}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {02a2cfc9-0748-45ea-9a0b-69ee1febe98d}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {6c70b261-ee5d-452a-91d8-085700c05610}, !- Air Inlet Node Name
  {0e982689-c22c-4732-9b02-60d7a320b291}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16e1f8f8-29b9-47c8-aa5e-81a85302a536}, !- Supply Air Fan Name
  {5638269f-6769-4324-9a67-afc289ca4036}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e0beb5a3-4fe6-40d7-9348-5b40347e6009}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ebc5e7dc-bbfc-4799-b5ea-5ba2cbcfa3cf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2e6a24c5-fd55-45b1-a274-57b508ad108c}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Inlet Air Node, !- Name
  {80dc6ff7-65cb-4592-9e33-88670b8a3d53}, !- Inlet Port
  {6c70b261-ee5d-452a-91d8-085700c05610}; !- Outlet Port

OS:Connection,
  {80dc6ff7-65cb-4592-9e33-88670b8a3d53}, !- Handle
  {f98896c2-5de8-401f-afab-fcc617209c43}, !- Source Object
  2,                                      !- Outlet Port
  {2e6a24c5-fd55-45b1-a274-57b508ad108c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c70b261-ee5d-452a-91d8-085700c05610}, !- Handle
  {2e6a24c5-fd55-45b1-a274-57b508ad108c}, !- Source Object
  3,                                      !- Outlet Port
  {02a2cfc9-0748-45ea-9a0b-69ee1febe98d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8384b786-4b86-4569-88ff-7943e0b8efc1}, !- Handle
  Zone SecondarySchool Library C end_b - Story Ground PTHP Outlet Air Node, !- Name
  {0e982689-c22c-4732-9b02-60d7a320b291}, !- Inlet Port
  {5906f1cc-f961-41ed-9e9d-4025539adb5b}; !- Outlet Port

OS:Connection,
  {5906f1cc-f961-41ed-9e9d-4025539adb5b}, !- Handle
  {8384b786-4b86-4569-88ff-7943e0b8efc1}, !- Source Object
  3,                                      !- Outlet Port
  {273742d1-676e-4068-8e27-3913af86bf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e982689-c22c-4732-9b02-60d7a320b291}, !- Handle
  {02a2cfc9-0748-45ea-9a0b-69ee1febe98d}, !- Source Object
  4,                                      !- Outlet Port
  {8384b786-4b86-4569-88ff-7943e0b8efc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {839a3306-7506-4741-ad18-0eb985eb2d77}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {407e9f8e-86e9-4873-a115-0b59d07e685e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69bb3405-c719-46bd-8e99-19bad16be1c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {407e9f8e-86e9-4873-a115-0b59d07e685e}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69bb3405-c719-46bd-8e99-19bad16be1c1}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a5ad4a4d-d2d5-43a1-ae14-6852c82748ca}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Htg Coil 19 Clg kBtu/hr 2.5COPH 21 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99277183850496,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {f543c0f6-f6ae-4e84-84fc-f0146f372b35}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f543c0f6-f6ae-4e84-84fc-f0146f372b35}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {761a3da8-9606-46e4-ab63-6f8fa627dbe9}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Clg Coil 19kBtu/hr 7.6EER 21kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f4ca817d-88af-4987-ab38-d68b63a3d063}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2610c111-9ff4-41b1-b13c-578a5ba39299}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {dd7ce257-c8c3-4e33-9409-3f6ae01689ba}, !- Air Inlet Node Name
  {c3edccc3-e3ce-460c-9eb7-615c89f5acab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {839a3306-7506-4741-ad18-0eb985eb2d77}, !- Supply Air Fan Name
  {a5ad4a4d-d2d5-43a1-ae14-6852c82748ca}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {761a3da8-9606-46e4-ab63-6f8fa627dbe9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f4ca817d-88af-4987-ab38-d68b63a3d063}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8837658d-6b72-4320-8084-9f9742ea7284}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Inlet Air Node, !- Name
  {e6452847-e68f-47da-9cd2-2e99b7e593de}, !- Inlet Port
  {dd7ce257-c8c3-4e33-9409-3f6ae01689ba}; !- Outlet Port

OS:Connection,
  {e6452847-e68f-47da-9cd2-2e99b7e593de}, !- Handle
  {7c338fd9-03e6-42f4-be25-9aff4a8fd503}, !- Source Object
  2,                                      !- Outlet Port
  {8837658d-6b72-4320-8084-9f9742ea7284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7ce257-c8c3-4e33-9409-3f6ae01689ba}, !- Handle
  {8837658d-6b72-4320-8084-9f9742ea7284}, !- Source Object
  3,                                      !- Outlet Port
  {2610c111-9ff4-41b1-b13c-578a5ba39299}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3cb9aa49-4013-4e00-9415-26ac2a5c0682}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground PTHP Outlet Air Node, !- Name
  {c3edccc3-e3ce-460c-9eb7-615c89f5acab}, !- Inlet Port
  {c582528f-e241-4f1d-a4d6-809054b1f202}; !- Outlet Port

OS:Connection,
  {c582528f-e241-4f1d-a4d6-809054b1f202}, !- Handle
  {3cb9aa49-4013-4e00-9415-26ac2a5c0682}, !- Source Object
  3,                                      !- Outlet Port
  {3013ab98-9b1e-483f-966b-176ff2a59315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3edccc3-e3ce-460c-9eb7-615c89f5acab}, !- Handle
  {2610c111-9ff4-41b1-b13c-578a5ba39299}, !- Source Object
  4,                                      !- Outlet Port
  {3cb9aa49-4013-4e00-9415-26ac2a5c0682}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {abd5a73b-c177-4829-8916-20b78e1fbc2b}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e103cc8a-e849-426e-a38a-3a60eaccf9e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5bd448f9-860c-490d-b289-3a338dbc75d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e103cc8a-e849-426e-a38a-3a60eaccf9e0}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5bd448f9-860c-490d-b289-3a338dbc75d9}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {33641b70-8523-4ddb-9e66-cfa5e8b42f83}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Htg Coil 106 Clg kBtu/hr 2.5COPH 116 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.03246580166602,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {ba017b43-4b8a-450e-b701-8fe4fcd54eb0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ba017b43-4b8a-450e-b701-8fe4fcd54eb0}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {ecfa8802-6a67-4ff6-b576-f27ad492c0bc}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Clg Coil 106kBtu/hr 7.6EER 116kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6b6be524-6999-4ad6-917d-cb9b8bd7abdf}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d28fc2d6-0dee-449a-9a7d-733d6213aef0}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {af0527a3-10e3-4274-abb6-a7ec73bcd5c1}, !- Air Inlet Node Name
  {b5175e81-1735-42ad-bf34-c4c16a12daf8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {abd5a73b-c177-4829-8916-20b78e1fbc2b}, !- Supply Air Fan Name
  {33641b70-8523-4ddb-9e66-cfa5e8b42f83}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ecfa8802-6a67-4ff6-b576-f27ad492c0bc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6b6be524-6999-4ad6-917d-cb9b8bd7abdf}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9a8591f4-2769-43c8-8509-6343209bb2f1}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Inlet Air Node, !- Name
  {058e3b66-ca8f-4b98-99f0-6f7af0163c77}, !- Inlet Port
  {af0527a3-10e3-4274-abb6-a7ec73bcd5c1}; !- Outlet Port

OS:Connection,
  {058e3b66-ca8f-4b98-99f0-6f7af0163c77}, !- Handle
  {f1b98a9b-1a38-4a78-a542-0016e874c591}, !- Source Object
  2,                                      !- Outlet Port
  {9a8591f4-2769-43c8-8509-6343209bb2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0527a3-10e3-4274-abb6-a7ec73bcd5c1}, !- Handle
  {9a8591f4-2769-43c8-8509-6343209bb2f1}, !- Source Object
  3,                                      !- Outlet Port
  {d28fc2d6-0dee-449a-9a7d-733d6213aef0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7439a398-eef9-4459-b117-e037c95b848c}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground PTHP Outlet Air Node, !- Name
  {b5175e81-1735-42ad-bf34-c4c16a12daf8}, !- Inlet Port
  {0b69278b-bdad-4f85-a95b-e1ef3d15708e}; !- Outlet Port

OS:Connection,
  {0b69278b-bdad-4f85-a95b-e1ef3d15708e}, !- Handle
  {7439a398-eef9-4459-b117-e037c95b848c}, !- Source Object
  3,                                      !- Outlet Port
  {01ecddbc-4f6c-4f3a-96df-e1f191dbaa66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5175e81-1735-42ad-bf34-c4c16a12daf8}, !- Handle
  {d28fc2d6-0dee-449a-9a7d-733d6213aef0}, !- Source Object
  4,                                      !- Outlet Port
  {7439a398-eef9-4459-b117-e037c95b848c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {20fec8d0-30c0-4382-b3d4-95efa8ba74f1}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e3768dd-d40c-431c-8ddf-8244640ff0ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f483e5c1-b84e-426d-8bc2-ff517ddd57ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e3768dd-d40c-431c-8ddf-8244640ff0ae}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f483e5c1-b84e-426d-8bc2-ff517ddd57ae}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2b94289e-25f4-4e91-886c-63d4a29da8e5}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Htg Coil 17 Clg kBtu/hr 2.5COPH 19 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.9922450854101,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {96eba781-9f05-4b7f-9f01-1ea43c81be10}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {96eba781-9f05-4b7f-9f01-1ea43c81be10}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {2805d824-4a5e-4268-9aec-eb80210f7794}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Clg Coil 17kBtu/hr 7.6EER 19kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ddff81c4-5367-4ee9-a210-3a4381ffe49a}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cd17dace-a069-4154-b710-36e33a49fc7c}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {73ed3e2f-ab02-4c78-9e1b-2b34f4d53659}, !- Air Inlet Node Name
  {14a8b5e3-33a8-4d97-988d-d125f8562523}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {20fec8d0-30c0-4382-b3d4-95efa8ba74f1}, !- Supply Air Fan Name
  {2b94289e-25f4-4e91-886c-63d4a29da8e5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2805d824-4a5e-4268-9aec-eb80210f7794}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ddff81c4-5367-4ee9-a210-3a4381ffe49a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a83630bd-6250-4641-8d32-16cea9db7e70}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Inlet Air Node, !- Name
  {64a6b221-b53c-41d8-8601-fbe680e9d6b1}, !- Inlet Port
  {73ed3e2f-ab02-4c78-9e1b-2b34f4d53659}; !- Outlet Port

OS:Connection,
  {64a6b221-b53c-41d8-8601-fbe680e9d6b1}, !- Handle
  {17627618-7774-477c-936f-5f03fcbf4213}, !- Source Object
  2,                                      !- Outlet Port
  {a83630bd-6250-4641-8d32-16cea9db7e70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ed3e2f-ab02-4c78-9e1b-2b34f4d53659}, !- Handle
  {a83630bd-6250-4641-8d32-16cea9db7e70}, !- Source Object
  3,                                      !- Outlet Port
  {cd17dace-a069-4154-b710-36e33a49fc7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2db61d0f-e8bd-4273-8820-3f26235f34a0}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground PTHP Outlet Air Node, !- Name
  {14a8b5e3-33a8-4d97-988d-d125f8562523}, !- Inlet Port
  {c189ae8f-3404-41fe-9138-7ae0bb9d5f4e}; !- Outlet Port

OS:Connection,
  {c189ae8f-3404-41fe-9138-7ae0bb9d5f4e}, !- Handle
  {2db61d0f-e8bd-4273-8820-3f26235f34a0}, !- Source Object
  3,                                      !- Outlet Port
  {cdeb1485-429d-499d-b2c7-21eb356cfc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a8b5e3-33a8-4d97-988d-d125f8562523}, !- Handle
  {cd17dace-a069-4154-b710-36e33a49fc7c}, !- Source Object
  4,                                      !- Outlet Port
  {2db61d0f-e8bd-4273-8820-3f26235f34a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6ed6ed0d-322a-4d99-a64e-ee608207195e}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94f1aa61-0fc2-4a4b-a7b1-75b51d471847}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de53b050-82ae-4abc-ae11-ae4a249448a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94f1aa61-0fc2-4a4b-a7b1-75b51d471847}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de53b050-82ae-4abc-ae11-ae4a249448a3}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a03ef4f5-bf9a-404b-809b-ac4cb5f283c4}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Htg Coil 26 Clg kBtu/hr 2.5COPH 30 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99654143703788,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {d046e057-cf78-43ff-bc54-22b24a3b5097}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d046e057-cf78-43ff-bc54-22b24a3b5097}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {7e49432d-d8ad-4364-aaa8-ae5f113ecd34}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Clg Coil 26kBtu/hr 7.6EER 30kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4090846f-2043-4a0a-a9e3-0fb4de0cba4f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {8e13f1c5-ac08-4f31-8b19-a0e5b9068410}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {518c4ac2-e67a-41d9-a13a-37b398d0ae04}, !- Air Inlet Node Name
  {57647f00-d5a7-4f67-b400-79f0605f58ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ed6ed0d-322a-4d99-a64e-ee608207195e}, !- Supply Air Fan Name
  {a03ef4f5-bf9a-404b-809b-ac4cb5f283c4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7e49432d-d8ad-4364-aaa8-ae5f113ecd34}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4090846f-2043-4a0a-a9e3-0fb4de0cba4f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {207bea4f-8af2-4df0-baa7-42443e248bc2}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Inlet Air Node, !- Name
  {4d90335e-6fe6-4d0b-b102-5610bff5a77a}, !- Inlet Port
  {518c4ac2-e67a-41d9-a13a-37b398d0ae04}; !- Outlet Port

OS:Connection,
  {4d90335e-6fe6-4d0b-b102-5610bff5a77a}, !- Handle
  {06e12f7b-0cf6-4d24-894f-95571cbf665f}, !- Source Object
  2,                                      !- Outlet Port
  {207bea4f-8af2-4df0-baa7-42443e248bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518c4ac2-e67a-41d9-a13a-37b398d0ae04}, !- Handle
  {207bea4f-8af2-4df0-baa7-42443e248bc2}, !- Source Object
  3,                                      !- Outlet Port
  {8e13f1c5-ac08-4f31-8b19-a0e5b9068410}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6258dd21-0ab3-4eb1-9b55-a012ce7cd913}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground PTHP Outlet Air Node, !- Name
  {57647f00-d5a7-4f67-b400-79f0605f58ba}, !- Inlet Port
  {3c45341e-4b8e-4e19-9040-65ca6623ca70}; !- Outlet Port

OS:Connection,
  {3c45341e-4b8e-4e19-9040-65ca6623ca70}, !- Handle
  {6258dd21-0ab3-4eb1-9b55-a012ce7cd913}, !- Source Object
  3,                                      !- Outlet Port
  {ed4d3e13-dc3b-45d2-84ae-b236ac79dc84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57647f00-d5a7-4f67-b400-79f0605f58ba}, !- Handle
  {8e13f1c5-ac08-4f31-8b19-a0e5b9068410}, !- Source Object
  4,                                      !- Outlet Port
  {6258dd21-0ab3-4eb1-9b55-a012ce7cd913}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1b08f634-24c1-4192-87f2-de1393babfa7}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f14f656-72fe-4926-932f-5a42bd52752a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {180b2121-4b58-4372-874d-06cda3783e48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4f14f656-72fe-4926-932f-5a42bd52752a}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {180b2121-4b58-4372-874d-06cda3783e48}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fe3be753-436a-4c80-a0f9-f59d62651aa3}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Htg Coil 120 Clg kBtu/hr 2.5COPH 140 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.04254380792191,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {249fc2d8-af5e-4b72-9f7e-9c9ef60a0bdb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {249fc2d8-af5e-4b72-9f7e-9c9ef60a0bdb}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {0f310a8a-646a-494b-86d1-454601f75f15}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Clg Coil 120kBtu/hr 7.6EER 140kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e7b37487-1273-46e6-b274-5f4e11521092}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {09da3e03-a538-40d2-befc-d17d88575a5a}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {40468a71-9042-447f-95cc-848139889c43}, !- Air Inlet Node Name
  {efe0acb6-4e36-4a94-942d-c637e8fa04c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b08f634-24c1-4192-87f2-de1393babfa7}, !- Supply Air Fan Name
  {fe3be753-436a-4c80-a0f9-f59d62651aa3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0f310a8a-646a-494b-86d1-454601f75f15}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e7b37487-1273-46e6-b274-5f4e11521092}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14f49f6e-96e6-4972-86b5-9c0c130d9fec}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Inlet Air Node, !- Name
  {70a796c1-2659-4710-abf9-8ad0224c631f}, !- Inlet Port
  {40468a71-9042-447f-95cc-848139889c43}; !- Outlet Port

OS:Connection,
  {70a796c1-2659-4710-abf9-8ad0224c631f}, !- Handle
  {a102d59d-3e1a-4d44-8f45-4f1e0d9d5f6f}, !- Source Object
  2,                                      !- Outlet Port
  {14f49f6e-96e6-4972-86b5-9c0c130d9fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40468a71-9042-447f-95cc-848139889c43}, !- Handle
  {14f49f6e-96e6-4972-86b5-9c0c130d9fec}, !- Source Object
  3,                                      !- Outlet Port
  {09da3e03-a538-40d2-befc-d17d88575a5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c50c252e-4825-4035-a210-6eb9af2a7714}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground PTHP Outlet Air Node, !- Name
  {efe0acb6-4e36-4a94-942d-c637e8fa04c8}, !- Inlet Port
  {5e688505-2b0d-4394-849f-41251b01cbbc}; !- Outlet Port

OS:Connection,
  {5e688505-2b0d-4394-849f-41251b01cbbc}, !- Handle
  {c50c252e-4825-4035-a210-6eb9af2a7714}, !- Source Object
  3,                                      !- Outlet Port
  {d54e14e6-d3f9-4002-b0c4-7d69666062f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe0acb6-4e36-4a94-942d-c637e8fa04c8}, !- Handle
  {09da3e03-a538-40d2-befc-d17d88575a5a}, !- Source Object
  4,                                      !- Outlet Port
  {c50c252e-4825-4035-a210-6eb9af2a7714}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f001b946-7c82-4946-92ae-3872881b9d99}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ebc7a75-f410-4bd8-821d-750b8c130945}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69f5ebcd-77fb-4880-9506-1044b6716f9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ebc7a75-f410-4bd8-821d-750b8c130945}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69f5ebcd-77fb-4880-9506-1044b6716f9a}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {50757cda-03c7-489e-b547-b5cd141de3ad}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Htg Coil 24 Clg kBtu/hr 2.5COPH 27 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99562749119466,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {128a0e9c-49e6-4b5e-a91c-27e9d53d880d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {128a0e9c-49e6-4b5e-a91c-27e9d53d880d}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {2717e634-2888-4453-8ec3-3821cf6a31ca}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Clg Coil 24kBtu/hr 7.6EER 27kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8dc3cc17-5e97-47dc-bbcf-9f9d0d219a80}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5d1263be-7bfc-4555-9714-297ae36c92e8}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {81318ce5-5139-48c7-92fd-97adbf67a438}, !- Air Inlet Node Name
  {2a746663-2664-47f9-826e-4527cf2766ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f001b946-7c82-4946-92ae-3872881b9d99}, !- Supply Air Fan Name
  {50757cda-03c7-489e-b547-b5cd141de3ad}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {2717e634-2888-4453-8ec3-3821cf6a31ca}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8dc3cc17-5e97-47dc-bbcf-9f9d0d219a80}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {666a3e06-9dfe-496a-b15b-44bd5de130e4}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Inlet Air Node, !- Name
  {14e33754-b9f6-4b42-b3c9-08ac26f7da49}, !- Inlet Port
  {81318ce5-5139-48c7-92fd-97adbf67a438}; !- Outlet Port

OS:Connection,
  {14e33754-b9f6-4b42-b3c9-08ac26f7da49}, !- Handle
  {bc12de4a-5daf-4707-b07d-2dae7681bb6f}, !- Source Object
  2,                                      !- Outlet Port
  {666a3e06-9dfe-496a-b15b-44bd5de130e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81318ce5-5139-48c7-92fd-97adbf67a438}, !- Handle
  {666a3e06-9dfe-496a-b15b-44bd5de130e4}, !- Source Object
  3,                                      !- Outlet Port
  {5d1263be-7bfc-4555-9714-297ae36c92e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75972bb1-8516-45c1-9d5f-31253e2859ea}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground PTHP Outlet Air Node, !- Name
  {2a746663-2664-47f9-826e-4527cf2766ce}, !- Inlet Port
  {32a36091-7b47-41a5-81b0-5b203bc530ea}; !- Outlet Port

OS:Connection,
  {32a36091-7b47-41a5-81b0-5b203bc530ea}, !- Handle
  {75972bb1-8516-45c1-9d5f-31253e2859ea}, !- Source Object
  3,                                      !- Outlet Port
  {2fa86b39-ad54-494f-8ad6-3fb334849423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a746663-2664-47f9-826e-4527cf2766ce}, !- Handle
  {5d1263be-7bfc-4555-9714-297ae36c92e8}, !- Source Object
  4,                                      !- Outlet Port
  {75972bb1-8516-45c1-9d5f-31253e2859ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {875cd43c-9fad-45ee-8162-7acd451ca83e}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b265677-2ddb-4a43-be10-56951098e7f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3706df42-24c2-408e-bf20-e747ac879580}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b265677-2ddb-4a43-be10-56951098e7f2}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3706df42-24c2-408e-bf20-e747ac879580}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {3affdaaf-599d-4ac7-83fb-034026f7d6c5}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Htg Coil 43 Clg kBtu/hr 2.5COPH 48 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00402594113612,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {8b423533-abe6-4a45-9e70-88c57f2335ba}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {8b423533-abe6-4a45-9e70-88c57f2335ba}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {cc100440-2b46-4967-83fe-8ce12b90eaac}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Clg Coil 43kBtu/hr 7.6EER 48kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {960209ea-85ab-4548-a4e1-0cda8d9f5681}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fd89b9ce-dce9-427d-b5f2-80c6f3321394}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {79b93c99-cc56-4f64-a867-cde417b8f0d6}, !- Air Inlet Node Name
  {5713f072-b379-481e-b96e-3e358c44abb5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {875cd43c-9fad-45ee-8162-7acd451ca83e}, !- Supply Air Fan Name
  {3affdaaf-599d-4ac7-83fb-034026f7d6c5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cc100440-2b46-4967-83fe-8ce12b90eaac}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {960209ea-85ab-4548-a4e1-0cda8d9f5681}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {faba8a9b-1543-481c-94c0-cc4da532b630}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Inlet Air Node, !- Name
  {eadd1a08-ed99-49c7-96aa-ad8fb558a37c}, !- Inlet Port
  {79b93c99-cc56-4f64-a867-cde417b8f0d6}; !- Outlet Port

OS:Connection,
  {eadd1a08-ed99-49c7-96aa-ad8fb558a37c}, !- Handle
  {fa24bc41-3488-4f84-80a3-87b8cec3b544}, !- Source Object
  2,                                      !- Outlet Port
  {faba8a9b-1543-481c-94c0-cc4da532b630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b93c99-cc56-4f64-a867-cde417b8f0d6}, !- Handle
  {faba8a9b-1543-481c-94c0-cc4da532b630}, !- Source Object
  3,                                      !- Outlet Port
  {fd89b9ce-dce9-427d-b5f2-80c6f3321394}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfab0c98-f341-45f4-b561-9b492a735e7c}, !- Handle
  Zone SecondarySchool Office A  - Story Ground PTHP Outlet Air Node, !- Name
  {5713f072-b379-481e-b96e-3e358c44abb5}, !- Inlet Port
  {30fa2f58-2d2f-4668-9c85-0dd08a46cf9e}; !- Outlet Port

OS:Connection,
  {30fa2f58-2d2f-4668-9c85-0dd08a46cf9e}, !- Handle
  {dfab0c98-f341-45f4-b561-9b492a735e7c}, !- Source Object
  3,                                      !- Outlet Port
  {12df1059-7bb9-4cd0-aa57-f6147e47db71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5713f072-b379-481e-b96e-3e358c44abb5}, !- Handle
  {fd89b9ce-dce9-427d-b5f2-80c6f3321394}, !- Source Object
  4,                                      !- Outlet Port
  {dfab0c98-f341-45f4-b561-9b492a735e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {08379f46-243d-49e6-b403-dd621311b9ec}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0266ee8-69d8-4218-aa6c-8402c2fda65a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25d6c246-da8a-414f-b56a-e9bfdbcdac7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0266ee8-69d8-4218-aa6c-8402c2fda65a}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25d6c246-da8a-414f-b56a-e9bfdbcdac7c}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {010c1f85-bd93-4f47-b8b2-8f89b69b9149}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Htg Coil 11 Clg kBtu/hr 2.6COPH 12 Clg kBtu/hr 2.9COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.07344106134784,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {b9032aa4-da25-42e6-81e1-2f580e289691}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {b9032aa4-da25-42e6-81e1-2f580e289691}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {26bd9d0f-3e40-48fd-9c24-2b52dad35f22}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Clg Coil 11kBtu/hr 8.3EER 12kBtu/hr 9.8EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.38391455675873,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0e03bd97-a1d0-443d-bc3b-1016f27d1f38}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {425dee95-3454-4567-97c5-1a2cb587ac28}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {8927cf53-6dcb-47e8-8864-499456c6ff32}, !- Air Inlet Node Name
  {9189ef90-d200-4e7c-98a3-77c09ab86c6a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08379f46-243d-49e6-b403-dd621311b9ec}, !- Supply Air Fan Name
  {010c1f85-bd93-4f47-b8b2-8f89b69b9149}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {26bd9d0f-3e40-48fd-9c24-2b52dad35f22}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0e03bd97-a1d0-443d-bc3b-1016f27d1f38}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1e8576e1-bfed-41ff-8bbc-3f09653d568e}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Inlet Air Node, !- Name
  {27f0d9f9-0353-40c0-98d1-c9ec9d21ff6a}, !- Inlet Port
  {8927cf53-6dcb-47e8-8864-499456c6ff32}; !- Outlet Port

OS:Connection,
  {27f0d9f9-0353-40c0-98d1-c9ec9d21ff6a}, !- Handle
  {e20bd7da-d4a2-4191-b737-2fef85d1e6c4}, !- Source Object
  2,                                      !- Outlet Port
  {1e8576e1-bfed-41ff-8bbc-3f09653d568e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8927cf53-6dcb-47e8-8864-499456c6ff32}, !- Handle
  {1e8576e1-bfed-41ff-8bbc-3f09653d568e}, !- Source Object
  3,                                      !- Outlet Port
  {425dee95-3454-4567-97c5-1a2cb587ac28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5ce7c33-cce3-4075-88f3-34a8ea87e8a9}, !- Handle
  Zone SecondarySchool Office A end_a - Story Ground PTHP Outlet Air Node, !- Name
  {9189ef90-d200-4e7c-98a3-77c09ab86c6a}, !- Inlet Port
  {135bd3d0-5398-4f98-8dd5-d9cb09af7cfa}; !- Outlet Port

OS:Connection,
  {135bd3d0-5398-4f98-8dd5-d9cb09af7cfa}, !- Handle
  {f5ce7c33-cce3-4075-88f3-34a8ea87e8a9}, !- Source Object
  3,                                      !- Outlet Port
  {4bf14be4-4f50-40d4-9ce3-cf546f01ad07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9189ef90-d200-4e7c-98a3-77c09ab86c6a}, !- Handle
  {425dee95-3454-4567-97c5-1a2cb587ac28}, !- Source Object
  4,                                      !- Outlet Port
  {f5ce7c33-cce3-4075-88f3-34a8ea87e8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cbdc0e3c-31ba-45b4-b20f-7cffaec49170}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {250a1fe0-c11f-4389-9da4-43172e167531}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2843add-2d4c-4cd5-ae45-46824d97267b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {250a1fe0-c11f-4389-9da4-43172e167531}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2843add-2d4c-4cd5-ae45-46824d97267b}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {eaa38406-84f5-4e7c-a879-9f4beb867cab}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Htg Coil 265 Clg kBtu/hr 2.5COPH 294 Clg kBtu/hr 2.8COPH, !- Name
