  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.10632875053233,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {733608a7-eaf5-4bd4-9c28-c2e05d290a18}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {733608a7-eaf5-4bd4-9c28-c2e05d290a18}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {84fd07d4-6d58-4cbf-9172-1008d0721e2a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Clg Coil 265kBtu/hr 7.6EER 294kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e5eb7588-dc97-480a-b101-ff0f3c05a165}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7f7f736e-81b9-4b3c-9f8e-c9e2787b318d}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {6230eddb-bf76-484d-947a-43e973c53590}, !- Air Inlet Node Name
  {8a8e63f0-9df4-433c-8b76-1b0e13292315}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cbdc0e3c-31ba-45b4-b20f-7cffaec49170}, !- Supply Air Fan Name
  {eaa38406-84f5-4e7c-a879-9f4beb867cab}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {84fd07d4-6d58-4cbf-9172-1008d0721e2a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e5eb7588-dc97-480a-b101-ff0f3c05a165}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2776c9d5-c68a-46ce-9ef1-79d72d6c50ca}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Inlet Air Node, !- Name
  {0db048e2-61f7-47f1-80ba-bbc2574fc1d5}, !- Inlet Port
  {6230eddb-bf76-484d-947a-43e973c53590}; !- Outlet Port

OS:Connection,
  {0db048e2-61f7-47f1-80ba-bbc2574fc1d5}, !- Handle
  {057df4ad-06a9-4bc6-947f-1ca351274ede}, !- Source Object
  2,                                      !- Outlet Port
  {2776c9d5-c68a-46ce-9ef1-79d72d6c50ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6230eddb-bf76-484d-947a-43e973c53590}, !- Handle
  {2776c9d5-c68a-46ce-9ef1-79d72d6c50ca}, !- Source Object
  3,                                      !- Outlet Port
  {7f7f736e-81b9-4b3c-9f8e-c9e2787b318d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ace6766b-8f12-45c9-9ad2-81a7864ccc57}, !- Handle
  Zone SecondarySchool Office B  - Story Ground PTHP Outlet Air Node, !- Name
  {8a8e63f0-9df4-433c-8b76-1b0e13292315}, !- Inlet Port
  {2b166c41-02e9-4b68-aed7-0f14ca5623b3}; !- Outlet Port

OS:Connection,
  {2b166c41-02e9-4b68-aed7-0f14ca5623b3}, !- Handle
  {ace6766b-8f12-45c9-9ad2-81a7864ccc57}, !- Source Object
  3,                                      !- Outlet Port
  {9888c1c2-5dba-4b25-83ec-a4bb4f7f8ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a8e63f0-9df4-433c-8b76-1b0e13292315}, !- Handle
  {7f7f736e-81b9-4b3c-9f8e-c9e2787b318d}, !- Source Object
  4,                                      !- Outlet Port
  {ace6766b-8f12-45c9-9ad2-81a7864ccc57}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a534d0fa-46ae-4106-bfaf-6d41c3d2bb99}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d04dedb1-1b15-45a3-9313-c241f676b32f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd49ce8e-fe52-4f6e-a41d-34adee6e928d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d04dedb1-1b15-45a3-9313-c241f676b32f}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd49ce8e-fe52-4f6e-a41d-34adee6e928d}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {76bb2733-11e6-4a75-9754-486117478447}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Htg Coil 79 Clg kBtu/hr 2.5COPH 87 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.02019884962652,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {e50d7416-19b9-4e3a-9bc9-1599b6453d87}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e50d7416-19b9-4e3a-9bc9-1599b6453d87}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {b1c2a110-acb5-47db-8583-5e7fd814e01d}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Clg Coil 79kBtu/hr 7.6EER 87kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {57221083-b592-40ea-9da2-0898f281b9a1}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2acef24f-c797-41c5-808a-bd4e9c7edba7}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {f0607b46-f016-4d0b-841b-276bca124001}, !- Air Inlet Node Name
  {5de4630a-1139-4761-958a-fa43996a2fd7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a534d0fa-46ae-4106-bfaf-6d41c3d2bb99}, !- Supply Air Fan Name
  {76bb2733-11e6-4a75-9754-486117478447}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {b1c2a110-acb5-47db-8583-5e7fd814e01d}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {57221083-b592-40ea-9da2-0898f281b9a1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7654a73f-5223-4917-b304-ccde66d49f7a}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Inlet Air Node, !- Name
  {06c4c8ad-b4f3-4ee6-b7fa-edfed7079efc}, !- Inlet Port
  {f0607b46-f016-4d0b-841b-276bca124001}; !- Outlet Port

OS:Connection,
  {06c4c8ad-b4f3-4ee6-b7fa-edfed7079efc}, !- Handle
  {59696fe1-1d0b-415e-b637-42ea566b1a4f}, !- Source Object
  2,                                      !- Outlet Port
  {7654a73f-5223-4917-b304-ccde66d49f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0607b46-f016-4d0b-841b-276bca124001}, !- Handle
  {7654a73f-5223-4917-b304-ccde66d49f7a}, !- Source Object
  3,                                      !- Outlet Port
  {2acef24f-c797-41c5-808a-bd4e9c7edba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad42bd90-d758-49c0-b48e-22d2934db173}, !- Handle
  Zone SecondarySchool Office B end_a - Story Ground PTHP Outlet Air Node, !- Name
  {5de4630a-1139-4761-958a-fa43996a2fd7}, !- Inlet Port
  {fd006aac-1d49-45e5-90ee-5d7c2e958081}; !- Outlet Port

OS:Connection,
  {fd006aac-1d49-45e5-90ee-5d7c2e958081}, !- Handle
  {ad42bd90-d758-49c0-b48e-22d2934db173}, !- Source Object
  3,                                      !- Outlet Port
  {9fbb55f2-fac0-4d01-8e44-1288b3ad854c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de4630a-1139-4761-958a-fa43996a2fd7}, !- Handle
  {2acef24f-c797-41c5-808a-bd4e9c7edba7}, !- Source Object
  4,                                      !- Outlet Port
  {ad42bd90-d758-49c0-b48e-22d2934db173}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {18d848bb-aabe-4ec8-b343-d65285cf2843}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f21deed-4ba0-4a69-b11c-d01c06ac228f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0beef421-d48f-43d0-add0-7cfde6429a31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f21deed-4ba0-4a69-b11c-d01c06ac228f}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0beef421-d48f-43d0-add0-7cfde6429a31}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {09addebb-c880-477f-b6e2-d283198d4460}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Htg Coil 41 Clg kBtu/hr 2.5COPH 45 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.00287130069658,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {e7e07322-aa84-4a3f-b13c-a66b3724d326}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e7e07322-aa84-4a3f-b13c-a66b3724d326}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {cc9c1dbd-e303-4c3c-9a8d-4a101256b61e}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Clg Coil 41kBtu/hr 7.6EER 45kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {52ab2c0e-9b76-490a-8cb8-326785b63702}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {55c4eeaf-b306-44e7-93ac-ced24d2d18e0}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {13246121-36c7-4634-8fdd-f0cadf137e78}, !- Air Inlet Node Name
  {637169b0-bf02-429c-abf2-abecff0e8a04}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {18d848bb-aabe-4ec8-b343-d65285cf2843}, !- Supply Air Fan Name
  {09addebb-c880-477f-b6e2-d283198d4460}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {cc9c1dbd-e303-4c3c-9a8d-4a101256b61e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {52ab2c0e-9b76-490a-8cb8-326785b63702}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aaa19e19-a35f-4af5-8fda-00f5ea0a6e79}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Inlet Air Node, !- Name
  {408057f9-baff-4578-8824-8859d7589998}, !- Inlet Port
  {13246121-36c7-4634-8fdd-f0cadf137e78}; !- Outlet Port

OS:Connection,
  {408057f9-baff-4578-8824-8859d7589998}, !- Handle
  {004fee28-b8bb-4eb8-bfe8-d289c868838e}, !- Source Object
  2,                                      !- Outlet Port
  {aaa19e19-a35f-4af5-8fda-00f5ea0a6e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13246121-36c7-4634-8fdd-f0cadf137e78}, !- Handle
  {aaa19e19-a35f-4af5-8fda-00f5ea0a6e79}, !- Source Object
  3,                                      !- Outlet Port
  {55c4eeaf-b306-44e7-93ac-ced24d2d18e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8addc135-cc4d-4dd1-a762-d73cad750a3a}, !- Handle
  Zone SecondarySchool Office C  - Story Ground PTHP Outlet Air Node, !- Name
  {637169b0-bf02-429c-abf2-abecff0e8a04}, !- Inlet Port
  {5c6e00c6-d39f-4f5d-9dff-0b1bc2eafb06}; !- Outlet Port

OS:Connection,
  {5c6e00c6-d39f-4f5d-9dff-0b1bc2eafb06}, !- Handle
  {8addc135-cc4d-4dd1-a762-d73cad750a3a}, !- Source Object
  3,                                      !- Outlet Port
  {6d1d7c10-f189-4177-a1bb-cb214ee15352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {637169b0-bf02-429c-abf2-abecff0e8a04}, !- Handle
  {55c4eeaf-b306-44e7-93ac-ced24d2d18e0}, !- Source Object
  4,                                      !- Outlet Port
  {8addc135-cc4d-4dd1-a762-d73cad750a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {35f3ec5e-1042-4abf-9e7f-c6e6eeca1770}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {938d82b2-dc72-4c2c-8f1b-84631002f99d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce67e858-8be4-4859-86fd-a0c2792ecd3b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {938d82b2-dc72-4c2c-8f1b-84631002f99d}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce67e858-8be4-4859-86fd-a0c2792ecd3b}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f867dbb9-58d4-4fb1-8b5d-28d5b1467d20}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Htg Coil 10 Clg kBtu/hr 2.6COPH 11 Clg kBtu/hr 2.9COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.09309946814758,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {1b7a01d4-9832-4a6b-8aca-c70c261e6003}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {1b7a01d4-9832-4a6b-8aca-c70c261e6003}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {8d968e45-38db-4df3-a7cd-1b7bd92faba8}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Clg Coil 10kBtu/hr 8.4EER 11kBtu/hr 9.9EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43511801569392,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ab760d65-51a4-4142-8e99-2ad2cc77122b}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1f52f67f-c59b-4661-824e-b9eeec4c1323}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {f03295b3-7bfc-43cb-b6e3-4120b947ac67}, !- Air Inlet Node Name
  {b48eb097-67a5-4729-823a-77df55011d27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {35f3ec5e-1042-4abf-9e7f-c6e6eeca1770}, !- Supply Air Fan Name
  {f867dbb9-58d4-4fb1-8b5d-28d5b1467d20}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {8d968e45-38db-4df3-a7cd-1b7bd92faba8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ab760d65-51a4-4142-8e99-2ad2cc77122b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {097c3506-cda3-4e45-9203-0745e310d8a5}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Inlet Air Node, !- Name
  {54f5c839-0a68-4c7e-87cc-b62adc5e9dc8}, !- Inlet Port
  {f03295b3-7bfc-43cb-b6e3-4120b947ac67}; !- Outlet Port

OS:Connection,
  {54f5c839-0a68-4c7e-87cc-b62adc5e9dc8}, !- Handle
  {81127710-cff0-401d-8f17-dc44f28f6469}, !- Source Object
  2,                                      !- Outlet Port
  {097c3506-cda3-4e45-9203-0745e310d8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03295b3-7bfc-43cb-b6e3-4120b947ac67}, !- Handle
  {097c3506-cda3-4e45-9203-0745e310d8a5}, !- Source Object
  3,                                      !- Outlet Port
  {1f52f67f-c59b-4661-824e-b9eeec4c1323}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca6db2b7-15f9-4cd6-b192-9f56b2e8279f}, !- Handle
  Zone SecondarySchool Office C end_a - Story Ground PTHP Outlet Air Node, !- Name
  {b48eb097-67a5-4729-823a-77df55011d27}, !- Inlet Port
  {e6442609-fa24-43c5-a431-3ba51399ebe6}; !- Outlet Port

OS:Connection,
  {e6442609-fa24-43c5-a431-3ba51399ebe6}, !- Handle
  {ca6db2b7-15f9-4cd6-b192-9f56b2e8279f}, !- Source Object
  3,                                      !- Outlet Port
  {fda1c81f-8627-42e0-b6f6-bfd83dc6a6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48eb097-67a5-4729-823a-77df55011d27}, !- Handle
  {1f52f67f-c59b-4661-824e-b9eeec4c1323}, !- Source Object
  4,                                      !- Outlet Port
  {ca6db2b7-15f9-4cd6-b192-9f56b2e8279f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9e8730c5-0ee2-48b7-a974-17086c2f26b4}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec225515-985c-495e-a448-02c8f2fd779d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {298132bd-bbb8-4162-a36c-4337169958e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec225515-985c-495e-a448-02c8f2fd779d}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {298132bd-bbb8-4162-a36c-4337169958e6}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {b3e102b6-e9e0-4545-b7d2-c6f883db1b4a}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Htg Coil 25 Clg kBtu/hr 2.5COPH 30 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99684285635168,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {52cfdf28-7ad0-4e5d-a9b1-fc0ddd2b7265}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {52cfdf28-7ad0-4e5d-a9b1-fc0ddd2b7265}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {a62ef7a5-fda9-4397-b357-7d981c4db190}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Clg Coil 25kBtu/hr 7.6EER 30kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4f7966b7-6b1b-4936-9eba-bb3d2b639c4c}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e2ad3ce9-fc4d-4f77-8664-00cd11c871f6}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {bbfcdce4-8615-4ad1-89c9-48f530e9be78}, !- Air Inlet Node Name
  {fb543d20-2e67-4c77-9da0-acd452280f29}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9e8730c5-0ee2-48b7-a974-17086c2f26b4}, !- Supply Air Fan Name
  {b3e102b6-e9e0-4545-b7d2-c6f883db1b4a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {a62ef7a5-fda9-4397-b357-7d981c4db190}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4f7966b7-6b1b-4936-9eba-bb3d2b639c4c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a714eeec-940f-4d7c-83f3-0317376b47f1}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Inlet Air Node, !- Name
  {a1949469-2b29-4e13-ad27-a4b0e2c24307}, !- Inlet Port
  {bbfcdce4-8615-4ad1-89c9-48f530e9be78}; !- Outlet Port

OS:Connection,
  {a1949469-2b29-4e13-ad27-a4b0e2c24307}, !- Handle
  {75a62bbb-60c0-4fe7-8d1d-9efb927831b1}, !- Source Object
  3,                                      !- Outlet Port
  {a714eeec-940f-4d7c-83f3-0317376b47f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbfcdce4-8615-4ad1-89c9-48f530e9be78}, !- Handle
  {a714eeec-940f-4d7c-83f3-0317376b47f1}, !- Source Object
  3,                                      !- Outlet Port
  {e2ad3ce9-fc4d-4f77-8664-00cd11c871f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cc0b858-1f43-4cb2-a8f6-07b927103cbb}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground PTHP Outlet Air Node, !- Name
  {fb543d20-2e67-4c77-9da0-acd452280f29}, !- Inlet Port
  {4b944811-1158-45b8-adf3-c321aec5785d}; !- Outlet Port

OS:Connection,
  {4b944811-1158-45b8-adf3-c321aec5785d}, !- Handle
  {4cc0b858-1f43-4cb2-a8f6-07b927103cbb}, !- Source Object
  3,                                      !- Outlet Port
  {aa0ba0eb-4a6f-4458-a3a4-85d21e2ba812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb543d20-2e67-4c77-9da0-acd452280f29}, !- Handle
  {e2ad3ce9-fc4d-4f77-8664-00cd11c871f6}, !- Source Object
  4,                                      !- Outlet Port
  {4cc0b858-1f43-4cb2-a8f6-07b927103cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a638a8ee-1674-46a3-8a94-2ce67f306f5c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cf83205-1931-4579-9374-1c41a7525b02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c4a58712-0fad-46f4-a6f3-5f35a9871664}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0cf83205-1931-4579-9374-1c41a7525b02}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c4a58712-0fad-46f4-a6f3-5f35a9871664}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {f285e2be-c2e2-462b-9ff0-913075e3294c}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Htg Coil 246 Clg kBtu/hr 2.5COPH 246 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.08642819842754,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {53b00aed-764c-4521-b3d9-61c49773002f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {53b00aed-764c-4521-b3d9-61c49773002f}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {dfbf2d76-25a6-4802-b53d-d48d8a23b465}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Clg Coil 246kBtu/hr 7.6EER 246kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {40d552e0-1fb4-45de-9b37-8cc624ed5db7}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {18b1bca7-0e73-42db-8d0a-d149c6b2b601}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {ef4bdd08-9651-4a53-8ca5-7253b2fb9f8f}, !- Air Inlet Node Name
  {f0425661-be77-4218-bb67-029f2765773d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a638a8ee-1674-46a3-8a94-2ce67f306f5c}, !- Supply Air Fan Name
  {f285e2be-c2e2-462b-9ff0-913075e3294c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {dfbf2d76-25a6-4802-b53d-d48d8a23b465}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {40d552e0-1fb4-45de-9b37-8cc624ed5db7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a4b9fcc9-3d27-4a37-83ba-5a8e18a13eb8}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Inlet Air Node, !- Name
  {57ae555b-b32d-4607-a618-dba71ccedc0f}, !- Inlet Port
  {ef4bdd08-9651-4a53-8ca5-7253b2fb9f8f}; !- Outlet Port

OS:Connection,
  {57ae555b-b32d-4607-a618-dba71ccedc0f}, !- Handle
  {9396cf05-53e5-47bb-99f3-48e4a66f3fe7}, !- Source Object
  3,                                      !- Outlet Port
  {a4b9fcc9-3d27-4a37-83ba-5a8e18a13eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4bdd08-9651-4a53-8ca5-7253b2fb9f8f}, !- Handle
  {a4b9fcc9-3d27-4a37-83ba-5a8e18a13eb8}, !- Source Object
  3,                                      !- Outlet Port
  {18b1bca7-0e73-42db-8d0a-d149c6b2b601}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15781379-0cbe-4e3c-bae0-e5e145acd941}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground PTHP Outlet Air Node, !- Name
  {f0425661-be77-4218-bb67-029f2765773d}, !- Inlet Port
  {725f5a81-7f0a-4000-870a-1f78cb639f66}; !- Outlet Port

OS:Connection,
  {725f5a81-7f0a-4000-870a-1f78cb639f66}, !- Handle
  {15781379-0cbe-4e3c-bae0-e5e145acd941}, !- Source Object
  3,                                      !- Outlet Port
  {96d3722e-cd0b-477d-8044-fb4ad625577d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0425661-be77-4218-bb67-029f2765773d}, !- Handle
  {18b1bca7-0e73-42db-8d0a-d149c6b2b601}, !- Source Object
  4,                                      !- Outlet Port
  {15781379-0cbe-4e3c-bae0-e5e145acd941}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {49d2d8a8-624d-439f-87d0-c73e54809ff7}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Fan, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea384ad6-0fe2-409a-83a8-cd4224c1d1be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1301ca2c-17bc-4c2c-bca4-f7936304b9ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ea384ad6-0fe2-409a-83a8-cd4224c1d1be}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1301ca2c-17bc-4c2c-bca4-f7936304b9ef}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {e4a4702b-e66b-4ee9-9d8e-bc797ed325f6}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Htg Coil 23 Clg kBtu/hr 2.5COPH 28 Clg kBtu/hr 2.8COPH, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  2.99579946219296,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Total Heating Capacity Function of Temperature Curve Name
  {d294155a-d761-407b-b647-00709759bb7d}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Part Load Fraction Correlation Curve Name
  {7bf65555-e7bf-43ab-b1b7-3d7fe113ea16}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7bf65555-e7bf-43ab-b1b7-3d7fe113ea16}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Coil:Cooling:DX:SingleSpeed,
  {84607a80-2702-4f46-b606-ae29678119ca}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Clg Coil 23kBtu/hr 7.6EER 28kBtu/hr 9.1EER, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1678874890126,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5441912b-809a-4775-875b-08f8439687af}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Energy Input Ratio Function of Temperature Curve Name
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8492522d-4788-42ea-91d8-57f23d9b22f6}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Supplemental Htg Coil, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c2d27234-4808-48ef-9def-7a2af540256e}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP, !- Name
  {5050d2f0-4b95-4c7f-bf71-ded629703196}, !- Availability Schedule Name
  {468a9c28-105c-4258-b0f0-00e4ef989f02}, !- Air Inlet Node Name
  {9109a651-90b1-4716-972f-60e189a1c565}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {49d2d8a8-624d-439f-87d0-c73e54809ff7}, !- Supply Air Fan Name
  {e4a4702b-e66b-4ee9-9d8e-bc797ed325f6}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {84607a80-2702-4f46-b606-ae29678119ca}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8492522d-4788-42ea-91d8-57f23d9b22f6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                            !- Fan Placement
  {1b9ba057-bc09-488a-9bcf-8382de46d194}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {84270257-f555-4214-9307-142d3610829e}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Inlet Air Node, !- Name
  {f41e1ab3-1ea0-4603-b37d-6a0073825d5c}, !- Inlet Port
  {468a9c28-105c-4258-b0f0-00e4ef989f02}; !- Outlet Port

OS:Connection,
  {f41e1ab3-1ea0-4603-b37d-6a0073825d5c}, !- Handle
  {36fd304e-b311-4222-b048-bfcc46d98d2c}, !- Source Object
  3,                                      !- Outlet Port
  {84270257-f555-4214-9307-142d3610829e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468a9c28-105c-4258-b0f0-00e4ef989f02}, !- Handle
  {84270257-f555-4214-9307-142d3610829e}, !- Source Object
  3,                                      !- Outlet Port
  {c2d27234-4808-48ef-9def-7a2af540256e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8aa7f1f-d577-4b3f-9ad0-0167f5a29e7b}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground PTHP Outlet Air Node, !- Name
  {9109a651-90b1-4716-972f-60e189a1c565}, !- Inlet Port
  {8aa6c2fc-0412-46da-9463-862a95916c8a}; !- Outlet Port

OS:Connection,
  {8aa6c2fc-0412-46da-9463-862a95916c8a}, !- Handle
  {a8aa7f1f-d577-4b3f-9ad0-0167f5a29e7b}, !- Source Object
  3,                                      !- Outlet Port
  {47c6ddd9-e0b1-4f31-9a48-643ebc47ed19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9109a651-90b1-4716-972f-60e189a1c565}, !- Handle
  {c2d27234-4808-48ef-9def-7a2af540256e}, !- Source Object
  4,                                      !- Outlet Port
  {a8aa7f1f-d577-4b3f-9ad0-0167f5a29e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:YearDescription,
  {24ccb3bf-6299-407d-b691-560b603fa86d}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Schedule:Ruleset,
  {c8181c2e-8941-412e-88f6-1693caaf0bab}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  {c2832f70-65db-4f00-ab6c-35dfd24647c2}, !- Default Day Schedule Name
  {c9182b6e-ab55-4ec0-9411-57c387f935c1}, !- Summer Design Day Schedule Name
  {374cf558-bd73-431e-b6ce-7721a7d5535c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2832f70-65db-4f00-ab6c-35dfd24647c2}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ddf5e42c-5cdb-4d15-8738-bc08429d2916}, !- Handle
  {c8181c2e-8941-412e-88f6-1693caaf0bab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10405.098199999982,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-12-24 16:03:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-12-24 16:03:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {374cf558-bd73-431e-b6ce-7721a7d5535c}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9182b6e-ab55-4ec0-9411-57c387f935c1}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78042001-ae88-4fd2-95e3-af48ee2566f2}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {c8181c2e-8941-412e-88f6-1693caaf0bab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5090ab49-c4dc-4c75-b299-a11d8431a62e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5090ab49-c4dc-4c75-b299-a11d8431a62e}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {b5be4bac-1406-4fd2-bfcd-1e4dfc5a6c15}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {6d8d5952-97df-43d3-8b43-9cee02cd6a41}, !- Handle
  Building Default Schedule Set,          !- Name
  {c8181c2e-8941-412e-88f6-1693caaf0bab}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {27fc3292-3367-4976-94fa-ab74ca951338}, !- Handle
  {61f5e12b-94b5-40c5-957c-4fa5f048893c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {3da44735-fbd7-451b-8cdb-b766a0409531}, !- Handle
  {43e4eed1-4320-4d6d-99f7-09cebf12e52b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ae7e081b-754e-4155-abcf-1f6c37c726b0}, !- Handle
  {ba84cdd6-67df-4551-b7a8-24047bf47ace}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {233356e2-592c-4bf1-9db1-3e20cb3b2b1a}, !- Handle
  {e1750ca2-69e9-4129-bb1e-e1440f7809c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a17aa660-2325-4afe-b476-3f9146cd91e7}, !- Handle
  {b1ae7859-37b3-4169-82f6-057c197fc2dc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2d4e3c39-1351-41be-bbaa-691dcba52717}, !- Handle
  {9559ab26-773f-4ded-9e35-7790fccfd653}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {0094eb6e-61ee-4691-ae0c-93ee0cfc24a5}, !- Handle
  {1b066733-627d-4a30-a3d2-8b6e626ded4f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c3d23328-8607-4e19-a4d7-2f8d50f8d623}, !- Handle
  {6229a453-f33e-4c46-9c64-4d97707fe9e4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {a49a5092-b3bd-4d45-a6c1-7e9f99ac9dbd}, !- Handle
  {3646dfb0-f52b-4cf1-9ba3-30bbda2d4397}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {8e9be01f-3742-48be-a147-4bd9f2870922}, !- Handle
  {79fda3ef-0a7f-4db2-8249-f9ab596621af}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1ad9772f-7f1b-4a83-9bbc-487a41ef9329}, !- Handle
  {ae32ab88-76ea-4670-be38-8be91ac0f48b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {716c1ba1-e6a6-4303-bdc5-763dff624d89}, !- Handle
  {3fa55eef-544b-43ed-9701-53497c536869}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e14ebca6-6231-49cd-aba8-028ab3775720}, !- Handle
  {af3731fc-29f5-4ebd-a8f0-5f13d71c3a3e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a85a8d13-3729-4cc8-a468-502595eb9054}, !- Handle
  {bf4ccee9-3de3-4ef4-928e-ec8b37eee958}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {6d2763d9-a736-4514-8924-cb5e017978a3}, !- Handle
  {4049b745-e3f2-4f4f-bdd2-e03105d00252}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d931a0e7-2ca2-49bf-95be-5902cf09ff10}, !- Handle
  {59e0766d-cfbb-434e-8e2c-31c18cbcac99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {ef2bd43e-8c85-4b71-81fd-0d7265d86b25}, !- Handle
  {0e15e51b-9963-4f49-b06b-b42cc03407ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e236f39d-e57e-45bd-8d78-f1f6651f1d9a}, !- Handle
  {b5383506-e717-44f7-9eae-54ba6e767de7}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {5db4da67-caad-4e71-a1e6-941cf17210ab}, !- Handle
  {ed81418b-8782-46c4-a941-850e1a6ce278}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {02c01a12-962d-478e-bdb2-02fc07764467}, !- Handle
  {4745a4ae-b6b7-4bbe-b4fa-9d4f6f7384ed}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1f6d8b53-d936-4a0c-8dda-192751fbe9db}, !- Handle
  {cc79823c-245e-48c7-a030-f70d8b7f4206}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a2722e01-8837-4ae0-a6a2-5e80f290ec22}, !- Handle
  {acbbf9d7-b927-453a-904f-a0570bd97f8b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.15 | hoo_end ~ 0.15 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7a2354be-56ca-4464-83ba-97256bace4f5}, !- Handle
  {1b44e22e-1ce2-48d3-9de0-ef23b87c1b7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0919cfc6-d168-4e80-80e2-990843dd1eaf}, !- Handle
  {e44a08be-5c3b-4c50-b54a-ddbbb64d2d81}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.7 | mid - 0.5 ~ 0.7 | hoo_end - 3.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b41b24d0-362b-4cdd-a999-946b17acd1f9}, !- Handle
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {f0664860-eec4-4326-84ee-e1927c9e176b}, !- Handle
  {0f5350f0-4aa1-409f-a854-4eb95a0055c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2530c1df-7b0e-4d01-8156-217a4773dad7}, !- Handle
  {0335e5fc-3140-4bfd-b23e-b263fb98de4b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {7d853a4a-20f1-40ab-9c7c-00af2c9d5208}, !- Handle
  {a7e38bfc-748b-4690-bdfb-89cce87c5ed8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {28fd09d1-5464-44ec-90f6-9e346795f2bb}, !- Handle
  {41222741-bd23-4c56-b111-8910efa597cf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6a18067-3d03-4fb7-90e8-648734b05417}, !- Handle
  {cff5db2a-72c5-43df-80d3-bac1ba2bbeba}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9dd32a71-f157-4b7c-8444-6f2eb246d96e}, !- Handle
  {3cd1df0f-00cc-40af-927f-493424897d22}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.35 | hoo_end ~ 0.35 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9846ef0e-811e-4b63-9770-b1e1b50c47fe}, !- Handle
  {a575f88d-6257-4e79-a8ce-d77740329ce8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9bfa0461-8c16-4565-a842-bbf445ec67bb}, !- Handle
  {0688fc38-874c-4b85-a789-6499f1a2acff}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.35 | mid - 0.5 ~ 0.35 | hoo_end - 3.0 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a5b09fe3-c1fa-474f-8f10-50a32ab815ad}, !- Handle
  {6d212413-9fc6-43ab-af37-5c02a95fe55d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {0341d6e2-903f-40f4-800e-02f1dfaf51b2}, !- Handle
  {89eb0a60-ef2d-40e2-9a3c-1031abdfad55}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {4d9b549c-99a7-4877-b16f-3170133c37ad}, !- Handle
  {2ef0580e-e8e6-4f63-a00c-45321da82488}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f42297d-b9c7-4716-9388-01d351290542}, !- Handle
  {a63cbd49-834e-487b-b005-16bdbf84be0a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {11018b07-770f-4b1f-adc2-533f3bb6a1ad}, !- Handle
  {842a115e-2809-4354-8219-b922891ba832}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ 0.5 | mid + 2.5 ~ 0.5 ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2b2e781c-ba30-4eec-8a1f-acd79aac1013}, !- Handle
  {456e1f1c-b705-4f08-97ca-b009089fbbf4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5d651008-f82e-4372-aa86-6d1b329d0206}, !- Handle
  {28e641c6-1f9f-4f8f-95c6-507964a68974}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.95 | mid + 0.5 ~ 0.95 | hoo_end - 2.0 ~ 0.15 | hoo_end - 1.5 ~ 0.15 | hoo_end + 1.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {450d2583-e603-4a66-a72a-2b5c6edc9d08}, !- Handle
  {5d70e787-40ef-4985-bb4b-9a66065053ec}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {8e456dc8-3125-4020-adcb-f3d9259a96fe}, !- Handle
  {5d9e5224-fec3-4088-b2a4-25194ca3d807}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d9c1e69b-87f4-425b-8bcc-5ddaa2c13ac7}, !- Handle
  {287459a9-5d4c-4042-a0c3-8e51f1487e67}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5cd7f4fe-25a0-4ff6-9c6c-2da8cfbb875c}, !- Handle
  {26af7440-fb2c-4abd-b3ac-8e57f26e5fb0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f467125a-ced2-4242-aea8-f385688c0d40}, !- Handle
  {0be4da1e-56cf-42ef-b389-c50ba71daa90}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.15 | mid + 1.5 ~ 0.15 | hoo_end - 3.0 ~ 0.35 | hoo_end - 1.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {c4fce9b8-e1a6-4da6-a93f-0fdd76339662}, !- Handle
  {00c2a921-d0a3-44b1-bbb6-46fc5dc54be7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b34415a9-434c-4563-9122-d4430d3adc8f}, !- Handle
  {06718554-46eb-45bc-a7d1-2c5e927fb67a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.25 | mid - 0.5 ~ 0.25 | mid + 1.5 ~ 0.95 | hoo_end - 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.1 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9b8ff57c-3e24-4cb0-bfa2-961bf8dcac3c}, !- Handle
  {8d98f675-9b04-4d8a-83ea-2ac04807b271}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.02,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.20000000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {9c884809-b91c-42cf-a375-dee6caeb07fe}, !- Handle
  {1130a422-a888-4ab7-9473-802e76367300}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5c00e2fc-8a73-4b7b-ab18-d8bf5c9234f1}, !- Handle
  {5b799178-2de4-4b98-8a25-512c1c5f6f9b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6ada35fd-9d3e-4cbb-a437-3ee3c8f09a83}, !- Handle
  {0a5c9609-cf61-417e-bcea-ab1dcc6fd9a7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e126a56-181a-4810-bc6c-b1306f80306d}, !- Handle
  {e3270ec3-f037-4902-9de2-8b3c3b7a9c8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.1 | hoo_start + 3.0 ~ 0.15 | mid - 2.5 ~ 0.15 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {3f8e7da2-161e-4d90-9374-dfcaaf618f35}, !- Handle
  {2a942574-e5d2-4d38-ac9b-27852bbc9946}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d3aac1e7-4856-4acb-b844-825a271504bf}, !- Handle
  {7431f1ac-e221-478a-8f25-87fb58e455b1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.02 | hoo_start + 1.0 ~ 0.15 | hoo_start + 3.0 ~ 0.2 | mid - 2.5 ~ 0.2 | mid - 0.5 ~ 0.1 | mid + 1.5 ~ 0.02, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {aa12be8c-2ba2-493c-80f6-971936537fe4}, !- Handle
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  16,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a9f56d69-e874-4d7c-8848-1ba7419d98d2}, !- Handle
  {f14df960-ba70-48eb-98c1-b19ac954e560}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0fca5b16-87f7-42f8-ac93-b1262bff6638}, !- Handle
  {3d942c0f-5176-45d9-a6f0-bcf37537e38b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {20e94076-add3-43f8-a89d-844c7e258380}, !- Handle
  {827596b7-14d4-4c37-b30e-f7ea6f8ca58b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {31dda255-f45e-4569-98aa-b63928e8e85b}, !- Handle
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  27;                                     !- Feature Value 3

OS:AdditionalProperties,
  {20b15ec8-7679-4c25-8ba0-52d752ba6fa1}, !- Handle
  {01a81667-556b-4e1a-91e5-497bc6ff5818}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d8794f64-1f6c-4f0d-bbd6-6ea57ff64f92}, !- Handle
  {500c1a95-459a-4b53-aa4c-18754de6ce1e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7f73934c-422d-4733-b918-120ad60b692d}, !- Handle
  {d835be73-f355-472a-8d86-1d202a8f8f74}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {115dbc40-1f7a-436f-b3af-ee7f03c367f6}, !- Handle
  {dd218f9f-9ac5-4022-8cd5-c31e7cb47d84}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {962575bf-daf9-4b26-a350-1dd127c4dc77}, !- Handle
  {f44fb585-f560-4f2b-b474-82cb4b68b3d6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e81c074-2272-4205-8349-c1736b073d26}, !- Handle
  {01a8b039-346c-4b78-9df5-20438f8f3aac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b23af49b-599d-449d-b3e7-0685077fcb8d}, !- Handle
  {9f835a8b-0fe8-4993-ae12-19da1b4453a1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.82999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {08b0d239-f692-419f-a5f3-90ee0f0c8e5d}, !- Handle
  {18ffe0fa-aa5b-4727-b1d5-a5b089c506e7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3a5f1a5b-47c1-45aa-97fd-39229227b065}, !- Handle
  {3ac9afed-7a1d-445e-9118-1c8b7fe1e1d0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.0 | hoo_start + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {993db947-4aa4-4069-aaa2-4adaaff254a3}, !- Handle
  {30a62de8-9a3b-432e-ba55-2061107ebefe}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.0 | hoo_start + 0.5 ~ 0.34 | hoo_start + 1.5 ~ 0.6 | hoo_start + 2.5 ~ 0.63 | mid - 3.0 ~ 0.72 | mid - 2.0 ~ 0.79 | mid - 1.0 ~ 0.83 | mid ~ 0.61 | mid + 1.0 ~ 0.65 | mid + 2.0 ~ 0.1 | mid + 3.0 ~ 0.1 | hoo_end - 2.5 ~ 0.19 | hoo_end - 1.5 ~ 0.25 | hoo_end - 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe41bae5-bf65-45f0-8405-91f11ce6d5fd}, !- Handle
  {aa062252-603d-45ee-b4e2-72308f7597c7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {458f16ba-a61d-4599-a54d-17c73d62227c}, !- Handle
  {b9d1d0b7-c863-49b8-ac4c-757b24c7f3d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {fe34d887-c0c5-4b37-9789-6e59841eedfd}, !- Handle
  {d60815af-c596-402b-a2c8-ab0c279b3c21}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a9930568-fd3d-41b6-9c04-1538cb15c5f8}, !- Handle
  {dca524a2-ca67-40ce-84d7-b5d980ecfa16}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {a0ddb744-d72f-4716-a941-c16679f403dc}, !- Handle
  autogen SecondarySchool Activity 0,     !- Name
  {abe4bf21-072c-4777-b681-f020fbe803d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c14fbe28-21fc-4185-9453-bf6cd7fe4fde}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27,                                     !- Specific Day 52
  7,                                      !- Specific Month 53
  3,                                      !- Specific Day 53
  7,                                      !- Specific Month 54
  4,                                      !- Specific Day 54
  7,                                      !- Specific Month 55
  10,                                     !- Specific Day 55
  7,                                      !- Specific Month 56
  11,                                     !- Specific Day 56
  7,                                      !- Specific Month 57
  17,                                     !- Specific Day 57
  7,                                      !- Specific Month 58
  18,                                     !- Specific Day 58
  7,                                      !- Specific Month 59
  24,                                     !- Specific Day 59
  7,                                      !- Specific Month 60
  25,                                     !- Specific Day 60
  7,                                      !- Specific Month 61
  31,                                     !- Specific Day 61
  8,                                      !- Specific Month 62
  1,                                      !- Specific Day 62
  8,                                      !- Specific Month 63
  7,                                      !- Specific Day 63
  8,                                      !- Specific Month 64
  8,                                      !- Specific Day 64
  8,                                      !- Specific Month 65
  14,                                     !- Specific Day 65
  8,                                      !- Specific Month 66
  15,                                     !- Specific Day 66
  8,                                      !- Specific Month 67
  21,                                     !- Specific Day 67
  8,                                      !- Specific Month 68
  22,                                     !- Specific Day 68
  8,                                      !- Specific Month 69
  28,                                     !- Specific Day 69
  8,                                      !- Specific Month 70
  29,                                     !- Specific Day 70
  9,                                      !- Specific Month 71
  4,                                      !- Specific Day 71
  9,                                      !- Specific Month 72
  5,                                      !- Specific Day 72
  9,                                      !- Specific Month 73
  11,                                     !- Specific Day 73
  9,                                      !- Specific Month 74
  12,                                     !- Specific Day 74
  9,                                      !- Specific Month 75
  18,                                     !- Specific Day 75
  9,                                      !- Specific Month 76
  19,                                     !- Specific Day 76
  9,                                      !- Specific Month 77
  25,                                     !- Specific Day 77
  9,                                      !- Specific Month 78
  26,                                     !- Specific Day 78
  10,                                     !- Specific Month 79
  2,                                      !- Specific Day 79
  10,                                     !- Specific Month 80
  3,                                      !- Specific Day 80
  10,                                     !- Specific Month 81
  9,                                      !- Specific Day 81
  10,                                     !- Specific Month 82
  10,                                     !- Specific Day 82
  10,                                     !- Specific Month 83
  16,                                     !- Specific Day 83
  10,                                     !- Specific Month 84
  17,                                     !- Specific Day 84
  10,                                     !- Specific Month 85
  23,                                     !- Specific Day 85
  10,                                     !- Specific Month 86
  24,                                     !- Specific Day 86
  10,                                     !- Specific Month 87
  30,                                     !- Specific Day 87
  10,                                     !- Specific Month 88
  31,                                     !- Specific Day 88
  11,                                     !- Specific Month 89
  6,                                      !- Specific Day 89
  11,                                     !- Specific Month 90
  7,                                      !- Specific Day 90
  11,                                     !- Specific Month 91
  13,                                     !- Specific Day 91
  11,                                     !- Specific Month 92
  14,                                     !- Specific Day 92
  11,                                     !- Specific Month 93
  20,                                     !- Specific Day 93
  11,                                     !- Specific Month 94
  21,                                     !- Specific Day 94
  11,                                     !- Specific Month 95
  27,                                     !- Specific Day 95
  11,                                     !- Specific Month 96
  28,                                     !- Specific Day 96
  12,                                     !- Specific Month 97
  4,                                      !- Specific Day 97
  12,                                     !- Specific Month 98
  5,                                      !- Specific Day 98
  12,                                     !- Specific Month 99
  11,                                     !- Specific Day 99
  12,                                     !- Specific Month 100
  12,                                     !- Specific Day 100
  12,                                     !- Specific Month 101
  18,                                     !- Specific Day 101
  12,                                     !- Specific Month 102
  19,                                     !- Specific Day 102
  12,                                     !- Specific Month 103
  25,                                     !- Specific Day 103
  12,                                     !- Specific Month 104
  26;                                     !- Specific Day 104

OS:Schedule:Day,
  {c14fbe28-21fc-4185-9453-bf6cd7fe4fde}, !- Handle
  autogen SecondarySchool Activity 0_day_sch, !- Name
  {e437d677-fcda-41cf-8541-aae97689982f}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {9fc7525b-cd19-466b-bc6b-8494f790ca75}, !- Handle
  {c14fbe28-21fc-4185-9453-bf6cd7fe4fde}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1d19a792-9144-4ae1-bcbf-3f6fbbc0b5b5}, !- Handle
  autogen Schedule Rule 52 2,             !- Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c1bd979f-09ec-4804-b7e7-5e4821427d7a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  5,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  11,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  12,                                     !- Specific Day 4
  9,                                      !- Specific Month 5
  18,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  19,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  25,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  26,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  2,                                      !- Specific Day 9
  10,                                     !- Specific Month 10
  3,                                      !- Specific Day 10
  10,                                     !- Specific Month 11
  9,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  10,                                     !- Specific Day 12
  10,                                     !- Specific Month 13
  16,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  17,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  23,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  24,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  30,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  31,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  6,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  7,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  13,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  14,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  20,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  21,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  27,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  28,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  4,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  5,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  11,                                     !- Specific Day 29
  12,                                     !- Specific Month 30
  12,                                     !- Specific Day 30
  12,                                     !- Specific Month 31
  18,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  19,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  25,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  26;                                     !- Specific Day 34

OS:Schedule:Day,
  {c1bd979f-09ec-4804-b7e7-5e4821427d7a}, !- Handle
  autogen Schedule Rule 52 2_day_sch,     !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {76f1053f-f74a-43e3-a2e2-eb186dc12975}, !- Handle
  {c1bd979f-09ec-4804-b7e7-5e4821427d7a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a3892dc1-f863-430a-885c-ebbfab4480a5}, !- Handle
  autogen Schedule Rule 51 3,             !- Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dce1d503-cf0b-4e1c-bf1b-a74275e1db9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  4,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  10,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  11,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  17,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  18,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  24,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  31,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  1,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  7,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  8,                                      !- Specific Day 12
  8,                                      !- Specific Month 13
  14,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  15,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  21,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  8,                                      !- Specific Month 18
  29;                                     !- Specific Day 18

OS:Schedule:Day,
  {dce1d503-cf0b-4e1c-bf1b-a74275e1db9b}, !- Handle
  autogen Schedule Rule 51 3_day_sch,     !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {da2714b9-ad62-4e4b-a10d-cab9cd3e4cd9}, !- Handle
  {dce1d503-cf0b-4e1c-bf1b-a74275e1db9b}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {d0d92d36-5ead-44d7-a136-da4af4a00c4b}, !- Handle
  autogen SecondarySchool ClgSetp 4,      !- Name
  {3121d3ab-cd74-41a3-88ad-986784bb89e1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f1014f9c-8bc6-4d55-a0d9-31fe6579a52e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {f1014f9c-8bc6-4d55-a0d9-31fe6579a52e}, !- Handle
  autogen SecondarySchool ClgSetp 4_day_sch, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7777777777778,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  22.2222222222223,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7777777777778;                       !- Value Until Time 3

OS:AdditionalProperties,
  {84c765da-d259-4628-b6ac-2b55ed770e7e}, !- Handle
  {f1014f9c-8bc6-4d55-a0d9-31fe6579a52e}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 21.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {0bd322dc-9be8-4fcf-a6df-edb2a12d6d36}, !- Handle
  autogen Schedule Rule 50 2,             !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62f801e4-ca80-4662-b8f6-ae93d313a948}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  9,                                      !- Specific Month 1
  4,                                      !- Specific Day 1
  9,                                      !- Specific Month 2
  5,                                      !- Specific Day 2
  9,                                      !- Specific Month 3
  11,                                     !- Specific Day 3
  9,                                      !- Specific Month 4
  12,                                     !- Specific Day 4
  9,                                      !- Specific Month 5
  18,                                     !- Specific Day 5
  9,                                      !- Specific Month 6
  19,                                     !- Specific Day 6
  9,                                      !- Specific Month 7
  25,                                     !- Specific Day 7
  9,                                      !- Specific Month 8
  26,                                     !- Specific Day 8
  10,                                     !- Specific Month 9
  2,                                      !- Specific Day 9
  10,                                     !- Specific Month 10
  3,                                      !- Specific Day 10
  10,                                     !- Specific Month 11
  9,                                      !- Specific Day 11
  10,                                     !- Specific Month 12
  10,                                     !- Specific Day 12
  10,                                     !- Specific Month 13
  16,                                     !- Specific Day 13
  10,                                     !- Specific Month 14
  17,                                     !- Specific Day 14
  10,                                     !- Specific Month 15
  23,                                     !- Specific Day 15
  10,                                     !- Specific Month 16
  24,                                     !- Specific Day 16
  10,                                     !- Specific Month 17
  30,                                     !- Specific Day 17
  10,                                     !- Specific Month 18
  31,                                     !- Specific Day 18
  11,                                     !- Specific Month 19
  6,                                      !- Specific Day 19
  11,                                     !- Specific Month 20
  7,                                      !- Specific Day 20
  11,                                     !- Specific Month 21
  13,                                     !- Specific Day 21
  11,                                     !- Specific Month 22
  14,                                     !- Specific Day 22
  11,                                     !- Specific Month 23
  20,                                     !- Specific Day 23
  11,                                     !- Specific Month 24
  21,                                     !- Specific Day 24
  11,                                     !- Specific Month 25
  27,                                     !- Specific Day 25
  11,                                     !- Specific Month 26
  28,                                     !- Specific Day 26
  12,                                     !- Specific Month 27
  4,                                      !- Specific Day 27
  12,                                     !- Specific Month 28
  5,                                      !- Specific Day 28
  12,                                     !- Specific Month 29
  11,                                     !- Specific Day 29
  12,                                     !- Specific Month 30
  12,                                     !- Specific Day 30
  12,                                     !- Specific Month 31
  18,                                     !- Specific Day 31
  12,                                     !- Specific Month 32
  19,                                     !- Specific Day 32
  12,                                     !- Specific Month 33
  25,                                     !- Specific Day 33
  12,                                     !- Specific Month 34
  26;                                     !- Specific Day 34

OS:Schedule:Day,
  {62f801e4-ca80-4662-b8f6-ae93d313a948}, !- Handle
  autogen Schedule Rule 50 2_day_sch,     !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {87c27098-fc44-488e-8254-bbb51ec8218c}, !- Handle
  {62f801e4-ca80-4662-b8f6-ae93d313a948}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {7e9b6f28-a7f0-4578-a2dd-0c439c2db30f}, !- Handle
  autogen Schedule Rule 49 3,             !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1144565e-074c-4017-8486-e6bd2acb15cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  7,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  7,                                      !- Specific Month 2
  4,                                      !- Specific Day 2
  7,                                      !- Specific Month 3
  10,                                     !- Specific Day 3
  7,                                      !- Specific Month 4
  11,                                     !- Specific Day 4
  7,                                      !- Specific Month 5
  17,                                     !- Specific Day 5
  7,                                      !- Specific Month 6
  18,                                     !- Specific Day 6
  7,                                      !- Specific Month 7
  24,                                     !- Specific Day 7
  7,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  7,                                      !- Specific Month 9
  31,                                     !- Specific Day 9
  8,                                      !- Specific Month 10
  1,                                      !- Specific Day 10
  8,                                      !- Specific Month 11
  7,                                      !- Specific Day 11
  8,                                      !- Specific Month 12
  8,                                      !- Specific Day 12
  8,                                      !- Specific Month 13
  14,                                     !- Specific Day 13
  8,                                      !- Specific Month 14
  15,                                     !- Specific Day 14
  8,                                      !- Specific Month 15
  21,                                     !- Specific Day 15
  8,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  8,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  8,                                      !- Specific Month 18
  29;                                     !- Specific Day 18

OS:Schedule:Day,
  {1144565e-074c-4017-8486-e6bd2acb15cc}, !- Handle
  autogen Schedule Rule 49 3_day_sch,     !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {cbcf2b91-4831-44d4-9ee4-e8d483a9956d}, !- Handle
  {1144565e-074c-4017-8486-e6bd2acb15cc}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  7.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {11c1cf44-b74e-4702-8b05-03a1c56680cc}, !- Handle
  autogen SecondarySchool HtgSetp 4,      !- Name
  {bf99cba0-15ab-47ae-bda7-a370fce82b4c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9d35e1d-e288-413c-835a-c3f8afd9180a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  3,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  9,                                      !- Specific Day 3
  1,                                      !- Specific Month 4
  10,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  16,                                     !- Specific Day 5
  1,                                      !- Specific Month 6
  17,                                     !- Specific Day 6
  1,                                      !- Specific Month 7
  23,                                     !- Specific Day 7
  1,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  1,                                      !- Specific Month 9
  30,                                     !- Specific Day 9
  1,                                      !- Specific Month 10
  31,                                     !- Specific Day 10
  2,                                      !- Specific Month 11
  6,                                      !- Specific Day 11
  2,                                      !- Specific Month 12
  7,                                      !- Specific Day 12
  2,                                      !- Specific Month 13
  13,                                     !- Specific Day 13
  2,                                      !- Specific Month 14
  14,                                     !- Specific Day 14
  2,                                      !- Specific Month 15
  20,                                     !- Specific Day 15
  2,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  2,                                      !- Specific Month 17
  27,                                     !- Specific Day 17
  2,                                      !- Specific Month 18
  28,                                     !- Specific Day 18
  3,                                      !- Specific Month 19
  6,                                      !- Specific Day 19
  3,                                      !- Specific Month 20
  7,                                      !- Specific Day 20
  3,                                      !- Specific Month 21
  13,                                     !- Specific Day 21
  3,                                      !- Specific Month 22
  14,                                     !- Specific Day 22
  3,                                      !- Specific Month 23
  20,                                     !- Specific Day 23
  3,                                      !- Specific Month 24
  21,                                     !- Specific Day 24
  3,                                      !- Specific Month 25
  27,                                     !- Specific Day 25
  3,                                      !- Specific Month 26
  28,                                     !- Specific Day 26
  4,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  4,                                      !- Specific Month 28
  4,                                      !- Specific Day 28
  4,                                      !- Specific Month 29
  10,                                     !- Specific Day 29
  4,                                      !- Specific Month 30
  11,                                     !- Specific Day 30
  4,                                      !- Specific Month 31
  17,                                     !- Specific Day 31
  4,                                      !- Specific Month 32
  18,                                     !- Specific Day 32
  4,                                      !- Specific Month 33
  24,                                     !- Specific Day 33
  4,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  5,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  5,                                      !- Specific Month 36
  2,                                      !- Specific Day 36
  5,                                      !- Specific Month 37
  8,                                      !- Specific Day 37
  5,                                      !- Specific Month 38
  9,                                      !- Specific Day 38
  5,                                      !- Specific Month 39
  15,                                     !- Specific Day 39
  5,                                      !- Specific Month 40
  16,                                     !- Specific Day 40
  5,                                      !- Specific Month 41
  22,                                     !- Specific Day 41
  5,                                      !- Specific Month 42
  23,                                     !- Specific Day 42
  5,                                      !- Specific Month 43
  29,                                     !- Specific Day 43
  5,                                      !- Specific Month 44
  30,                                     !- Specific Day 44
  6,                                      !- Specific Month 45
  5,                                      !- Specific Day 45
  6,                                      !- Specific Month 46
  6,                                      !- Specific Day 46
  6,                                      !- Specific Month 47
  12,                                     !- Specific Day 47
  6,                                      !- Specific Month 48
  13,                                     !- Specific Day 48
  6,                                      !- Specific Month 49
  19,                                     !- Specific Day 49
  6,                                      !- Specific Month 50
  20,                                     !- Specific Day 50
  6,                                      !- Specific Month 51
  26,                                     !- Specific Day 51
  6,                                      !- Specific Month 52
  27;                                     !- Specific Day 52

OS:Schedule:Day,
  {e9d35e1d-e288-413c-835a-c3f8afd9180a}, !- Handle
  autogen SecondarySchool HtgSetp 4_day_sch, !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  20.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111;                       !- Value Until Time 3

OS:AdditionalProperties,
  {124a42e0-ba9b-46e1-9611-2866cca27d83}, !- Handle
  {e9d35e1d-e288-413c-835a-c3f8afd9180a}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 21.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Curve:Cubic,
  {5573a35b-6c2e-4adc-82fe-444bdbb06a66}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d294155a-d761-407b-b647-00709759bb7d}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {92f951b0-e8e3-4944-9ced-09369f5c61c4}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b4e64048-bffb-4ff3-a5d6-a7bb710d6f81}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68de1fc9-0ec5-43dc-b271-702e73ab35db}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5441912b-809a-4775-875b-08f8439687af}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9f3767f9-8cef-49f1-850e-bf231a25e2f5}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ebe379af-5f52-42ea-97af-9e09c2d28804}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bf94c5e7-ab50-41bd-8d1d-197892b4ba4e}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {099677c6-a8eb-426e-a0c4-da4f2d6212fa}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {0f0831c9-9815-4634-bd7c-43e074016869}, !- Handle
  {e3df6b98-a163-4f25-9653-9ef278140658}; !- Object Name

OS:Material,
  {ce6582b6-924a-432a-93f5-88e86e2122bc}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cc240294-0be4-4736-af3a-76cb4aee8034}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {ce6582b6-924a-432a-93f5-88e86e2122bc}; !- Layer 1

OS:InternalMass:Definition,
  {06232349-542f-40f7-bb35-9f689e649392}, !- Handle
  Internal Mass Definition 2,             !- Name
  {cc240294-0be4-4736-af3a-76cb4aee8034}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {aa79af34-4eb9-40b2-96fb-5783ad47a5ae}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {7888253d-edff-4411-b3b9-20d334776a42}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {016a7f0e-88b1-4671-b658-3dc2a246b490}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {2ae5e701-138e-458c-913d-5808d0c1a380}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1932b54-a0db-4950-ab78-6c83abce8a92}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {304fa735-844f-45a0-8e30-5d2e933e6b7e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5cf15219-8046-44b6-b45c-9d34edd8c97a}, !- Handle
  SecondarySchool Auditorium C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {57b24522-835c-4dce-9265-b06dcf201e1c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ac73e677-1d2b-4ae3-ac1d-ee11debffe26}, !- Handle
  SecondarySchool Auditorium B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {2d47bd2a-ac76-478f-b352-bbd32a6b4e99}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {97a5e456-42a2-49e6-9bb2-62c1e1436a54}, !- Handle
  SecondarySchool Gym A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {79e01d0a-382b-4be3-a14c-cc71fd4bb425}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {46139bd4-eb46-4a71-a084-c220b9ccc73b}, !- Handle
  SecondarySchool Gym C end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {8110ffdd-72f7-4edc-b332-1b34111170b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8a3de195-6de6-4a13-b7cb-5df572093620}, !- Handle
  SecondarySchool Gym B end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {8a787672-bde0-4815-b40e-48a26b062148}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {655956e6-6436-4b24-8980-3b5a3f96bf14}, !- Handle
  SecondarySchool Library C end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {c64f4572-3902-48bb-92c0-dcebb7c2e010}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e67ea077-3d4d-4192-974a-5d9577e88313}, !- Handle
  SecondarySchool Library B end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {0638a41e-758a-472a-96c0-ff73aa888ada}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {96e3afc5-6bf2-4abf-a928-64351704e4ff}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {e77c1bd4-b414-47f2-863a-3d276aec66e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9c3e170-c7ad-452f-8054-38cc0ebe7c8d}, !- Handle
  SecondarySchool Library B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {5d71ecef-4703-4794-b5e5-70f66510ec53}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7fa6fa63-c14a-4edb-9170-ca6f4b1c26fd}, !- Handle
  SecondarySchool Library A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {830c7fbd-711f-42a9-9a23-59bd272a5380}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94974647-e65a-4474-8524-951e6475a53c}, !- Handle
  SecondarySchool Mechanical B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {f287262d-9940-4f4d-829c-e8efcab27c34}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {66ad481e-ce11-4851-b4c5-eabae9525472}, !- Handle
  SecondarySchool Library C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {6fb98b93-9a42-485f-941a-882590eec09c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b82a519-fcfb-4a19-ae00-87a1b3e02a19}, !- Handle
  SecondarySchool Mechanical A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {eadcc8cb-ee04-404d-ad7b-385c42ba390c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d67d4744-574e-4425-9386-509382858480}, !- Handle
  SecondarySchool Mechanical C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {e3b2bf7c-a461-4b42-8db8-25f28f485676}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34d40968-27c6-4043-b8e9-2ba1a8453867}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {f90c0fed-f748-4ad4-97b9-91f8b785b86c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5a052c42-7d51-498c-80a5-34e9d317fda7}, !- Handle
  SecondarySchool Office C end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {5ca61f1e-bc3e-4e5e-8832-765676290f64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f787474-ec03-4cc1-9864-d278b40a804e}, !- Handle
  SecondarySchool Office B end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {2c190389-93f7-4666-9aa4-391e4a2c0d29}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fdb56a06-1704-4217-8506-a6f841f04f77}, !- Handle
  SecondarySchool Lobby A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {096b2622-7c3a-40f9-839b-e5a1d605df91}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56fd6b28-69ef-464c-ba9d-b2931a06225c}, !- Handle
  SecondarySchool Auditorium A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {e38b28d8-8a0f-4739-893b-818adfe9a4c1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0bd93d51-f695-4269-9cae-c174faf7584c}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {e0e3c7d3-2d76-4700-8622-6bcc1dfdecff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ce3cec6-750b-4a92-ae6e-678e27ea5f3c}, !- Handle
  SecondarySchool Classroom C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {cbed3aba-7501-46fb-87dd-4e6bf65a99f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7a920f72-776d-486b-a09f-c0d31d8f5979}, !- Handle
  SecondarySchool Restroom C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {40e809cc-8baa-4c49-8595-045ed8222275}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce77cabd-f3fc-4e29-8ba2-f05018693de7}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {6b140d61-3a5f-49d8-a55e-8164f063e63c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {373e9e53-d705-420f-bd75-06df4f7b145d}, !- Handle
  SecondarySchool Corridor B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {8b93c9cf-4f5c-4112-95eb-3b0051e1130f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3d59fb89-a601-451c-b77d-d26b71f0a6b7}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {1bd444e0-eab7-4a0a-be68-025e544973c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd070e19-042e-4a3f-a3ed-8cb43ddf4caf}, !- Handle
  SecondarySchool Classroom A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {f6070dfc-e0cc-4dc3-b4ac-6185fa508e82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {838981f7-15c7-4637-a93e-ebffd4f0e870}, !- Handle
  SecondarySchool Office A end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {e43e2827-c039-462b-b89b-4c11aca5445b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c1b0229f-e378-472d-8455-8fd1aa2b417a}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {c412ee76-b2f6-4ad3-9a7d-81ca10893349}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {469b13b3-7378-4ccb-bd89-2813b8d4de15}, !- Handle
  SecondarySchool Office B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {80da19b7-7d36-4e0f-8e54-752da75eddfe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64386505-653f-4c3d-804a-f720eb3b82ca}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {85b89049-9dcf-4667-b19a-f6f8b9955220}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b9e807ce-4798-4aef-9d4e-51d3a48fcd16}, !- Handle
  SecondarySchool Gym A end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {aa13f8a1-c101-4f94-b4fb-b3190d209600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61bbf18c-542b-4a06-8ffc-e968d914a6e0}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {f74f6f9e-2a30-4d1d-8fcd-34605f85e959}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a95fc2e5-6016-476a-a73e-a770dc09649d}, !- Handle
  SecondarySchool Library A end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {731de023-610f-45a6-9f0f-6bcd21346881}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce187d05-7bb6-45f6-919d-c9daa654ab46}, !- Handle
  SecondarySchool Lobby B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {5b1b2f09-ac57-41ac-814a-10e47e0cdb18}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e54d173-0a40-40c7-91ea-b6950d6fbb1f}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {00bee20c-8efb-4516-a708-b3068aeb400e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8d150378-5852-4584-9cf6-e234c1cbc0d5}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {246bd549-c33d-41e9-9389-b997b0ba5ab6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9486606-5ce6-4525-8e0e-7b7d98af521d}, !- Handle
  SecondarySchool Office C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {723a6b7a-0972-40ea-89eb-c3907994601b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d61c6b5a-9d5b-4ede-a476-005e3084162e}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {473e87a3-b00e-400b-9573-5d80df8ca181}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3bceaa2a-d534-4262-b859-9ec397fe1685}, !- Handle
  SecondarySchool Restroom B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {c23c1078-4cce-400e-bdf5-219fc877555e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b563f276-82fe-493b-9f63-04bb9a3e01f3}, !- Handle
  SecondarySchool Gym C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {08da3c11-e390-40f8-8e8d-0fb4aaab7e73}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e27e20af-d070-4a1b-9115-abd4de390ca0}, !- Handle
  SecondarySchool Office A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {abb9a652-2d75-4f8e-a9cf-29d1118427ae}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39a82acb-3c08-49cd-90e3-0b4534aa2e89}, !- Handle
  SecondarySchool Lobby C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {a1ba6742-c11f-45cb-98c7-7a5f789fdd92}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61c0b2c9-3202-47f2-972d-008b1f4291fc}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1 Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {d7e7e0cf-33c9-41ef-991c-5e7411367cbd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43c1c8a6-f89b-4795-9544-9c88d7188cad}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {5b55f53b-4401-4c40-8f8b-17218292edd6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9aa78b17-951c-419e-b281-91259a853eea}, !- Handle
  SecondarySchool Kitchen B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {ad1cff6b-1f66-4e06-a211-8e93f3d821eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0ca69b9-0ba6-4652-88d2-398f6bd635dd}, !- Handle
  SecondarySchool Kitchen A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {7bad154d-1d0e-4aab-ba0b-26162d331da2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b87648e2-af55-4c75-ac40-90ffbc0f4497}, !- Handle
  SecondarySchool Kitchen C  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {b599ce79-8baf-4a42-a68e-16e8cd722aba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {95008be2-df7f-4867-bb1a-cd2d71c83bd9}, !- Handle
  SecondarySchool Restroom A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {90ccca1f-88b6-4f3c-949f-e661d21c53c0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99b96f85-f196-4652-84c4-1ccc962f6ab2}, !- Handle
  SecondarySchool Gym B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {7d4aed69-7da6-4f52-b767-d26f349c276e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {710b1d86-ed5c-4a29-b3b4-17f25a6dff3d}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {016e3fc7-cf7a-4fef-957a-ef838e4009f0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {78929f91-2e63-4271-8adb-5f80011036f7}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground Mass, !- Name
  {06232349-542f-40f7-bb35-9f689e649392}, !- Internal Mass Definition Name
  {bdf5f719-465c-4fbe-b8e1-aec7f9561916}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {a4eb3c33-efff-46c7-bd3d-17c455fdec1a}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {a1008815-465a-4999-ad0b-1540c7d614a8}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AdditionalProperties,
  {ce8f60c0-9a69-42c8-a568-64159c813861}, !- Handle
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  classroom,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  classroom;                              !- Feature Value 2

OS:AdditionalProperties,
  {14cef5fa-8dda-4a47-9b1d-023f7bb68d4f}, !- Handle
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {7a8ca108-10a0-4bb9-8ae4-036322103b3e}, !- Handle
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {82569272-eb20-4fe0-8618-f79be9e0b61c}, !- Handle
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  gymnasium,                              !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  fitness_center_playing_area;            !- Feature Value 2

OS:AdditionalProperties,
  {e80f1aad-9451-4a6d-9fe1-7d5b615061e0}, !- Handle
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_enclosed_less_than_250ft2,       !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_enclosed_less_than_250ft2;       !- Feature Value 2

OS:AdditionalProperties,
  {90cbf59f-2d3f-4647-9731-a851ec1c9d50}, !- Handle
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_library,                 !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  library_reading_area;                   !- Feature Value 2

OS:AdditionalProperties,
  {56c63722-9821-4a69-a13f-e0bd0fb92f27}, !- Handle
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  electrical_mechanical,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  electrical_mechanical;                  !- Feature Value 2

OS:AdditionalProperties,
  {648c163c-c5d8-429d-b034-b89275e7f31f}, !- Handle
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  dining_area_cafeteria,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  dining_areas_cafeteria_or_fast_food;    !- Feature Value 2

OS:AdditionalProperties,
  {88365d73-5541-4c66-b3ef-fe4b384ee788}, !- Handle
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  restroom,                               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  restroom;                               !- Feature Value 2

OS:AdditionalProperties,
  {6759037a-612f-4a63-8a57-94b906275851}, !- Handle
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  lobby_all_other,                        !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  lobby_all_other;                        !- Feature Value 2

OS:AdditionalProperties,
  {282dfe78-f930-40c9-b45f-33792d9ea4ce}, !- Handle
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  audience_seating_auditorium,            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  audience_seating_area_education_auditorium; !- Feature Value 2

OS:AdditionalProperties,
  {aa16f2cc-a169-4568-827f-c89b9bb57794}, !- Handle
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  kitchen_with_dishwashing,               !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  food_preparation;                       !- Feature Value 2

OS:Lights:Definition,
  {5576db45-255a-4600-ae88-3dc6c6ca18f4}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.25559352724562,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f91a4695-c738-492b-89e8-d1d235f6bcf5}, !- Handle
  {5576db45-255a-4600-ae88-3dc6c6ca18f4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e2f3607b-8e95-4e33-905f-d2f49b0cc9e2}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {5576db45-255a-4600-ae88-3dc6c6ca18f4}, !- Lights Definition Name
  {90e8f685-9f98-44ec-a8ce-0d40ffaa9f8d}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6514884f-fba9-4e3b-b8b1-a239941d261d}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {68b9da64-600e-45e9-8eee-5006f2247549}, !- Handle
  {6514884f-fba9-4e3b-b8b1-a239941d261d}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {0e68e436-41d1-4184-87dd-ac0d13eb0de3}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {6514884f-fba9-4e3b-b8b1-a239941d261d}, !- Lights Definition Name
  {db34ae58-1f77-44e2-9586-df8818c95a9f}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {372f6211-5ff3-428a-9adb-f30647a33921}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.20420001273607,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9c0a436d-3c78-46ec-94ca-eef2eed9c0d6}, !- Handle
  {372f6211-5ff3-428a-9adb-f30647a33921}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {97c4b94c-60d6-48ec-934f-866a8bb80dcc}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {372f6211-5ff3-428a-9adb-f30647a33921}, !- Lights Definition Name
  {d30b04b9-5562-4bbb-85e1-19808e1d748b}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b78e5cf0-3c22-4bc9-9ebd-1685bf86c9f5}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.20420001273607,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c81df04d-d538-4492-8adc-f90849903508}, !- Handle
  {b78e5cf0-3c22-4bc9-9ebd-1685bf86c9f5}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e16c5652-9eff-4434-9077-d8dfb1b8ec9c}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {b78e5cf0-3c22-4bc9-9ebd-1685bf86c9f5}, !- Lights Definition Name
  {b30d30ca-a3ec-4952-a6bd-5573905e1340}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {77285515-be33-45ca-b491-06f012572a6b}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.74433422473404,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e9dafe44-75a7-4828-8200-bc60172d0ef4}, !- Handle
  {77285515-be33-45ca-b491-06f012572a6b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {84a8d8e4-5ec5-4d5f-adf2-5083f45882ed}, !- Handle
  SecondarySchool Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {77285515-be33-45ca-b491-06f012572a6b}, !- Lights Definition Name
  {916169ae-50f8-41d0-99cb-d33cfbbec9e3}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {62361cf5-83a7-4b52-a8b5-ccae5658f01c}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.64414453736582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {190898b7-7531-45a0-a374-47b3f3e20133}, !- Handle
  {62361cf5-83a7-4b52-a8b5-ccae5658f01c}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {d1fce68f-6a2d-4b31-858a-17ec821f86d6}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {62361cf5-83a7-4b52-a8b5-ccae5658f01c}, !- Lights Definition Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {71efe310-5632-43c2-afdb-3f69c4e1f03e}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.0968148562463,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {16bf8061-1334-4941-8178-a71b4de1316d}, !- Handle
  {71efe310-5632-43c2-afdb-3f69c4e1f03e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {a2c19655-7e68-4cda-8c93-80cf68017e69}, !- Handle
  SecondarySchool Library - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {71efe310-5632-43c2-afdb-3f69c4e1f03e}, !- Lights Definition Name
  {30e4b4ae-0e22-4735-9e62-be08d9d602c3}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {cd727f20-660e-40f6-8ee0-668bf4f5891a}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.92887749275032,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {914105b3-beb3-44d8-b1a3-969d751c67fa}, !- Handle
  {cd727f20-660e-40f6-8ee0-668bf4f5891a}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {618f3548-de96-46a1-8817-975c0d127476}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {cd727f20-660e-40f6-8ee0-668bf4f5891a}, !- Lights Definition Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {09c3c2db-fc22-42d2-8b86-fa2c8f161647}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.02684398184168,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {fa86d2b2-fa6e-49f3-a6ea-3c44ff50ca90}, !- Handle
  {09c3c2db-fc22-42d2-8b86-fa2c8f161647}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fe563048-24ae-44e3-8a59-85997e2185e2}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {09c3c2db-fc22-42d2-8b86-fa2c8f161647}, !- Lights Definition Name
  {09c9fe77-cd5f-442c-b6e2-ef6e0b879bb9}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6f3f4e9e-20a4-47d3-898a-1c66ae1c9ce2}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.7076652200389,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4012a77b-60e8-426a-bcda-34bf0b518e24}, !- Handle
  {6f3f4e9e-20a4-47d3-898a-1c66ae1c9ce2}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {99ea0fd1-8360-43fa-8883-070f52757ee3}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {6f3f4e9e-20a4-47d3-898a-1c66ae1c9ce2}, !- Lights Definition Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1db5213e-1dbd-4604-aebf-4075d4345d60}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.735422450831099,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {6bafaccc-fd5d-4bd9-90f4-7ddfb3ee0c12}, !- Handle
  {1db5213e-1dbd-4604-aebf-4075d4345d60}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {f5d3cf21-7016-441e-80d4-97dfb8fd20a1}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {1db5213e-1dbd-4604-aebf-4075d4345d60}, !- Lights Definition Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {78aedd04-9e68-42e7-b783-8658ec8c1776}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.90205645917762,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4b1b1e39-4404-4f00-96b0-bc67e018458d}, !- Handle
  {78aedd04-9e68-42e7-b783-8658ec8c1776}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {732afa9d-e71c-4fd8-8c65-681be0517852}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {78aedd04-9e68-42e7-b783-8658ec8c1776}, !- Lights Definition Name
  {d746cdd1-3eb3-4e12-a214-63b66b9b9407}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c6caa42e-a136-4995-81b0-f039b7b046fd}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.33070929316204,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9782f854-706b-4872-af60-8e233e3d43d4}, !- Handle
  {c6caa42e-a136-4995-81b0-f039b7b046fd}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {8262d362-3a47-4520-8e89-82b686d4b533}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {c6caa42e-a136-4995-81b0-f039b7b046fd}, !- Lights Definition Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e2938e3f-fc1c-471a-a454-653906e966e7}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.07724586989135,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d4a11622-d7e9-429c-bba7-f762400f67ac}, !- Handle
  {e2938e3f-fc1c-471a-a454-653906e966e7}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {b4b6a520-b8e2-4723-afb1-831e311ceed5}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {e2938e3f-fc1c-471a-a454-653906e966e7}, !- Lights Definition Name
  {2884619a-1b06-4c79-87ef-8c56cf2f93e4}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d1e95406-5ca5-4d6e-ad5f-cce9c5a2f876}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.92838000680396,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {7b0be30b-0be2-497a-b323-0ab98ce176f6}, !- Handle
  {d1e95406-5ca5-4d6e-ad5f-cce9c5a2f876}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {3ff08ce0-874b-4dbf-afb3-bf682e2ca6fc}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {d1e95406-5ca5-4d6e-ad5f-cce9c5a2f876}, !- Lights Definition Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a57b9275-dfc9-4df0-bab5-ec87978f6542}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.01437579069948,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {deb9170d-94ab-48c9-9862-45673acbb74e}, !- Handle
  {a57b9275-dfc9-4df0-bab5-ec87978f6542}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {8cc048a8-0ef7-4d9b-87c8-3c91677dde3a}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {a57b9275-dfc9-4df0-bab5-ec87978f6542}, !- Lights Definition Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {68173325-61b5-49ac-8a4e-7c568efae337}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.81460558640253,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a947e16b-22c2-483a-a7b8-3a4813022567}, !- Handle
  {68173325-61b5-49ac-8a4e-7c568efae337}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {3b80ebf1-a87c-480a-a4a7-4c94287850de}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {68173325-61b5-49ac-8a4e-7c568efae337}, !- Lights Definition Name
  {5595e612-4068-4b19-92b6-b8d895df46ad}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {b3c4e939-1879-4b32-9dc5-42a8f5ac6381}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.29824703498241,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.465,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ea84f706-cb2e-4c2f-b4e7-6f2d0083f729}, !- Handle
  {b3c4e939-1879-4b32-9dc5-42a8f5ac6381}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  HID High Bay Metal Halide,              !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a425fe45-7da6-4de1-9a16-3fe3dc2864b1}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {b3c4e939-1879-4b32-9dc5-42a8f5ac6381}, !- Lights Definition Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f705d4a5-d366-4907-abd2-5870cafee01b}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.08130606925851,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {bc90cc3d-d98d-4937-a4f4-6a140c4f7365}, !- Handle
  {f705d4a5-d366-4907-abd2-5870cafee01b}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {f1da076d-ecb5-4c95-a5db-87a2316e9582}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  {f705d4a5-d366-4907-abd2-5870cafee01b}, !- Lights Definition Name
  {2335dd2d-4580-45e4-b83c-38b3a412d592}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3cd90bee-aa32-4306-b933-56b599615f57}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18291968484216,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c7905fb2-51d5-45e6-87fb-a8395e0d27fd}, !- Handle
  {3cd90bee-aa32-4306-b933-56b599615f57}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {7a20b977-ee34-4c83-b397-af0f789cbefe}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  {3cd90bee-aa32-4306-b933-56b599615f57}, !- Lights Definition Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c94993f9-49ab-4b48-b4a6-a82451a9b8bb}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.69030666480136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {042f4996-f0de-4ba5-82f3-53d19fa5deaf}, !- Handle
  {c94993f9-49ab-4b48-b4a6-a82451a9b8bb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {1ad88aaf-41d3-4842-bebf-2e77eac38cbc}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref 1980-2004 Task Lighting, !- Name
  {c94993f9-49ab-4b48-b4a6-a82451a9b8bb}, !- Lights Definition Name
  {a37f9596-9c3d-48ed-b263-264bc1e235dc}, !- Space or SpaceType Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Handle
  Education_School BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {f2368f2e-32c2-49ae-a2fa-a8137a204578}, !- Default Day Schedule Name
  {eebe0768-6ab2-4084-b7ba-b7baa80bd547}, !- Summer Design Day Schedule Name
  {05f8878f-833b-4143-8f2a-eaaa23f43a2d}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {a640277f-2bca-4eaa-849b-30b7fde90b16}, !- Handle
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.100182223,                            !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.65674000099999996;                    !- Feature Value 3

OS:Schedule:Day,
  {f2368f2e-32c2-49ae-a2fa-a8137a204578}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.0279968312847697,                     !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.0152460941136423,                     !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.000122251591013034,                   !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00249535694251485,                    !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.000244503182027317,                   !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.0022682461384487,                     !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.000366754773040351,                   !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.00204113533438378,                    !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.000489006364053413,                   !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00181402453031763,                    !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.000611257955067682,                   !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.00158691372625148,                    !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.000733509546080716,                   !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.00135980292218657,                    !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.00078037657059056,                    !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.00113269211812042,                    !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.000827243595101598,                   !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.00110088772604296,                    !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.000874110619611415,                   !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.0010690833339667,                     !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.000920977644121232,                   !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.00103727894188924,                    !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.000967844668632312,                   !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.00100547454981179,                    !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.00101471169314213,                    !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.000973670157735543,                   !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.00457221265469594,                    !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.000941865765658079,                   !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.00812971361625101,                    !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.000858436651475933,                   !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.0116872145778048,                     !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.000775007537294994,                   !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.0152447155393586,                     !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.000691578423112876,                   !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.0188022165009137,                     !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.000608149308930717,                   !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.0223597174624676,                     !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.0223597174624676,                     !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.000524720194749778,                   !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.040700704704939,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.000441291080567646,                   !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.0590416919474117,                     !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.0773826791898832,                     !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.0957236664323547,                     !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.114064653674827,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.132405640917299,                      !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.174490699156055,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.21657575739481,                       !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.258660815633566,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.300745873872322,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.342830932111078,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.384915990349833,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.41780864856677,                       !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.450701306783709,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.483593965000646,                      !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.516486623217585,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.549379281434522,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.582271939651459,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.585020274795673,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.587768609939887,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.590516945084101,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.593265280228315,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.596013615372529,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.598761950516743,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.608424958930619,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.618087967344495,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.627750975758371,                      !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.637413984172248,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.647076992586124,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.656740001,                            !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.655614552301537,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.654489103603073,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.65336365490461,                       !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.652238206206147,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.651112757507684,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.649987308809221,                      !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.648861860110757,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.647736411412294,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.646610962713831,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.645485514015367,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.644360065316904,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.643234616618441,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.642109167919978,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.640983719221514,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.639858270523051,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.638732821824588,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.637607373126124,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.636481924427661,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.635637837903814,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.636078750889208,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.636519663874603,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.636960576859997,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.637401489845392,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.637842402830787,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.638283315816181,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.637389192750002,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.636495069683821,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.635600946617641,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.634706823551462,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.633812700485281,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.632918577419102,                      !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.625941058511927,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.618963539604754,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.61198602069758,                       !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.605008501790406,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.598030982883233,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.591053463976058,                      !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.579087655043982,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.567121846111906,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.55515603717983,                       !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.543190228247754,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.531224419315678,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.519258610383601,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.500286257192715,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.48131390400183,                       !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.462341550810944,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.443369197620059,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.424396844429173,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.405424491238287,                      !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.396371908888258,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.38731932653823,                       !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.378266744188201,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.369214161838173,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.360161579488144,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.351108997138116,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.349263843786683,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.34741869043525,                       !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.345573537083818,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.343728383732385,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.341883230380952,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.340038077029519,                      !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.338192923678087,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.336347770326654,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.334502616975221,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.332657463623788,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.330812310272356,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.328967156920923,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.32712200356949,                       !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.325276850218057,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.323431696866624,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.321586543515192,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.319741390163759,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.317896236812326,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.316512371798752,                      !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.297433542669674,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.278354713540597,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.259275884411519,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.240197055282442,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.221118226153363,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.202039397024287,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.193443816141219,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.184848235258152,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.176252654375084,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.167657073492016,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.159061492608948,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.150465911725881,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.138554889766447,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.126643867807015,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.114732845847581,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.102821823888148,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.0909108019287143,                     !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.0789997799692819,                     !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.0662490427981545,                     !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.0534983056270258,                     !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.0407475684558984;                     !- Value Until Time 166

OS:AdditionalProperties,
  {bf1398a5-e117-40d7-87b1-4a4c7bd212de}, !- Handle
  {f2368f2e-32c2-49ae-a2fa-a8137a204578}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {eebe0768-6ab2-4084-b7ba-b7baa80bd547}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05f8878f-833b-4143-8f2a-eaaa23f43a2d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7615a097-2e12-4f60-95ac-b025b57bd125}, !- Handle
  Schedule Rule 53,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43e4eed1-4320-4d6d-99f7-09cebf12e52b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa33327d-1d97-42dc-a36a-39fde4de8c97}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.144559708666666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.121753218,                            !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.134172834333333,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.121852805333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.12378596,                             !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.121952392666667,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.123600953333333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.12205198,                             !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.123415946666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.122151567333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.12323094,                             !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.122251154666667,                      !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.123045933333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.122350742,                            !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.122860926666667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.122388920333333,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.12267592,                             !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.122427098666667,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.122650011833333,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.122465277,                            !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.122624103666667,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.122503455333333,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.1225981955,                           !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.122541633666667,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.122572287333333,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.122579812,                            !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.122546379166667,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.125477786833333,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.122520471,                            !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.128375761666667,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.122452508833333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.1312737365,                           !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.122384546666667,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.134171711333333,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.1223165845,                           !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.137069686166667,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.122248622333333,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.139967661,                            !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.139967661,                            !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.122180660166667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.154908407333333,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.122112698,                            !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.169849153666667,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.1847899,                              !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.199730646333333,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.214671392666667,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.229612139,                            !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.263895036166667,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.298177933333333,                      !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.3324608305,                           !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.366743727666667,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.401026624833334,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.435309522,                            !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.462104200833333,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.488898879666667,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.5156935585,                           !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.542488237333334,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.569282916166667,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.596077595,                            !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.5983164155,                           !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.600555236,                            !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.6027940565,                           !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.605032877,                            !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.6072716975,                           !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.609510518,                            !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.6173820985,                           !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.625253679,                            !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.6331252595,                           !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.64099684,                             !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.6488684205,                           !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.656740001,                            !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.65582319956,                          !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.65490639812,                          !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.65398959668,                          !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.65307279524,                          !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.6521559938,                           !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.65123919236,                          !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.65032239092,                          !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.64940558948,                          !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.64848878804,                          !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.6475719866,                           !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.64665518516,                          !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.64573838372,                          !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.64482158228,                          !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.64390478084,                          !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.6429879794,                           !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.64207117796,                          !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.64115437652,                          !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.64023757508,                          !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.639549974,                            !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.639909146,                            !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.640268318,                            !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.64062749,                             !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.640986662,                            !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.641345834,                            !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.641705006,                            !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.640976644666667,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.640248283333333,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.639519922,                            !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.638791560666667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.638063199333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.637334838,                            !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.631650883333333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.625966928666667,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.620282974,                            !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.614599019333333,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.608915064666667,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.60323111,                             !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.593483645833333,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.583736181666667,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.5739887175,                           !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.564241253333334,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.554493789166667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.544746325,                            !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.529291261833333,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.513836198666667,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.4983811355,                           !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.482926072333334,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.467471009166667,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.452015946,                            !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.4446416245,                           !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.437267303,                            !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.4298929815,                           !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.42251866,                             !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.4151443385,                           !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.407770017,                            !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.40626693716,                          !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.40476385732,                          !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.40326077748,                          !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.40175769764,                          !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.4002546178,                           !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.39875153796,                          !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.39724845812,                          !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.39574537828,                          !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.39424229844,                          !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.3927392186,                           !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.39123613876,                          !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.38973305892,                          !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.38822997908,                          !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.38672689924,                          !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.3852238194,                           !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.38372073956,                          !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.38221765972,                          !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.38071457988,                          !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.37958727,                             !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.3640454705,                           !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.348503671,                            !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.3329618715,                           !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.317420072,                            !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.301878272499999,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.286336473,                            !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.279334429333333,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.272332385666667,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.265330342,                            !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.258328298333333,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.251326254666666,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.244324211,                            !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.234621376833333,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.224918542666667,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.2152157085,                           !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.205512874333333,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.195810040166666,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.186107206,                            !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.175720331666667,                      !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.165333457333333,                      !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.154946583;                            !- Value Until Time 166

OS:AdditionalProperties,
  {de21f8d1-3d20-4409-afd3-643c3bf7e89a}, !- Handle
  {aa33327d-1d97-42dc-a36a-39fde4de8c97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.122520471 | hoo_end + 4.5 ~ 0.122112698 | hoo_start - 5.5 ~ 0.121753218 | hoo_start - 4.5 ~ 0.122350742 | hoo_start - 3.5 ~ 0.122579812 | hoo_start - 2.5 ~ 0.139967661 | hoo_start - 1.5 ~ 0.229612139 | hoo_start - 0.5 ~ 0.435309522 | hoo_start + 0.5 ~ 0.596077595 | hoo_start + 1.5 ~ 0.609510518 | hoo_start + 2.5 ~ 0.656740001 | mid - 3.0 ~ 0.639549974 | mid - 2.0 ~ 0.641705006 | mid - 1.0 ~ 0.637334838 | mid ~ 0.60323111 | mid + 1.0 ~ 0.544746325 | mid + 2.0 ~ 0.452015946 | mid + 3.0 ~ 0.407770017 | hoo_end - 2.5 ~ 0.37958727 | hoo_end - 1.5 ~ 0.286336473 | hoo_end - 0.5 ~ 0.244324211 | hoo_end + 0.5 ~ 0.186107206 | hoo_end + 1.5 ~ 0.12378596 | hoo_end + 2.5 ~ 0.12267592, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0b53cdb6-1115-4f6d-826a-d67df1d5693e}, !- Handle
  Schedule Rule 54,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba84cdd6-67df-4551-b7a8-24047bf47ace}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d4f08395-cc39-454e-80b2-a411696fffca}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 3, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.139752324,                            !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.109706363,                            !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.130638834,                            !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.109560682166667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.121525344,                            !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.109415001333333,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.120094986833333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.1092693205,                           !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.118664629666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.109123639666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.1172342725,                           !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.108977958833333,                      !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.115803915333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.108832278,                            !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.114373558166667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.1080544065,                           !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.112943201,                            !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.107276535,                            !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.112960879833333,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.1064986635,                           !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.112978558666667,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.105720792,                            !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.1129962375,                           !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.1049429205,                           !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.113013916333333,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.104165049,                            !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.113031595166667,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.106994026666667,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.113049274,                            !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.109823004333333,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.1131616045,                           !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.112651982,                            !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.113273935,                            !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.115480959666667,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.1133862655,                           !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.118309937333333,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.113498596,                            !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.121138915,                            !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.121138915,                            !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.1136109265,                           !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.128430495166667,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.113723257,                            !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.135722075333333,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.1430136555,                           !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.150305235666667,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.157596815833333,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.164888396,                            !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.171067281166667,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.177246166333333,                      !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.1834250515,                           !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.189603936666667,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.195782821833333,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.201961707,                            !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.211769734,                            !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.221577761,                            !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.231385788,                            !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.241193815,                            !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.251001842,                            !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.260809869,                            !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.270174232333333,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.279538595666667,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.288902959,                            !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.298267322333333,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.307631685666667,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.316996049,                            !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.322481214333333,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.327966379666667,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.333451545,                            !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.338936710333333,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.344421875666667,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.349907041,                            !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.350799265053333,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.351691489106667,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.35258371316,                          !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.353475937213333,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.354368161266667,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.35526038532,                          !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.356152609373333,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.357044833426667,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.35793705748,                          !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.358829281533333,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.359721505586667,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.36061372964,                          !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.361505953693333,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.362398177746667,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.3632904018,                           !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.364182625853333,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.365074849906667,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.36596707396,                          !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.366636242,                            !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.368006467833333,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.369376693666667,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.3707469195,                           !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.372117145333333,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.373487371166667,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.374857597,                            !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.3778948675,                           !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.380932138,                            !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.3839694085,                           !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.387006679,                            !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.3900439495,                           !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.39308122,                             !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.394099927833333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.395118635666667,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.3961373435,                           !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.397156051333333,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.398174759166667,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.399193467,                            !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.3948261175,                           !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.390458768,                            !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.3860914185,                           !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.381724069,                            !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.3773567195,                           !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.37298937,                             !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.363484801166667,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.353980232333333,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.3444756635,                           !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.334971094666667,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.325466525833333,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.315961957,                            !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.311010565333333,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.306059173666667,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.301107782,                            !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.296156390333333,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.291204998666667,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.286253607,                            !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.28632782812,                          !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.28640204924,                          !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.28647627036,                          !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.28655049148,                          !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.2866247126,                           !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.28669893372,                          !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.28677315484,                          !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.28684737596,                          !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.28692159708,                          !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.2869958182,                           !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.28707003932,                          !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.28714426044,                          !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.28721848156,                          !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.28729270268,                          !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.2873669238,                           !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.28744114492,                          !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.28751536604,                          !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.28758958716,                          !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.287645253,                            !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.2812793335,                           !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.274913414,                            !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.2685474945,                           !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.262181575,                            !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.2558156555,                           !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.249449736,                            !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.242613210666667,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.235776685333333,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.22894016,                             !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.222103634666667,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.215267109333333,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.208430584,                            !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.203059867333333,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.197689150666667,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.192318434,                            !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.186947717333333,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.181577000666666,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.176206284,                            !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.167092794,                            !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.157979304,                            !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.148865814;                            !- Value Until Time 166

OS:AdditionalProperties,
  {b70953f8-b022-4869-8e49-e20a367a38ef}, !- Handle
  {d4f08395-cc39-454e-80b2-a411696fffca}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.113049274 | hoo_end + 4.5 ~ 0.113723257 | hoo_start - 5.5 ~ 0.109706363 | hoo_start - 4.5 ~ 0.108832278 | hoo_start - 3.5 ~ 0.104165049 | hoo_start - 2.5 ~ 0.121138915 | hoo_start - 1.5 ~ 0.164888396 | hoo_start - 0.5 ~ 0.201961707 | hoo_start + 0.5 ~ 0.260809869 | hoo_start + 1.5 ~ 0.316996049 | hoo_start + 2.5 ~ 0.349907041 | mid - 3.0 ~ 0.366636242 | mid - 2.0 ~ 0.374857597 | mid - 1.0 ~ 0.39308122 | mid ~ 0.399193467 | mid + 1.0 ~ 0.37298937 | mid + 2.0 ~ 0.315961957 | mid + 3.0 ~ 0.286253607 | hoo_end - 2.5 ~ 0.287645253 | hoo_end - 1.5 ~ 0.249449736 | hoo_end - 0.5 ~ 0.208430584 | hoo_end + 0.5 ~ 0.176206284 | hoo_end + 1.5 ~ 0.121525344 | hoo_end + 2.5 ~ 0.112943201, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {8c920c35-5e8a-494d-bdca-26b4469faa76}, !- Handle
  Schedule Rule 55,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e1750ca2-69e9-4129-bb1e-e1440f7809c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7628314e-db66-4731-8b66-70a47abc656b}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 3, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.139684978170732,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.139706811341463,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.149719452,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.148465853,                            !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.147212254,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.145958655,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.144705056,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.143451457,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.142197858,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.139310431833333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.136423005666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1335355795,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.130648153333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.127760727166667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.124873301,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.124873301,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.140012475731707,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.140034308902439,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.140056142073171,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.140077975243902,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.140099808414634,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.140121641585366,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.122907921,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.140143474756098,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.140165307926829,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.140187141097561,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.140208974268293,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.140230807439024,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.140252640609756,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12676011,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.140274473780488,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1260940105,                           !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.140296306951219,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.125427911,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.140318140121951,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.140339973292683,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.140361806463415,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140383639634146,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.140405472804878,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.14042730597561,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.140449139146341,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.140470972317073,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.140492805487805,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.140514638658537,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.140536471829268,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.140558305,                            !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.140580138170732,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.140601971341463,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.140623804512195,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.140645637682927,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.140667470853658,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.14068930402439,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.140711137195122,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.122985411333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.140732970365854,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.122847938166667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.140754803536585,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.122710465,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.140776636707317,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.122717661666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.140798469878049,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.122724858333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.14082030304878,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.122732055,                            !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.140842136219512,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.122739251666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.140863969390244,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.122746448333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.140885802560975,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.122753645,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.122753645,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.125697177,                            !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.128640709,                            !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.131584241,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.134527773,                            !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.137471305,                            !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.140414837,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.140414837,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.141060467926829,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.141082301097561,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.141104134268293,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.141125967439024,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.141147800609756,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.141169633780488,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.141191466951219,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.141213300121951,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.141235133292683,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.141256966463415,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.141278799634146,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.141300632804878,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.14132246597561,                       !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.141344299146341,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.141366132317073,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.141387965487805,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.141409798658536,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.141431631829268,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.141453465,                            !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.141475298170732,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.141497131341463,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.141518964512195,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.141540797682927,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.141562630853658,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.14158446402439,                       !- Value Until Time 103
