  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.141606297195122,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.141628130365854,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.141649963536585,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.141671796707317,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.141693629878049,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.14171546304878,                       !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.141737296219512,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.141759129390244,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.141780962560976,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.141802795731707,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.141824628902439,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.141846462073171,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.141868295243902,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.141890128414634,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.141911961585366,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.141933794756097,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.141955627926829,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.141977461097561,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.141999294268293,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.142021127439024,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.142042960609756,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.142064793780488,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.142086626951219,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.142108460121951,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.142130293292683,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.142152126463415,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.142173959634146,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.142195792804878,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.14221762597561,                       !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.142239459146341,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.142261292317073,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.142283125487805,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.142304958658537,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.142326791829268,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.142348625,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.142734934666667,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.143121244333333,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.143507554,                            !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.143893863666667,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.144280173333333,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.144666483,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.146039146666667,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.147411810333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.148784474,                            !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.150157137666667,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.151529801333333,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.152902465,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.154520213833333,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.156137962666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.1577557115,                           !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.159373460333333,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.160991209166667,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.162608958,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.160460707,                            !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.158312456,                            !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.156164205;                            !- Value Until Time 159

OS:AdditionalProperties,
  {729ea381-3966-43b7-9bee-86a76f57e1d9}, !- Handle
  {7628314e-db66-4731-8b66-70a47abc656b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {8d8677e1-fd7f-4e11-b603-282b6e5c890a}, !- Handle
  Schedule Rule 56,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1ae7859-37b3-4169-82f6-057c197fc2dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b58c7eaf-905a-4f00-9297-d15793d880be}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 4, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.171147245113821,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.171107313227642,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.203000418,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.2007224955,                           !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.198444573,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.1961666505,                           !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.193888728,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.1916108055,                           !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.189332883,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.180245530166667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.171158177333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1620708245,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.152983471666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.143896118833333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.134808766,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.134808766,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.170548266821138,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.170508334934959,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.17046840304878,                       !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.170428471162602,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.170388539276423,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.170348607390244,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.140384273,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.170308675504065,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.170268743617886,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.170228811731707,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.170188879845528,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.17014894795935,                       !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.170109016073171,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.10461444,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.170069084186992,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.104102349,                            !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.170029152300813,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.103590258,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.169989220414634,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.169949288528455,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.169909356642276,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.169869424756098,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.169829492869919,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.16978956098374,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.169749629097561,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.169709697211382,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.169669765325203,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.169629833439024,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.169589901552846,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.169549969666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.169510037780488,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.169470105894309,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.16943017400813,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.169390242121951,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.169350310235772,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.169310378349594,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.169270446463415,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.10111531,                             !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.169230514577236,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.100971106,                            !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.169190582691057,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.100826902,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.169150650804878,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.100894778,                            !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.169110718918699,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.100962654,                            !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.16907078703252,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.10103053,                             !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.169030855146341,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.101098406,                            !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.168990923260163,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.101166282,                            !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.168950991373984,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.101234158,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.101234158,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.101096434666667,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.100958711333333,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.100820988,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.100683264666667,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.100545541333333,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.100407818,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.100407818,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.168631536284553,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.168591604398374,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.168551672512195,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.168511740626016,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.168471808739837,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.168431876853659,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.16839194496748,                       !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.168352013081301,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.168312081195122,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.168272149308943,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.168232217422764,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.168192285536585,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.168152353650407,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.168112421764228,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.168072489878049,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.16803255799187,                       !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.167992626105691,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.167952694219512,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.167912762333333,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.167872830447154,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.167832898560976,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.167792966674797,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.167753034788618,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.167713102902439,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.16767317101626,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.167633239130081,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.167593307243902,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.167553375357724,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.167513443471545,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.167473511585366,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.167433579699187,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.167393647813008,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.167353715926829,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.16731378404065,                       !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.167273852154472,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.167233920268293,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.167193988382114,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.167154056495935,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.167114124609756,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.167074192723577,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.167034260837398,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.166994328951219,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.166954397065041,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.166914465178862,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.166874533292683,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.166834601406504,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.166794669520325,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.166754737634146,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.166714805747967,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.166674873861789,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.16663494197561,                       !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.166595010089431,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.166555078203252,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.166515146317073,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.166475214430894,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.166435282544715,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.166395350658537,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.166355418772358,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.166315486886179,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.166275555,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.169057305166667,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.171839055333333,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.1746208055,                           !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.177402555666667,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.180184305833333,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.182966056,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.185899764333333,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.188833472666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.191767181,                            !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.194700889333333,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.197634597666667,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.200568306,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.202672194,                            !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.204776082,                            !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.20687997,                             !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.208983858,                            !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.211087746,                            !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.213191634,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.211493098,                            !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.209794562,                            !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.208096026;                            !- Value Until Time 159

OS:AdditionalProperties,
  {0f62c532-2d86-4e02-b87f-42f884406b2d}, !- Handle
  {b58c7eaf-905a-4f00-9297-d15793d880be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10461444 | hoo_start + 1.5 ~ 0.101541894 | hoo_start + 2.5 ~ 0.101175013 | hoo_start + 3.5 ~ 0.101692126 | hoo_start + 4.5 ~ 0.100826902 | hoo_start + 5.5 ~ 0.101234158 | hoo_start + 6.5 ~ 0.100407818 | hoo_start + 7.5 ~ 0.101220639 | hoo_start + 8.5 ~ 0.101298372 | hoo_start + 9.5 ~ 0.100182223 | hoo_start + 10.5 ~ 0.103310466 | hoo_start + 11.5 ~ 0.119895047 | hoo_start - 11.5 ~ 0.130326529 | hoo_start - 10.5 ~ 0.13537115 | hoo_start - 9.5 ~ 0.147200939 | hoo_start - 8.5 ~ 0.171187177 | hoo_start - 7.5 ~ 0.166275555 | hoo_start - 6.5 ~ 0.182966056 | hoo_start - 5.5 ~ 0.200568306 | hoo_start - 4.5 ~ 0.213191634 | hoo_start - 3.5 ~ 0.203000418 | hoo_start - 2.5 ~ 0.189332883 | hoo_start - 1.5 ~ 0.134808766 | hoo_start - 0.5 ~ 0.140384273, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {e46d85db-56a2-4a0e-81cd-d3fe0677c70a}, !- Handle
  Schedule Rule 57,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9559ab26-773f-4ded-9e35-7790fccfd653}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {34cba906-5c38-43be-8a2f-10102244ccda}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.139684978170732,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.139706811341463,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.149719452,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.148465853,                            !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.147212254,                            !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.145958655,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.144705056,                            !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.143451457,                            !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.142197858,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.139310431833333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.136423005666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1335355795,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.130648153333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.127760727166667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.124873301,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.124873301,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.140012475731707,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.140034308902439,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.140056142073171,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.140077975243902,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.140099808414634,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.140121641585366,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.122907921,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.140143474756098,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.140165307926829,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.140187141097561,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.140208974268293,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.140230807439024,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.140252640609756,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12676011,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.140274473780488,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1260940105,                           !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.140296306951219,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.125427911,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.140318140121951,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.140339973292683,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.140361806463415,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.140383639634146,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.140405472804878,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.14042730597561,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.140449139146341,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.140470972317073,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.140492805487805,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.140514638658537,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.140536471829268,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.140558305,                            !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.140580138170732,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.140601971341463,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.140623804512195,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.140645637682927,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.140667470853658,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.14068930402439,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.140711137195122,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.122985411333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.140732970365854,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.122847938166667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.140754803536585,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.122710465,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.140776636707317,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.122717661666667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.140798469878049,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.122724858333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.14082030304878,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.122732055,                            !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.140842136219512,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.122739251666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.140863969390244,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.122746448333333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.140885802560975,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.122753645,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.122753645,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.125697177,                            !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.128640709,                            !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.131584241,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.134527773,                            !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.137471305,                            !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.140414837,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.140414837,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.141060467926829,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.141082301097561,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.141104134268293,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.141125967439024,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.141147800609756,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.141169633780488,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.141191466951219,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.141213300121951,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.141235133292683,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.141256966463415,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.141278799634146,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.141300632804878,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.14132246597561,                       !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.141344299146341,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.141366132317073,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.141387965487805,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.141409798658536,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.141431631829268,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.141453465,                            !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.141475298170732,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.141497131341463,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.141518964512195,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.141540797682927,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.141562630853658,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.14158446402439,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.141606297195122,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.141628130365854,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.141649963536585,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.141671796707317,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.141693629878049,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.14171546304878,                       !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.141737296219512,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.141759129390244,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.141780962560976,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.141802795731707,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.141824628902439,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.141846462073171,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.141868295243902,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.141890128414634,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.141911961585366,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.141933794756097,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.141955627926829,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.141977461097561,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.141999294268293,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.142021127439024,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.142042960609756,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.142064793780488,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.142086626951219,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.142108460121951,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.142130293292683,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.142152126463415,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.142173959634146,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.142195792804878,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.14221762597561,                       !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.142239459146341,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.142261292317073,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.142283125487805,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.142304958658537,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.142326791829268,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.142348625,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.142734934666667,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.143121244333333,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.143507554,                            !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.143893863666667,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.144280173333333,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.144666483,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.146039146666667,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.147411810333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.148784474,                            !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.150157137666667,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.151529801333333,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.152902465,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.154520213833333,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.156137962666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.1577557115,                           !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.159373460333333,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.160991209166667,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.162608958,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.160460707,                            !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.158312456,                            !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.156164205;                            !- Value Until Time 159

OS:AdditionalProperties,
  {eeabc1df-1dbc-4bb4-8617-923b3f14e87d}, !- Handle
  {34cba906-5c38-43be-8a2f-10102244ccda}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {f4d9010b-6aeb-469b-a822-06d7b6517e32}, !- Handle
  Schedule Rule 58,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {1b066733-627d-4a30-a3d2-8b6e626ded4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9485a010-c367-4c6b-a927-e5d90f493f1b}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.184448851658537,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.184329219317073,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.142707497,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.142569282666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.142431068333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.142292854,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.142154639666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.142016425333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.141878211,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.1394112185,                           !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.136944226,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1344772335,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.132010241,                            !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.1295432485,                           !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.127076256,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.127076256,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.182654366536585,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.182534734195122,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.182415101853659,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.182295469512195,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.182175837170732,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.182056204829268,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.124500785,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.181936572487805,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.181816940146341,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.181697307804878,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.181577675463415,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.181458043121951,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.181338410780488,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12572238,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.181218778439024,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1253381585,                           !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.181099146097561,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.124953937,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.180979513756098,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.180859881414634,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.180740249073171,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.180620616731707,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.180500984390244,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.18038135204878,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.180261719707317,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.180142087365854,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.18002245502439,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.179902822682927,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.179783190341463,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.179663558,                            !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.179543925658537,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.179424293317073,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.17930466097561,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.179185028634146,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.179065396292683,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.17894576395122,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.178826131609756,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.125890361333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.178706499268293,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.126073385166667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.178586866926829,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.126256409,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.178467234585366,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.126621203166667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.178347602243903,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.126985997333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.178227969902439,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.1273507915,                           !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.178108337560976,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.127715585666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.177988705219512,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.128080379833333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.177869072878049,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.128445174,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.128445174,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.129401691833333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.130358209666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.1313147275,                           !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.132271245333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.133227763166667,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.134184281,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.134184281,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.176912014146341,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.176792381804878,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.176672749463415,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.176553117121951,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.176433484780488,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.176313852439024,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.176194220097561,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.176074587756098,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.175954955414634,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.175835323073171,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.175715690731707,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.175596058390244,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.17547642604878,                       !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.175356793707317,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.175237161365854,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.17511752902439,                       !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.174997896682927,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.174878264341463,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.174758632,                            !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.174638999658537,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.174519367317073,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.17439973497561,                       !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.174280102634146,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.174160470292683,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.17404083795122,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.173921205609756,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.173801573268293,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.173681940926829,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.173562308585366,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.173442676243902,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.173323043902439,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.173203411560976,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.173083779219512,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.172964146878049,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.172844514536585,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.172724882195122,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.172605249853658,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.172485617512195,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.172365985170732,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.172246352829268,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.172126720487805,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.172007088146341,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.171887455804878,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.171767823463415,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.171648191121951,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.171528558780488,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.171408926439024,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.171289294097561,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.171169661756098,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.171050029414634,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.170930397073171,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.170810764731707,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.170691132390244,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.17057150004878,                       !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.170451867707317,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.170332235365854,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.17021260302439,                       !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.170092970682927,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.169973338341463,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.169853706,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.165176978833333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.160500251666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.1558235245,                           !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.151146797333333,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.146470070166666,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.141793343,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.141896444666667,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.141999546333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.142102648,                            !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.142205749666667,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.142308851333333,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.142411953,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.142720478,                            !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.143029003,                            !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.143337528,                            !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.143646053,                            !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.143954578,                            !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.144263103,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.144003835333333,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.143744567666667,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.1434853;                              !- Value Until Time 159

OS:AdditionalProperties,
  {5f5f5b8d-6d45-43e7-af05-61d327ba5755}, !- Handle
  {9485a010-c367-4c6b-a927-e5d90f493f1b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {b4e21957-87db-4cf9-97c4-c88a0ba55cbd}, !- Handle
  Schedule Rule 59,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6229a453-f33e-4c46-9c64-4d97707fe9e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dee7c936-2165-4019-b913-feb793cac3f7}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.229486977943089,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.229163490886179,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.188550776,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.185716743333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.182882710666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.180048678,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.177214645333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.174380612666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.17154658,                             !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.164017207833333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.156487835666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1489584635,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.141429091333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.133899719166667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.126370347,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.126370347,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.224634672089431,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.22431118503252,                       !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.22398769797561,                       !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.223664210918699,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.223340723861789,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.223017236804878,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.1093935,                              !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.222693749747967,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.222370262691057,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.222046775634146,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.221723288577236,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.221399801520325,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.221076314463415,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.10027094,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.220752827406504,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.100319100833333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.220429340349593,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.100367261666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.220105853292683,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.219782366235772,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.219458879178862,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.219135392121951,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.218811905065041,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.21848841800813,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.218164930951219,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.217841443894309,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.217517956837398,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.217194469780488,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.216870982723577,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.216547495666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.216224008609756,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.215900521552846,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.215577034495935,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.215253547439024,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.214930060382114,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.214606573325203,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.214283086268293,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.100708612666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.213959599211382,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.100642285833333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.213636112154472,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.100575959,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.213312625097561,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.100526515,                            !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.21298913804065,                       !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.100477071,                            !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.21266565098374,                       !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.100427627,                            !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.212342163926829,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.100378183,                            !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.212018676869919,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.100328739,                            !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.211695189813008,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.100279295,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.100279295,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.102768369333333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.105257443666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.107746518,                            !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.110235592333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.112724666666667,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.115213741,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.115213741,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.209107293357724,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.208783806300813,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.208460319243903,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.208136832186992,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.207813345130081,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.207489858073171,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.20716637101626,                       !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.20684288395935,                       !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.206519396902439,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.206195909845528,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.205872422788618,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.205548935731707,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.205225448674797,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.204901961617886,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.204578474560976,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.204254987504065,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.203931500447154,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.203608013390244,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.203284526333333,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.202961039276423,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.202637552219512,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.202314065162602,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.201990578105691,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.201667091048781,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.20134360399187,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.201020116934959,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.200696629878049,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.200373142821138,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.200049655764228,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.199726168707317,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.199402681650407,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.199079194593496,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.198755707536585,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.198432220479675,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.198108733422764,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.197785246365854,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.197461759308943,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.197138272252033,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.196814785195122,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.196491298138211,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.196167811081301,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.19584432402439,                       !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.19552083696748,                       !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.195197349910569,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.194873862853659,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.194550375796748,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.194226888739837,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.193903401682927,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.193579914626016,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.193256427569106,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.192932940512195,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.192609453455285,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.192285966398374,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.191962479341463,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.191638992284553,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.191315505227642,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.190992018170732,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.190668531113821,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.190345044056911,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.190021557,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.185121376666667,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.180221196333333,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.175321016,                            !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.170420835666667,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.165520655333333,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.160620475,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.164939675833333,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.169258876666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.1735780775,                           !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.177897278333333,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.182216479166667,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.18653568,                             !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.189421807,                            !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.192307934,                            !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.195194061,                            !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.198080188,                            !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.200966315,                            !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.203852442,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.201302164333333,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.198751886666667,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.196201609;                            !- Value Until Time 159

OS:AdditionalProperties,
  {92cd2478-3a5f-41b5-b974-db135ffd8500}, !- Handle
  {dee7c936-2165-4019-b913-feb793cac3f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {91ad7466-044c-485e-82fe-32a01309e3df}, !- Handle
  Schedule Rule 60,                       !- Name
  {e8f3b76b-7e0a-4a80-b34d-cfc1d333c1f2}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {3646dfb0-f52b-4cf1-9ba3-30bbda2d4397}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {b8a5abb0-ff9c-4913-98ad-60ab2d468a32}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.184448851658537,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.184329219317073,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.142707497,                            !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.142569282666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.142431068333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.142292854,                            !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.142154639666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.142016425333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.141878211,                            !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.1394112185,                           !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.136944226,                            !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1344772335,                           !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.132010241,                            !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.1295432485,                           !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.127076256,                            !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.127076256,                            !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.182654366536585,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.182534734195122,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.182415101853659,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.182295469512195,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.182175837170732,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.182056204829268,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.124500785,                            !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.181936572487805,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.181816940146341,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.181697307804878,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.181577675463415,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.181458043121951,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.181338410780488,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.12572238,                             !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.181218778439024,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.1253381585,                           !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.181099146097561,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.124953937,                            !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.180979513756098,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.180859881414634,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.180740249073171,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.180620616731707,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.180500984390244,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.18038135204878,                       !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.180261719707317,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.180142087365854,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.18002245502439,                       !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.179902822682927,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.179783190341463,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.179663558,                            !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.179543925658537,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.179424293317073,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.17930466097561,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.179185028634146,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.179065396292683,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.17894576395122,                       !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.178826131609756,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.125890361333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.178706499268293,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.126073385166667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.178586866926829,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.126256409,                            !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.178467234585366,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.126621203166667,                      !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.178347602243903,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.126985997333333,                      !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.178227969902439,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.1273507915,                           !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.178108337560976,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.127715585666667,                      !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.177988705219512,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.128080379833333,                      !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.177869072878049,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.128445174,                            !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.128445174,                            !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.129401691833333,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.130358209666667,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.1313147275,                           !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.132271245333333,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.133227763166667,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.134184281,                            !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.134184281,                            !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.176912014146341,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.176792381804878,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.176672749463415,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.176553117121951,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.176433484780488,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.176313852439024,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.176194220097561,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.176074587756098,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.175954955414634,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.175835323073171,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.175715690731707,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.175596058390244,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.17547642604878,                       !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.175356793707317,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.175237161365854,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.17511752902439,                       !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.174997896682927,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.174878264341463,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.174758632,                            !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.174638999658537,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.174519367317073,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.17439973497561,                       !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.174280102634146,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.174160470292683,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.17404083795122,                       !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.173921205609756,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.173801573268293,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.173681940926829,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.173562308585366,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.173442676243902,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.173323043902439,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.173203411560976,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.173083779219512,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.172964146878049,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.172844514536585,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.172724882195122,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.172605249853658,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.172485617512195,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.172365985170732,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.172246352829268,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.172126720487805,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.172007088146341,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.171887455804878,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.171767823463415,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.171648191121951,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.171528558780488,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.171408926439024,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.171289294097561,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.171169661756098,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.171050029414634,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.170930397073171,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.170810764731707,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.170691132390244,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.17057150004878,                       !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.170451867707317,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.170332235365854,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.17021260302439,                       !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.170092970682927,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.169973338341463,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.169853706,                            !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.165176978833333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.160500251666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.1558235245,                           !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.151146797333333,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.146470070166666,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.141793343,                            !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.141896444666667,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.141999546333333,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.142102648,                            !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.142205749666667,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.142308851333333,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.142411953,                            !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.142720478,                            !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.143029003,                            !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.143337528,                            !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.143646053,                            !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.143954578,                            !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.144263103,                            !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.144003835333333,                      !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.143744567666667,                      !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.1434853;                              !- Value Until Time 159

OS:AdditionalProperties,
  {c27aa9e7-264b-4e65-9c59-a8bc3e2c00ec}, !- Handle
  {b8a5abb0-ff9c-4913-98ad-60ab2d468a32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  {3966b600-c92b-4eac-aae5-58509c20b270}, !- Default Day Schedule Name
  {6c68e4ac-5c78-4d90-8fcd-0060cf25b516}, !- Summer Design Day Schedule Name
  {97eaab64-9510-4882-977a-8e3463fab5c9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bb35d040-ef75-4ec6-b58c-644a423ff54b}, !- Handle
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {3966b600-c92b-4eac-aae5-58509c20b270}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.423530962816344,                      !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.423368514067581,                      !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.421500353456808,                      !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.418129541919977,                      !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.419469744097271,                      !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.412890569772374,                      !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.419517124982327,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.40765159762477,                       !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.419564505867383,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.402412625477167,                      !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.419611886752439,                      !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.397173653329563,                      !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.419659267637494,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.39193468118196,                       !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.419706648522551,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.390445567651633,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.419754029407606,                      !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.388956454121306,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.414779036476743,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.38746734059098,                       !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.409804043545879,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.385978227060653,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.404829050615015,                      !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.384489113530326,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.399854057684151,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.383,                                  !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.394879064753287,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.387264279655026,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.389904071822423,                      !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.391528559310052,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.397525625618549,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.395792838965078,                      !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.405147179414676,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.400057118620105,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.412768733210802,                      !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.404321398275131,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.420390287006928,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.408585677930157,                      !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.408585677930157,                      !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.428011840803054,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.419645730241765,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.43563339459918,                       !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.430705782553372,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.44176583486498,                       !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.452825887176587,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.463885939488194,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.474945991799802,                      !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.494764739148876,                      !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.51458348649795,                       !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.534402233847024,                      !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.554220981196098,                      !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.574039728545172,                      !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.593858475894246,                      !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.615883818747349,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.637909161600452,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.659934504453556,                      !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.681959847306659,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.703985190159763,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.726010533012866,                      !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.745775130779018,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.765539728545172,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.785304326311325,                      !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.805068924077478,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.824833521843631,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.844598119609784,                      !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.852179061218719,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.859760002827655,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.86734094443659,                       !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.874921886045525,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.882502827654461,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.890083769263396,                      !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.892002830482115,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.893921891700834,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.895840952919553,                      !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.897760014138272,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.899679075356991,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.90159813657571,                       !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.90351719779443,                       !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.905436259013148,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.907355320231868,                      !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.909274381450587,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.911193442669306,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.913112503888025,                      !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.915031565106744,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.916950626325463,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.918869687544182,                      !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.920788748762902,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.92270780998162,                       !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.924626871200339,                      !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.926066167114379,                      !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.927460518874594,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.928854870634808,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.930249222395023,                      !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.931643574155238,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.933037925915453,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.934432277675668,                      !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.936598260992507,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.938764244309345,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.940930227626184,                      !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.943096210943023,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.945262194259861,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.9474281775767,                        !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.94910681464725,                       !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.9507854517178,                        !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.95246408878835,                       !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.9541427258589,                        !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.95582136292945,                       !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.9575,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.954075038880249,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.950650077760498,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.947225116640746,                      !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.943800155520995,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.940375194401244,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.936950233281493,                      !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.925253923370564,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.913557613459635,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.901861303548706,                      !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.890164993637777,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.878468683726849,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.86677237381592,                       !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.846669341156511,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.826566308497102,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.806463275837692,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.786360243178283,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.766257210518874,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.746154177859466,                      !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.739699547575286,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.733244917291107,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.726790287006928,                      !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.720335656722748,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.713881026438569,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.70742639615439,                       !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.70097176587021,                       !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.694517135586031,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.688062505301851,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.681607875017673,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.675153244733493,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.668698614449314,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.662243984165135,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.655789353880955,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.649334723596776,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.642880093312596,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.636425463028417,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.629970832744238,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.625129860031104,                      !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.609115120882228,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.593100381733352,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.577085642584476,                      !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.5610709034356,                        !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.545056164286724,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.529041425137848,                      !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.518292732928036,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.507544040718224,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.496795348508412,                      !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.4860466562986,                        !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.475297964088788,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.464549271878976,                      !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.459066626608229,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.453583981337481,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.448101336066733,                      !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.442618690795985,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.437136045525237,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.431653400254489,                      !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.429622790894953,                      !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.427592181535416,                      !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.42556157217588;                       !- Value Until Time 166

OS:AdditionalProperties,
  {92b27dce-7293-4e8b-b6b9-b91750b940ea}, !- Handle
  {3966b600-c92b-4eac-aae5-58509c20b270}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {6c68e4ac-5c78-4d90-8fcd-0060cf25b516}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97eaab64-9510-4882-977a-8e3463fab5c9}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ba3b109-a11c-4ba6-9709-3e8e5f3fe0a3}, !- Handle
  Schedule Rule 61,                       !- Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3fa55eef-544b-43ed-9701-53497c536869}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce070882-d6e2-44df-a499-3d828d5bf22b}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.341457723577236,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.341415447154472,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.3009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.300533333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.300166666666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.2998,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.299433333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.299066666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2987,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.297933333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.297166666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2964,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.295633333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.294866666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.2941,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2941,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.340823577235772,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.340781300813008,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.340739024390244,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.34069674796748,                       !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.340654471544715,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.340612195121951,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.28035,                                !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.340569918699187,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.340527642276423,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.340485365853658,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.340443089430894,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.34040081300813,                       !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.340358536585366,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2727,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.340316260162601,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.272783333333333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.340273983739837,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.272866666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.340231707317073,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.340189430894309,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.340147154471544,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.34010487804878,                       !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.340062601626016,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.340020325203252,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.339978048780487,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.339935772357723,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.339893495934959,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.339851219512195,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.33980894308943,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.339766666666666,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.339724390243902,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.339682113821138,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.339639837398374,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.339597560975609,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.339555284552845,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.339513008130081,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.339470731707317,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.274333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.339428455284552,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.274566666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.339386178861788,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.339343902439024,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.2753,                                 !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.33930162601626,                       !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.2758,                                 !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.339259349593495,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.2763,                                 !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.339217073170731,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.2768,                                 !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.339174796747967,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.2773,                                 !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.339132520325203,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.2778,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.2778,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.27855,                                !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.2793,                                 !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.28005,                                !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.2808,                                 !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.28155,                                !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.2823,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2823,                                 !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.338794308943089,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.338752032520325,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.338709756097561,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.338667479674796,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.338625203252032,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.338582926829268,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.338540650406504,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.338498373983739,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.338456097560975,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.338413821138211,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.338371544715447,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.338329268292683,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.338286991869918,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.338244715447154,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.33820243902439,                       !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.338160162601626,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.338117886178862,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.338075609756097,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.338033333333333,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.337991056910569,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.337948780487805,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.33790650406504,                       !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.337864227642276,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.337821951219512,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.337779674796748,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.337737398373983,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.337695121951219,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.337652845528455,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.337610569105691,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.337568292682927,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.337526016260162,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.337483739837398,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.337441463414634,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.33739918699187,                       !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.337356910569105,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.337314634146341,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.337272357723577,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.337230081300813,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.337187804878049,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.337145528455284,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.33710325203252,                       !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.337060975609756,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.337018699186992,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.336976422764228,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.336934146341463,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.336891869918699,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.336849593495935,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.336807317073171,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.336765040650406,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.336722764227642,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.336680487804878,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.336638211382114,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.336595934959349,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.336553658536585,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.336511382113821,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.336469105691057,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.336426829268293,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.336384552845528,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.336342276422764,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.3363,                                 !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.334483333333333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.332666666666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.33085,                                !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.329033333333333,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.327216666666667,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.3254,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.323283333333333,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.321166666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.31905,                                !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.316933333333333,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.314816666666667,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.3127,                                 !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.311383333333333,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.310066666666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.30875,                                !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.307433333333333,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.306116666666667,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.3048,                                 !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.30415,                                !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.3035,                                 !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.30285;                                !- Value Until Time 159

OS:AdditionalProperties,
  {0484fc8e-cd99-4c8c-8f11-29f63f96877b}, !- Handle
  {ce070882-d6e2-44df-a499-3d828d5bf22b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {567693bd-c84c-40b6-aa8d-dcef9e9f44de}, !- Handle
  Schedule Rule 62,                       !- Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af3731fc-29f5-4ebd-a8f0-5f13d71c3a3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f1fae5ec-e375-4679-bdd4-59c00aa25a32}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.290579674796748,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.290559349593496,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.2671,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.263516666666667,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.259933333333333,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.25635,                                !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.252766666666667,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.249183333333333,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2456,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.241966666666667,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.238333333333333,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2347,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.231066666666667,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.227433333333333,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.2238,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2238,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.290274796747967,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.290254471544715,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.290234146341463,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.290213821138211,                      !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.290193495934959,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.290173170731707,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.21033,                                !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.290152845528455,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.290132520325203,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.290112195121951,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.290091869918699,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.290071544715447,                      !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.290051219512195,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2157,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.290030894308943,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.216083333333333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.290010569105691,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.216466666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.289990243902439,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.289969918699187,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.289949593495935,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.289929268292683,                      !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.289908943089431,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.289888617886179,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.289868292682927,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.289847967479675,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.289827642276423,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.289807317073171,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.289786991869919,                      !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.289766666666667,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.289746341463414,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.289726016260162,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.28970569105691,                       !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.289685365853658,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.289665040650406,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.289644715447154,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.289624390243902,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.230566666666667,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.28960406504065,                       !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.231083333333333,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.289583739837398,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.2316,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.289563414634146,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.23165,                                !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.289543089430894,                      !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.2317,                                 !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.289522764227642,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.23175,                                !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.28950243902439,                       !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.2318,                                 !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.289482113821138,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.23185,                                !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.289461788617886,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.2319,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.2319,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.231516666666667,                      !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.231133333333333,                      !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.23075,                                !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.230366666666667,                      !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.229983333333333,                      !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.2296,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2296,                                 !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.28929918699187,                       !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.289278861788618,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.289258536585366,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.289238211382114,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.289217886178862,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.28919756097561,                       !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.289177235772358,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.289156910569106,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.289136585365854,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.289116260162602,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.28909593495935,                       !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.289075609756098,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.289055284552845,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.289034959349593,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.289014634146341,                      !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.288994308943089,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.288973983739837,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.288953658536585,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.288933333333333,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.288913008130081,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.288892682926829,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.288872357723577,                      !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.288852032520325,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.288831707317073,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.288811382113821,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.288791056910569,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.288770731707317,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.288750406504065,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.288730081300813,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.288709756097561,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.288689430894309,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.288669105691057,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.288648780487805,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.288628455284553,                      !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.288608130081301,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.288587804878049,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.288567479674797,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.288547154471545,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.288526829268293,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.288506504065041,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.288486178861789,                      !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.288465853658537,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.288445528455285,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.288425203252033,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.288404878048781,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.288384552845528,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.288364227642276,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.288343902439024,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.288323577235772,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.28830325203252,                       !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.288282926829268,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.288262601626016,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.288242276422764,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.288221951219512,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.28820162601626,                       !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.288181300813008,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.288160975609756,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.288140650406504,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.288120325203252,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.2881,                                 !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.287133333333333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.286166666666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.2852,                                 !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.284233333333333,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.283266666666667,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.2823,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.28365,                                !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.285,                                  !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.28635,                                !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.2877,                                 !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.28905,                                !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.2904,                                 !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.289166666666667,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.287933333333333,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.2867,                                 !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.285466666666667,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.284233333333333,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.283,                                  !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.28035,                                !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.2777,                                 !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.27505;                                !- Value Until Time 159

OS:AdditionalProperties,
  {2197fa34-f683-43d3-a709-3822f460020d}, !- Handle
  {f1fae5ec-e375-4679-bdd4-59c00aa25a32}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {501ade43-a2c7-4460-9f54-88219d4d3f81}, !- Handle
  Schedule Rule 63,                       !- Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bf4ccee9-3de3-4ef4-928e-ec8b37eee958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {193d634d-7164-4d0d-99df-1a4ec0cedeb2}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 5, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.341457723577236,                      !- Value Until Time 1
  0,                                      !- Hour 2
  20,                                     !- Minute 2
  0.341415447154472,                      !- Value Until Time 2
  0,                                      !- Hour 3
  30,                                     !- Minute 3
  0.3009,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  40,                                     !- Minute 4
  0.300533333333333,                      !- Value Until Time 4
  0,                                      !- Hour 5
  49,                                     !- Minute 5
  0.300166666666667,                      !- Value Until Time 5
  0,                                      !- Hour 6
  59,                                     !- Minute 6
  0.2998,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  9,                                      !- Minute 7
  0.299433333333333,                      !- Value Until Time 7
  1,                                      !- Hour 8
  19,                                     !- Minute 8
  0.299066666666667,                      !- Value Until Time 8
  1,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2987,                                 !- Value Until Time 9
  1,                                      !- Hour 10
  40,                                     !- Minute 10
  0.297933333333333,                      !- Value Until Time 10
  1,                                      !- Hour 11
  50,                                     !- Minute 11
  0.297166666666667,                      !- Value Until Time 11
  2,                                      !- Hour 12
  0,                                      !- Minute 12
  0.2964,                                 !- Value Until Time 12
  2,                                      !- Hour 13
  9,                                      !- Minute 13
  0.295633333333333,                      !- Value Until Time 13
  2,                                      !- Hour 14
  19,                                     !- Minute 14
  0.294866666666667,                      !- Value Until Time 14
  2,                                      !- Hour 15
  29,                                     !- Minute 15
  0.2941,                                 !- Value Until Time 15
  2,                                      !- Hour 16
  30,                                     !- Minute 16
  0.2941,                                 !- Value Until Time 16
  2,                                      !- Hour 17
  39,                                     !- Minute 17
  0.340823577235772,                      !- Value Until Time 17
  2,                                      !- Hour 18
  49,                                     !- Minute 18
  0.340781300813008,                      !- Value Until Time 18
  2,                                      !- Hour 19
  59,                                     !- Minute 19
  0.340739024390244,                      !- Value Until Time 19
  3,                                      !- Hour 20
  9,                                      !- Minute 20
  0.34069674796748,                       !- Value Until Time 20
  3,                                      !- Hour 21
  19,                                     !- Minute 21
  0.340654471544715,                      !- Value Until Time 21
  3,                                      !- Hour 22
  29,                                     !- Minute 22
  0.340612195121951,                      !- Value Until Time 22
  3,                                      !- Hour 23
  30,                                     !- Minute 23
  0.28035,                                !- Value Until Time 23
  3,                                      !- Hour 24
  39,                                     !- Minute 24
  0.340569918699187,                      !- Value Until Time 24
  3,                                      !- Hour 25
  49,                                     !- Minute 25
  0.340527642276423,                      !- Value Until Time 25
  3,                                      !- Hour 26
  59,                                     !- Minute 26
  0.340485365853658,                      !- Value Until Time 26
  4,                                      !- Hour 27
  9,                                      !- Minute 27
  0.340443089430894,                      !- Value Until Time 27
  4,                                      !- Hour 28
  19,                                     !- Minute 28
  0.34040081300813,                       !- Value Until Time 28
  4,                                      !- Hour 29
  29,                                     !- Minute 29
  0.340358536585366,                      !- Value Until Time 29
  4,                                      !- Hour 30
  30,                                     !- Minute 30
  0.2727,                                 !- Value Until Time 30
  4,                                      !- Hour 31
  39,                                     !- Minute 31
  0.340316260162601,                      !- Value Until Time 31
  4,                                      !- Hour 32
  40,                                     !- Minute 32
  0.272783333333333,                      !- Value Until Time 32
  4,                                      !- Hour 33
  49,                                     !- Minute 33
  0.340273983739837,                      !- Value Until Time 33
  4,                                      !- Hour 34
  50,                                     !- Minute 34
  0.272866666666667,                      !- Value Until Time 34
  5,                                      !- Hour 35
  0,                                      !- Minute 35
  0.340231707317073,                      !- Value Until Time 35
  5,                                      !- Hour 36
  10,                                     !- Minute 36
  0.340189430894309,                      !- Value Until Time 36
  5,                                      !- Hour 37
  20,                                     !- Minute 37
  0.340147154471544,                      !- Value Until Time 37
  5,                                      !- Hour 38
  30,                                     !- Minute 38
  0.34010487804878,                       !- Value Until Time 38
  5,                                      !- Hour 39
  40,                                     !- Minute 39
  0.340062601626016,                      !- Value Until Time 39
  5,                                      !- Hour 40
  50,                                     !- Minute 40
  0.340020325203252,                      !- Value Until Time 40
  6,                                      !- Hour 41
  0,                                      !- Minute 41
  0.339978048780487,                      !- Value Until Time 41
  6,                                      !- Hour 42
  10,                                     !- Minute 42
  0.339935772357723,                      !- Value Until Time 42
  6,                                      !- Hour 43
  20,                                     !- Minute 43
  0.339893495934959,                      !- Value Until Time 43
  6,                                      !- Hour 44
  30,                                     !- Minute 44
  0.339851219512195,                      !- Value Until Time 44
  6,                                      !- Hour 45
  40,                                     !- Minute 45
  0.33980894308943,                       !- Value Until Time 45
  6,                                      !- Hour 46
  50,                                     !- Minute 46
  0.339766666666666,                      !- Value Until Time 46
  7,                                      !- Hour 47
  0,                                      !- Minute 47
  0.339724390243902,                      !- Value Until Time 47
  7,                                      !- Hour 48
  10,                                     !- Minute 48
  0.339682113821138,                      !- Value Until Time 48
  7,                                      !- Hour 49
  20,                                     !- Minute 49
  0.339639837398374,                      !- Value Until Time 49
  7,                                      !- Hour 50
  30,                                     !- Minute 50
  0.339597560975609,                      !- Value Until Time 50
  7,                                      !- Hour 51
  40,                                     !- Minute 51
  0.339555284552845,                      !- Value Until Time 51
  7,                                      !- Hour 52
  50,                                     !- Minute 52
  0.339513008130081,                      !- Value Until Time 52
  8,                                      !- Hour 53
  0,                                      !- Minute 53
  0.339470731707317,                      !- Value Until Time 53
  8,                                      !- Hour 54
  9,                                      !- Minute 54
  0.274333333333333,                      !- Value Until Time 54
  8,                                      !- Hour 55
  10,                                     !- Minute 55
  0.339428455284552,                      !- Value Until Time 55
  8,                                      !- Hour 56
  19,                                     !- Minute 56
  0.274566666666667,                      !- Value Until Time 56
  8,                                      !- Hour 57
  20,                                     !- Minute 57
  0.339386178861788,                      !- Value Until Time 57
  8,                                      !- Hour 58
  29,                                     !- Minute 58
  0.2748,                                 !- Value Until Time 58
  8,                                      !- Hour 59
  30,                                     !- Minute 59
  0.339343902439024,                      !- Value Until Time 59
  8,                                      !- Hour 60
  39,                                     !- Minute 60
  0.2753,                                 !- Value Until Time 60
  8,                                      !- Hour 61
  40,                                     !- Minute 61
  0.33930162601626,                       !- Value Until Time 61
  8,                                      !- Hour 62
  49,                                     !- Minute 62
  0.2758,                                 !- Value Until Time 62
  8,                                      !- Hour 63
  50,                                     !- Minute 63
  0.339259349593495,                      !- Value Until Time 63
  8,                                      !- Hour 64
  59,                                     !- Minute 64
  0.2763,                                 !- Value Until Time 64
  9,                                      !- Hour 65
  0,                                      !- Minute 65
  0.339217073170731,                      !- Value Until Time 65
  9,                                      !- Hour 66
  9,                                      !- Minute 66
  0.2768,                                 !- Value Until Time 66
  9,                                      !- Hour 67
  10,                                     !- Minute 67
  0.339174796747967,                      !- Value Until Time 67
  9,                                      !- Hour 68
  19,                                     !- Minute 68
  0.2773,                                 !- Value Until Time 68
  9,                                      !- Hour 69
  20,                                     !- Minute 69
  0.339132520325203,                      !- Value Until Time 69
  9,                                      !- Hour 70
  29,                                     !- Minute 70
  0.2778,                                 !- Value Until Time 70
  9,                                      !- Hour 71
  30,                                     !- Minute 71
  0.2778,                                 !- Value Until Time 71
  9,                                      !- Hour 72
  39,                                     !- Minute 72
  0.27855,                                !- Value Until Time 72
  9,                                      !- Hour 73
  49,                                     !- Minute 73
  0.2793,                                 !- Value Until Time 73
  9,                                      !- Hour 74
  59,                                     !- Minute 74
  0.28005,                                !- Value Until Time 74
  10,                                     !- Hour 75
  9,                                      !- Minute 75
  0.2808,                                 !- Value Until Time 75
  10,                                     !- Hour 76
  19,                                     !- Minute 76
  0.28155,                                !- Value Until Time 76
  10,                                     !- Hour 77
  29,                                     !- Minute 77
  0.2823,                                 !- Value Until Time 77
  10,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2823,                                 !- Value Until Time 78
  10,                                     !- Hour 79
  39,                                     !- Minute 79
  0.338794308943089,                      !- Value Until Time 79
  10,                                     !- Hour 80
  49,                                     !- Minute 80
  0.338752032520325,                      !- Value Until Time 80
  10,                                     !- Hour 81
  59,                                     !- Minute 81
  0.338709756097561,                      !- Value Until Time 81
  11,                                     !- Hour 82
  9,                                      !- Minute 82
  0.338667479674796,                      !- Value Until Time 82
  11,                                     !- Hour 83
  19,                                     !- Minute 83
  0.338625203252032,                      !- Value Until Time 83
  11,                                     !- Hour 84
  29,                                     !- Minute 84
  0.338582926829268,                      !- Value Until Time 84
  11,                                     !- Hour 85
  39,                                     !- Minute 85
  0.338540650406504,                      !- Value Until Time 85
  11,                                     !- Hour 86
  49,                                     !- Minute 86
  0.338498373983739,                      !- Value Until Time 86
  11,                                     !- Hour 87
  59,                                     !- Minute 87
  0.338456097560975,                      !- Value Until Time 87
  12,                                     !- Hour 88
  9,                                      !- Minute 88
  0.338413821138211,                      !- Value Until Time 88
  12,                                     !- Hour 89
  19,                                     !- Minute 89
  0.338371544715447,                      !- Value Until Time 89
  12,                                     !- Hour 90
  29,                                     !- Minute 90
  0.338329268292683,                      !- Value Until Time 90
  12,                                     !- Hour 91
  39,                                     !- Minute 91
  0.338286991869918,                      !- Value Until Time 91
  12,                                     !- Hour 92
  49,                                     !- Minute 92
  0.338244715447154,                      !- Value Until Time 92
  12,                                     !- Hour 93
  59,                                     !- Minute 93
  0.33820243902439,                       !- Value Until Time 93
  13,                                     !- Hour 94
  9,                                      !- Minute 94
  0.338160162601626,                      !- Value Until Time 94
  13,                                     !- Hour 95
  19,                                     !- Minute 95
  0.338117886178862,                      !- Value Until Time 95
  13,                                     !- Hour 96
  29,                                     !- Minute 96
  0.338075609756097,                      !- Value Until Time 96
  13,                                     !- Hour 97
  39,                                     !- Minute 97
  0.338033333333333,                      !- Value Until Time 97
  13,                                     !- Hour 98
  49,                                     !- Minute 98
  0.337991056910569,                      !- Value Until Time 98
  13,                                     !- Hour 99
  59,                                     !- Minute 99
  0.337948780487805,                      !- Value Until Time 99
  14,                                     !- Hour 100
  9,                                      !- Minute 100
  0.33790650406504,                       !- Value Until Time 100
  14,                                     !- Hour 101
  19,                                     !- Minute 101
  0.337864227642276,                      !- Value Until Time 101
  14,                                     !- Hour 102
  29,                                     !- Minute 102
  0.337821951219512,                      !- Value Until Time 102
  14,                                     !- Hour 103
  39,                                     !- Minute 103
  0.337779674796748,                      !- Value Until Time 103
  14,                                     !- Hour 104
  49,                                     !- Minute 104
  0.337737398373983,                      !- Value Until Time 104
  14,                                     !- Hour 105
  59,                                     !- Minute 105
  0.337695121951219,                      !- Value Until Time 105
  15,                                     !- Hour 106
  9,                                      !- Minute 106
  0.337652845528455,                      !- Value Until Time 106
  15,                                     !- Hour 107
  19,                                     !- Minute 107
  0.337610569105691,                      !- Value Until Time 107
  15,                                     !- Hour 108
  29,                                     !- Minute 108
  0.337568292682927,                      !- Value Until Time 108
  15,                                     !- Hour 109
  39,                                     !- Minute 109
  0.337526016260162,                      !- Value Until Time 109
  15,                                     !- Hour 110
  49,                                     !- Minute 110
  0.337483739837398,                      !- Value Until Time 110
  15,                                     !- Hour 111
  59,                                     !- Minute 111
  0.337441463414634,                      !- Value Until Time 111
  16,                                     !- Hour 112
  9,                                      !- Minute 112
  0.33739918699187,                       !- Value Until Time 112
  16,                                     !- Hour 113
  19,                                     !- Minute 113
  0.337356910569105,                      !- Value Until Time 113
  16,                                     !- Hour 114
  29,                                     !- Minute 114
  0.337314634146341,                      !- Value Until Time 114
  16,                                     !- Hour 115
  39,                                     !- Minute 115
  0.337272357723577,                      !- Value Until Time 115
  16,                                     !- Hour 116
  49,                                     !- Minute 116
  0.337230081300813,                      !- Value Until Time 116
  16,                                     !- Hour 117
  59,                                     !- Minute 117
  0.337187804878049,                      !- Value Until Time 117
  17,                                     !- Hour 118
  9,                                      !- Minute 118
  0.337145528455284,                      !- Value Until Time 118
  17,                                     !- Hour 119
  19,                                     !- Minute 119
  0.33710325203252,                       !- Value Until Time 119
  17,                                     !- Hour 120
  29,                                     !- Minute 120
  0.337060975609756,                      !- Value Until Time 120
  17,                                     !- Hour 121
  39,                                     !- Minute 121
  0.337018699186992,                      !- Value Until Time 121
  17,                                     !- Hour 122
  49,                                     !- Minute 122
  0.336976422764228,                      !- Value Until Time 122
  17,                                     !- Hour 123
  59,                                     !- Minute 123
  0.336934146341463,                      !- Value Until Time 123
  18,                                     !- Hour 124
  9,                                      !- Minute 124
  0.336891869918699,                      !- Value Until Time 124
  18,                                     !- Hour 125
  19,                                     !- Minute 125
  0.336849593495935,                      !- Value Until Time 125
  18,                                     !- Hour 126
  29,                                     !- Minute 126
  0.336807317073171,                      !- Value Until Time 126
  18,                                     !- Hour 127
  39,                                     !- Minute 127
  0.336765040650406,                      !- Value Until Time 127
  18,                                     !- Hour 128
  49,                                     !- Minute 128
  0.336722764227642,                      !- Value Until Time 128
  18,                                     !- Hour 129
  59,                                     !- Minute 129
  0.336680487804878,                      !- Value Until Time 129
  19,                                     !- Hour 130
  9,                                      !- Minute 130
  0.336638211382114,                      !- Value Until Time 130
  19,                                     !- Hour 131
  19,                                     !- Minute 131
  0.336595934959349,                      !- Value Until Time 131
  19,                                     !- Hour 132
  30,                                     !- Minute 132
  0.336553658536585,                      !- Value Until Time 132
  19,                                     !- Hour 133
  40,                                     !- Minute 133
  0.336511382113821,                      !- Value Until Time 133
  19,                                     !- Hour 134
  50,                                     !- Minute 134
  0.336469105691057,                      !- Value Until Time 134
  20,                                     !- Hour 135
  0,                                      !- Minute 135
  0.336426829268293,                      !- Value Until Time 135
  20,                                     !- Hour 136
  10,                                     !- Minute 136
  0.336384552845528,                      !- Value Until Time 136
  20,                                     !- Hour 137
  20,                                     !- Minute 137
  0.336342276422764,                      !- Value Until Time 137
  20,                                     !- Hour 138
  30,                                     !- Minute 138
  0.3363,                                 !- Value Until Time 138
  20,                                     !- Hour 139
  40,                                     !- Minute 139
  0.334483333333333,                      !- Value Until Time 139
  20,                                     !- Hour 140
  50,                                     !- Minute 140
  0.332666666666667,                      !- Value Until Time 140
  21,                                     !- Hour 141
  0,                                      !- Minute 141
  0.33085,                                !- Value Until Time 141
  21,                                     !- Hour 142
  10,                                     !- Minute 142
  0.329033333333333,                      !- Value Until Time 142
  21,                                     !- Hour 143
  20,                                     !- Minute 143
  0.327216666666667,                      !- Value Until Time 143
  21,                                     !- Hour 144
  30,                                     !- Minute 144
  0.3254,                                 !- Value Until Time 144
  21,                                     !- Hour 145
  40,                                     !- Minute 145
  0.323283333333333,                      !- Value Until Time 145
  21,                                     !- Hour 146
  50,                                     !- Minute 146
  0.321166666666667,                      !- Value Until Time 146
  22,                                     !- Hour 147
  0,                                      !- Minute 147
  0.31905,                                !- Value Until Time 147
  22,                                     !- Hour 148
  10,                                     !- Minute 148
  0.316933333333333,                      !- Value Until Time 148
  22,                                     !- Hour 149
  20,                                     !- Minute 149
  0.314816666666667,                      !- Value Until Time 149
  22,                                     !- Hour 150
  30,                                     !- Minute 150
  0.3127,                                 !- Value Until Time 150
  22,                                     !- Hour 151
  40,                                     !- Minute 151
  0.311383333333333,                      !- Value Until Time 151
  22,                                     !- Hour 152
  50,                                     !- Minute 152
  0.310066666666667,                      !- Value Until Time 152
  23,                                     !- Hour 153
  0,                                      !- Minute 153
  0.30875,                                !- Value Until Time 153
  23,                                     !- Hour 154
  10,                                     !- Minute 154
  0.307433333333333,                      !- Value Until Time 154
  23,                                     !- Hour 155
  20,                                     !- Minute 155
  0.306116666666667,                      !- Value Until Time 155
  23,                                     !- Hour 156
  30,                                     !- Minute 156
  0.3048,                                 !- Value Until Time 156
  23,                                     !- Hour 157
  40,                                     !- Minute 157
  0.30415,                                !- Value Until Time 157
  23,                                     !- Hour 158
  50,                                     !- Minute 158
  0.3035,                                 !- Value Until Time 158
  24,                                     !- Hour 159
  0,                                      !- Minute 159
  0.30285;                                !- Value Until Time 159

OS:AdditionalProperties,
  {96598f79-2333-4e02-bd1d-bb010fbe71eb}, !- Handle
  {193d634d-7164-4d0d-99df-1a4ec0cedeb2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {d448da80-5b33-413f-8509-1ae8a3e21b1b}, !- Handle
  Schedule Rule 64,                       !- Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4049b745-e3f2-4f4f-bdd2-e03105d00252}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfccddd8-861d-425b-91cf-eafa5f2098f6}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.3001,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2999,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.2976,                                 !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.29345,                                !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2951,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.287,                                  !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.295158333333333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.28055,                                !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.295216666666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.2741,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.295275,                               !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.26765,                                !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.295333333333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2612,                                 !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.295391666666667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.259366666666667,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.29545,                                !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.257533333333333,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.289325,                               !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.2557,                                 !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.2832,                                 !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.253866666666667,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.277075,                               !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.252033333333333,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.27095,                                !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2502,                                 !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.264825,                               !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.25545,                                !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2587,                                 !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.2607,                                 !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.268083333333333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.26595,                                !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.277466666666667,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.2712,                                 !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.28685,                                !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.27645,                                !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.296233333333334,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.2817,                                 !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.2817,                                 !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.305616666666667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.295316666666667,                      !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.315,                                  !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.308933333333333,                      !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.32255,                                !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.336166666666667,                      !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.349783333333333,                      !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.3634,                                 !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.3878,                                 !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.4122,                                 !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.4366,                                 !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.461,                                  !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.4854,                                 !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.5098,                                 !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.536916666666667,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.564033333333333,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.59115,                                !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.618266666666667,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.645383333333334,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.6725,                                 !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.696833333333333,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.721166666666667,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.7455,                                 !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.769833333333333,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.794166666666667,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.8185,                                 !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.827833333333333,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.837166666666667,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.8465,                                 !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.855833333333333,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.865166666666667,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.8745,                                 !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.876862666666667,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.879225333333333,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.881588,                               !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.883950666666666,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.886313333333333,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.888676,                               !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.891038666666667,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.893401333333333,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.895764,                               !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.898126666666667,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.900489333333333,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.902852,                               !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.905214666666667,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.907577333333333,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.90994,                                !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.912302666666667,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.914665333333333,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.917028,                               !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.9188,                                 !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.920516666666667,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.922233333333333,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.92395,                                !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.925666666666667,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.927383333333333,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.9291,                                 !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.931766666666667,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.934433333333333,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.9371,                                 !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.939766666666667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.942433333333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.9451,                                 !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.947166666666667,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.949233333333333,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.9513,                                 !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.953366666666667,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.955433333333333,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.9575,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.953283333333333,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.949066666666667,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.94485,                                !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.940633333333333,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.936416666666667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.9322,                                 !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.9178,                                 !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.9034,                                 !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.889,                                  !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.8746,                                 !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.8602,                                 !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.8458,                                 !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.82105,                                !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.7963,                                 !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.771549999999999,                      !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.746799999999999,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.722049999999999,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.6973,                                 !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.689353333333333,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.681406666666666,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.67346,                                !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.665513333333333,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.657566666666666,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.64962,                                !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.641673333333333,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.633726666666666,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.625779999999999,                      !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.617833333333333,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.609886666666666,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.601939999999999,                      !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.593993333333333,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.586046666666666,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.578099999999999,                      !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.570153333333332,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.562206666666666,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.554259999999999,                      !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.5483,                                 !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.528583333333333,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.508866666666666,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.48915,                                !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.469433333333333,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.449716666666666,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.43,                                   !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.416766666666667,                      !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.403533333333333,                      !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.3903,                                 !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.377066666666666,                      !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.363833333333333,                      !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.3506,                                 !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.34385,                                !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.3371,                                 !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.33035,                                !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.3236,                                 !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.31685,                                !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.3101,                                 !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.3076,                                 !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.3051,                                 !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.3026;                                 !- Value Until Time 166

OS:AdditionalProperties,
  {bad028f0-86dd-4d15-8017-4e06116f22e3}, !- Handle
  {bfccddd8-861d-425b-91cf-eafa5f2098f6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0e1d7091-1dc1-4196-bfb1-bf77b83cddea}, !- Handle
  Schedule Rule 65,                       !- Name
  {6ac924bb-2606-40de-bf16-4d0281be7d45}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59e0766d-cfbb-434e-8e2c-31c18cbcac99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {236377e8-be3a-4602-9c0b-af876141af95}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {47b52fc7-e358-48a6-a1cb-07860f33d6c1}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  10,                                     !- Minute 1
  0.2615,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  15,                                     !- Minute 2
  0.2263,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  20,                                     !- Minute 3
  0.25915,                                !- Value Until Time 3
  0,                                      !- Hour 4
  24,                                     !- Minute 4
  0.2258,                                 !- Value Until Time 4
  0,                                      !- Hour 5
  30,                                     !- Minute 5
  0.2568,                                 !- Value Until Time 5
  0,                                      !- Hour 6
  34,                                     !- Minute 6
  0.2253,                                 !- Value Until Time 6
  0,                                      !- Hour 7
  40,                                     !- Minute 7
  0.254378333333333,                      !- Value Until Time 7
  0,                                      !- Hour 8
  44,                                     !- Minute 8
  0.2248,                                 !- Value Until Time 8
  0,                                      !- Hour 9
  50,                                     !- Minute 9
  0.251956666666667,                      !- Value Until Time 9
  0,                                      !- Hour 10
  54,                                     !- Minute 10
  0.2243,                                 !- Value Until Time 10
  1,                                      !- Hour 11
  0,                                      !- Minute 11
  0.249535,                               !- Value Until Time 11
  1,                                      !- Hour 12
  4,                                      !- Minute 12
  0.2238,                                 !- Value Until Time 12
  1,                                      !- Hour 13
  10,                                     !- Minute 13
  0.247113333333333,                      !- Value Until Time 13
  1,                                      !- Hour 14
  15,                                     !- Minute 14
  0.2233,                                 !- Value Until Time 14
  1,                                      !- Hour 15
  20,                                     !- Minute 15
  0.244691666666667,                      !- Value Until Time 15
  1,                                      !- Hour 16
  25,                                     !- Minute 16
  0.224683333333333,                      !- Value Until Time 16
  1,                                      !- Hour 17
  30,                                     !- Minute 17
  0.24227,                                !- Value Until Time 17
  1,                                      !- Hour 18
  35,                                     !- Minute 18
  0.226066666666667,                      !- Value Until Time 18
  1,                                      !- Hour 19
  40,                                     !- Minute 19
  0.239808333333333,                      !- Value Until Time 19
  1,                                      !- Hour 20
  45,                                     !- Minute 20
  0.22745,                                !- Value Until Time 20
  1,                                      !- Hour 21
  50,                                     !- Minute 21
  0.237346666666667,                      !- Value Until Time 21
  1,                                      !- Hour 22
  55,                                     !- Minute 22
  0.228833333333333,                      !- Value Until Time 22
  2,                                      !- Hour 23
  0,                                      !- Minute 23
  0.234885,                               !- Value Until Time 23
  2,                                      !- Hour 24
  5,                                      !- Minute 24
  0.230216666666667,                      !- Value Until Time 24
  2,                                      !- Hour 25
  10,                                     !- Minute 25
  0.232423333333333,                      !- Value Until Time 25
  2,                                      !- Hour 26
  15,                                     !- Minute 26
  0.2316,                                 !- Value Until Time 26
  2,                                      !- Hour 27
  20,                                     !- Minute 27
  0.229961666666667,                      !- Value Until Time 27
  2,                                      !- Hour 28
  24,                                     !- Minute 28
  0.235033333333333,                      !- Value Until Time 28
  2,                                      !- Hour 29
  30,                                     !- Minute 29
  0.2275,                                 !- Value Until Time 29
  2,                                      !- Hour 30
  34,                                     !- Minute 30
  0.238466666666667,                      !- Value Until Time 30
  2,                                      !- Hour 31
  40,                                     !- Minute 31
  0.229033333333333,                      !- Value Until Time 31
  2,                                      !- Hour 32
  44,                                     !- Minute 32
  0.2419,                                 !- Value Until Time 32
  2,                                      !- Hour 33
  50,                                     !- Minute 33
  0.230566666666667,                      !- Value Until Time 33
  2,                                      !- Hour 34
  54,                                     !- Minute 34
  0.245333333333333,                      !- Value Until Time 34
  3,                                      !- Hour 35
  0,                                      !- Minute 35
  0.2321,                                 !- Value Until Time 35
  3,                                      !- Hour 36
  4,                                      !- Minute 36
  0.248766666666667,                      !- Value Until Time 36
  3,                                      !- Hour 37
  10,                                     !- Minute 37
  0.233633333333333,                      !- Value Until Time 37
  3,                                      !- Hour 38
  14,                                     !- Minute 38
  0.2522,                                 !- Value Until Time 38
  3,                                      !- Hour 39
  15,                                     !- Minute 39
  0.2522,                                 !- Value Until Time 39
  3,                                      !- Hour 40
  20,                                     !- Minute 40
  0.235166666666667,                      !- Value Until Time 40
  3,                                      !- Hour 41
  24,                                     !- Minute 41
  0.2604,                                 !- Value Until Time 41
  3,                                      !- Hour 42
  30,                                     !- Minute 42
  0.2367,                                 !- Value Until Time 42
  3,                                      !- Hour 43
  34,                                     !- Minute 43
  0.2686,                                 !- Value Until Time 43
  3,                                      !- Hour 44
  44,                                     !- Minute 44
  0.2768,                                 !- Value Until Time 44
  3,                                      !- Hour 45
  54,                                     !- Minute 45
  0.285,                                  !- Value Until Time 45
  4,                                      !- Hour 46
  4,                                      !- Minute 46
  0.2932,                                 !- Value Until Time 46
  4,                                      !- Hour 47
  15,                                     !- Minute 47
  0.3014,                                 !- Value Until Time 47
  4,                                      !- Hour 48
  25,                                     !- Minute 48
  0.3115,                                 !- Value Until Time 48
  4,                                      !- Hour 49
  35,                                     !- Minute 49
  0.3216,                                 !- Value Until Time 49
  4,                                      !- Hour 50
  45,                                     !- Minute 50
  0.3317,                                 !- Value Until Time 50
  4,                                      !- Hour 51
  55,                                     !- Minute 51
  0.3418,                                 !- Value Until Time 51
  5,                                      !- Hour 52
  5,                                      !- Minute 52
  0.3519,                                 !- Value Until Time 52
  5,                                      !- Hour 53
  15,                                     !- Minute 53
  0.362,                                  !- Value Until Time 53
  5,                                      !- Hour 54
  25,                                     !- Minute 54
  0.374533333333333,                      !- Value Until Time 54
  5,                                      !- Hour 55
  35,                                     !- Minute 55
  0.387066666666667,                      !- Value Until Time 55
  5,                                      !- Hour 56
  45,                                     !- Minute 56
  0.3996,                                 !- Value Until Time 56
  5,                                      !- Hour 57
  55,                                     !- Minute 57
  0.412133333333333,                      !- Value Until Time 57
  6,                                      !- Hour 58
  5,                                      !- Minute 58
  0.424666666666667,                      !- Value Until Time 58
  6,                                      !- Hour 59
  15,                                     !- Minute 59
  0.4372,                                 !- Value Until Time 59
  6,                                      !- Hour 60
  25,                                     !- Minute 60
  0.446933333333333,                      !- Value Until Time 60
  6,                                      !- Hour 61
  35,                                     !- Minute 61
  0.456666666666667,                      !- Value Until Time 61
  6,                                      !- Hour 62
  45,                                     !- Minute 62
  0.4664,                                 !- Value Until Time 62
  6,                                      !- Hour 63
  55,                                     !- Minute 63
  0.476133333333333,                      !- Value Until Time 63
  7,                                      !- Hour 64
  5,                                      !- Minute 64
  0.485866666666667,                      !- Value Until Time 64
  7,                                      !- Hour 65
  15,                                     !- Minute 65
  0.4956,                                 !- Value Until Time 65
  7,                                      !- Hour 66
  25,                                     !- Minute 66
  0.500316666666667,                      !- Value Until Time 66
  7,                                      !- Hour 67
  35,                                     !- Minute 67
  0.505033333333333,                      !- Value Until Time 67
  7,                                      !- Hour 68
  45,                                     !- Minute 68
  0.50975,                                !- Value Until Time 68
  7,                                      !- Hour 69
  55,                                     !- Minute 69
  0.514466666666667,                      !- Value Until Time 69
  8,                                      !- Hour 70
  5,                                      !- Minute 70
  0.519183333333333,                      !- Value Until Time 70
  8,                                      !- Hour 71
  15,                                     !- Minute 71
  0.5239,                                 !- Value Until Time 71
  8,                                      !- Hour 72
  24,                                     !- Minute 72
  0.525137333333333,                      !- Value Until Time 72
  8,                                      !- Hour 73
  34,                                     !- Minute 73
  0.526374666666667,                      !- Value Until Time 73
  8,                                      !- Hour 74
  44,                                     !- Minute 74
  0.527612,                               !- Value Until Time 74
  8,                                      !- Hour 75
  54,                                     !- Minute 75
  0.528849333333333,                      !- Value Until Time 75
  9,                                      !- Hour 76
  4,                                      !- Minute 76
  0.530086666666667,                      !- Value Until Time 76
  9,                                      !- Hour 77
  14,                                     !- Minute 77
  0.531324,                               !- Value Until Time 77
  9,                                      !- Hour 78
  24,                                     !- Minute 78
  0.532561333333333,                      !- Value Until Time 78
  9,                                      !- Hour 79
  34,                                     !- Minute 79
  0.533798666666667,                      !- Value Until Time 79
  9,                                      !- Hour 80
  44,                                     !- Minute 80
  0.535036,                               !- Value Until Time 80
  9,                                      !- Hour 81
  54,                                     !- Minute 81
  0.536273333333333,                      !- Value Until Time 81
  10,                                     !- Hour 82
  4,                                      !- Minute 82
  0.537510666666667,                      !- Value Until Time 82
  10,                                     !- Hour 83
  14,                                     !- Minute 83
  0.538748,                               !- Value Until Time 83
  10,                                     !- Hour 84
  24,                                     !- Minute 84
  0.539985333333333,                      !- Value Until Time 84
  10,                                     !- Hour 85
  34,                                     !- Minute 85
  0.541222666666667,                      !- Value Until Time 85
  10,                                     !- Hour 86
  44,                                     !- Minute 86
  0.54246,                                !- Value Until Time 86
  10,                                     !- Hour 87
  54,                                     !- Minute 87
  0.543697333333333,                      !- Value Until Time 87
  11,                                     !- Hour 88
  4,                                      !- Minute 88
  0.544934666666667,                      !- Value Until Time 88
  11,                                     !- Hour 89
  14,                                     !- Minute 89
  0.546172,                               !- Value Until Time 89
  11,                                     !- Hour 90
  22,                                     !- Minute 90
  0.5471,                                 !- Value Until Time 90
  11,                                     !- Hour 91
  32,                                     !- Minute 91
  0.548816666666667,                      !- Value Until Time 91
  11,                                     !- Hour 92
  42,                                     !- Minute 92
  0.550533333333333,                      !- Value Until Time 92
  11,                                     !- Hour 93
  52,                                     !- Minute 93
  0.55225,                                !- Value Until Time 93
  12,                                     !- Hour 94
  2,                                      !- Minute 94
  0.553966666666667,                      !- Value Until Time 94
  12,                                     !- Hour 95
  12,                                     !- Minute 95
  0.555683333333333,                      !- Value Until Time 95
  12,                                     !- Hour 96
  22,                                     !- Minute 96
  0.5574,                                 !- Value Until Time 96
  12,                                     !- Hour 97
  32,                                     !- Minute 97
  0.558816666666667,                      !- Value Until Time 97
  12,                                     !- Hour 98
  42,                                     !- Minute 98
  0.560233333333333,                      !- Value Until Time 98
  12,                                     !- Hour 99
  52,                                     !- Minute 99
  0.56165,                                !- Value Until Time 99
  13,                                     !- Hour 100
  2,                                      !- Minute 100
  0.563066666666667,                      !- Value Until Time 100
  13,                                     !- Hour 101
  12,                                     !- Minute 101
  0.564483333333333,                      !- Value Until Time 101
  13,                                     !- Hour 102
  22,                                     !- Minute 102
  0.5659,                                 !- Value Until Time 102
  13,                                     !- Hour 103
  32,                                     !- Minute 103
  0.566033333333333,                      !- Value Until Time 103
  13,                                     !- Hour 104
  42,                                     !- Minute 104
  0.566166666666667,                      !- Value Until Time 104
  13,                                     !- Hour 105
  52,                                     !- Minute 105
  0.5663,                                 !- Value Until Time 105
  14,                                     !- Hour 106
  2,                                      !- Minute 106
  0.566433333333333,                      !- Value Until Time 106
  14,                                     !- Hour 107
  12,                                     !- Minute 107
  0.566566666666667,                      !- Value Until Time 107
  14,                                     !- Hour 108
  22,                                     !- Minute 108
  0.5667,                                 !- Value Until Time 108
  14,                                     !- Hour 109
  32,                                     !- Minute 109
  0.561333333333333,                      !- Value Until Time 109
  14,                                     !- Hour 110
  42,                                     !- Minute 110
  0.555966666666667,                      !- Value Until Time 110
  14,                                     !- Hour 111
  52,                                     !- Minute 111
  0.5506,                                 !- Value Until Time 111
  15,                                     !- Hour 112
  2,                                      !- Minute 112
  0.545233333333333,                      !- Value Until Time 112
  15,                                     !- Hour 113
  12,                                     !- Minute 113
  0.539866666666667,                      !- Value Until Time 113
  15,                                     !- Hour 114
  22,                                     !- Minute 114
  0.5345,                                 !- Value Until Time 114
  15,                                     !- Hour 115
  32,                                     !- Minute 115
  0.526533333333333,                      !- Value Until Time 115
  15,                                     !- Hour 116
  42,                                     !- Minute 116
  0.518566666666667,                      !- Value Until Time 116
  15,                                     !- Hour 117
  52,                                     !- Minute 117
  0.5106,                                 !- Value Until Time 117
  16,                                     !- Hour 118
  2,                                      !- Minute 118
  0.502633333333333,                      !- Value Until Time 118
  16,                                     !- Hour 119
  12,                                     !- Minute 119
  0.494666666666667,                      !- Value Until Time 119
  16,                                     !- Hour 120
  22,                                     !- Minute 120
  0.4867,                                 !- Value Until Time 120
  16,                                     !- Hour 121
  32,                                     !- Minute 121
  0.476033333333333,                      !- Value Until Time 121
  16,                                     !- Hour 122
  42,                                     !- Minute 122
  0.465366666666667,                      !- Value Until Time 122
  16,                                     !- Hour 123
  52,                                     !- Minute 123
  0.4547,                                 !- Value Until Time 123
  17,                                     !- Hour 124
  2,                                      !- Minute 124
  0.444033333333333,                      !- Value Until Time 124
  17,                                     !- Hour 125
  12,                                     !- Minute 125
  0.433366666666666,                      !- Value Until Time 125
  17,                                     !- Hour 126
  22,                                     !- Minute 126
  0.4227,                                 !- Value Until Time 126
  17,                                     !- Hour 127
  32,                                     !- Minute 127
  0.419446666666667,                      !- Value Until Time 127
  17,                                     !- Hour 128
  42,                                     !- Minute 128
  0.416193333333333,                      !- Value Until Time 128
  17,                                     !- Hour 129
  52,                                     !- Minute 129
  0.41294,                                !- Value Until Time 129
  18,                                     !- Hour 130
  2,                                      !- Minute 130
  0.409686666666667,                      !- Value Until Time 130
  18,                                     !- Hour 131
  12,                                     !- Minute 131
  0.406433333333333,                      !- Value Until Time 131
  18,                                     !- Hour 132
  22,                                     !- Minute 132
  0.40318,                                !- Value Until Time 132
  18,                                     !- Hour 133
  32,                                     !- Minute 133
  0.399926666666666,                      !- Value Until Time 133
  18,                                     !- Hour 134
  42,                                     !- Minute 134
  0.396673333333333,                      !- Value Until Time 134
  18,                                     !- Hour 135
  52,                                     !- Minute 135
  0.39342,                                !- Value Until Time 135
  19,                                     !- Hour 136
  2,                                      !- Minute 136
  0.390166666666666,                      !- Value Until Time 136
  19,                                     !- Hour 137
  12,                                     !- Minute 137
  0.386913333333333,                      !- Value Until Time 137
  19,                                     !- Hour 138
  22,                                     !- Minute 138
  0.38366,                                !- Value Until Time 138
  19,                                     !- Hour 139
  32,                                     !- Minute 139
  0.380406666666666,                      !- Value Until Time 139
  19,                                     !- Hour 140
  42,                                     !- Minute 140
  0.377153333333333,                      !- Value Until Time 140
  19,                                     !- Hour 141
  52,                                     !- Minute 141
  0.3739,                                 !- Value Until Time 141
  20,                                     !- Hour 142
  2,                                      !- Minute 142
  0.370646666666666,                      !- Value Until Time 142
  20,                                     !- Hour 143
  12,                                     !- Minute 143
  0.367393333333333,                      !- Value Until Time 143
  20,                                     !- Hour 144
  22,                                     !- Minute 144
  0.36414,                                !- Value Until Time 144
  20,                                     !- Hour 145
  30,                                     !- Minute 145
  0.3617,                                 !- Value Until Time 145
  20,                                     !- Hour 146
  40,                                     !- Minute 146
  0.354483333333333,                      !- Value Until Time 146
  20,                                     !- Hour 147
  50,                                     !- Minute 147
  0.347266666666667,                      !- Value Until Time 147
  21,                                     !- Hour 148
  0,                                      !- Minute 148
  0.34005,                                !- Value Until Time 148
  21,                                     !- Hour 149
  10,                                     !- Minute 149
  0.332833333333333,                      !- Value Until Time 149
  21,                                     !- Hour 150
  20,                                     !- Minute 150
  0.325616666666666,                      !- Value Until Time 150
  21,                                     !- Hour 151
  30,                                     !- Minute 151
  0.3184,                                 !- Value Until Time 151
  21,                                     !- Hour 152
  40,                                     !- Minute 152
  0.3131,                                 !- Value Until Time 152
  21,                                     !- Hour 153
  50,                                     !- Minute 153
  0.3078,                                 !- Value Until Time 153
  22,                                     !- Hour 154
  0,                                      !- Minute 154
  0.3025,                                 !- Value Until Time 154
  22,                                     !- Hour 155
  10,                                     !- Minute 155
  0.2972,                                 !- Value Until Time 155
  22,                                     !- Hour 156
  20,                                     !- Minute 156
  0.2919,                                 !- Value Until Time 156
  22,                                     !- Hour 157
  30,                                     !- Minute 157
  0.2866,                                 !- Value Until Time 157
  22,                                     !- Hour 158
  40,                                     !- Minute 158
  0.283983333333333,                      !- Value Until Time 158
  22,                                     !- Hour 159
  50,                                     !- Minute 159
  0.281366666666667,                      !- Value Until Time 159
  23,                                     !- Hour 160
  0,                                      !- Minute 160
  0.27875,                                !- Value Until Time 160
  23,                                     !- Hour 161
  10,                                     !- Minute 161
  0.276133333333333,                      !- Value Until Time 161
  23,                                     !- Hour 162
  20,                                     !- Minute 162
  0.273516666666667,                      !- Value Until Time 162
  23,                                     !- Hour 163
  30,                                     !- Minute 163
  0.2709,                                 !- Value Until Time 163
  23,                                     !- Hour 164
  40,                                     !- Minute 164
  0.26855,                                !- Value Until Time 164
  23,                                     !- Hour 165
  50,                                     !- Minute 165
  0.2662,                                 !- Value Until Time 165
  24,                                     !- Hour 166
  0,                                      !- Minute 166
  0.26385;                                !- Value Until Time 166

OS:AdditionalProperties,
  {9b4b1956-c754-437d-a98f-e7509259d1f8}, !- Handle
  {236377e8-be3a-4602-9c0b-af876141af95}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Day,
  {ba324898-f1dc-45b7-9dbf-c696e4a5d1dc}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {860a6d24-399b-4be2-8313-104ffb351d6f}, !- Handle
  Schedule Day 2,                         !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {40e31c78-c821-4a35-80b0-460300ec91f0}, !- Handle
  Schedule Day 3,                         !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {5a9fbea2-a9c7-41e4-87dd-7105ef6f7fee}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ee8061ad-58ec-4097-809e-d654cb97f3a0}, !- Handle
  Schedule Day 5,                         !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {e5c2bfb2-f0ec-44d0-bd43-90c4aa2c7ad6}, !- Handle
  Schedule Day 6,                         !- Name
  {0cf1ea09-341a-40c0-8cd8-a5c7b45d9e71}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8f8f79dc-e3bb-44ed-8de9-f16bd58a0df7}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {11a9aa25-0c70-444c-810c-6950b4f814ca}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  ,                                       !- Surface Rendering Name
  {8f8f79dc-e3bb-44ed-8de9-f16bd58a0df7}; !- Layer 1

