
OS:Version,
  {a7180d88-6120-4a18-b574-dbe0701bb439}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {bdd46a94-b289-49c5-9f42-5c0786e04ddb}; !- Handle

OS:Site,
  {ff99e0a4-882b-4bf5-bc3d-b0b6b2122734}, !- Handle
  Fullerton Municipal_CA_USA,             !- Name
  33.87,                                  !- Latitude {deg}
  -117.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fa40a2a1-7817-4110-b54b-5c953188a521}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {7ce59c56-9ce9-46aa-867e-6bae87d20f96}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {c2456991-4ead-4ede-b8d8-65457edba014}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {60238033-8840-4f81-8c78-5c7bbc014a85}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {c79daeb9-3a1c-4228-b5f5-1a1c9e9e006c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {63fea45c-26f8-45aa-b066-ff51a40b9b4b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {4c2b09d4-6b66-412a-ad11-e47d4634cd5a}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {23fb79ab-b457-40e9-ba4e-fa7ea8fa7705}, !- Handle
  Fullerton Municipal,                    !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722976,                                 !- WMO Number
  33.87,                                  !- Latitude {deg}
  -117.98,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  /weather/G0600590.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {31b26bc7-d3ef-4594-9fce-014bb1dc1620}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.1133333333333,                       !- Annual Average Outdoor Air Temperature {C}
  11.61;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {f565a9a5-fbda-4e31-9c63-be4a84ac835a}, !- Handle
  Fullerton Municipal Ann Clg .4% Condns DB=>MWB 1, !- Name
  34.1,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {05ce07bf-1843-4629-8459-7a29c3f7f36d}, !- Handle
  Fullerton Municipal Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d88c10c9-728c-406a-9fc6-a178e6b93ab4}, !- Handle
  Fullerton Municipal Ann Htg 99.6% Condns DB 1, !- Name
  4,                                      !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4f8ed5bd-778d-4a8f-b5ac-16187522615b}, !- Handle
  Fullerton Municipal August .4% Condns DB=>MCWB 1, !- Name
  36.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.361,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.428;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {24550222-13f1-40c0-9d50-46e3f53e3b4e}, !- Handle
  Fullerton Municipal October .4% Condns DB=>MCWB 1, !- Name
  34.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.479;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {65661c41-7f22-4090-861a-709201330818}, !- Handle
  Fullerton Municipal September .4% Condns DB=>MCWB 1, !- Name
  37.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100977,                                 !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.519;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {2cd01d32-8fe7-4b16-9314-37c8a82c2d82}, !- Handle
  CEC,                                    !- Climate Zone Institution Name 1
  California Climate Zone Descriptions,   !- Climate Zone Document Name 1
  1995,                                   !- Climate Zone Document Year 1
  8;                                      !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {5941ca15-4291-4137-9259-e31b71dec608}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {047362e2-9828-4016-8574-138364ed97d9}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {db322e5b-d172-415a-8e99-730a135832e1}, !- Handle
  ComStock DEER Pre-1975|Mtl,             !- Name
  ,                                       !- Building Sector Type
  315,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {0c1cef5b-34fb-45fa-8c67-567d0be57f04}, !- Default Construction Set Name
  {27054722-7af2-40ed-a59f-e2feafa99384}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Mtl;                                    !- Standards Building Type

OS:AdditionalProperties,
  {1c9d93df-1c25-40cd-aac6-100a80985bc8}, !- Handle
  {db322e5b-d172-415a-8e99-730a135832e1}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  680,                                    !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1.3999999999999999,                     !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  19.699999999999999,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  5.0,                                    !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  CBSA Los Angeles-Long Beach-Anaheim&#44 CA, !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - LowE - Clear - Thermally Broken Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  1,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_hotel,                            !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  CAMXc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  3B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  3B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Hot-Dry,                                !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  108,                                    !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  CA Climate Zone 8,                      !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Gas,                                    !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G0600590,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DEER 2011,                     !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DEER 2003,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DEER 2011,                     !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock DEER 2017,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DEER Pre-1975,                 !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DEER 2007,                     !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DEER Pre-1975,                 !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DEER 2017,                     !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DEER Pre-1975,                 !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DEER 2011,                     !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DEER 2003,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DEER 2011,                     !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DEER 2011,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DEER Pre-1975,                 !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DEER 2007,                     !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DEER Pre-1975,                 !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DEER 2017,                     !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DEER Pre-1975,                 !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  NA,                                     !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  NA,                                     !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  CAMXc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  1.4,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  Residential AC with residential forced air furnace, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  999,                                    !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  999,                                    !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  999,                                    !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  999,                                    !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  CAISO,                                  !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  no_modification,                        !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  NA,                                     !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  NA,                                     !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G0600590,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G06005905,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G0600590052422,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  no_modification,                        !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  NA,                                     !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  NA,                                     !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  10,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  100001_200000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  CA&#44 Orange County,                   !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR11,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  CA&#44 05905,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  315,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  CA,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G060,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  California,                             !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  mass,                                   !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_CA_Fullerton.Municipal.722976_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Santa_Ana_John_Wayne_Ap,                !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  14.25,                                  !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.5,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  11.75,                                  !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  11.25,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2013,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2003,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2011,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2012,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2010,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2017,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1962,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DEER Pre-1975,                 !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DEER Pre-1975,                 !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DEER Pre-1975,                 !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DEER Pre-1975,                 !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DEER Pre-1975,                 !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DEER 2011,                     !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DEER Pre-1975,                 !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DEER 2011,                     !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DEER Pre-1975,                 !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DEER 2007,                     !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DEER Pre-1975,                 !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DEER 2003;                     !- Feature Value 130

OS:SpaceType,
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975,   !- Name
  ,                                       !- Default Construction Set Name
  {4026b666-47f0-4c19-a75d-ab923ac479cc}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f879ea65-97c4-4eb6-9f94-14fd05ade893}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {06e6b89c-729f-4018-bb3a-84288334e685}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {fbd854af-2106-4c20-a72e-82695ebe8cc3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  OfficeGeneral;                          !- Standards Space Type

OS:SpaceType,
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {a13a737e-4b23-4134-8baf-037322fb83aa}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {510af87c-4dc2-47fa-8bf6-cb0f4ff951f6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmUnOcc;                           !- Standards Space Type

OS:SpaceType,
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {70bbde32-c101-45dc-a6c9-91016fcc4a1f}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f8afa4bd-a50c-472c-b69d-10db706d5240}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmOcc;                             !- Standards Space Type

OS:SpaceType,
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975, !- Name
  ,                                       !- Default Construction Set Name
  {af989c3a-d660-423e-b8fd-72210da0f684}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {f2e22eaa-7110-49ef-9966-7f8cd0004e6d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Mtl,                                    !- Standards Building Type
  GuestRmCorrid;                          !- Standards Space Type

OS:BuildingStory,
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground,  !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}; !- Thermal Zone Name

OS:Surface,
  {893207a2-0b83-4d55-86ba-ff4b23121a14}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {63396184-7b73-4844-9c0e-77b805326399}, !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a630b1e-d72e-4945-8b5a-c30a7d7d39a3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623a59ef-f4ed-4cad-b2ac-346856b6bbc1}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0306e71-e1bf-4742-9ddd-963efe7009ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48010da5-956d-475e-b882-5d366fcfba1a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6483077f-b845-496b-a0c0-535a466cf5cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e35d8646-52b5-4bcb-add9-073af233437e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4388f784-cae7-4a81-8598-cd360009a75d}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ef4815d-110c-4584-a6d1-4b5c8e6e2801}, !- Zone Air Inlet Port List
  {6e7466b0-a1ca-44e9-b037-a0a881fe231b}, !- Zone Air Exhaust Port List
  {e15ce5ea-2ad2-4726-a365-130a7c6b182e}, !- Zone Air Node Name
  {4a9b09b8-d89c-4b95-b01e-14e789f49845}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb87995d-ac05-49c0-9c51-7780e9a33756}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {87c3e50b-9e01-4a73-901a-5a31b065933b}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Zone Air Node, !- Name
  {e15ce5ea-2ad2-4726-a365-130a7c6b182e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e15ce5ea-2ad2-4726-a365-130a7c6b182e}, !- Handle
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- Source Object
  11,                                     !- Outlet Port
  {87c3e50b-9e01-4a73-901a-5a31b065933b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ef4815d-110c-4584-a6d1-4b5c8e6e2801}, !- Handle
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- HVAC Component
  {b82b4649-5836-43b4-a84a-386b7488fb8a}; !- Port 1

OS:PortList,
  {6e7466b0-a1ca-44e9-b037-a0a881fe231b}, !- Handle
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}; !- HVAC Component

OS:PortList,
  {4a9b09b8-d89c-4b95-b01e-14e789f49845}, !- Handle
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- HVAC Component
  {c3b1067c-5d67-4b6b-b9b3-ad5fec4f9bcd}; !- Port 1

OS:Sizing:Zone,
  {ea6f439e-aaa5-4b90-a77f-2f4b070a5f72}, !- Handle
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {80e17c69-49fa-4e28-bf5c-3600370b5611}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa52f9d0-9ad9-4de2-bf9d-e6569fdbbead}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground,  !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}; !- Thermal Zone Name

OS:Surface,
  {40abed40-f4b7-4a0b-a76b-57a020944e5a}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {eeeb574d-118c-4830-b899-4b63c1467fb4}, !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3ee0e7-2f6f-4723-a98c-4b6bee5f77c0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf13532a-804a-494e-b5e0-dc55a6065314}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0223ad6c-cff9-4c4d-97ab-94bd811e8f6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a03e617-ed49-4fb0-a653-9cc0adf21462}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524c23db-c339-480c-91d0-521f19d41d83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0306e71-e1bf-4742-9ddd-963efe7009ce}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {623a59ef-f4ed-4cad-b2ac-346856b6bbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3374944d-fea0-4b74-86e7-821e272f10f0}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da943d00-0b60-4000-8292-26430372777f}, !- Zone Air Inlet Port List
  {220b285a-5a53-40b8-8d8b-dfb9bd548819}, !- Zone Air Exhaust Port List
  {ce0e0918-e673-4fbe-8b40-8790655c688f}, !- Zone Air Node Name
  {b50a616a-dc5a-4ebd-b916-f55f2eb041a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4a23084c-5933-4402-be59-33d2f9f07d2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b94bd245-d1b0-455a-91fb-22de06c698d5}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Zone Air Node, !- Name
  {ce0e0918-e673-4fbe-8b40-8790655c688f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce0e0918-e673-4fbe-8b40-8790655c688f}, !- Handle
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- Source Object
  11,                                     !- Outlet Port
  {b94bd245-d1b0-455a-91fb-22de06c698d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da943d00-0b60-4000-8292-26430372777f}, !- Handle
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- HVAC Component
  {ad850e77-9258-4318-92ff-a92233da296b}; !- Port 1

OS:PortList,
  {220b285a-5a53-40b8-8d8b-dfb9bd548819}, !- Handle
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}; !- HVAC Component

OS:PortList,
  {b50a616a-dc5a-4ebd-b916-f55f2eb041a0}, !- Handle
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- HVAC Component
  {aabf72bd-f572-43d8-a07d-cbe655c32eca}; !- Port 1

OS:Sizing:Zone,
  {3f8f97fc-78f1-4fb5-9bf6-91b30404a2c9}, !- Handle
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2efe242b-a673-4aca-8cbe-816c1cfd7f58}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ffe3daa5-c195-4c61-932c-e266b3db4a46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground,  !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}; !- Thermal Zone Name

OS:Surface,
  {b3b254bc-1c7f-460b-a99b-498ae963fcfd}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {63396184-7b73-4844-9c0e-77b805326399}, !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b2e5950-d336-43a7-bdb7-fa68361c05a9}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cdadfb5-e31b-49cb-9c04-514efccec527}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4057588-23fb-422c-b233-3411fe112a2f}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a775578-13c5-4885-943b-0b0c4c504645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0223ad6c-cff9-4c4d-97ab-94bd811e8f6f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf13532a-804a-494e-b5e0-dc55a6065314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddce2a88-d8de-46e9-af6a-3d5a4abdf3cf}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e59c5509-f4bf-4e18-8875-af55875c08af}, !- Zone Air Inlet Port List
  {f3fec9b0-b7a0-40d1-bd3e-1203df939503}, !- Zone Air Exhaust Port List
  {4c715b46-a1bc-4d67-9570-e2453d4ef75f}, !- Zone Air Node Name
  {a6820660-f38a-4821-82bb-65b60327c73b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efc17ef5-6470-4688-97a8-ccf88b6424f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43b404bf-8143-47b4-b83d-3a2ab3e23de2}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Zone Air Node, !- Name
  {4c715b46-a1bc-4d67-9570-e2453d4ef75f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c715b46-a1bc-4d67-9570-e2453d4ef75f}, !- Handle
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- Source Object
  11,                                     !- Outlet Port
  {43b404bf-8143-47b4-b83d-3a2ab3e23de2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e59c5509-f4bf-4e18-8875-af55875c08af}, !- Handle
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- HVAC Component
  {fa15a38a-4879-4a59-a6a4-7a195e9acd56}; !- Port 1

OS:PortList,
  {f3fec9b0-b7a0-40d1-bd3e-1203df939503}, !- Handle
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}; !- HVAC Component

OS:PortList,
  {a6820660-f38a-4821-82bb-65b60327c73b}, !- Handle
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- HVAC Component
  {4dc9d115-7530-437e-9dfa-52fa27590320}; !- Port 1

OS:Sizing:Zone,
  {037d4736-a7a4-4dbd-890f-5bc317508621}, !- Handle
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e43eb7e-f126-49b2-87e2-6a6148b032d9}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2479abf-81b0-4f7c-bf0e-f01bacd8ba5b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Handle
  Mtl GuestRmOcc A  - Story Ground,       !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}; !- Thermal Zone Name

OS:Surface,
  {f55dba36-a250-4906-86ff-df5e32ec9f44}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {156ad44a-4907-4a71-ad01-6ff6e8964b81}, !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 37.507498269964, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.507498269964, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6483077f-b845-496b-a0c0-535a466cf5cc}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48010da5-956d-475e-b882-5d366fcfba1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a9d26a-c197-409c-8eea-19b874dabe71}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812f6f46-5671-4a7d-a917-02d5d4836af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 37.507498269964, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59f2943b-a22d-4c2d-9cc0-72104d0bf964}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57eceb32-6bf9-4d27-a833-ba4acda42573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.5074982699641, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.5074982699641, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 37.5074982699641, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 37.5074982699641, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8df0b52-9592-464d-bfa6-bf6252fc0a48}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.507498269964, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084b142d-d75a-4797-9c7e-8a974208dba8}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 37.507498269964, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22a64386-0d56-478b-8f1f-ec46e819bd18}, !- Zone Air Inlet Port List
  {8d1470c4-f0df-4cf4-8775-cd27cbf67162}, !- Zone Air Exhaust Port List
  {ecf6a346-7079-44c0-87ac-593ae9550ea6}, !- Zone Air Node Name
  {1c3b14dd-a9ab-4a37-835d-49f67dbb2d18}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {048292e5-3573-4292-9c5b-b29bd6a1396f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {642fa68b-5716-4b93-9113-e41660389c1f}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Zone Air Node, !- Name
  {ecf6a346-7079-44c0-87ac-593ae9550ea6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecf6a346-7079-44c0-87ac-593ae9550ea6}, !- Handle
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- Source Object
  11,                                     !- Outlet Port
  {642fa68b-5716-4b93-9113-e41660389c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22a64386-0d56-478b-8f1f-ec46e819bd18}, !- Handle
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- HVAC Component
  {5bafb13e-cadb-4db0-b53b-df3b96443732}; !- Port 1

OS:PortList,
  {8d1470c4-f0df-4cf4-8775-cd27cbf67162}, !- Handle
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}; !- HVAC Component

OS:PortList,
  {1c3b14dd-a9ab-4a37-835d-49f67dbb2d18}, !- Handle
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- HVAC Component
  {19327fa8-71e3-43ed-983c-5b0f6f01d019}; !- Port 1

OS:Sizing:Zone,
  {91a44855-fd3f-4d06-a488-abf35a28bac0}, !- Handle
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91736cab-2ce8-4388-9ad7-d20d86155863}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Zone HVAC Equipment List, !- Name
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {920e097e-b542-417a-9f4d-bec34ae7c2ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Handle
  Mtl GuestRmOcc B  - Story Ground,       !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}; !- Thermal Zone Name

OS:Surface,
  {05e0f7e4-964e-4883-8589-2ee4ab7d0ebf}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {f64bdd2b-5683-4f1d-9a55-e452ce00a3f8}, !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 37.507498269964, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 37.507498269964, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524c23db-c339-480c-91d0-521f19d41d83}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a03e617-ed49-4fb0-a653-9cc0adf21462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c22c5e4e-5caf-403e-b935-7d94031b89dc}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1f8111d-dae4-4eb9-a384-aa477a531d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 37.507498269964, 0,  !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f506e65-11fa-417c-ba55-dedb32dc9139}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d460db7-d44f-40c1-b1ac-eb4f2429dcde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 37.5074982699641, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 37.5074982699641, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 37.5074982699641, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 37.5074982699641, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812f6f46-5671-4a7d-a917-02d5d4836af1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a9d26a-c197-409c-8eea-19b874dabe71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.507498269964, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.507498269964, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fa43ba6-3239-49e0-a985-46aab2aef9fd}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 37.507498269964, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c9c4de9-2fe3-4365-8d4c-f317ad0d8ed1}, !- Zone Air Inlet Port List
  {73f88704-4ede-4dc0-a497-9c2ab25e5cd2}, !- Zone Air Exhaust Port List
  {e14c075a-57fb-47dd-a8e4-e08fb3c026e3}, !- Zone Air Node Name
  {4ae02b7a-a9a2-41a0-b640-e64a49edfc95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f267b51-3170-46dd-9fde-baa96778569a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a979eded-c636-4fa7-8756-c97ee295324f}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Zone Air Node, !- Name
  {e14c075a-57fb-47dd-a8e4-e08fb3c026e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14c075a-57fb-47dd-a8e4-e08fb3c026e3}, !- Handle
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- Source Object
  11,                                     !- Outlet Port
  {a979eded-c636-4fa7-8756-c97ee295324f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c9c4de9-2fe3-4365-8d4c-f317ad0d8ed1}, !- Handle
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- HVAC Component
  {cafe1884-f271-4c8d-8bab-c4ba3dde1db5}; !- Port 1

OS:PortList,
  {73f88704-4ede-4dc0-a497-9c2ab25e5cd2}, !- Handle
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}; !- HVAC Component

OS:PortList,
  {4ae02b7a-a9a2-41a0-b640-e64a49edfc95}, !- Handle
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- HVAC Component
  {9e83cd51-1b5d-4b46-b16a-40daa35c3cb0}; !- Port 1

OS:Sizing:Zone,
  {010b268c-fbd7-466d-adf4-350d4338f2ce}, !- Handle
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {de72cd12-60f0-4143-9108-d3199218783a}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Zone HVAC Equipment List, !- Name
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1adc4332-68ab-40f3-abc3-c7ae374948ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Handle
  Mtl GuestRmOcc C  - Story Ground,       !- Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}; !- Thermal Zone Name

OS:Surface,
  {40d45363-f9b1-44da-958f-0981dc693e3d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {156ad44a-4907-4a71-ad01-6ff6e8964b81}, !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 37.507498269964, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 37.507498269964, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a775578-13c5-4885-943b-0b0c4c504645}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4057588-23fb-422c-b233-3411fe112a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dd2691c-4940-423c-a37c-00c4abd5b221}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 37.507498269964, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 37.507498269964, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c5eca0-9503-45bf-8e04-f3f8761cc6b8}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61399b4c-2c7f-44ec-9f85-989a764660b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 37.5074982699641, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 37.5074982699641, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 37.5074982699641, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 37.5074982699641, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f8111d-dae4-4eb9-a384-aa477a531d10}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c22c5e4e-5caf-403e-b935-7d94031b89dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 37.507498269964, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 37.507498269964, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c25d03-dade-4e8c-876b-44c7b12fec06}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 37.507498269964, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 37.507498269964, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {80e85470-ec89-4bfd-9244-c66720a2ddcd}, !- Zone Air Inlet Port List
  {ad5dfb5f-7d98-42db-9f48-1fa77be34dbf}, !- Zone Air Exhaust Port List
  {b4d90464-3f93-4cb7-b82c-c8f29f92ab9e}, !- Zone Air Node Name
  {cbaa897c-6c59-4984-86ec-9ab6a5efe692}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28af7329-7463-486e-aaf8-b14f4a611c87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a5ba021-7b1a-4a82-8beb-790bdb8e9fa0}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Zone Air Node, !- Name
  {b4d90464-3f93-4cb7-b82c-c8f29f92ab9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4d90464-3f93-4cb7-b82c-c8f29f92ab9e}, !- Handle
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- Source Object
  11,                                     !- Outlet Port
  {6a5ba021-7b1a-4a82-8beb-790bdb8e9fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {80e85470-ec89-4bfd-9244-c66720a2ddcd}, !- Handle
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- HVAC Component
  {6015ae8c-2327-4004-8526-9822ccc4e3c1}; !- Port 1

OS:PortList,
  {ad5dfb5f-7d98-42db-9f48-1fa77be34dbf}, !- Handle
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}; !- HVAC Component

OS:PortList,
  {cbaa897c-6c59-4984-86ec-9ab6a5efe692}, !- Handle
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- HVAC Component
  {ff6a5340-167e-4255-8754-c9d99ade4c61}; !- Port 1

OS:Sizing:Zone,
  {b5270f28-0077-4b74-b4ea-7b8337df4dfb}, !- Handle
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {34570e54-1c3a-4404-974a-3c573862d919}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Zone HVAC Equipment List, !- Name
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d07e24d-34b7-4ce6-af1f-e466c3f4b38f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Handle
  Mtl Laundry A  - Story Ground,          !- Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  0.343039388070359,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}; !- Thermal Zone Name

OS:Surface,
  {2d87d122-7f21-4d8e-9f39-8b47781087ed}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {d9a45b9e-df90-4bfd-bb04-49e155e8b2b8}, !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.67086628181301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57eceb32-6bf9-4d27-a833-ba4acda42573}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59f2943b-a22d-4c2d-9cc0-72104d0bf964}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d28b7fc-74ec-4ea3-ad5c-bdff7587250d}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66ce1857-3150-46dd-b316-33605204b88c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 2.67086628181301, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf50624-ef8d-4ef0-8534-f025d0f5cb6e}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd1bbc9-d0cf-4178-8933-45ad08f84cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.67086628181301, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 2.67086628181301, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769dff0a-669e-4ef9-afe5-7fb251c27dcf}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.67086628181301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5a6cfb-8bfe-4b3a-9a8c-a4084c90a57d}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- Handle
  Zone Mtl Laundry A  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3426bcf4-62c2-44dc-9d73-05d3268d063b}, !- Zone Air Inlet Port List
  {2962a8b5-8b06-4ef1-95a1-dd4b84388086}, !- Zone Air Exhaust Port List
  {414a8623-d735-4c41-9686-6d43d6b6f95c}, !- Zone Air Node Name
  {03d053c0-4dbd-4cc0-987a-01f3ffc1934c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6f1d48a-2179-4279-905b-489b1ec08da2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f5fc2f6a-8d0e-4643-8836-e50ae6e08c3f}, !- Handle
  Zone Mtl Laundry A  - Story Ground Zone Air Node, !- Name
  {414a8623-d735-4c41-9686-6d43d6b6f95c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414a8623-d735-4c41-9686-6d43d6b6f95c}, !- Handle
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- Source Object
  11,                                     !- Outlet Port
  {f5fc2f6a-8d0e-4643-8836-e50ae6e08c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3426bcf4-62c2-44dc-9d73-05d3268d063b}, !- Handle
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- HVAC Component
  {c58e510b-f438-4c2b-89b5-671a4af1f26d}; !- Port 1

OS:PortList,
  {2962a8b5-8b06-4ef1-95a1-dd4b84388086}, !- Handle
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}; !- HVAC Component

OS:PortList,
  {03d053c0-4dbd-4cc0-987a-01f3ffc1934c}, !- Handle
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- HVAC Component
  {9653e04a-4cbc-475c-96dd-419f2fdb63a3}; !- Port 1

OS:Sizing:Zone,
  {ea531f84-b4ba-42c6-bc8e-3a14016f3675}, !- Handle
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05e169fe-2df0-4826-b9aa-e56f1a6067cb}, !- Handle
  Zone Mtl Laundry A  - Story Ground Zone HVAC Equipment List, !- Name
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2dba4c2-5363-4147-865e-7250459d987f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Handle
  Mtl Laundry B  - Story Ground,          !- Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  0.343039388070359,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}; !- Thermal Zone Name

OS:Surface,
  {67269cd9-137c-4d79-aa92-379c75d42545}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {4726dde9-b00b-40cf-a810-76cf43eccb2e}, !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.67086628181301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d460db7-d44f-40c1-b1ac-eb4f2429dcde}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f506e65-11fa-417c-ba55-dedb32dc9139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3461f362-eaa0-4f46-9cd5-37eb459a0948}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f372202b-5fb9-4d3c-bcc5-c11635bff51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 2.67086628181301, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44037c1f-8b11-4e67-8462-5e2051d1c453}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05950eb-098c-43b3-8368-21e996eaadc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 2.67086628181301, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 2.67086628181301, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66ce1857-3150-46dd-b316-33605204b88c}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d28b7fc-74ec-4ea3-ad5c-bdff7587250d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.67086628181301, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {662e418e-c5d8-4198-a65f-b1195a8816be}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- Handle
  Zone Mtl Laundry B  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f18183cd-38ed-4ddd-9aaf-af57c5a6e8c4}, !- Zone Air Inlet Port List
  {1c39e3ef-29f0-49c6-9220-1196faae7624}, !- Zone Air Exhaust Port List
  {3c35aeed-e097-4fab-a0ad-f513a8abe61d}, !- Zone Air Node Name
  {bc856a0c-06b9-4d47-8a99-a1b40155e5e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24617586-77d9-4d0d-bdff-e685a3ef787f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f548130b-43a4-4217-985a-dd3a3dd15e2b}, !- Handle
  Zone Mtl Laundry B  - Story Ground Zone Air Node, !- Name
  {3c35aeed-e097-4fab-a0ad-f513a8abe61d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c35aeed-e097-4fab-a0ad-f513a8abe61d}, !- Handle
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- Source Object
  11,                                     !- Outlet Port
  {f548130b-43a4-4217-985a-dd3a3dd15e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f18183cd-38ed-4ddd-9aaf-af57c5a6e8c4}, !- Handle
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- HVAC Component
  {bf573250-01fd-495f-adcf-e56281a1b416}; !- Port 1

OS:PortList,
  {1c39e3ef-29f0-49c6-9220-1196faae7624}, !- Handle
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}; !- HVAC Component

OS:PortList,
  {bc856a0c-06b9-4d47-8a99-a1b40155e5e5}, !- Handle
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- HVAC Component
  {5c345794-38c1-4420-9b4a-c0176f8ac8bc}; !- Port 1

OS:Sizing:Zone,
  {f2ab6b82-b2a1-4c31-8918-8344637fa752}, !- Handle
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {059df760-8599-4601-b727-efeb3826b22f}, !- Handle
  Zone Mtl Laundry B  - Story Ground Zone HVAC Equipment List, !- Name
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {413d9d25-f61c-4557-a982-376eb5453eb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Handle
  Mtl Laundry C  - Story Ground,          !- Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  0.343039388070359,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}; !- Thermal Zone Name

OS:Surface,
  {0eac7e13-a723-4520-8c5e-015ef60ecac8}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {d9a45b9e-df90-4bfd-bb04-49e155e8b2b8}, !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.67086628181301, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61399b4c-2c7f-44ec-9f85-989a764660b5}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13c5eca0-9503-45bf-8e04-f3f8761cc6b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b14cca8-fb4e-4a9d-8812-a7e13607b8b5}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -5.55111512312578e-17, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a41d14-137c-4dc8-abc3-aa5a3721f89c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {109721b7-ec80-4218-8813-25f6b7507665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.67086628181301, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 2.67086628181301, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f372202b-5fb9-4d3c-bcc5-c11635bff51c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3461f362-eaa0-4f46-9cd5-37eb459a0948}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -5.55111512312578e-17, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.67086628181301, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.67086628181301, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d003b4-73fb-4a2d-99c6-3856491b5bcd}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.67086628181301, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -5.55111512312578e-17, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -5.55111512312578e-17, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- Handle
  Zone Mtl Laundry C  - Story Ground,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d3dc35-6074-4f80-abf0-d07c1735c5f6}, !- Zone Air Inlet Port List
  {a418194d-6ca0-4dac-924d-fe2afaf7ca06}, !- Zone Air Exhaust Port List
  {0418121a-0bf0-4a11-8a96-75f7073d2c0f}, !- Zone Air Node Name
  {6c8df86e-9e1e-4ceb-bdd0-aa9a2cf563bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c67b6a0b-c8c3-429a-8db9-0ed2ea36980a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8da42b1c-0fd5-45db-98b0-ca42030ef051}, !- Handle
  Zone Mtl Laundry C  - Story Ground Zone Air Node, !- Name
  {0418121a-0bf0-4a11-8a96-75f7073d2c0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0418121a-0bf0-4a11-8a96-75f7073d2c0f}, !- Handle
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- Source Object
  11,                                     !- Outlet Port
  {8da42b1c-0fd5-45db-98b0-ca42030ef051}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d3dc35-6074-4f80-abf0-d07c1735c5f6}, !- Handle
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- HVAC Component
  {781862c9-144d-4227-96d5-f08a880cf1bb}; !- Port 1

OS:PortList,
  {a418194d-6ca0-4dac-924d-fe2afaf7ca06}, !- Handle
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}; !- HVAC Component

OS:PortList,
  {6c8df86e-9e1e-4ceb-bdd0-aa9a2cf563bd}, !- Handle
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- HVAC Component
  {89500f67-fdde-45f2-acd2-291a45a623f3}; !- Port 1

OS:Sizing:Zone,
  {50fc368a-6e9c-4c94-97ad-740ee3c1d90d}, !- Handle
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {13bbb3c9-bf4d-4f74-8b3d-44f5782635b4}, !- Handle
  Zone Mtl Laundry C  - Story Ground Zone HVAC Equipment List, !- Name
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cfc007dc-2960-40a5-b53a-a82c9e1a1ac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Handle
  Mtl OfficeGeneral A  - Story Ground,    !- Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  3.01390566988337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {510920d7-b39e-4a89-a227-c27a1c2e2306}; !- Thermal Zone Name

OS:Surface,
  {8ed41420-a0f9-417a-b682-b3437626c441}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {733e77e4-e409-44e6-8542-a646483a0b03}, !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.33858285226627, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd1bbc9-d0cf-4178-8933-45ad08f84cfa}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf50624-ef8d-4ef0-8534-f025d0f5cb6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57597756-ea5e-4cd3-bd29-5d337360ecda}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda752f2-642d-4468-9bfb-f1ddfad3a174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 3.33858285226627, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3682e2fc-19ae-4239-ac86-d5a5f1b90f68}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58493535-7421-4cab-bb44-09303b09309e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.33858285226627, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 3.33858285226627, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb43c3d-88c4-49e4-a5bd-298b8551e499}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.33858285226627, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf75259-077b-4581-b1fb-88779df567b3}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7eaab59-9e09-4e7f-895c-900e608e96e6}, !- Zone Air Inlet Port List
  {c75b6abb-423f-421c-b16b-955c7f1d611a}, !- Zone Air Exhaust Port List
  {7a868705-fecb-43a0-94eb-dde8628a59ac}, !- Zone Air Node Name
  {76d4236a-8be8-43a5-b0a7-4087c27b944e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff170b52-69c0-42d1-a688-04433d968731}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {284539b3-5da5-49f2-b3fb-a5d5fcfb32d1}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Zone Air Node, !- Name
  {7a868705-fecb-43a0-94eb-dde8628a59ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a868705-fecb-43a0-94eb-dde8628a59ac}, !- Handle
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- Source Object
  11,                                     !- Outlet Port
  {284539b3-5da5-49f2-b3fb-a5d5fcfb32d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7eaab59-9e09-4e7f-895c-900e608e96e6}, !- Handle
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- HVAC Component
  {8a526c27-346c-4f6d-aa18-64384560eb9e}; !- Port 1

OS:PortList,
  {c75b6abb-423f-421c-b16b-955c7f1d611a}, !- Handle
  {510920d7-b39e-4a89-a227-c27a1c2e2306}; !- HVAC Component

OS:PortList,
  {76d4236a-8be8-43a5-b0a7-4087c27b944e}, !- Handle
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- HVAC Component
  {8dba6eb2-a511-4f1b-ad9b-51214279ccc9}; !- Port 1

OS:Sizing:Zone,
  {e714645f-7d7c-43e0-8230-e475f6ac91cf}, !- Handle
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abe3fb93-7f44-4642-a82f-7b46eb076ee4}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Zone HVAC Equipment List, !- Name
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3164b739-3888-4d14-b7e5-467dbfdf4cc6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Handle
  Mtl OfficeGeneral B  - Story Ground,    !- Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  3.01390566988337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}; !- Thermal Zone Name

OS:Surface,
  {f4c5f286-b610-4c3e-be9c-817c16a72309}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {0c10a20b-f5e9-4d9a-917d-35a908af5f7b}, !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 3.33858285226627, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05950eb-098c-43b3-8368-21e996eaadc8}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44037c1f-8b11-4e67-8462-5e2051d1c453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, -8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3763904a-ec37-4cd3-aa29-4332620fb09a}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f9dadf-b365-4594-87ad-b4c9edf31bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 3.33858285226627, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d3792ee-760c-49b9-a2d4-852c1f228050}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1d1227-6f9d-47d7-814f-48af05f1ae5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 3.33858285226627, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 3.33858285226627, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda752f2-642d-4468-9bfb-f1ddfad3a174}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57597756-ea5e-4cd3-bd29-5d337360ecda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.33858285226627, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9bdecb3-4f7b-41c2-a7d8-a1c75c2f2cee}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a8987b0-826f-41b0-a265-58bd2b5d6775}, !- Zone Air Inlet Port List
  {483eb279-f497-4eff-b4b0-54676a9cd6ff}, !- Zone Air Exhaust Port List
  {a9d227e8-b799-4037-bf0c-34fdc740b137}, !- Zone Air Node Name
  {2b1e204d-1a92-4a84-a1b7-bf0d874464c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f70bde0-9ed8-43f7-9e78-6a936e512ddb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9e9382-c270-4275-829a-9a5317424f82}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Zone Air Node, !- Name
  {a9d227e8-b799-4037-bf0c-34fdc740b137}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9d227e8-b799-4037-bf0c-34fdc740b137}, !- Handle
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- Source Object
  11,                                     !- Outlet Port
  {cf9e9382-c270-4275-829a-9a5317424f82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a8987b0-826f-41b0-a265-58bd2b5d6775}, !- Handle
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- HVAC Component
  {80f4a575-2a31-43be-b839-1f1e95b08e7e}; !- Port 1

OS:PortList,
  {483eb279-f497-4eff-b4b0-54676a9cd6ff}, !- Handle
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}; !- HVAC Component

OS:PortList,
  {2b1e204d-1a92-4a84-a1b7-bf0d874464c6}, !- Handle
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- HVAC Component
  {999dc1f7-9200-4dd6-98d9-499e92a9045b}; !- Port 1

OS:Sizing:Zone,
  {3b0db40b-51b0-4e02-adf5-31a33be6d502}, !- Handle
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {860dae2e-61c5-4d33-921f-19896b7262c9}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Zone HVAC Equipment List, !- Name
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d0a659fa-1f9e-44c6-95b4-3e09bccf9637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Handle
  Mtl OfficeGeneral C  - Story Ground,    !- Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  3.01390566988337,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {19c80474-1398-4dbe-86fe-167c761379d5}; !- Thermal Zone Name

OS:Surface,
  {ee4a6e8f-b11d-4bb3-904f-59b65661cddf}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {733e77e4-e409-44e6-8542-a646483a0b03}, !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.33858285226627, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {109721b7-ec80-4218-8813-25f6b7507665}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a41d14-137c-4dc8-abc3-aa5a3721f89c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -8.88178419700125e-16, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -8.88178419700125e-16, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80cadad6-7afe-477c-9d61-a8fd65ff8e30}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f76c489-4117-452b-909e-8d7681335694}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c67ee8e8-ab5e-4f9a-ad9f-9f89799477b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.33858285226627, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 3.33858285226627, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f9dadf-b365-4594-87ad-b4c9edf31bf3}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3763904a-ec37-4cd3-aa29-4332620fb09a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.33858285226627, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.33858285226627, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b980ea8-1a7c-4b8e-8b2f-c3eccf282808}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.33858285226627, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de1a086f-4a99-408b-98e8-da016b75d97c}, !- Zone Air Inlet Port List
  {6e5b4b3f-147f-469a-acaf-01431a16e774}, !- Zone Air Exhaust Port List
  {83b52c11-672f-44ea-bc29-183e3e9baf07}, !- Zone Air Node Name
  {6ed13eda-0d75-414a-9bcd-3f033f57616b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5ce9d84-2ad4-4526-9d12-719b035003b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e1109dc-706e-4898-b01b-8cf65cd16667}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Zone Air Node, !- Name
  {83b52c11-672f-44ea-bc29-183e3e9baf07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83b52c11-672f-44ea-bc29-183e3e9baf07}, !- Handle
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- Source Object
  11,                                     !- Outlet Port
  {8e1109dc-706e-4898-b01b-8cf65cd16667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de1a086f-4a99-408b-98e8-da016b75d97c}, !- Handle
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- HVAC Component
  {a36cd07d-b674-498d-900d-bd6a01d24ed7}; !- Port 1

OS:PortList,
  {6e5b4b3f-147f-469a-acaf-01431a16e774}, !- Handle
  {19c80474-1398-4dbe-86fe-167c761379d5}; !- HVAC Component

OS:PortList,
  {6ed13eda-0d75-414a-9bcd-3f033f57616b}, !- Handle
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- HVAC Component
  {c00ccb91-e905-47ab-9a8b-28d42f2fa733}; !- Port 1

OS:Sizing:Zone,
  {9bbcbb69-a483-4f50-8f6f-e91ccc7623b6}, !- Handle
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5271e38c-0d4b-44ac-a8af-56e887d84843}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Zone HVAC Equipment List, !- Name
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e9208406-819f-4e8e-bab1-3dd94ff5606c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Handle
  Mtl GuestRmUnOcc A  - Story Ground,     !- Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  6.35248852214964,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}; !- Thermal Zone Name

OS:Surface,
  {55ef39eb-04f5-427c-a78c-86f4df29802d}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {e4da7f12-e65c-49a4-a698-52c9816de2b9}, !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.519874567491, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58493535-7421-4cab-bb44-09303b09309e}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3682e2fc-19ae-4239-ac86-d5a5f1b90f68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 0, 0,                !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5cd515-1d51-4978-85b9-7447339765e6}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4bb9fb6-7714-4a4d-a573-fc319ce8df6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 10.519874567491, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd568ad6-00cc-41b4-a65d-f34dd0480bae}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7655e94a-3cea-4046-8538-991bdf4ed9df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 10.519874567491, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 10.519874567491, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664d86c7-b007-40e6-bc64-e498ba5f1de9}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.519874567491, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d697a22-a28c-43be-81e1-1c66d47c71fe}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 10.519874567491, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ec58d8b-128e-4c65-8938-1fbf251db908}, !- Zone Air Inlet Port List
  {be7c9cbc-9195-4c5f-961c-11bdd42d82b6}, !- Zone Air Exhaust Port List
  {8012f031-ac9b-4e89-9ec1-72c8138694bf}, !- Zone Air Node Name
  {fd1fda9d-6aef-40b8-9c85-c13ac056d6f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {259aa68f-a94e-48f9-bbb7-31bb0e4b176c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2f64588-78b6-43ea-8824-8d4e8a796f90}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Zone Air Node, !- Name
  {8012f031-ac9b-4e89-9ec1-72c8138694bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8012f031-ac9b-4e89-9ec1-72c8138694bf}, !- Handle
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- Source Object
  11,                                     !- Outlet Port
  {e2f64588-78b6-43ea-8824-8d4e8a796f90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ec58d8b-128e-4c65-8938-1fbf251db908}, !- Handle
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- HVAC Component
  {2337dba1-c56c-419b-87a2-2708f256bf34}; !- Port 1

OS:PortList,
  {be7c9cbc-9195-4c5f-961c-11bdd42d82b6}, !- Handle
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}; !- HVAC Component

OS:PortList,
  {fd1fda9d-6aef-40b8-9c85-c13ac056d6f9}, !- Handle
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- HVAC Component
  {125c931b-2c6f-433f-9644-db2cb83edb14}; !- Port 1

OS:Sizing:Zone,
  {df2d66d9-1400-41c1-b242-84f8e0b30e7c}, !- Handle
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b94404b1-a86b-4d89-a012-4b0cbaf49e6e}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Zone HVAC Equipment List, !- Name
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0fdea40-0782-43d4-a9af-a996df6269a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Handle
  Mtl GuestRmUnOcc B  - Story Ground,     !- Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  6.35248852214964,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {82c68a01-c389-4a7d-a56b-d09630e816b5}; !- Thermal Zone Name

OS:Surface,
  {027f6f3f-d68b-434f-b1ca-6f6c147886ae}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {431e7f33-275a-4efc-9885-6cc3c673c437}, !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 10.519874567491, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1d1227-6f9d-47d7-814f-48af05f1ae5f}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3792ee-760c-49b9-a2d4-852c1f228050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 0, 0,                !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d972c1-db73-4bed-b450-445dab60fcc2}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdc1f96d-7655-4e86-ac51-b7dac4b55482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 10.519874567491, 0,  !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c628051-002c-423b-a3fe-fc3133466ea7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72979ea3-acbf-4b67-8bf9-abfe321c1592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 10.519874567491, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 10.519874567491, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4bb9fb6-7714-4a4d-a573-fc319ce8df6b}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe5cd515-1d51-4978-85b9-7447339765e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.519874567491, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.519874567491, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2931b7c-02cd-41ae-b7cf-3e2ab0cced7f}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 10.519874567491, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5a8acec-c6c2-449c-8cab-3ad1ede2ba62}, !- Zone Air Inlet Port List
  {084f42fe-06c9-4ab2-be61-cab43b296c4d}, !- Zone Air Exhaust Port List
  {aeaa8c57-9e9a-4c15-9b40-927cbaf8e920}, !- Zone Air Node Name
  {9f57fc8c-790d-4a9f-826a-bd65d7333b57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ddd67da0-4575-413d-a548-2ea214f27fa7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9e066ec-d103-49b6-9797-1dcda84cc882}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Zone Air Node, !- Name
  {aeaa8c57-9e9a-4c15-9b40-927cbaf8e920}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeaa8c57-9e9a-4c15-9b40-927cbaf8e920}, !- Handle
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- Source Object
  11,                                     !- Outlet Port
  {d9e066ec-d103-49b6-9797-1dcda84cc882}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5a8acec-c6c2-449c-8cab-3ad1ede2ba62}, !- Handle
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- HVAC Component
  {f7c1b4eb-07eb-474b-a3a5-ad8ff1885008}; !- Port 1

OS:PortList,
  {084f42fe-06c9-4ab2-be61-cab43b296c4d}, !- Handle
  {82c68a01-c389-4a7d-a56b-d09630e816b5}; !- HVAC Component

OS:PortList,
  {9f57fc8c-790d-4a9f-826a-bd65d7333b57}, !- Handle
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- HVAC Component
  {9090ae49-658a-43c4-9d08-11e6ab76756c}; !- Port 1

OS:Sizing:Zone,
  {6e7a761e-2b8b-4968-9b44-c71162ebbc98}, !- Handle
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {10726364-182a-4595-bd52-54e4a01dd6ac}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Zone HVAC Equipment List, !- Name
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78c9661b-c14c-423d-9575-4225e7792459}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Handle
  Mtl GuestRmUnOcc C  - Story Ground,     !- Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  6.35248852214964,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}; !- Thermal Zone Name

OS:Surface,
  {91347774-7416-45c4-a5f6-bc55a96991ba}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {e4da7f12-e65c-49a4-a698-52c9816de2b9}, !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 10.519874567491, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c67ee8e8-ab5e-4f9a-ad9f-9f89799477b1}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f76c489-4117-452b-909e-8d7681335694}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 0, 2.7432,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 0, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6efc43dc-d580-43d1-bf15-a1943ada5a31}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.519874567491, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc91939-30bc-4415-a140-c23170e2f64f}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3be846-eec8-41a0-a196-e4415bca059b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 10.519874567491, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.519874567491, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 10.519874567491, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc1f96d-7655-4e86-ac51-b7dac4b55482}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d972c1-db73-4bed-b450-445dab60fcc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 10.519874567491, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 10.519874567491, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c2b6fb-885e-44de-a5ba-de3336fceccd}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 10.519874567491, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.519874567491, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 1.77635683940025e-15, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 1.77635683940025e-15, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2bf1b9e-e5d1-4abb-b673-ad32be1fa286}, !- Zone Air Inlet Port List
  {46e17f48-1ad4-4ab1-85d8-ad9ccd6e4145}, !- Zone Air Exhaust Port List
  {f97f313f-ffa1-4100-9695-737e9e414f44}, !- Zone Air Node Name
  {bff39d6b-3750-4cc0-990d-6ad013d138dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {416964b9-a032-49b4-9052-7337378d3dda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a08ee4-9b4a-4e7c-859b-91281f75346b}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Zone Air Node, !- Name
  {f97f313f-ffa1-4100-9695-737e9e414f44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f97f313f-ffa1-4100-9695-737e9e414f44}, !- Handle
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- Source Object
  11,                                     !- Outlet Port
  {46a08ee4-9b4a-4e7c-859b-91281f75346b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2bf1b9e-e5d1-4abb-b673-ad32be1fa286}, !- Handle
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- HVAC Component
  {b68438ad-8544-45b3-a914-2700a3360bf4}; !- Port 1

OS:PortList,
  {46e17f48-1ad4-4ab1-85d8-ad9ccd6e4145}, !- Handle
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}; !- HVAC Component

OS:PortList,
  {bff39d6b-3750-4cc0-990d-6ad013d138dc}, !- Handle
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- HVAC Component
  {f2329385-f758-4cd8-abf8-376c0840d5f4}; !- Port 1

OS:Sizing:Zone,
  {6c0f12ae-cd7b-4a80-bb77-19d592a68dad}, !- Handle
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aabef03f-5f9a-4804-ba71-33fe4c9cb098}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Zone HVAC Equipment List, !- Name
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f1af8eb-93fe-43b5-bf6c-4cdc25325d1f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground,    !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  16.8723630896406,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}; !- Thermal Zone Name

OS:Surface,
  {802358d1-2949-4dfa-8b8e-b4cddbbc93fb}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {70280c85-8232-47cb-b8ec-1b038b42156a}, !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 20.2920957922531, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7655e94a-3cea-4046-8538-991bdf4ed9df}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd568ad6-00cc-41b4-a65d-f34dd0480bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 3.90798504668055e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.90798504668055e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d310e62-3836-4a61-acee-8784d3d41d8a}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdcd154a-f4c9-40ef-921e-9aeab1d41641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 20.2920957922531, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bcccede-5ef3-433a-84e2-0de894e19b3a}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d546c4-e23a-44f6-aebb-cc53739ba51d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 20.2920957922531, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 20.2920957922531, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {accaf242-ed9d-41b8-bee7-34d3efd473a7}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 20.2920957922531, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a616442-4237-45c3-ae19-ebddccceee7d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f28646d9-3a38-4799-87b3-11665b5f8e52}, !- Zone Air Inlet Port List
  {97281fdb-c790-4620-9daf-62a64152b562}, !- Zone Air Exhaust Port List
  {2ca189e6-bc59-448c-a1dc-0b32d3bd903e}, !- Zone Air Node Name
  {9ed0b8be-5cd2-4f64-913e-6a32244f66ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5786306f-7124-4d2c-a1cf-5dd8a9307fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0781f4e1-ba9a-4d12-b2d6-0b7a074bb85e}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Zone Air Node, !- Name
  {2ca189e6-bc59-448c-a1dc-0b32d3bd903e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ca189e6-bc59-448c-a1dc-0b32d3bd903e}, !- Handle
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- Source Object
  11,                                     !- Outlet Port
  {0781f4e1-ba9a-4d12-b2d6-0b7a074bb85e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f28646d9-3a38-4799-87b3-11665b5f8e52}, !- Handle
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- HVAC Component
  {9efd43ef-09b1-46c7-8819-c535e54aee40}; !- Port 1

OS:PortList,
  {97281fdb-c790-4620-9daf-62a64152b562}, !- Handle
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}; !- HVAC Component

OS:PortList,
  {9ed0b8be-5cd2-4f64-913e-6a32244f66ea}, !- Handle
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- HVAC Component
  {ae9a618e-f174-40ad-88d7-8ce17b7fb747}; !- Port 1

OS:Sizing:Zone,
  {304ff199-69de-4120-be8e-4d2e08711aa1}, !- Handle
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11e6faad-7d09-4954-8577-fa4bc607b3b1}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Zone HVAC Equipment List, !- Name
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a3d2b07-d6d0-464c-b841-f4a8eecb0bda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground,    !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  16.8723630896406,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}; !- Thermal Zone Name

OS:Surface,
  {51a330b8-011f-4058-8560-5d6c45bb997c}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {04ce762e-26c2-4c37-8a54-c30fb36cc354}, !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 20.2920957922531, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72979ea3-acbf-4b67-8bf9-abfe321c1592}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c628051-002c-423b-a3fe-fc3133466ea7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 3.90798504668055e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 3.90798504668055e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75837a1f-c80f-45cf-9185-f7f1f4883f4f}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0011703d-826e-479f-93c7-aa87e4edb8fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 20.2920957922531, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c008c415-91bf-483a-b5db-8d09052250e2}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d5f9e7-4f6b-4625-9ab4-1e8606962712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 20.2920957922531, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 20.2920957922531, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdcd154a-f4c9-40ef-921e-9aeab1d41641}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d310e62-3836-4a61-acee-8784d3d41d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 20.2920957922531, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2fa4c0-06b5-4304-8c6a-d177597356f6}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {853cf673-3535-4d19-8188-f02f32df20e7}, !- Zone Air Inlet Port List
  {d4de6a6f-33b1-4ae1-8df9-9550d0d80f07}, !- Zone Air Exhaust Port List
  {c8bfed52-24eb-4cae-9418-c8c348ff0c4c}, !- Zone Air Node Name
  {ec572b29-74e1-44a7-9b0d-c02c35d219cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78d2531d-6064-4508-b94c-61d206979660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfaebd9b-1250-4d1e-a8cc-0703f00bf497}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Zone Air Node, !- Name
  {c8bfed52-24eb-4cae-9418-c8c348ff0c4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8bfed52-24eb-4cae-9418-c8c348ff0c4c}, !- Handle
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- Source Object
  11,                                     !- Outlet Port
  {dfaebd9b-1250-4d1e-a8cc-0703f00bf497}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {853cf673-3535-4d19-8188-f02f32df20e7}, !- Handle
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- HVAC Component
  {b96bad87-19b4-4044-8daf-ccb1d89e40b8}; !- Port 1

OS:PortList,
  {d4de6a6f-33b1-4ae1-8df9-9550d0d80f07}, !- Handle
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}; !- HVAC Component

OS:PortList,
  {ec572b29-74e1-44a7-9b0d-c02c35d219cc}, !- Handle
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- HVAC Component
  {d88f988a-0aa8-4691-beda-ea0e4d5450e8}; !- Port 1

OS:Sizing:Zone,
  {142b9337-ff10-4371-ae8f-5099008acc81}, !- Handle
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d0804019-0dce-4be0-a7c9-13ec36626eae}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Zone HVAC Equipment List, !- Name
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5d01831-abaf-4fd1-987b-9102ca6efce6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground,    !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  16.8723630896406,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {eb7da48a-0441-485e-a99c-46c9da78960a}; !- Thermal Zone Name

OS:Surface,
  {a1e94d3a-a44c-4a11-a7f9-5f74415ebc72}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {70280c85-8232-47cb-b8ec-1b038b42156a}, !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 20.2920957922531, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3be846-eec8-41a0-a196-e4415bca059b}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc91939-30bc-4415-a140-c23170e2f64f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.90798504668055e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.90798504668055e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f2ce241-c434-461a-93b7-452499a9880b}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {029d4079-8518-455f-b78b-11100fb74c35}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f026be6-b42b-43a3-a93e-c0a4f4583cd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 20.2920957922531, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 20.2920957922531, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0011703d-826e-479f-93c7-aa87e4edb8fe}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75837a1f-c80f-45cf-9185-f7f1f4883f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 20.2920957922531, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 20.2920957922531, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4049897f-e557-49e6-8e51-037db8ed42a9}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 20.2920957922531, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {922a5690-27a6-4427-b0c5-6e065db04095}, !- Zone Air Inlet Port List
  {bd5c3e58-9f4d-442b-8204-2d3cd6b8a8cd}, !- Zone Air Exhaust Port List
  {88d273e6-82f1-4e3f-947f-e70c269e05a1}, !- Zone Air Node Name
  {3891fdbb-d138-48b4-82f2-48695e8323af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d5afa09f-e335-4557-9774-f32900f6671d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82003a32-7d67-40f8-95ff-f2a1f97f2a6c}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Zone Air Node, !- Name
  {88d273e6-82f1-4e3f-947f-e70c269e05a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88d273e6-82f1-4e3f-947f-e70c269e05a1}, !- Handle
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- Source Object
  11,                                     !- Outlet Port
  {82003a32-7d67-40f8-95ff-f2a1f97f2a6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {922a5690-27a6-4427-b0c5-6e065db04095}, !- Handle
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- HVAC Component
  {964567e5-7035-44c6-8647-e2812f8d412e}; !- Port 1

OS:PortList,
  {bd5c3e58-9f4d-442b-8204-2d3cd6b8a8cd}, !- Handle
  {eb7da48a-0441-485e-a99c-46c9da78960a}; !- HVAC Component

OS:PortList,
  {3891fdbb-d138-48b4-82f2-48695e8323af}, !- Handle
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- HVAC Component
  {68ac66a1-e692-4662-81ce-f5a43656dbfb}; !- Port 1

OS:Sizing:Zone,
  {299104c2-6e3a-4525-b98f-9fd661b095cb}, !- Handle
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98c6b2fc-9309-447c-95bf-8e315c3bdb09}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Zone HVAC Equipment List, !- Name
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60446e73-af71-4993-af32-06fcd820eae4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Ground, !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {13f47f77-0553-4413-9c44-5458cb25dee1}; !- Thermal Zone Name

OS:Surface,
  {a353bb42-f332-4af1-a7b1-f520e4063f3b}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {63396184-7b73-4844-9c0e-77b805326399}, !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d546c4-e23a-44f6-aebb-cc53739ba51d}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bcccede-5ef3-433a-84e2-0de894e19b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7cb7bde-1a8c-4df7-96a7-793c0b5e3e41}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8373778-abb7-44c5-9239-98353d26d568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a52a6104-413b-4ce5-a445-e9cbc73bf96b}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15294903-033a-470c-9f62-e14dfdc5ab55}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854b172b-528b-4bda-8bd7-7e68c08ea506}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6dd8c1c2-d3ab-49ce-b430-86bfb0b1ddeb}, !- Zone Air Inlet Port List
  {64f531d4-c05a-42a8-b8d2-5979c8c9a4c2}, !- Zone Air Exhaust Port List
  {f6ee7735-a7a6-4c9f-b42e-1b68797631e9}, !- Zone Air Node Name
  {8889b914-3fce-4c96-a0ef-65ec96afc0ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f35278ca-c9bf-4c3b-8c31-169c360dbd32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe7eca21-e696-4c18-a2fa-14acbe26ff0c}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Zone Air Node, !- Name
  {f6ee7735-a7a6-4c9f-b42e-1b68797631e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6ee7735-a7a6-4c9f-b42e-1b68797631e9}, !- Handle
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- Source Object
  11,                                     !- Outlet Port
  {fe7eca21-e696-4c18-a2fa-14acbe26ff0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6dd8c1c2-d3ab-49ce-b430-86bfb0b1ddeb}, !- Handle
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- HVAC Component
  {6c4ec3aa-c91d-4c95-a61e-c0e461819666}; !- Port 1

OS:PortList,
  {64f531d4-c05a-42a8-b8d2-5979c8c9a4c2}, !- Handle
  {13f47f77-0553-4413-9c44-5458cb25dee1}; !- HVAC Component

OS:PortList,
  {8889b914-3fce-4c96-a0ef-65ec96afc0ba}, !- Handle
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- HVAC Component
  {9a4d4761-aee6-4f20-bbdd-a9647c75665c}; !- Port 1

OS:Sizing:Zone,
  {518aea5d-a8a2-4758-b16f-4f9814f34dd5}, !- Handle
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {52c40b75-8f2c-4898-b80f-1bbfa4c8005d}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28a71f85-1c98-41ec-8749-5d6bf4bf90bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Ground, !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {c7fe0061-9c11-474d-9587-48bdee590a74}; !- Thermal Zone Name

OS:Surface,
  {2ef2824b-d10a-4e71-b888-fb58b563c6e5}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {eeeb574d-118c-4830-b899-4b63c1467fb4}, !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d5f9e7-4f6b-4625-9ab4-1e8606962712}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c008c415-91bf-483a-b5db-8d09052250e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2edb685b-e88f-448a-8df3-5aa06902460e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60151d1c-44b9-4dd1-b847-fa2b8183c177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57200000000003, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d37f622e-b427-401a-b791-25c25f774a2a}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8373778-abb7-44c5-9239-98353d26d568}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7cb7bde-1a8c-4df7-96a7-793c0b5e3e41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {227f286c-b2ad-46ed-b46a-f75ea363c5f5}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07747843-7685-4f76-99fc-63e3bdbc62d0}, !- Zone Air Inlet Port List
  {873afa93-e56c-42a9-8172-2b4db2da40d2}, !- Zone Air Exhaust Port List
  {1dc27545-2d15-4835-8d05-68c8983ea956}, !- Zone Air Node Name
  {81668661-80eb-4299-9bbc-f036a3f4f66e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea2e4401-1cf7-4635-a0df-62789a513719}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5ea54a5-9282-481b-8e80-46c3017579a5}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Zone Air Node, !- Name
  {1dc27545-2d15-4835-8d05-68c8983ea956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc27545-2d15-4835-8d05-68c8983ea956}, !- Handle
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- Source Object
  11,                                     !- Outlet Port
  {d5ea54a5-9282-481b-8e80-46c3017579a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07747843-7685-4f76-99fc-63e3bdbc62d0}, !- Handle
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- HVAC Component
  {79dc6cb3-8003-4c90-aa43-e4587f7052f9}; !- Port 1

OS:PortList,
  {873afa93-e56c-42a9-8172-2b4db2da40d2}, !- Handle
  {c7fe0061-9c11-474d-9587-48bdee590a74}; !- HVAC Component

OS:PortList,
  {81668661-80eb-4299-9bbc-f036a3f4f66e}, !- Handle
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- HVAC Component
  {607d2143-1f24-4b85-b313-cb45f81be913}; !- Port 1

OS:Sizing:Zone,
  {efef693a-fafc-4c52-9296-d1d3a8197740}, !- Handle
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f69a6df-395f-486e-9b7b-a997a10e1de5}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f5c8bf5c-7e5e-4bf2-8755-0382c12d2c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Ground, !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {54d64520-6bb8-4650-9325-7f163dbb6dcd}, !- Building Story Name
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}; !- Thermal Zone Name

OS:Surface,
  {2af48367-3151-4c3a-92bd-5cdf96fc2136}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {63396184-7b73-4844-9c0e-77b805326399}, !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f026be6-b42b-43a3-a93e-c0a4f4583cd0}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {029d4079-8518-455f-b78b-11100fb74c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e123a95d-4d10-49ae-9523-e1c47f1e0c92}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da942af3-050e-4a88-9dcc-db87ea6f00fe}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.57200000000003, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60151d1c-44b9-4dd1-b847-fa2b8183c177}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edb685b-e88f-448a-8df3-5aa06902460e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000003, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000003, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37f7dd2d-f5e2-4800-abdd-753a3974d7ee}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57200000000003, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feeba07d-422a-4e8a-92c5-d81045e997fd}, !- Zone Air Inlet Port List
  {d2557209-b150-400a-9dd2-6e75a91d38eb}, !- Zone Air Exhaust Port List
  {1e5cbdac-c666-4b42-8ba1-b2134b0c9059}, !- Zone Air Node Name
  {623f5966-9ab9-4c53-8edb-6e69016e6fb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c656f90d-9c63-4aec-bb95-2c354dd942a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e2243f4-1d45-4202-9fd0-3dd2b86c0da2}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Zone Air Node, !- Name
  {1e5cbdac-c666-4b42-8ba1-b2134b0c9059}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e5cbdac-c666-4b42-8ba1-b2134b0c9059}, !- Handle
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- Source Object
  11,                                     !- Outlet Port
  {7e2243f4-1d45-4202-9fd0-3dd2b86c0da2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feeba07d-422a-4e8a-92c5-d81045e997fd}, !- Handle
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- HVAC Component
  {1665980a-1789-401f-963d-2299d7d7bd7a}; !- Port 1

OS:PortList,
  {d2557209-b150-400a-9dd2-6e75a91d38eb}, !- Handle
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}; !- HVAC Component

OS:PortList,
  {623f5966-9ab9-4c53-8edb-6e69016e6fb9}, !- Handle
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- HVAC Component
  {09acc0ac-086c-4861-9906-fc9c52ac1619}; !- Port 1

OS:Sizing:Zone,
  {a5c7e9ea-2b08-44ea-9718-72e46d2b516f}, !- Handle
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {687279e3-b366-456b-bdb4-6bbbe199d9dc}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {915803b6-5589-4cfd-8584-282787cd0529}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Handle
  Story Top,                              !- Name
  2.7432,                                 !- Nominal Z Coordinate {m}
  2.7432,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {fcab17ad-007d-478c-b93a-be51e5c1a360}; !- Thermal Zone Name

OS:Surface,
  {5de296ea-616c-4335-9378-822254a4035a}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e5dfb2-1c09-4029-bb06-babdf9848442}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dee0d1-f9b9-44ad-ab60-3089c78bfab9}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a8aaf29-4874-4e65-9725-099e4445c938}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12501423-d563-46b3-96ab-2bdd851eb307}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c732752d-d993-49cb-81bb-064bc0474345}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89ca19ae-b69f-4af7-ba7b-70eec26b8e4b}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa7e438-e4b4-413e-8aef-51e822baabcd}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1ec0da0-5f7d-4568-bc9f-63c0bd782725}, !- Zone Air Inlet Port List
  {ca03f24a-0358-4771-bc70-f7b5795ceb80}, !- Zone Air Exhaust Port List
  {825c5359-d3be-404c-a50b-77a534c0fce3}, !- Zone Air Node Name
  {bd4c81a0-6ace-496f-a8a7-818a3b313031}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ad44353-3933-4167-ad86-4e40a4d93efc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33977d24-3cee-4eab-a0b3-a829651a61e6}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Zone Air Node, !- Name
  {825c5359-d3be-404c-a50b-77a534c0fce3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {825c5359-d3be-404c-a50b-77a534c0fce3}, !- Handle
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- Source Object
  11,                                     !- Outlet Port
  {33977d24-3cee-4eab-a0b3-a829651a61e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1ec0da0-5f7d-4568-bc9f-63c0bd782725}, !- Handle
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- HVAC Component
  {eb857b3d-05d7-4b2b-83b0-6e23f2856edd}; !- Port 1

OS:PortList,
  {ca03f24a-0358-4771-bc70-f7b5795ceb80}, !- Handle
  {fcab17ad-007d-478c-b93a-be51e5c1a360}; !- HVAC Component

OS:PortList,
  {bd4c81a0-6ace-496f-a8a7-818a3b313031}, !- Handle
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- HVAC Component
  {e450b745-3ac1-4237-9900-8d8a24bda6cb}; !- Port 1

OS:Sizing:Zone,
  {4ee3202d-8d49-46ed-abc3-abbec17cf585}, !- Handle
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d95d95e-b04f-48fa-b19f-7806f4ef75e6}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Zone HVAC Equipment List, !- Name
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9c2893a-4807-4a31-8627-a3181155b033}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}; !- Thermal Zone Name

OS:Surface,
  {32aa77e3-5c11-4712-acf4-b491046bf9de}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e20a8cd9-4b4f-4f51-9193-5890728a86d7}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72fee451-6fca-4377-96d3-41ee13a0755d}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63fbbfe3-912b-4b82-9801-c4f77c995a62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72e957a4-9b0a-48fe-9d81-0f7792f0f993}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad1a53ce-162f-410a-b8fd-11aa3debac6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a8aaf29-4874-4e65-9725-099e4445c938}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dee0d1-f9b9-44ad-ab60-3089c78bfab9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63bcad79-0548-4c8d-b7f8-c9169b427b7d}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc8dbd77-0e41-472c-b62b-f117c5a8c2d7}, !- Zone Air Inlet Port List
  {6ee24bae-c66a-4a1c-beb9-777962007f1a}, !- Zone Air Exhaust Port List
  {ac79f5b1-6da8-48bb-b45c-2f29a770a9fd}, !- Zone Air Node Name
  {d0ca2c55-20c4-4f4f-8cd7-8edd3b17662d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37e7a8f5-f101-454f-b08f-9dc85103e9d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae6da0bf-f571-4b64-a0f6-7f3edd0e7aa9}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Zone Air Node, !- Name
  {ac79f5b1-6da8-48bb-b45c-2f29a770a9fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac79f5b1-6da8-48bb-b45c-2f29a770a9fd}, !- Handle
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- Source Object
  11,                                     !- Outlet Port
  {ae6da0bf-f571-4b64-a0f6-7f3edd0e7aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc8dbd77-0e41-472c-b62b-f117c5a8c2d7}, !- Handle
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- HVAC Component
  {30c8bad4-a2a3-42fa-8d30-47a138c08b13}; !- Port 1

OS:PortList,
  {6ee24bae-c66a-4a1c-beb9-777962007f1a}, !- Handle
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}; !- HVAC Component

OS:PortList,
  {d0ca2c55-20c4-4f4f-8cd7-8edd3b17662d}, !- Handle
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- HVAC Component
  {1cd6e81b-86f8-4ac5-882c-1bcaffa7ee98}; !- Port 1

OS:Sizing:Zone,
  {28d39613-094b-46d2-9e49-1842dc2b212a}, !- Handle
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c78dca6e-d55c-4456-af59-0be8f5ce55b0}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Zone HVAC Equipment List, !- Name
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {602dfe33-e258-490a-a3bb-081873699fab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -41.7364588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}; !- Thermal Zone Name

OS:Surface,
  {697d5893-c76e-4b31-8def-ebadbac0062d}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2abbc4-8303-48c1-ab9d-af3c0d127fd2}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00521da2-44ea-4a4d-a3ed-c853fe6fc473}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7909652c-e3c6-424a-a900-e66b045efd8d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df688657-3593-494d-a020-7e481bb9aba5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63fbbfe3-912b-4b82-9801-c4f77c995a62}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72fee451-6fca-4377-96d3-41ee13a0755d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57199999999996, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57199999999996, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8e83af-a376-4691-bf49-fbf6fd325f34}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999996, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feecaccf-798d-4517-b1ef-28d42b096d84}, !- Zone Air Inlet Port List
  {aa4e90d9-cdb3-49a8-87a6-f300c47f5603}, !- Zone Air Exhaust Port List
  {c59e490e-4fd0-46c1-af77-aa3a0ebdf9a6}, !- Zone Air Node Name
  {783f9f97-0581-4fa2-ac6d-567ddb7f934a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c297ef87-7ae4-4ffc-891f-0a8ab6b15777}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26d0e88f-517e-4f1d-b6d0-757e1ed56ca2}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Zone Air Node, !- Name
  {c59e490e-4fd0-46c1-af77-aa3a0ebdf9a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c59e490e-4fd0-46c1-af77-aa3a0ebdf9a6}, !- Handle
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- Source Object
  11,                                     !- Outlet Port
  {26d0e88f-517e-4f1d-b6d0-757e1ed56ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feecaccf-798d-4517-b1ef-28d42b096d84}, !- Handle
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- HVAC Component
  {47f791c1-d9b4-4ae7-a84a-964d672d49e3}; !- Port 1

OS:PortList,
  {aa4e90d9-cdb3-49a8-87a6-f300c47f5603}, !- Handle
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}; !- HVAC Component

OS:PortList,
  {783f9f97-0581-4fa2-ac6d-567ddb7f934a}, !- Handle
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- HVAC Component
  {72017eb1-0671-4a69-a3bb-76166b575e6c}; !- Port 1

OS:Sizing:Zone,
  {bfe4b5ea-973b-4165-a7e9-b07c77f4dee3}, !- Handle
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91350a55-ec13-45f0-a798-aac80d81817c}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Zone HVAC Equipment List, !- Name
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61524122-4f8f-421f-bd9b-14f926167338}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Handle
  Mtl GuestRmCorrid A  - Story Top,       !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}; !- Thermal Zone Name

OS:Surface,
  {ebc9ec14-5757-4be8-a00e-bac7ed8d895e}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 74.3289177637874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c732752d-d993-49cb-81bb-064bc0474345}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12501423-d563-46b3-96ab-2bdd851eb307}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd85e053-1441-4eb2-87c4-8bf26f0bf40b}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c88e2de-3521-4838-86af-c4844200fc03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 74.3289177637874, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ce8e8a-f5b2-4ac4-9f39-5e617e7fbe8e}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d199b771-e574-4edc-98b9-6d29a5d167f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 74.3289177637874, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 74.3289177637874, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b5dbbf-168a-4d9c-b8a8-f21fd60d693c}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 74.3289177637874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d246265-c0c0-4fa1-95e3-3fb9387d3810}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62ab2213-9c3f-4817-a992-5fc70cfffb7b}, !- Zone Air Inlet Port List
  {b2392bc8-2e9e-4329-a748-c27f00d9a214}, !- Zone Air Exhaust Port List
  {51276766-b5c6-4d1b-83eb-c5f13f4000eb}, !- Zone Air Node Name
  {51ebe9a2-7ba4-47ca-b37a-6a2b25eef949}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {acca1f75-d64e-482f-9771-bb0b72ccd34b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb44aef2-f866-4c61-9701-2d98a8bf03e3}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Zone Air Node, !- Name
  {51276766-b5c6-4d1b-83eb-c5f13f4000eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51276766-b5c6-4d1b-83eb-c5f13f4000eb}, !- Handle
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- Source Object
  11,                                     !- Outlet Port
  {cb44aef2-f866-4c61-9701-2d98a8bf03e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62ab2213-9c3f-4817-a992-5fc70cfffb7b}, !- Handle
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- HVAC Component
  {4646c49c-8558-40c8-bd8b-bac8549fdf2a}; !- Port 1

OS:PortList,
  {b2392bc8-2e9e-4329-a748-c27f00d9a214}, !- Handle
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}; !- HVAC Component

OS:PortList,
  {51ebe9a2-7ba4-47ca-b37a-6a2b25eef949}, !- Handle
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- HVAC Component
  {b7a0bffb-266d-43da-9e58-53b1fd545a55}; !- Port 1

OS:Sizing:Zone,
  {ef32bd84-c609-47cf-9427-dbd6596f3369}, !- Handle
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67ace475-5b88-4aed-aaf2-c2f82396a1fe}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Zone HVAC Equipment List, !- Name
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90612334-962d-47a4-a1c3-42b9d0ec823a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Handle
  Mtl GuestRmCorrid B  - Story Top,       !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {5a65aa05-32e4-4055-8f20-8148608b27f1}; !- Thermal Zone Name

OS:Surface,
  {38822984-176b-476b-8cd2-0cf1d562db15}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 74.3289177637874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad1a53ce-162f-410a-b8fd-11aa3debac6c}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e957a4-9b0a-48fe-9d81-0f7792f0f993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9454fa0-14a2-41e5-8fd0-7f9bc0111f83}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47776b25-cbbd-441a-be3c-cc03d800631a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 74.3289177637874, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {927e18fc-a0f4-4346-a850-5a7588bf5d75}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13b13712-463d-422b-8957-21b38a74724c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 74.3289177637874, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 74.3289177637874, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c88e2de-3521-4838-86af-c4844200fc03}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd85e053-1441-4eb2-87c4-8bf26f0bf40b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 74.3289177637874, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a692310-41fe-42b0-9cfe-90d8f4397b78}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf9aa955-440c-485e-9c1c-231acea39307}, !- Zone Air Inlet Port List
  {35def4a2-fb49-41cc-84cc-29fca8813697}, !- Zone Air Exhaust Port List
  {bd3cdad7-2b2e-4477-b3ea-eb70eb2a2412}, !- Zone Air Node Name
  {39fb5d78-18eb-455b-be6f-a6ace521de85}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b916b84-73c0-4c0b-a002-7af59022da43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00b6c4ee-974d-4e90-a541-b1759da955b2}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Zone Air Node, !- Name
  {bd3cdad7-2b2e-4477-b3ea-eb70eb2a2412}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd3cdad7-2b2e-4477-b3ea-eb70eb2a2412}, !- Handle
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- Source Object
  11,                                     !- Outlet Port
  {00b6c4ee-974d-4e90-a541-b1759da955b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf9aa955-440c-485e-9c1c-231acea39307}, !- Handle
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- HVAC Component
  {6ebf1573-854c-491b-8f70-616ee4502ec9}; !- Port 1

OS:PortList,
  {35def4a2-fb49-41cc-84cc-29fca8813697}, !- Handle
  {5a65aa05-32e4-4055-8f20-8148608b27f1}; !- HVAC Component

OS:PortList,
  {39fb5d78-18eb-455b-be6f-a6ace521de85}, !- Handle
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- HVAC Component
  {4c275409-5680-4d9e-ae7f-e7be5c3ace31}; !- Port 1

OS:Sizing:Zone,
  {965037bb-2f52-4e1a-9eee-f54a655529a8}, !- Handle
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e9eb5dc-6b7d-4115-8fce-f524718b0aca}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Zone HVAC Equipment List, !- Name
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {795845a1-ad60-4a11-b293-7aad05bd1c52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Handle
  Mtl GuestRmCorrid C  - Story Top,       !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  -37.1644588818937,                      !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}; !- Thermal Zone Name

OS:Surface,
  {8f548b11-8e28-4a83-a51a-cf607ef799f0}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 74.3289177637874, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df688657-3593-494d-a020-7e481bb9aba5}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7909652c-e3c6-424a-a900-e66b045efd8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -3.5527136788005e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -3.5527136788005e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba8feb1-2827-4bc8-933e-f437ad74989b}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a96cf7e6-cfa1-44ab-a2b0-ffd2fe000cd4}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf3a94f-3b42-451a-b6a5-b4676f72a74e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 74.3289177637874, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 74.3289177637874, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47776b25-cbbd-441a-be3c-cc03d800631a}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9454fa0-14a2-41e5-8fd0-7f9bc0111f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 74.3289177637874, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 74.3289177637874, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c56ab5ec-a42f-4913-9c05-b8ba0e2f2178}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 74.3289177637874, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -4.2632564145606e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, -4.2632564145606e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d09aab0-9f40-473f-bd97-5f1cd071b9d0}, !- Zone Air Inlet Port List
  {edf2c3c6-4ca0-4a5d-9b68-e3b9b9660182}, !- Zone Air Exhaust Port List
  {e5938bc3-f388-4562-be8e-74b83bc746b6}, !- Zone Air Node Name
  {d5f157da-3128-4dd8-9624-a1f03be31781}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f18580c0-e234-4aac-9edb-c81601559fbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8329ab5-07ba-42e4-b27a-0de42ea7221c}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Zone Air Node, !- Name
  {e5938bc3-f388-4562-be8e-74b83bc746b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5938bc3-f388-4562-be8e-74b83bc746b6}, !- Handle
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- Source Object
  11,                                     !- Outlet Port
  {b8329ab5-07ba-42e4-b27a-0de42ea7221c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d09aab0-9f40-473f-bd97-5f1cd071b9d0}, !- Handle
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- HVAC Component
  {0e102ef2-f5ea-46ec-b342-0836f505eeb7}; !- Port 1

OS:PortList,
  {edf2c3c6-4ca0-4a5d-9b68-e3b9b9660182}, !- Handle
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}; !- HVAC Component

OS:PortList,
  {d5f157da-3128-4dd8-9624-a1f03be31781}, !- Handle
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- HVAC Component
  {d76cd72f-a9df-4827-abe3-ddf5c4756fef}; !- Port 1

OS:Sizing:Zone,
  {3d83225d-8123-4560-b70a-48d8dec25bcb}, !- Handle
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2262a6d4-4f0e-45ab-9e63-bb52d6e8b9c0}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Zone HVAC Equipment List, !- Name
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b772a0c6-cb22-4cbe-8450-c9e24c96a679}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  41.7364588818937,                       !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}; !- Thermal Zone Name

OS:Surface,
  {9e602805-4d68-4307-a55f-9ec8e89107ed}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d199b771-e574-4edc-98b9-6d29a5d167f9}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ce8e8a-f5b2-4ac4-9f39-5e617e7fbe8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d484ef-c555-4793-9f40-f95d6c2d0086}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb862c58-fd92-4278-82a7-c62528fea58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a63759-c733-437a-9120-32822bb9151b}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999995, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999995, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
