  {5af3c570-25e3-4fa7-b2cf-d8fd7504985c}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f30ff436-3e40-45a9-b636-75afc7267627}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6963d9dd-7b61-47ab-98ce-9bd084dd5c77}, !- Zone Air Inlet Port List
  {c0caa9a2-85c1-46d9-a5ef-265f19c16918}, !- Zone Air Exhaust Port List
  {aac57040-2f83-495e-bcf8-81b51bc58f68}, !- Zone Air Node Name
  {c1cbe35f-e2fa-44b9-99de-33edce4efe15}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {055087d6-b0bc-45b1-9837-c60ec0f22aed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63e51fac-e026-47a9-8920-bf61c89fa046}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Zone Air Node, !- Name
  {aac57040-2f83-495e-bcf8-81b51bc58f68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aac57040-2f83-495e-bcf8-81b51bc58f68}, !- Handle
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- Source Object
  11,                                     !- Outlet Port
  {63e51fac-e026-47a9-8920-bf61c89fa046}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6963d9dd-7b61-47ab-98ce-9bd084dd5c77}, !- Handle
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- HVAC Component
  {9bc49024-3dd4-4eb7-87ff-a9b9429e13f7}; !- Port 1

OS:PortList,
  {c0caa9a2-85c1-46d9-a5ef-265f19c16918}, !- Handle
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}; !- HVAC Component

OS:PortList,
  {c1cbe35f-e2fa-44b9-99de-33edce4efe15}, !- Handle
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- HVAC Component
  {cd745f6c-5bae-4b8c-8197-5a712c805ff0}; !- Port 1

OS:Sizing:Zone,
  {ff3281ba-9e4e-465e-93f0-5b922635a6f6}, !- Handle
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55c1da56-6345-4cca-849b-2a65969c906b}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Zone HVAC Equipment List, !- Name
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00582995-bcc3-4d06-aa0a-38e7e09091de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.1644588818937,                       !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}; !- Thermal Zone Name

OS:Surface,
  {7aaeca2a-add9-4952-a030-82f117a2d80f}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b13712-463d-422b-8957-21b38a74724c}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {927e18fc-a0f4-4346-a850-5a7588bf5d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35e45dcb-d5a3-468f-bc36-0e6a298a9413}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892f3156-e36c-4238-af65-c585eae6abe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4adcd8d4-61b7-43c8-9478-1d5956d95b4a}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -74.3289177637874, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -74.3289177637874, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb862c58-fd92-4278-82a7-c62528fea58b}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d484ef-c555-4793-9f40-f95d6c2d0086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {970ba89a-2554-419f-b5d1-4ea74c23845d}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -74.3289177637874, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -74.3289177637874, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c8678dd-f48b-4501-a721-d36938c3faa5}, !- Zone Air Inlet Port List
  {f780d571-4ea0-4375-a15b-2b21a3c675ec}, !- Zone Air Exhaust Port List
  {92d29a02-f5e9-4294-912b-f656e9f00832}, !- Zone Air Node Name
  {22f78588-2672-4916-bb8e-280611f60936}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b800090-07c6-43b0-8190-f61d80b86225}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {535886fb-afc3-42d6-80e5-cefbbb7a3cc6}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Zone Air Node, !- Name
  {92d29a02-f5e9-4294-912b-f656e9f00832}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92d29a02-f5e9-4294-912b-f656e9f00832}, !- Handle
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- Source Object
  11,                                     !- Outlet Port
  {535886fb-afc3-42d6-80e5-cefbbb7a3cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c8678dd-f48b-4501-a721-d36938c3faa5}, !- Handle
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- HVAC Component
  {26fdd5f3-2c9a-473f-9f21-390dba33d89e}; !- Port 1

OS:PortList,
  {f780d571-4ea0-4375-a15b-2b21a3c675ec}, !- Handle
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}; !- HVAC Component

OS:PortList,
  {22f78588-2672-4916-bb8e-280611f60936}, !- Handle
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- HVAC Component
  {90cb0ae9-826a-455f-bcea-f7c6f8625a58}; !- Port 1

OS:Sizing:Zone,
  {312923ea-057d-42db-85d9-821076198112}, !- Handle
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3e1cd58-b9fb-49c0-bdac-46f63983fdaf}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Zone HVAC Equipment List, !- Name
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73d0f08a-6e06-4f03-be0c-bc2ad3ddec98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top,  !- Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.1644588818937,                      !- X Origin {m}
  37.1644588818937,                       !- Y Origin {m}
  2.7432,                                 !- Z Origin {m}
  {90eca2b6-d166-4b83-9f99-09f8303fcffd}, !- Building Story Name
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}; !- Thermal Zone Name

OS:Surface,
  {29823a90-e177-4ab2-a2ca-de325c29bd79}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf3a94f-3b42-451a-b6a5-b4676f72a74e}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a96cf7e6-cfa1-44ab-a2b0-ffd2fe000cd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9e7924-3354-4692-93b7-568f9ea0560b}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 2.8421709430404e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07046362-3fed-4d0b-b93c-a95b4a87710c}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892f3156-e36c-4238-af65-c585eae6abe3}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35e45dcb-d5a3-468f-bc36-0e6a298a9413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.9737991503207e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 4.57200000000002, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d55470c-53c0-4f5e-a60e-a3f09fa41da2}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9737991503207e-14, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57200000000002, 2.7432, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 2.8421709430404e-14, 2.7432, !- X,Y,Z Vertex 3 {m}
  -4.9737991503207e-14, 2.8421709430404e-14, 2.7432; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad01e3e8-5394-4a53-ba75-fa452251f151}, !- Zone Air Inlet Port List
  {e1532493-b28f-4429-a4eb-3db2ed97cdc2}, !- Zone Air Exhaust Port List
  {8c7acd11-68d1-4856-86d1-1d692acbea35}, !- Zone Air Node Name
  {72d8f492-8e85-4032-96a2-daa5d3d6e286}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67d52fc6-c81b-4774-a3cd-797009c3b917}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30d58141-ff60-4aa4-8748-9f6b1853aad8}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Zone Air Node, !- Name
  {8c7acd11-68d1-4856-86d1-1d692acbea35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c7acd11-68d1-4856-86d1-1d692acbea35}, !- Handle
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- Source Object
  11,                                     !- Outlet Port
  {30d58141-ff60-4aa4-8748-9f6b1853aad8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad01e3e8-5394-4a53-ba75-fa452251f151}, !- Handle
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- HVAC Component
  {39ef0fd7-830d-429f-987a-21c0fcdb650b}; !- Port 1

OS:PortList,
  {e1532493-b28f-4429-a4eb-3db2ed97cdc2}, !- Handle
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}; !- HVAC Component

OS:PortList,
  {72d8f492-8e85-4032-96a2-daa5d3d6e286}, !- Handle
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- HVAC Component
  {4c36d043-02cd-4fe2-b609-21af49542a4a}; !- Port 1

OS:Sizing:Zone,
  {80723df9-0e82-493e-a1b2-7df45870eca7}, !- Handle
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {978c6642-f191-4615-99e2-c1b51b872d8c}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Zone HVAC Equipment List, !- Name
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {631cc311-a07a-4848-ab50-651e3fb2dd9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {65ace0b2-cb52-43d8-8306-1b41dbb934ae}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {1a630b1e-d72e-4945-8b5a-c30a7d7d39a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999995, -3.5527136788005e-14, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.54659999999995, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999568, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999568, -3.5527136788005e-14, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ab4c0be-399b-4c92-8e2d-8183aaffd63c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {e35d8646-52b5-4bcb-add9-073af233437e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999645, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.54659999999996, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e291929c-4c1c-4ed2-b1ec-d4d944da577b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {3a3ee0e7-2f6f-4723-a98c-4b6bee5f77c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.3035177637874, -3.5527136788005e-14, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  -74.3035177637874, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999479, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999479, -3.5527136788005e-14, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a20a92ea-b3c2-499c-afe7-d01f5c63da06}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {5b2e5950-d336-43a7-bdb7-fa68361c05a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000005, -3.5527136788005e-14, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.54660000000005, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000492, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000492, -3.5527136788005e-14, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc301ea-18f4-4dc4-8b50-8adf72011766}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {0cdadfb5-e31b-49cb-9c04-514efccec527}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54659999999996, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999639, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a7597a2-9023-45cc-9e9c-e4b5439385a2}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {f8df0b52-9592-464d-bfa6-bf6252fc0a48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999574, 1.80582975869326, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 37.482098269964, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 37.482098269964, 1.80582975869326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb8baa3e-d7ef-45fa-b701-e4ea73ae39e7}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {80cadad6-7afe-477c-9d61-a8fd65ff8e30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.31318285226627, 1.82052251772926, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.31318285226627, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999985, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999985, 1.82052251772926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9345b7e-cf80-42e6-8808-1eeaa2d81b38}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {e123a95d-4d10-49ae-9523-e1c47f1e0c92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54660000000003, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54660000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.025400000000035, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fce7ca47-8cf0-41f9-b188-05fba084ad25}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {da942af3-050e-4a88-9dcc-db87ea6f00fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000497, 4.57200000000003, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000497, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000005, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000005, 4.57200000000003, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b11122e-690b-4531-b95f-740dcfbc56b8}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {8dd2691c-4940-423c-a37c-00c4abd5b221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 37.482098269964, 1.80582975869326, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 37.482098269964, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999621, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999621, 1.80582975869326; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {364d7978-a62a-4afd-8c75-09a2098e9c68}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {664d86c7-b007-40e6-bc64-e498ba5f1de9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0254000000000018, 1.80947420571423, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 10.494474567491, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 10.494474567491, 1.80947420571423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd00789a-b7dc-47b6-ac09-1902ef5a8810}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {769dff0a-669e-4ef9-afe5-7fb251c27dcf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999999, 1.8246272187648, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 2.64546628181301, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 2.64546628181301, 1.8246272187648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43cf6665-bcc3-493b-9187-e7794a36de7d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {1b14cca8-fb4e-4a9d-8812-a7e13607b8b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.64546628181301, 1.8246272187648, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.64546628181301, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000000003, 1.8246272187648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a1935ef-eadb-4969-a8cb-dcace679a17f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {ffb43c3d-88c4-49e4-a5bd-298b8551e499}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999982, 1.82052251772926, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 3.31318285226627, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 3.31318285226627, 1.82052251772926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {579a19e0-fcc6-4520-8aee-bcf6efd65ef3}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {6efc43dc-d580-43d1-bf15-a1943ada5a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 10.494474567491, 1.80947420571423, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.494474567491, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.025400000000003, 1.80947420571423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34930fdf-9891-4768-8e09-c13ca4f66630}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {accaf242-ed9d-41b8-bee7-34d3efd473a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999574, 1.80703217306241, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 20.2666957922531, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 20.2666957922531, 1.80703217306241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669f3058-e3c1-4017-93c7-7982275c9207}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {2f2ce241-c434-461a-93b7-452499a9880b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 20.2666957922531, 1.80703217306241, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 20.2666957922531, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.025399999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.025399999999955, 1.80703217306241; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fe6737c-e331-4cf5-a777-d86bee6adc1e}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {15294903-033a-470c-9f62-e14dfdc5ab55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0254000000000355, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.54660000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.54660000000003, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e189d04-4cf0-4269-9296-72ca34d0ffc9}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {a52a6104-413b-4ce5-a445-e9cbc73bf96b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999574, 4.57200000000003, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999574, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999995, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999995, 4.57200000000003, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {936b8111-d3a1-490b-a4a7-afc573fe165a}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {d37f622e-b427-401a-b791-25c25f774a2a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999503, 4.57200000000003, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999503, 4.57200000000003, 0.762, !- X,Y,Z Vertex 2 {m}
  -74.3035177637874, 4.57200000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  -74.3035177637874, 4.57200000000003, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {739829a1-b3f2-4ebe-8ce6-128faf317249}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {7ba8feb1-2827-4bc8-933e-f437ad74989b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 74.3035177637874, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 74.3035177637874, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999479, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999479, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a50d4eea-448b-4f1e-aa09-58f9c0ce46dd}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {89ca19ae-b69f-4af7-ba7b-70eec26b8e4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999645, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.54659999999996, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.54659999999996, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34d9dbe4-e154-4bb3-9bcb-6640dd4ec09a}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {69e5dfb2-1c09-4029-bb06-babdf9848442}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54659999999995, -3.5527136788005e-14, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.54659999999995, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999568, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999568, -3.5527136788005e-14, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92aaf2ff-76b9-469e-ab88-23cba7c48754}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {e20a8cd9-4b4f-4f51-9193-5890728a86d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.3035177637874, -3.5527136788005e-14, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  -74.3035177637874, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999479, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999479, -3.5527136788005e-14, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d20a27a-6701-4d35-9138-5a6bf9efde4d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {9e2abbc4-8303-48c1-ab9d-af3c0d127fd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000005, -3.5527136788005e-14, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.54660000000005, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000492, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000492, -3.5527136788005e-14, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {656f72b4-d2a4-455e-937d-4e227c25278c}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {00521da2-44ea-4a4d-a3ed-c853fe6fc473}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54659999999996, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54659999999996, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999639, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999639, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8741e8c8-db8f-40ca-ad79-e88a62b27ebd}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {63b5dbbf-168a-4d9c-b8a8-f21fd60d693c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0253999999999574, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0253999999999574, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 74.3035177637874, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 74.3035177637874, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a555c67b-aebc-45ad-9061-7536320417dc}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {5af3c570-25e3-4fa7-b2cf-d8fd7504985c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0.0254000000000284, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0.0254000000000284, 0.762, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 4.54660000000002, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daf3734c-3281-453a-8244-228d13ab3ad9}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {f0a63759-c733-437a-9120-32822bb9151b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999574, 4.57200000000002, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999574, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999995, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999995, 4.57200000000002, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98fa8b82-62ed-4f47-9409-4972613fc1b3}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {4adcd8d4-61b7-43c8-9478-1d5956d95b4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999503, 4.57200000000002, 1.80512892507665, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999503, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -74.3035177637874, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -74.3035177637874, 4.57200000000002, 1.80512892507665; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b912cc6b-92e8-46bc-bdde-2e686359930f}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {3e9e7924-3354-4692-93b7-568f9ea0560b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54660000000002, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000000278, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000000278, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d5973d9-6c64-4cca-8a5f-371a82d397b7}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Construction Name
  {07046362-3fed-4d0b-b93c-a95b4a87710c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000497, 4.57200000000002, 1.81612853932584, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000497, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000005, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000005, 4.57200000000002, 1.81612853932584; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {94e9b9d2-c055-418c-bedc-b0ad2e0308cc}, !- Handle
  Mtl GuestRmCorrid People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8f62504d-a53f-4da3-ad1a-8c54f145f3c6}, !- Handle
  Mtl GuestRmCorrid People,               !- Name
  {94e9b9d2-c055-418c-bedc-b0ad2e0308cc}, !- People Definition Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Work Efficiency Schedule Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Clothing Insulation Schedule Name
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Handle
  Clothing Schedule,                      !- Name
  {117f506d-b267-4bad-97be-e41a4d17a47a}, !- Schedule Type Limits Name
  {d9917474-c812-4466-a21a-8b95e982e856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9917474-c812-4466-a21a-8b95e982e856}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {117f506d-b267-4bad-97be-e41a4d17a47a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {80c5b9b1-b0f4-49f5-90a3-3cf2d6974fc4}, !- Handle
  Schedule Rule 1,                        !- Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a3fea04a-fa98-4f7d-9957-00b6f0c9b836}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a3fea04a-fa98-4f7d-9957-00b6f0c9b836}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {117f506d-b267-4bad-97be-e41a4d17a47a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {117f506d-b267-4bad-97be-e41a4d17a47a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Handle
  Air Velocity Schedule,                  !- Name
  {c2093d86-009d-4c2c-885d-8425c79f684c}, !- Schedule Type Limits Name
  {4732a9f1-1be6-4158-9b97-6345b54629b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4732a9f1-1be6-4158-9b97-6345b54629b9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {c2093d86-009d-4c2c-885d-8425c79f684c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c2093d86-009d-4c2c-885d-8425c79f684c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Handle
  Work Efficiency Schedule,               !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {342c7c3e-3d3d-412b-ab1c-ad044239602f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {342c7c3e-3d3d-412b-ab1c-ad044239602f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ad978cf8-df27-4aff-b914-8080be71a41a}, !- Handle
  Mtl GuestRmCorrid Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {db0eb3fd-99bb-455c-a482-a03c24e79098}, !- Handle
  {ad978cf8-df27-4aff-b914-8080be71a41a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7356325d-106b-4e88-989a-b0f26af89ba2}, !- Handle
  Mtl GuestRmCorrid Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e60fe1f6-e026-430b-8b09-49ae8be803ad}, !- Handle
  Mtl GuestRmCorrid Elec Equip,           !- Name
  {7356325d-106b-4e88-989a-b0f26af89ba2}, !- Electric Equipment Definition Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f2e22eaa-7110-49ef-9966-7f8cd0004e6d}, !- Handle
  Mtl GuestRmCorrid Ventilation,          !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {af989c3a-d660-423e-b8fd-72210da0f684}, !- Handle
  Mtl GuestRmCorrid Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {085035a1-47ed-45a5-b39b-54db3356d4a3}, !- Number of People Schedule Name
  {dcde78e5-f277-47ba-b10a-d7823ca03102}, !- People Activity Level Schedule Name
  {98979dc4-a646-496d-9223-1517bdcc5d35}, !- Lighting Schedule Name
  {24c03c04-57bc-4539-bc9f-7e452652be2f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {085035a1-47ed-45a5-b39b-54db3356d4a3}, !- Handle
  D_Mtl_Cordr_Occup_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {6e675dee-98da-4268-8857-7301af5046ab}, !- Default Day Schedule Name
  {946c4377-9e49-4668-875e-f01a81fd932c}, !- Summer Design Day Schedule Name
  {040fe2be-9c14-41a6-aa55-0d8f5f73c163}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e675dee-98da-4268-8857-7301af5046ab}, !- Handle
  D_Mtl_Cordr_Occup_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0.05,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {946c4377-9e49-4668-875e-f01a81fd932c}, !- Handle
  D_Mtl_Cordr_Occup_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {040fe2be-9c14-41a6-aa55-0d8f5f73c163}, !- Handle
  D_Mtl_Cordr_Occup_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dcde78e5-f277-47ba-b10a-d7823ca03102}, !- Handle
  DEER Activity 147W/person,              !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  {9e169377-40a8-4640-b950-deee627200b8}, !- Default Day Schedule Name
  {1614a43d-bea2-4826-810e-bf487c38ae31}, !- Summer Design Day Schedule Name
  {c4683bbc-043a-444a-a7f6-54e528f19108}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e169377-40a8-4640-b950-deee627200b8}, !- Handle
  DEER Activity 147W/person Default,      !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  147,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  147;                                    !- Value Until Time 2

OS:Schedule:Day,
  {c4683bbc-043a-444a-a7f6-54e528f19108}, !- Handle
  DEER Activity 147W/person Winter Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1614a43d-bea2-4826-810e-bf487c38ae31}, !- Handle
  DEER Activity 147W/person Summer Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  147;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {98979dc4-a646-496d-9223-1517bdcc5d35}, !- Handle
  D17_Mtl_GRmCi_LF_Yr,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {4534aebf-4dd8-40a1-8014-ed1263b2a31b}, !- Default Day Schedule Name
  {9ec6b521-9826-4dcb-8cae-c8069df348e4}, !- Summer Design Day Schedule Name
  {c0407f08-4a2c-4de1-80ca-739b9e53846b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4534aebf-4dd8-40a1-8014-ed1263b2a31b}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Default,            !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.9,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9;                                    !- Value Until Time 2

OS:Schedule:Day,
  {9ec6b521-9826-4dcb-8cae-c8069df348e4}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Summer Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0407f08-4a2c-4de1-80ca-739b9e53846b}, !- Handle
  D17_Mtl_GRmCi_LF_Yr Winter Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24c03c04-57bc-4539-bc9f-7e452652be2f}, !- Handle
  D_Mtl_Cordr_Misc_Yr,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {c898ddf1-0a8c-4804-aa24-b29d52aef52a}, !- Default Day Schedule Name
  {31deb749-abfc-4a8c-b265-d00b5f47b91f}, !- Summer Design Day Schedule Name
  {3d20b3fe-9a2f-49aa-aa06-6a79027b50c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c898ddf1-0a8c-4804-aa24-b29d52aef52a}, !- Handle
  D_Mtl_Cordr_Misc_Yr Default,            !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.225,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.25,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.375,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.525,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.6,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.55,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.375,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.35,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.325,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.275,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.25,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.225,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.275,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.3125,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.35,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.405555555555556,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.461111111111111,                      !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.516666666666667,                      !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.572222222222222,                      !- Value Until Time 30
  12,                                     !- Hour 31
  7,                                      !- Minute 31
  0.6,                                    !- Value Until Time 31
  18,                                     !- Hour 32
  45,                                     !- Minute 32
  0.6,                                    !- Value Until Time 32
  19,                                     !- Hour 33
  0,                                      !- Minute 33
  0.59375,                                !- Value Until Time 33
  19,                                     !- Hour 34
  15,                                     !- Minute 34
  0.5875,                                 !- Value Until Time 34
  19,                                     !- Hour 35
  30,                                     !- Minute 35
  0.58125,                                !- Value Until Time 35
  19,                                     !- Hour 36
  45,                                     !- Minute 36
  0.575,                                  !- Value Until Time 36
  20,                                     !- Hour 37
  0,                                      !- Minute 37
  0.56875,                                !- Value Until Time 37
  20,                                     !- Hour 38
  15,                                     !- Minute 38
  0.5625,                                 !- Value Until Time 38
  20,                                     !- Hour 39
  30,                                     !- Minute 39
  0.55625,                                !- Value Until Time 39
  20,                                     !- Hour 40
  45,                                     !- Minute 40
  0.55,                                   !- Value Until Time 40
  21,                                     !- Hour 41
  15,                                     !- Minute 41
  0.55,                                   !- Value Until Time 41
  21,                                     !- Hour 42
  30,                                     !- Minute 42
  0.5125,                                 !- Value Until Time 42
  21,                                     !- Hour 43
  45,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  22,                                     !- Hour 44
  0,                                      !- Minute 44
  0.4375,                                 !- Value Until Time 44
  22,                                     !- Hour 45
  15,                                     !- Minute 45
  0.4,                                    !- Value Until Time 45
  22,                                     !- Hour 46
  30,                                     !- Minute 46
  0.375,                                  !- Value Until Time 46
  22,                                     !- Hour 47
  45,                                     !- Minute 47
  0.35,                                   !- Value Until Time 47
  23,                                     !- Hour 48
  0,                                      !- Minute 48
  0.325,                                  !- Value Until Time 48
  23,                                     !- Hour 49
  15,                                     !- Minute 49
  0.3,                                    !- Value Until Time 49
  23,                                     !- Hour 50
  30,                                     !- Minute 50
  0.275,                                  !- Value Until Time 50
  23,                                     !- Hour 51
  45,                                     !- Minute 51
  0.25,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.225;                                  !- Value Until Time 52

OS:Schedule:Day,
  {31deb749-abfc-4a8c-b265-d00b5f47b91f}, !- Handle
  D_Mtl_Cordr_Misc_Yr Summer Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d20b3fe-9a2f-49aa-aa06-6a79027b50c1}, !- Handle
  D_Mtl_Cordr_Misc_Yr Winter Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Handle
  D_Mtl_All_C_Inf_Yr,                     !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {5e6fbb11-feb4-4650-83d9-41b56ab9ec4a}, !- Default Day Schedule Name
  {27f12555-acc5-4aed-ba62-90c84ed28ba1}, !- Summer Design Day Schedule Name
  {96000268-fc9c-46d2-8b46-828c37d2ace8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e6fbb11-feb4-4650-83d9-41b56ab9ec4a}, !- Handle
  D_Mtl_All_C_Inf_Yr Default,             !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {96000268-fc9c-46d2-8b46-828c37d2ace8}, !- Handle
  D_Mtl_All_C_Inf_Yr Winter Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {27f12555-acc5-4aed-ba62-90c84ed28ba1}, !- Handle
  D_Mtl_All_C_Inf_Yr Summer Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:People:Definition,
  {69012dc4-3740-4a94-bdfa-691dfb578503}, !- Handle
  Mtl GuestRmOcc People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {12e9e986-f455-4827-bc79-516d66f887b2}, !- Handle
  Mtl GuestRmOcc People,                  !- Name
  {69012dc4-3740-4a94-bdfa-691dfb578503}, !- People Definition Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Work Efficiency Schedule Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Clothing Insulation Schedule Name
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {87a847b1-b64c-4a6b-8a41-174f5a218fb8}, !- Handle
  Mtl GuestRmOcc Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {c0cd8910-f177-456d-80c0-cbd155dce3d0}, !- Handle
  {87a847b1-b64c-4a6b-8a41-174f5a218fb8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29260000000000003,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {c5fadddf-0e87-4aa7-bc51-0809344870e0}, !- Handle
  Mtl GuestRmOcc Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2adeead-b2c7-4f08-b5cb-c3f12f1dc980}, !- Handle
  Mtl GuestRmOcc Elec Equip,              !- Name
  {c5fadddf-0e87-4aa7-bc51-0809344870e0}, !- Electric Equipment Definition Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f8afa4bd-a50c-472c-b69d-10db706d5240}, !- Handle
  Mtl GuestRmOcc Ventilation,             !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70bbde32-c101-45dc-a6c9-91016fcc4a1f}, !- Handle
  Mtl GuestRmOcc Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8e22c636-48aa-40a6-b75f-82b35867d692}, !- Number of People Schedule Name
  {31f821c6-fefb-4496-a557-c17cf80d84ff}, !- People Activity Level Schedule Name
  {c1a5801a-2512-4371-9212-759f914819f8}, !- Lighting Schedule Name
  {695b7aa6-de5f-4370-935c-30d2231f3cb1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8e22c636-48aa-40a6-b75f-82b35867d692}, !- Handle
  D_Mtl_GRm12_Occup_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {c0b66e0a-900b-4c6f-8534-d6aa314cf0be}, !- Default Day Schedule Name
  {7143e649-e08e-431f-b8e0-95e3054e972d}, !- Summer Design Day Schedule Name
  {678bdf60-12ee-4f8d-b330-d3f000c55b4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0b66e0a-900b-4c6f-8534-d6aa314cf0be}, !- Handle
  D_Mtl_GRm12_Occup_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  9,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7143e649-e08e-431f-b8e0-95e3054e972d}, !- Handle
  D_Mtl_GRm12_Occup_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {678bdf60-12ee-4f8d-b330-d3f000c55b4a}, !- Handle
  D_Mtl_GRm12_Occup_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {31f821c6-fefb-4496-a557-c17cf80d84ff}, !- Handle
  DEER Activity 117W/person,              !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  {55eae5f6-8eda-4c47-a40b-30ff5463b549}, !- Default Day Schedule Name
  {4639770b-46be-4942-b76e-e9024068e7b0}, !- Summer Design Day Schedule Name
  {e4437eea-d575-4d7a-a904-ff1f099eeb1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55eae5f6-8eda-4c47-a40b-30ff5463b549}, !- Handle
  DEER Activity 117W/person Default,      !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  117,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  117;                                    !- Value Until Time 2

OS:Schedule:Day,
  {e4437eea-d575-4d7a-a904-ff1f099eeb1f}, !- Handle
  DEER Activity 117W/person Winter Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4639770b-46be-4942-b76e-e9024068e7b0}, !- Handle
  DEER Activity 117W/person Summer Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1a5801a-2512-4371-9212-759f914819f8}, !- Handle
  D17_Mtl_GRmO_LF_Yr,                     !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {84ea84ae-e847-49d3-9c04-5bfc92ac915c}, !- Default Day Schedule Name
  {71175a5a-a48d-414b-b0de-05ac7dcd1e89}, !- Summer Design Day Schedule Name
  {5f7293ad-0541-4d38-8bf4-0299b406e8b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84ea84ae-e847-49d3-9c04-5bfc92ac915c}, !- Handle
  D17_Mtl_GRmO_LF_Yr Default,             !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1843,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.17035,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.1564,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14245,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1285,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.11805,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.1076,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.09715,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0867,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0788666666666667,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0710333333333333,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0632,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0602,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0572,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0542,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0512,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.049475,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.04775,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.046025,                               !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0443,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.043875,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.04345,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.043025,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0426,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.047175,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.05175,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.056325,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0609,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.066125,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.07135,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.076575,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0818,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.092025,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.10225,                                !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.112475,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1227,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.13165,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1406,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.14955,                                !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.1585,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.159625,                               !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.16075,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.161875,                               !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.163,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.164444444444444,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.165888888888889,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.167333333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.168777777777778,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.1695,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.16375,                                !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.158,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.15225,                                !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.1465,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.14345,                                !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.1404,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.13735,                                !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.1343,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.13385,                                !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.1334,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.13295,                                !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.1325,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.129675,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.12685,                                !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.124025,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.1212,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.11745,                                !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.1137,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.10995,                                !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.1062,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.112025,                               !- Value Until Time 70
  17,                                     !- Hour 71
  37,                                     !- Minute 71
  0.11785,                                !- Value Until Time 71
  17,                                     !- Hour 72
  52,                                     !- Minute 72
  0.123675,                               !- Value Until Time 72
  18,                                     !- Hour 73
  7,                                      !- Minute 73
  0.1295,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  22,                                     !- Minute 74
  0.135055555555556,                      !- Value Until Time 74
  18,                                     !- Hour 75
  37,                                     !- Minute 75
  0.140611111111111,                      !- Value Until Time 75
  18,                                     !- Hour 76
  52,                                     !- Minute 76
  0.146166666666667,                      !- Value Until Time 76
  19,                                     !- Hour 77
  7,                                      !- Minute 77
  0.151722222222222,                      !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.1545,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.163775,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.17305,                                !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.182325,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.1916,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.1953,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.199,                                  !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.2027,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.2064,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.2077,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.209,                                  !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.2103,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.2116,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.2109,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.2102,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.2095,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.2088,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.202675,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.19655,                                !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.190425;                               !- Value Until Time 97

OS:Schedule:Day,
  {71175a5a-a48d-414b-b0de-05ac7dcd1e89}, !- Handle
  D17_Mtl_GRmO_LF_Yr Summer Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f7293ad-0541-4d38-8bf4-0299b406e8b0}, !- Handle
  D17_Mtl_GRmO_LF_Yr Winter Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {695b7aa6-de5f-4370-935c-30d2231f3cb1}, !- Handle
  D_Mtl_GRm12_Misc_Yr,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {13c487ac-64e6-472a-bfe7-b4626389e161}, !- Default Day Schedule Name
  {237774cc-83dd-4071-9977-9a63310ed5a6}, !- Summer Design Day Schedule Name
  {9605538b-1f3c-4f9b-948a-a6e1f0ca862c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {13c487ac-64e6-472a-bfe7-b4626389e161}, !- Handle
  D_Mtl_GRm12_Misc_Yr Default,            !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.8,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.775,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.75,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.725,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.7,                                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.625,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.55,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.475,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.625,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.65,                                   !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.675,                                  !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.7,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.725,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.75,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.775,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.8,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  15,                                     !- Minute 23
  0.7625,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  30,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  10,                                     !- Hour 25
  45,                                     !- Minute 25
  0.6875,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  0,                                      !- Minute 26
  0.65,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  15,                                     !- Minute 27
  0.594444444444444,                      !- Value Until Time 27
  11,                                     !- Hour 28
  30,                                     !- Minute 28
  0.538888888888889,                      !- Value Until Time 28
  11,                                     !- Hour 29
  45,                                     !- Minute 29
  0.483333333333333,                      !- Value Until Time 29
  12,                                     !- Hour 30
  0,                                      !- Minute 30
  0.427777777777778,                      !- Value Until Time 30
  12,                                     !- Hour 31
  7,                                      !- Minute 31
  0.4,                                    !- Value Until Time 31
  12,                                     !- Hour 32
  22,                                     !- Minute 32
  0.3375,                                 !- Value Until Time 32
  12,                                     !- Hour 33
  37,                                     !- Minute 33
  0.275,                                  !- Value Until Time 33
  12,                                     !- Hour 34
  52,                                     !- Minute 34
  0.2125,                                 !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  18,                                     !- Hour 36
  7,                                      !- Minute 36
  0.15,                                   !- Value Until Time 36
  18,                                     !- Hour 37
  22,                                     !- Minute 37
  0.172222222222222,                      !- Value Until Time 37
  18,                                     !- Hour 38
  37,                                     !- Minute 38
  0.194444444444444,                      !- Value Until Time 38
  18,                                     !- Hour 39
  52,                                     !- Minute 39
  0.216666666666667,                      !- Value Until Time 39
  19,                                     !- Hour 40
  7,                                      !- Minute 40
  0.238888888888889,                      !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.25,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.2625,                                 !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.275,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2875,                                 !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.3,                                    !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.3375,                                 !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.375,                                  !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.4125,                                 !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.45,                                   !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.4875,                                 !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.525,                                  !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.5625,                                 !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.6,                                    !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.625,                                  !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.65,                                   !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.675,                                  !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.7,                                    !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0.725,                                  !- Value Until Time 58
  23,                                     !- Hour 59
  45,                                     !- Minute 59
  0.75,                                   !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0.775;                                  !- Value Until Time 60

OS:Schedule:Day,
  {237774cc-83dd-4071-9977-9a63310ed5a6}, !- Handle
  D_Mtl_GRm12_Misc_Yr Summer Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9605538b-1f3c-4f9b-948a-a6e1f0ca862c}, !- Handle
  D_Mtl_GRm12_Misc_Yr Winter Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {1c9d4a44-3706-499b-9438-6b201dfc1f1d}, !- Handle
  Mtl GuestRmUnOcc People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0355209043751421,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {47d8efce-9c7d-4a1d-99da-8c916779aa6c}, !- Handle
  Mtl GuestRmUnOcc People,                !- Name
  {1c9d4a44-3706-499b-9438-6b201dfc1f1d}, !- People Definition Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Work Efficiency Schedule Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Clothing Insulation Schedule Name
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {eff390f1-1bc2-4aff-8f61-8e84386301c8}, !- Handle
  Mtl GuestRmUnOcc Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {f84d4450-06c6-4104-9b25-296148851440}, !- Handle
  {eff390f1-1bc2-4aff-8f61-8e84386301c8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.29949999999999999,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.65569999999999995,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0448,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:ElectricEquipment:Definition,
  {ff7f7b11-c449-485d-9323-e75d92764c73}, !- Handle
  Mtl GuestRmUnOcc Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e623f849-adf2-44d9-80c7-78f1ceeb81fb}, !- Handle
  Mtl GuestRmUnOcc Elec Equip,            !- Name
  {ff7f7b11-c449-485d-9323-e75d92764c73}, !- Electric Equipment Definition Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {510af87c-4dc2-47fa-8bf6-cb0f4ff951f6}, !- Handle
  Mtl GuestRmUnOcc Ventilation,           !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a13a737e-4b23-4134-8baf-037322fb83aa}, !- Handle
  Mtl GuestRmUnOcc Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e9bb22fc-df3d-4978-9ba4-5d7882be222d}, !- Number of People Schedule Name
  {31f821c6-fefb-4496-a557-c17cf80d84ff}, !- People Activity Level Schedule Name
  {d019e45b-63e3-48b2-9c25-773da7085887}, !- Lighting Schedule Name
  {cfbc5182-ebc1-4d63-8b03-0baab95cd03b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e9bb22fc-df3d-4978-9ba4-5d7882be222d}, !- Handle
  D_Mtl_GRmU_Occup_Yr,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {003f9590-4cc1-4b1f-8a0d-0dd29d6a4661}, !- Default Day Schedule Name
  {e31ce7fd-7ee9-4c0e-a8e7-e3ce187d2bb6}, !- Summer Design Day Schedule Name
  {beeeb2fd-469c-4f84-a300-3d9877cd1695}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {003f9590-4cc1-4b1f-8a0d-0dd29d6a4661}, !- Handle
  D_Mtl_GRmU_Occup_Yr Default,            !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e31ce7fd-7ee9-4c0e-a8e7-e3ce187d2bb6}, !- Handle
  D_Mtl_GRmU_Occup_Yr Summer Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {beeeb2fd-469c-4f84-a300-3d9877cd1695}, !- Handle
  D_Mtl_GRmU_Occup_Yr Winter Design Day,  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d019e45b-63e3-48b2-9c25-773da7085887}, !- Handle
  D17_Mtl_GRmU_LF_Yr,                     !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {60383894-d1bc-4fcc-bfb7-1675e77285ad}, !- Default Day Schedule Name
  {c888d69e-3c58-4068-bb5d-4539153a0a79}, !- Summer Design Day Schedule Name
  {86bd5c76-ac67-438a-81b4-d3629bb6b3b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60383894-d1bc-4fcc-bfb7-1675e77285ad}, !- Handle
  D17_Mtl_GRmU_LF_Yr Default,             !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c888d69e-3c58-4068-bb5d-4539153a0a79}, !- Handle
  D17_Mtl_GRmU_LF_Yr Summer Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86bd5c76-ac67-438a-81b4-d3629bb6b3b3}, !- Handle
  D17_Mtl_GRmU_LF_Yr Winter Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfbc5182-ebc1-4d63-8b03-0baab95cd03b}, !- Handle
  D_Mtl_GRmU_Misc_Yr,                     !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {46306ee4-f2ff-4d67-a737-df2a8554d116}, !- Default Day Schedule Name
  {7a59d7b7-9c49-4f9f-827a-79857980c6d9}, !- Summer Design Day Schedule Name
  {07771585-366d-4193-8048-e303b08228ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46306ee4-f2ff-4d67-a737-df2a8554d116}, !- Handle
  D_Mtl_GRmU_Misc_Yr Default,             !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7a59d7b7-9c49-4f9f-827a-79857980c6d9}, !- Handle
  D_Mtl_GRmU_Misc_Yr Summer Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07771585-366d-4193-8048-e303b08228ff}, !- Handle
  D_Mtl_GRmU_Misc_Yr Winter Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {53df71ae-d9c3-4e52-8919-de6cc37c80e1}, !- Handle
  Mtl Laundry People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0721181997919551,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5059c71f-3cc2-4d89-b5e3-b72eba311ee5}, !- Handle
  Mtl Laundry People,                     !- Name
  {53df71ae-d9c3-4e52-8919-de6cc37c80e1}, !- People Definition Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Work Efficiency Schedule Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Clothing Insulation Schedule Name
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3cd7492e-a3d5-4ab2-8c34-bf116c1f04cd}, !- Handle
  Mtl Laundry Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {0d72fcdb-62ad-44f4-8758-00a232e99e34}, !- Handle
  {3cd7492e-a3d5-4ab2-8c34-bf116c1f04cd}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {5d369eb2-1c9a-4ece-aef4-8f13e9a34871}, !- Handle
  Mtl Laundry Elec Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  32.2917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {38bf4680-2658-43b4-85c6-d5c0e8459f87}, !- Handle
  Mtl Laundry Elec Equip,                 !- Name
  {5d369eb2-1c9a-4ece-aef4-8f13e9a34871}, !- Electric Equipment Definition Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f879ea65-97c4-4eb6-9f94-14fd05ade893}, !- Handle
  Mtl Laundry Ventilation,                !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.002286,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4026b666-47f0-4c19-a75d-ab923ac479cc}, !- Handle
  Mtl Laundry Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {62fc3de8-2869-447a-aeb1-35cb45e8b88a}, !- Number of People Schedule Name
  {dcde78e5-f277-47ba-b10a-d7823ca03102}, !- People Activity Level Schedule Name
  {8a67d822-71c5-4215-99aa-3591a05d687a}, !- Lighting Schedule Name
  {be82fb0c-0260-4711-8d26-8e36ca9a367c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {62fc3de8-2869-447a-aeb1-35cb45e8b88a}, !- Handle
  D_Mtl_FacMnt_Occup_Yr,                  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {11eb8eef-d447-4a07-92e4-2ec40e1f1198}, !- Default Day Schedule Name
  {95d53ec7-99ea-4de9-9dd3-c445f4172a47}, !- Summer Design Day Schedule Name
  {80c06c3c-3402-4b72-a6f4-c825bea2eead}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11eb8eef-d447-4a07-92e4-2ec40e1f1198}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Default,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.175,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.15,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.125,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  6,                                      !- Hour 7
  15,                                     !- Minute 7
  0.175,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  30,                                     !- Minute 8
  0.25,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  45,                                     !- Minute 9
  0.325,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  7,                                      !- Hour 11
  15,                                     !- Minute 11
  0.45,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  30,                                     !- Minute 12
  0.5,                                    !- Value Until Time 12
  7,                                      !- Hour 13
  45,                                     !- Minute 13
  0.55,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  8,                                      !- Hour 15
  15,                                     !- Minute 15
  0.65,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  30,                                     !- Minute 16
  0.7,                                    !- Value Until Time 16
  8,                                      !- Hour 17
  45,                                     !- Minute 17
  0.75,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  0,                                      !- Minute 18
  0.8,                                    !- Value Until Time 18
  9,                                      !- Hour 19
  15,                                     !- Minute 19
  0.825,                                  !- Value Until Time 19
  9,                                      !- Hour 20
  30,                                     !- Minute 20
  0.85,                                   !- Value Until Time 20
  9,                                      !- Hour 21
  45,                                     !- Minute 21
  0.875,                                  !- Value Until Time 21
  10,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  30,                                     !- Minute 23
  0.9,                                    !- Value Until Time 23
  10,                                     !- Hour 24
  45,                                     !- Minute 24
  0.911764705882353,                      !- Value Until Time 24
  11,                                     !- Hour 25
  0,                                      !- Minute 25
  0.923529411764706,                      !- Value Until Time 25
  11,                                     !- Hour 26
  15,                                     !- Minute 26
  0.935294117647059,                      !- Value Until Time 26
  11,                                     !- Hour 27
  30,                                     !- Minute 27
  0.947058823529412,                      !- Value Until Time 27
  11,                                     !- Hour 28
  45,                                     !- Minute 28
  0.958823529411765,                      !- Value Until Time 28
  12,                                     !- Hour 29
  0,                                      !- Minute 29
  0.970588235294118,                      !- Value Until Time 29
  12,                                     !- Hour 30
  15,                                     !- Minute 30
  0.982352941176471,                      !- Value Until Time 30
  12,                                     !- Hour 31
  30,                                     !- Minute 31
  0.994117647058824,                      !- Value Until Time 31
  12,                                     !- Hour 32
  37,                                     !- Minute 32
  1,                                      !- Value Until Time 32
  13,                                     !- Hour 33
  7,                                      !- Minute 33
  1,                                      !- Value Until Time 33
  13,                                     !- Hour 34
  22,                                     !- Minute 34
  0.975,                                  !- Value Until Time 34
  13,                                     !- Hour 35
  37,                                     !- Minute 35
  0.95,                                   !- Value Until Time 35
  13,                                     !- Hour 36
  52,                                     !- Minute 36
  0.925,                                  !- Value Until Time 36
  14,                                     !- Hour 37
  7,                                      !- Minute 37
  0.9,                                    !- Value Until Time 37
  14,                                     !- Hour 38
  22,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  14,                                     !- Hour 39
  37,                                     !- Minute 39
  0.8,                                    !- Value Until Time 39
  14,                                     !- Hour 40
  52,                                     !- Minute 40
  0.75,                                   !- Value Until Time 40
  15,                                     !- Hour 41
  7,                                      !- Minute 41
  0.7,                                    !- Value Until Time 41
  16,                                     !- Hour 42
  37,                                     !- Minute 42
  0.7,                                    !- Value Until Time 42
  16,                                     !- Hour 43
  52,                                     !- Minute 43
  0.735294117647059,                      !- Value Until Time 43
  17,                                     !- Hour 44
  7,                                      !- Minute 44
  0.770588235294118,                      !- Value Until Time 44
  17,                                     !- Hour 45
  22,                                     !- Minute 45
  0.805882352941176,                      !- Value Until Time 45
  17,                                     !- Hour 46
  37,                                     !- Minute 46
  0.841176470588235,                      !- Value Until Time 46
  17,                                     !- Hour 47
  52,                                     !- Minute 47
  0.876470588235294,                      !- Value Until Time 47
  18,                                     !- Hour 48
  7,                                      !- Minute 48
  0.911764705882353,                      !- Value Until Time 48
  18,                                     !- Hour 49
  22,                                     !- Minute 49
  0.947058823529412,                      !- Value Until Time 49
  18,                                     !- Hour 50
  37,                                     !- Minute 50
  0.982352941176471,                      !- Value Until Time 50
  18,                                     !- Hour 51
  45,                                     !- Minute 51
  1,                                      !- Value Until Time 51
  19,                                     !- Hour 52
  0,                                      !- Minute 52
  0.9625,                                 !- Value Until Time 52
  19,                                     !- Hour 53
  15,                                     !- Minute 53
  0.925,                                  !- Value Until Time 53
  19,                                     !- Hour 54
  30,                                     !- Minute 54
  0.8875,                                 !- Value Until Time 54
  19,                                     !- Hour 55
  45,                                     !- Minute 55
  0.85,                                   !- Value Until Time 55
  20,                                     !- Hour 56
  0,                                      !- Minute 56
  0.8125,                                 !- Value Until Time 56
  20,                                     !- Hour 57
  15,                                     !- Minute 57
  0.775,                                  !- Value Until Time 57
  20,                                     !- Hour 58
  30,                                     !- Minute 58
  0.7375,                                 !- Value Until Time 58
  20,                                     !- Hour 59
  45,                                     !- Minute 59
  0.7,                                    !- Value Until Time 59
  22,                                     !- Hour 60
  15,                                     !- Minute 60
  0.7,                                    !- Value Until Time 60
  22,                                     !- Hour 61
  30,                                     !- Minute 61
  0.675,                                  !- Value Until Time 61
  22,                                     !- Hour 62
  45,                                     !- Minute 62
  0.65,                                   !- Value Until Time 62
  23,                                     !- Hour 63
  0,                                      !- Minute 63
  0.625,                                  !- Value Until Time 63
  23,                                     !- Hour 64
  15,                                     !- Minute 64
  0.6,                                    !- Value Until Time 64
  23,                                     !- Hour 65
  30,                                     !- Minute 65
  0.5,                                    !- Value Until Time 65
  23,                                     !- Hour 66
  45,                                     !- Minute 66
  0.4,                                    !- Value Until Time 66
  24,                                     !- Hour 67
  0,                                      !- Minute 67
  0.3;                                    !- Value Until Time 67

OS:Schedule:Day,
  {95d53ec7-99ea-4de9-9dd3-c445f4172a47}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80c06c3c-3402-4b72-a6f4-c825bea2eead}, !- Handle
  D_Mtl_FacMnt_Occup_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a67d822-71c5-4215-99aa-3591a05d687a}, !- Handle
  D17_Mtl_Laun_LF_Yr,                     !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {5eb8981e-b962-4d1a-8da2-35f280f18759}, !- Default Day Schedule Name
  {3222f56a-9673-4dce-8336-e68e3050dc8b}, !- Summer Design Day Schedule Name
  {f0c23d73-fe7d-4cae-9c62-26461ff299d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5eb8981e-b962-4d1a-8da2-35f280f18759}, !- Handle
  D17_Mtl_Laun_LF_Yr Default,             !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.6,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6;                                    !- Value Until Time 2

OS:Schedule:Day,
  {3222f56a-9673-4dce-8336-e68e3050dc8b}, !- Handle
  D17_Mtl_Laun_LF_Yr Summer Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0c23d73-fe7d-4cae-9c62-26461ff299d0}, !- Handle
  D17_Mtl_Laun_LF_Yr Winter Design Day,   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {be82fb0c-0260-4711-8d26-8e36ca9a367c}, !- Handle
  D_Mtl_FacMnt_Misc_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {6b76d849-3124-4e9f-9fab-c138633ad3a4}, !- Default Day Schedule Name
  {18088131-62b4-401c-a684-ae984e2da046}, !- Summer Design Day Schedule Name
  {12109acb-8d51-4bbe-aa7b-af2f41bab674}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b76d849-3124-4e9f-9fab-c138633ad3a4}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.475,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.45,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.65,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.7,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.875,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.911764705882353,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.923529411764706,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.935294117647059,                      !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.947058823529412,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.958823529411765,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.970588235294118,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.982352941176471,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.994117647058824,                      !- Value Until Time 27
  12,                                     !- Hour 28
  37,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  13,                                     !- Hour 29
  7,                                      !- Minute 29
  1,                                      !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.975,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  37,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  52,                                     !- Minute 32
  0.925,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  7,                                      !- Minute 33
  0.9,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  22,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  37,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.7,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  37,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  52,                                     !- Minute 39
  0.735294117647059,                      !- Value Until Time 39
  17,                                     !- Hour 40
  7,                                      !- Minute 40
  0.770588235294118,                      !- Value Until Time 40
  17,                                     !- Hour 41
  22,                                     !- Minute 41
  0.805882352941176,                      !- Value Until Time 41
  17,                                     !- Hour 42
  37,                                     !- Minute 42
  0.841176470588235,                      !- Value Until Time 42
  17,                                     !- Hour 43
  52,                                     !- Minute 43
  0.876470588235294,                      !- Value Until Time 43
  18,                                     !- Hour 44
  7,                                      !- Minute 44
  0.911764705882353,                      !- Value Until Time 44
  18,                                     !- Hour 45
  22,                                     !- Minute 45
  0.947058823529412,                      !- Value Until Time 45
  18,                                     !- Hour 46
  37,                                     !- Minute 46
  0.982352941176471,                      !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.925,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.775,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7375,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7,                                    !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.675,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0.65,                                   !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.625,                                  !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.6,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.575,                                  !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.525;                                  !- Value Until Time 63

OS:Schedule:Day,
  {18088131-62b4-401c-a684-ae984e2da046}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12109acb-8d51-4bbe-aa7b-af2f41bab674}, !- Handle
  D_Mtl_FacMnt_Misc_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {638e05b6-e886-4903-840c-bbcd46c41b57}, !- Handle
  Mtl OfficeGeneral People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0473612058335228,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f85f76cc-eca3-4990-9ca1-096805348cf2}, !- Handle
  Mtl OfficeGeneral People,               !- Name
  {638e05b6-e886-4903-840c-bbcd46c41b57}, !- People Definition Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4859440c-65f1-4d25-bf42-275006b72884}, !- Work Efficiency Schedule Name
  {3853390e-89ea-4cbe-8c3c-43d1cb238562}, !- Clothing Insulation Schedule Name
  {0ca42735-310c-4521-81de-74b3d706a316}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {c2e8c94a-6b55-4de0-83ba-5cddebb4fde3}, !- Handle
  Mtl OfficeGeneral Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:AdditionalProperties,
  {b179daf5-6e8b-4abc-a46a-140133f0d03d}, !- Handle
  {c2e8c94a-6b55-4de0-83ba-5cddebb4fde3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.14630000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.64080000000000004,                    !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.14630000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.043700000000000003,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0229;                                 !- Feature Value 5

OS:ElectricEquipment:Definition,
  {e9f4bb03-2754-4097-a0bd-f5293179e47d}, !- Handle
  Mtl OfficeGeneral Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57378353-36e4-492f-99ae-46fe2338c127}, !- Handle
  Mtl OfficeGeneral Elec Equip,           !- Name
  {e9f4bb03-2754-4097-a0bd-f5293179e47d}, !- Electric Equipment Definition Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fbd854af-2106-4c20-a72e-82695ebe8cc3}, !- Handle
  Mtl OfficeGeneral Ventilation,          !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06e6b89c-729f-4018-bb3a-84288334e685}, !- Handle
  Mtl OfficeGeneral Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {85cca932-5953-44aa-8769-1d3581b801ee}, !- Number of People Schedule Name
  {f63793bd-1ffd-49c2-8a02-6b19262383d9}, !- People Activity Level Schedule Name
  {bec52786-f0ea-4fcb-b085-10f898d40e93}, !- Lighting Schedule Name
  {50989ae7-dfc8-4d50-8aa3-b12e3ec02e6e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e3faac7d-5e61-42e9-b4a4-83bd0453cd65}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {85cca932-5953-44aa-8769-1d3581b801ee}, !- Handle
  D_Mtl_OffGen_Occup_Yr,                  !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {e42f7c29-d89b-43da-b799-bd951f96ac86}, !- Default Day Schedule Name
  {c4e75a4a-1038-4193-ab95-3bd2520ee085}, !- Summer Design Day Schedule Name
  {e3caed53-66a2-458d-8ec2-9c87dcadaa47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e42f7c29-d89b-43da-b799-bd951f96ac86}, !- Handle
  D_Mtl_OffGen_Occup_Yr Default,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c4e75a4a-1038-4193-ab95-3bd2520ee085}, !- Handle
  D_Mtl_OffGen_Occup_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3caed53-66a2-458d-8ec2-9c87dcadaa47}, !- Handle
  D_Mtl_OffGen_Occup_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f63793bd-1ffd-49c2-8a02-6b19262383d9}, !- Handle
  DEER Activity 132W/person,              !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  {38875ddd-4e1f-49ad-83a5-76f03dfc4d6c}, !- Default Day Schedule Name
  {cb833e6b-1b7c-498b-89bf-1e966739d3a6}, !- Summer Design Day Schedule Name
  {51fb1b86-55f6-4c7b-bdfa-4f8feb1ebbd4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38875ddd-4e1f-49ad-83a5-76f03dfc4d6c}, !- Handle
  DEER Activity 132W/person Default,      !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  132,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  132;                                    !- Value Until Time 2

OS:Schedule:Day,
  {51fb1b86-55f6-4c7b-bdfa-4f8feb1ebbd4}, !- Handle
  DEER Activity 132W/person Winter Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {cb833e6b-1b7c-498b-89bf-1e966739d3a6}, !- Handle
  DEER Activity 132W/person Summer Design Day, !- Name
  {fb5476b1-ddeb-4ced-8ac2-b268c59cecbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bec52786-f0ea-4fcb-b085-10f898d40e93}, !- Handle
  D17_Mtl_OffGen_LF_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {965e1fa8-9eb1-40e3-9d67-084861fbae62}, !- Default Day Schedule Name
  {b5608e73-0161-4411-bce0-74435990fae4}, !- Summer Design Day Schedule Name
  {d1736987-1bf7-4529-a495-99eccf8ea15f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {965e1fa8-9eb1-40e3-9d67-084861fbae62}, !- Handle
  D17_Mtl_OffGen_LF_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {b5608e73-0161-4411-bce0-74435990fae4}, !- Handle
  D17_Mtl_OffGen_LF_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1736987-1bf7-4529-a495-99eccf8ea15f}, !- Handle
  D17_Mtl_OffGen_LF_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {50989ae7-dfc8-4d50-8aa3-b12e3ec02e6e}, !- Handle
  D_Mtl_OffGen_Misc_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {48d3fd35-2c65-43cc-96be-86bdcce1f543}, !- Default Day Schedule Name
  {042dcb76-ccce-4452-b66f-3c94b578b5ea}, !- Summer Design Day Schedule Name
  {cb8adbfb-9878-4ba3-8af4-46a72aeb7915}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48d3fd35-2c65-43cc-96be-86bdcce1f543}, !- Handle
  D_Mtl_OffGen_Misc_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.5,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.475,                                  !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.45,                                   !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.425,                                  !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.45,                                   !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.5,                                    !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.65,                                   !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.7,                                    !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.75,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  9,                                      !- Hour 15
  15,                                     !- Minute 15
  0.825,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  30,                                     !- Minute 16
  0.85,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  45,                                     !- Minute 17
  0.875,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.9,                                    !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.911764705882353,                      !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.923529411764706,                      !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.935294117647059,                      !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.947058823529412,                      !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.958823529411765,                      !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.970588235294118,                      !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0.982352941176471,                      !- Value Until Time 26
  12,                                     !- Hour 27
  30,                                     !- Minute 27
  0.994117647058824,                      !- Value Until Time 27
  12,                                     !- Hour 28
  37,                                     !- Minute 28
  1,                                      !- Value Until Time 28
  13,                                     !- Hour 29
  7,                                      !- Minute 29
  1,                                      !- Value Until Time 29
  13,                                     !- Hour 30
  22,                                     !- Minute 30
  0.975,                                  !- Value Until Time 30
  13,                                     !- Hour 31
  37,                                     !- Minute 31
  0.95,                                   !- Value Until Time 31
  13,                                     !- Hour 32
  52,                                     !- Minute 32
  0.925,                                  !- Value Until Time 32
  14,                                     !- Hour 33
  7,                                      !- Minute 33
  0.9,                                    !- Value Until Time 33
  14,                                     !- Hour 34
  22,                                     !- Minute 34
  0.85,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  37,                                     !- Minute 35
  0.8,                                    !- Value Until Time 35
  14,                                     !- Hour 36
  52,                                     !- Minute 36
  0.75,                                   !- Value Until Time 36
  15,                                     !- Hour 37
  7,                                      !- Minute 37
  0.7,                                    !- Value Until Time 37
  16,                                     !- Hour 38
  37,                                     !- Minute 38
  0.7,                                    !- Value Until Time 38
  16,                                     !- Hour 39
  52,                                     !- Minute 39
  0.735294117647059,                      !- Value Until Time 39
  17,                                     !- Hour 40
  7,                                      !- Minute 40
  0.770588235294118,                      !- Value Until Time 40
  17,                                     !- Hour 41
  22,                                     !- Minute 41
  0.805882352941176,                      !- Value Until Time 41
  17,                                     !- Hour 42
  37,                                     !- Minute 42
  0.841176470588235,                      !- Value Until Time 42
  17,                                     !- Hour 43
  52,                                     !- Minute 43
  0.876470588235294,                      !- Value Until Time 43
  18,                                     !- Hour 44
  7,                                      !- Minute 44
  0.911764705882353,                      !- Value Until Time 44
  18,                                     !- Hour 45
  22,                                     !- Minute 45
  0.947058823529412,                      !- Value Until Time 45
  18,                                     !- Hour 46
  37,                                     !- Minute 46
  0.982352941176471,                      !- Value Until Time 46
  18,                                     !- Hour 47
  45,                                     !- Minute 47
  1,                                      !- Value Until Time 47
  19,                                     !- Hour 48
  0,                                      !- Minute 48
  0.9625,                                 !- Value Until Time 48
  19,                                     !- Hour 49
  15,                                     !- Minute 49
  0.925,                                  !- Value Until Time 49
  19,                                     !- Hour 50
  30,                                     !- Minute 50
  0.8875,                                 !- Value Until Time 50
  19,                                     !- Hour 51
  45,                                     !- Minute 51
  0.85,                                   !- Value Until Time 51
  20,                                     !- Hour 52
  0,                                      !- Minute 52
  0.8125,                                 !- Value Until Time 52
  20,                                     !- Hour 53
  15,                                     !- Minute 53
  0.775,                                  !- Value Until Time 53
  20,                                     !- Hour 54
  30,                                     !- Minute 54
  0.7375,                                 !- Value Until Time 54
  20,                                     !- Hour 55
  45,                                     !- Minute 55
  0.7,                                    !- Value Until Time 55
  22,                                     !- Hour 56
  15,                                     !- Minute 56
  0.7,                                    !- Value Until Time 56
  22,                                     !- Hour 57
  30,                                     !- Minute 57
  0.675,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  45,                                     !- Minute 58
  0.65,                                   !- Value Until Time 58
  23,                                     !- Hour 59
  0,                                      !- Minute 59
  0.625,                                  !- Value Until Time 59
  23,                                     !- Hour 60
  15,                                     !- Minute 60
  0.6,                                    !- Value Until Time 60
  23,                                     !- Hour 61
  30,                                     !- Minute 61
  0.575,                                  !- Value Until Time 61
  23,                                     !- Hour 62
  45,                                     !- Minute 62
  0.55,                                   !- Value Until Time 62
  24,                                     !- Hour 63
  0,                                      !- Minute 63
  0.525;                                  !- Value Until Time 63

OS:Schedule:Day,
  {042dcb76-ccce-4452-b66f-3c94b578b5ea}, !- Handle
  D_Mtl_OffGen_Misc_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb8adbfb-9878-4ba3-8af4-46a72aeb7915}, !- Handle
  D_Mtl_OffGen_Misc_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Construction:FfactorGroundFloor,
  {4726dde9-b00b-40cf-a810-76cf43eccb2e}, !- Handle
  Foundation F 126 Perim 0 Area 19852,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  198.522600218952,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {733e77e4-e409-44e6-8542-a646483a0b03}, !- Handle
  Foundation F 126 Perim 334 Area 1526,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  15.2640008005614,                       !- Area {m2}
  3.33858285226627;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {70280c85-8232-47cb-b8ec-1b038b42156a}, !- Handle
  Foundation F 126 Perim 2029 Area 9278,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  92.7754619621814,                       !- Area {m2}
  20.2920957922531;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f64bdd2b-5683-4f1d-9a55-e452ce00a3f8}, !- Handle
  Foundation F 126 Perim 0 Area 278789,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2787.89175443356,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d9a45b9e-df90-4bfd-bb04-49e155e8b2b8}, !- Handle
  Foundation F 126 Perim 267 Area 1221,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  12.2112006404491,                       !- Area {m2}
  2.67086628181301;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {eeeb574d-118c-4830-b899-4b63c1467fb4}, !- Handle
  Foundation F 126 Perim 7433 Area 33983, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  339.831812016036,                       !- Area {m2}
  74.3289177637874;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {63396184-7b73-4844-9c0e-77b805326399}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999999,                       !- Area {m2}
  9.14399999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {431e7f33-275a-4efc-9885-6cc3c673c437}, !- Handle
  Foundation F 126 Perim 0 Area 78193,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  781.930891612397,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04ce762e-26c2-4c37-8a54-c30fb36cc354}, !- Handle
  Foundation F 126 Perim 0 Area 150829,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1508.28951939728,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e4da7f12-e65c-49a4-a698-52c9816de2b9}, !- Handle
  Foundation F 126 Perim 1052 Area 481,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  48.0968665225688,                       !- Area {m2}
  10.519874567491;                        !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0c10a20b-f5e9-4d9a-917d-35a908af5f7b}, !- Handle
  Foundation F 126 Perim 0 Area 24815,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  248.153250273691,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {156ad44a-4907-4a71-ad01-6ff6e8964b81}, !- Handle
  Foundation F 126 Perim 3751 Area 17148, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  171.484282090276,                       !- Area {m2}
  37.507498269964;                        !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {0c1cef5b-34fb-45fa-8c67-567d0be57f04}, !- Handle
  ComStock DEER Pre-1975 - Mtl - CEC T24-CEC8, !- Name
  {18edd05b-3419-4207-a05f-9f73b0d2285d}, !- Default Exterior Surface Constructions Name
  {7461e298-7275-43d0-93a0-afd7e78fc3aa}, !- Default Interior Surface Constructions Name
  {f8b2d367-7f46-42ac-9abc-ce088b5ce68d}, !- Default Ground Contact Surface Constructions Name
  {e19b32f7-6e3f-4040-9853-f3d35a1a0998}, !- Default Exterior SubSurface Constructions Name
  {08cb26f8-9fbc-4c47-bfeb-da0fa435c098}, !- Default Interior SubSurface Constructions Name
  {fe860986-fdb9-4e42-ae17-38cadf601b65}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {18edd05b-3419-4207-a05f-9f73b0d2285d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4d66d3dd-a5b4-45a3-a878-dcab362625b8}, !- Floor Construction Name
  {0e9a6c4f-25d9-4f65-9a1e-1fc614e4e62e}, !- Wall Construction Name
  {b9a5e866-f0dc-4d40-8c06-b3c4c467e0e1}; !- Roof Ceiling Construction Name

OS:Construction,
  {4d66d3dd-a5b4-45a3-a878-dcab362625b8}, !- Handle
  DEER Uncarpeted 6in Slab Floor,         !- Name
  ,                                       !- Surface Rendering Name
  {ef84d30f-8a9c-4bb1-93cc-b2e46fc8cf8b}, !- Layer 1
  {3d53b90c-5918-4188-8b53-5e1346d333d1}; !- Layer 2

OS:Material:NoMass,
  {ef84d30f-8a9c-4bb1-93cc-b2e46fc8cf8b}, !- Handle
  Typical Insulation R-8.67,              !- Name
  Smooth,                                 !- Roughness
  1.52759181940219,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3d53b90c-5918-4188-8b53-5e1346d333d1}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {04953e36-4a6c-4b0e-ba83-3851e7b2b9e0}, !- Handle
  {4d66d3dd-a5b4-45a3-a878-dcab362625b8}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {b9a5e866-f0dc-4d40-8c06-b3c4c467e0e1}, !- Handle
  DEER HiRiseResHtlMtl Exterior Wood Framed Roof R-11.88, !- Name
  ,                                       !- Surface Rendering Name
  {186580cc-5b92-4406-9595-7787850879a1}, !- Layer 1
  {c2efb9e5-2f56-4bae-83de-6e45d6c2a5f9}, !- Layer 2
  {81faca16-19d1-4e4d-8464-61ec15dcacac}; !- Layer 3

OS:Material,
  {186580cc-5b92-4406-9595-7787850879a1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c2efb9e5-2f56-4bae-83de-6e45d6c2a5f9}, !- Handle
  Typical Insulation R-11.37,             !- Name
  Smooth,                                 !- Roughness
  2.00223847839155,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {81faca16-19d1-4e4d-8464-61ec15dcacac}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8c554c6e-c00a-4d40-8f03-ec61a72c3010}, !- Handle
  {b9a5e866-f0dc-4d40-8c06-b3c4c467e0e1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7461e298-7275-43d0-93a0-afd7e78fc3aa}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Floor Construction Name
  {57c54c1c-86aa-46f3-bd66-a5d8869d5954}, !- Wall Construction Name
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}; !- Roof Ceiling Construction Name

OS:Construction,
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Handle
  DEER Carpeted 4in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {b7195dbc-3fe1-4566-9b72-22c8fd724faa}, !- Layer 1
  {badbd0ef-1122-4616-b1ed-07d9c71ada1e}, !- Layer 2
  {a421c869-7f51-4a8e-a176-bb604752a852}; !- Layer 3

OS:Material:NoMass,
  {b7195dbc-3fe1-4566-9b72-22c8fd724faa}, !- Handle
  Typical Insulation R-1.73,              !- Name
  Smooth,                                 !- Roughness
  0.305336184287781,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {badbd0ef-1122-4616-b1ed-07d9c71ada1e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a421c869-7f51-4a8e-a176-bb604752a852}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a4e9fce1-27d9-45f0-8813-66ed50cf66d5}, !- Handle
  {c3aad628-09a0-4282-9ec9-3bfd1a6fa119}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {57c54c1c-86aa-46f3-bd66-a5d8869d5954}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f3478358-3795-4045-8260-b736e33cd2c0}, !- Layer 1
  {f3478358-3795-4045-8260-b736e33cd2c0}; !- Layer 2

OS:Material,
  {f3478358-3795-4045-8260-b736e33cd2c0}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {270bfdaa-9f54-437f-9b96-4f06c60e1bb6}, !- Handle
  {57c54c1c-86aa-46f3-bd66-a5d8869d5954}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f8b2d367-7f46-42ac-9abc-ce088b5ce68d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {70444136-18db-4f55-b2b1-b4f9ae582e58}, !- Floor Construction Name
  {70dfb753-9ae4-4f64-93d3-a90d7cf1af68}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {70444136-18db-4f55-b2b1-b4f9ae582e58}, !- Handle
  DEER Carpeted 6in Slab Floor,           !- Name
  ,                                       !- Surface Rendering Name
  {3d53b90c-5918-4188-8b53-5e1346d333d1}, !- Layer 1
  {a421c869-7f51-4a8e-a176-bb604752a852}; !- Layer 2

OS:StandardsInformation:Construction,
  {436be1d8-d333-49e0-a41e-cea54c98d507}, !- Handle
  {70444136-18db-4f55-b2b1-b4f9ae582e58}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:Construction,
  {70dfb753-9ae4-4f64-93d3-a90d7cf1af68}, !- Handle
  Typical Uninsulated Basement Mass Wall, !- Name
  ,                                       !- Surface Rendering Name
  {5f283c2c-f5a6-4a5d-8359-edb3e2f2fc1a}; !- Layer 1

OS:Material,
  {5f283c2c-f5a6-4a5d-8359-edb3e2f2fc1a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3448e1b-3311-4f9d-a31f-c63605eb39b7}, !- Handle
  {70dfb753-9ae4-4f64-93d3-a90d7cf1af68}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e19b32f7-6e3f-4040-9853-f3d35a1a0998}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {dd02617f-53c3-4f7c-b75e-22d521e73c11}, !- Fixed Window Construction Name
  {150e8025-e50f-4834-9133-fe8032867cf1}, !- Operable Window Construction Name
  {0c22bb80-9d54-495c-a92f-8333132a4c35}, !- Door Construction Name
  {57833663-bcc4-4e12-b7ae-cd5f02d08d62}, !- Glass Door Construction Name
  {066ce1d9-22ce-462f-89b1-a7a0f590f594}, !- Overhead Door Construction Name
  {a7500eb4-2784-4aab-8522-eaa1dff382b8}, !- Skylight Construction Name
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}, !- Tubular Daylight Dome Construction Name
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dd02617f-53c3-4f7c-b75e-22d521e73c11}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82, !- Name
  ,                                       !- Surface Rendering Name
  {35cef92b-f761-45f5-86f0-b5004ddbecfb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {35cef92b-f761-45f5-86f0-b5004ddbecfb}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d99b7546-59f3-4596-9091-29ed96715279}, !- Handle
  {dd02617f-53c3-4f7c-b75e-22d521e73c11}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {150e8025-e50f-4834-9133-fe8032867cf1}, !- Handle
  DEER Metal Framed Window U-1.23 SHGC 0.82 1, !- Name
  ,                                       !- Surface Rendering Name
  {cf6643f8-815c-451d-a53f-730968dd0f45}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cf6643f8-815c-451d-a53f-730968dd0f45}, !- Handle
  Simple Glazing U-1.23 SHGC 0.82 1,      !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.82,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a0b920bf-7ee2-4569-8966-f572174c39f4}, !- Handle
  {150e8025-e50f-4834-9133-fe8032867cf1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {0c22bb80-9d54-495c-a92f-8333132a4c35}, !- Handle
  Typical Uninsulated Swinging Door,      !- Name
  ,                                       !- Surface Rendering Name
  {b7195dbc-3fe1-4566-9b72-22c8fd724faa}; !- Layer 1

OS:StandardsInformation:Construction,
  {60211458-574a-46df-92c8-8ae43fb180f5}, !- Handle
  {0c22bb80-9d54-495c-a92f-8333132a4c35}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  Swinging;                               !- Standards Construction Type

OS:Construction,
  {57833663-bcc4-4e12-b7ae-cd5f02d08d62}, !- Handle
  U 0.98 SHGC 0.68 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {93f9db35-cd51-4210-b6f5-6fd329582ddf}; !- Layer 1

OS:WindowMaterial:Glazing,
  {93f9db35-cd51-4210-b6f5-6fd329582ddf}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {a0289228-8f8a-4d82-b0aa-515b891c4146}, !- Handle
  {57833663-bcc4-4e12-b7ae-cd5f02d08d62}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {066ce1d9-22ce-462f-89b1-a7a0f590f594}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {765cb8f5-d681-470e-997b-0d466295254b}, !- Layer 1
  {b7195dbc-3fe1-4566-9b72-22c8fd724faa}; !- Layer 2

OS:Material,
  {765cb8f5-d681-470e-997b-0d466295254b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3688c697-c4d9-49a4-bb2b-30b1775dd50f}, !- Handle
  {066ce1d9-22ce-462f-89b1-a7a0f590f594}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a7500eb4-2784-4aab-8522-eaa1dff382b8}, !- Handle
  DEER Skylight U-1.31 SHGC 0.61,         !- Name
  ,                                       !- Surface Rendering Name
  {32a0c7d0-4cf9-449c-9266-429206004275}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {32a0c7d0-4cf9-449c-9266-429206004275}, !- Handle
  Simple Glazing U-1.23 SHGC 0.61,        !- Name
  7,                                      !- U-Factor {W/m2-K}
  0.61,                                   !- Solar Heat Gain Coefficient
  0.25;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {90a31f13-07b8-44fd-8ec2-4a8fc7928bc8}, !- Handle
  {a7500eb4-2784-4aab-8522-eaa1dff382b8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Nonmetal framing (all),                 !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Non-Metal Framing;                      !- Fenestration Frame Type

OS:Construction,
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {7c62d20e-c89a-4205-b9a1-e7bbe4edeb2a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {7c62d20e-c89a-4205-b9a1-e7bbe4edeb2a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {90c82130-7963-48ca-b3da-96bd0a669281}, !- Handle
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {08cb26f8-9fbc-4c47-bfeb-da0fa435c098}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}, !- Fixed Window Construction Name
  {f370c5a9-36aa-4e6d-b190-a92d311674d3}, !- Operable Window Construction Name
  {c2e1bb81-cf1f-45fb-ab8a-5e1427ca7706}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c2e1bb81-cf1f-45fb-ab8a-5e1427ca7706}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {b1497340-f6b7-4122-98e4-a6cdb38803f6}; !- Layer 1

OS:Material,
  {b1497340-f6b7-4122-98e4-a6cdb38803f6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {76a65d48-7b64-4c43-9587-8390f85c610f}, !- Handle
  {c2e1bb81-cf1f-45fb-ab8a-5e1427ca7706}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fe860986-fdb9-4e42-ae17-38cadf601b65}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {b1497340-f6b7-4122-98e4-a6cdb38803f6}; !- Layer 1

OS:StandardsInformation:Construction,
  {2cf88e2c-a083-4420-ac2c-1659fbf98c29}, !- Handle
  {fe860986-fdb9-4e42-ae17-38cadf601b65}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0e9a6c4f-25d9-4f65-9a1e-1fc614e4e62e}, !- Handle
  DEER Insulated Exterior Mass Wall R-3.51, !- Name
  ,                                       !- Surface Rendering Name
  {6bd966ed-a8a4-41a8-9c20-f1dcd13a2a59}, !- Layer 1
  {b7195dbc-3fe1-4566-9b72-22c8fd724faa}; !- Layer 2

OS:Material,
  {6bd966ed-a8a4-41a8-9c20-f1dcd13a2a59}, !- Handle
  8 in. Concrete Block Wall,              !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {734a2fdf-2722-4272-a687-16457ac0a19a}, !- Handle
  {0e9a6c4f-25d9-4f65-9a1e-1fc614e4e62e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Schedule:Constant,
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Handle
  Always On Discrete,                     !- Name
  {e33cabb9-4cf1-4e78-8f4f-77f634123936}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e33cabb9-4cf1-4e78-8f4f-77f634123936}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {10dad06b-5d46-4f77-9bea-f9310843122c}, !- Handle
  18.9,                                   !- January Ground Temperature {C}
  14.6,                                   !- February Ground Temperature {C}
  13.3,                                   !- March Ground Temperature {C}
  13.7,                                   !- April Ground Temperature {C}
  14.6,                                   !- May Ground Temperature {C}
  14.8,                                   !- June Ground Temperature {C}
  15.3,                                   !- July Ground Temperature {C}
  18,                                     !- August Ground Temperature {C}
  19.9,                                   !- September Ground Temperature {C}
  21.8,                                   !- October Ground Temperature {C}
  22.3,                                   !- November Ground Temperature {C}
  22.2;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {dbab0e3a-bb84-40e6-bdb4-6af2a72faab5}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {be804218-80bb-44c3-9cbf-5e29b611b8cf}, !- Default Day Schedule Name
  {c23062a0-b9f6-4fb2-b4ea-3b072d63dd8a}, !- Summer Design Day Schedule Name
  {f3dbd85c-e131-4255-86d5-b72f42d7b8b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be804218-80bb-44c3-9cbf-5e29b611b8cf}, !- Handle
  30 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0027774289321068,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.153869562838717,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00222194314568544,                    !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0816564106039398,                     !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00055548578642136,                    !- Value Until Time 7
  11,                                     !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  0,                                      !- Minute 9
  0.00055548578642136,                    !- Value Until Time 9
  13,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00222194314568541,                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00277742893210677,                    !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.00277742893210677,                    !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0688802375162486,                     !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.00111097157284272,                    !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.00388840050494952,                    !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.00111097157284272,                    !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0;                                      !- Value Until Time 20

OS:AdditionalProperties,
  {6e6c74ac-dcd7-4515-b4cc-8993e9cb05f2}, !- Handle
  {dbab0e3a-bb84-40e6-bdb4-6af2a72faab5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  837.41575842416,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:33:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:33:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f3dbd85c-e131-4255-86d5-b72f42d7b8b9}, !- Handle
  30 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c23062a0-b9f6-4fb2-b4ea-3b072d63dd8a}, !- Handle
  30 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ba172e1-909f-48eb-8d70-e5c78ae0202f}, !- Handle
  Elevator Schedule 1,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {b3f6c1d9-192e-47b9-b017-2892c18c423b}, !- Default Day Schedule Name
  {c11534be-17ad-4db1-9c4e-66c261037fc2}, !- Summer Design Day Schedule Name
  {fb323d58-26a1-414a-8d17-c5e54ec111b9}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bea7ec3e-5558-4c39-9d0b-f4942308ceb3}, !- Handle
  {7ba172e1-909f-48eb-8d70-e5c78ae0202f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  837.41575842416,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:33:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:33:18 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.153869562838717;                      !- Feature Value 7

OS:Schedule:Day,
  {b3f6c1d9-192e-47b9-b017-2892c18c423b}, !- Handle
  30 space(s) Occ Sch Default 1,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00111097157284272,                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00083322867963204,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00055548578642136,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00027774289321068,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  5,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  5,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0006943572330267,                     !- Value Until Time 7
  5,                                      !- Hour 8
  30,                                     !- Minute 8
  0.0013887144660534,                     !- Value Until Time 8
  5,                                      !- Hour 9
  45,                                     !- Minute 9
  0.0020830716990801,                     !- Value Until Time 9
  6,                                      !- Hour 10
  0,                                      !- Minute 10
  0.0027774289321068,                     !- Value Until Time 10
  6,                                      !- Hour 11
  15,                                     !- Minute 11
  0.0405504624087593,                     !- Value Until Time 11
  6,                                      !- Hour 12
  30,                                     !- Minute 12
  0.0783234958854119,                     !- Value Until Time 12
  6,                                      !- Hour 13
  45,                                     !- Minute 13
  0.116096529362064,                      !- Value Until Time 13
  7,                                      !- Hour 14
  0,                                      !- Minute 14
  0.153869562838717,                      !- Value Until Time 14
  7,                                      !- Hour 15
  15,                                     !- Minute 15
  0.115957657915459,                      !- Value Until Time 15
  7,                                      !- Hour 16
  30,                                     !- Minute 16
  0.0780457529922012,                     !- Value Until Time 16
  7,                                      !- Hour 17
  45,                                     !- Minute 17
  0.0401338480689433,                     !- Value Until Time 17
  8,                                      !- Hour 18
  0,                                      !- Minute 18
  0.00222194314568544,                    !- Value Until Time 18
  8,                                      !- Hour 19
  15,                                     !- Minute 19
  0.022080560010249,                      !- Value Until Time 19
  8,                                      !- Hour 20
  30,                                     !- Minute 20
  0.0419391768748126,                     !- Value Until Time 20
  8,                                      !- Hour 21
  45,                                     !- Minute 21
  0.0617977937393762,                     !- Value Until Time 21
  9,                                      !- Hour 22
  0,                                      !- Minute 22
  0.0816564106039398,                     !- Value Until Time 22
  9,                                      !- Hour 23
  15,                                     !- Minute 23
  0.0612423079529548,                     !- Value Until Time 23
  9,                                      !- Hour 24
  30,                                     !- Minute 24
  0.0408282053019699,                     !- Value Until Time 24
  9,                                      !- Hour 25
  45,                                     !- Minute 25
  0.0204141026509849,                     !- Value Until Time 25
  10,                                     !- Hour 26
  0,                                      !- Minute 26
  0,                                      !- Value Until Time 26
  10,                                     !- Hour 27
  15,                                     !- Minute 27
  0.00013887144660534,                    !- Value Until Time 27
  10,                                     !- Hour 28
  30,                                     !- Minute 28
  0.00027774289321068,                    !- Value Until Time 28
  10,                                     !- Hour 29
  45,                                     !- Minute 29
  0.00041661433981602,                    !- Value Until Time 29
  11,                                     !- Hour 30
  0,                                      !- Minute 30
  0.00055548578642136,                    !- Value Until Time 30
  11,                                     !- Hour 31
  15,                                     !- Minute 31
  0.000432044500549947,                   !- Value Until Time 31
  11,                                     !- Hour 32
  30,                                     !- Minute 32
  0.000308603214678533,                   !- Value Until Time 32
  11,                                     !- Hour 33
  45,                                     !- Minute 33
  0.00018516192880712,                    !- Value Until Time 33
  12,                                     !- Hour 34
  0,                                      !- Minute 34
  6.17206429357067e-05,                   !- Value Until Time 34
  12,                                     !- Hour 35
  7,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  12,                                     !- Hour 36
  22,                                     !- Minute 36
  0.00013887144660534,                    !- Value Until Time 36
  12,                                     !- Hour 37
  37,                                     !- Minute 37
  0.00027774289321068,                    !- Value Until Time 37
  12,                                     !- Hour 38
  52,                                     !- Minute 38
  0.00041661433981602,                    !- Value Until Time 38
  13,                                     !- Hour 39
  7,                                      !- Minute 39
  0.00055548578642136,                    !- Value Until Time 39
  13,                                     !- Hour 40
  22,                                     !- Minute 40
  0.000972100126237372,                   !- Value Until Time 40
  13,                                     !- Hour 41
  37,                                     !- Minute 41
  0.00138871446605338,                    !- Value Until Time 41
  13,                                     !- Hour 42
  52,                                     !- Minute 42
  0.0018053288058694,                     !- Value Until Time 42
  14,                                     !- Hour 43
  7,                                      !- Minute 43
  0.00222194314568541,                    !- Value Until Time 43
  14,                                     !- Hour 44
  22,                                     !- Minute 44
  0.00166645735926406,                    !- Value Until Time 44
  14,                                     !- Hour 45
  37,                                     !- Minute 45
  0.00111097157284271,                    !- Value Until Time 45
  14,                                     !- Hour 46
  52,                                     !- Minute 46
  0.000555485786421353,                   !- Value Until Time 46
  15,                                     !- Hour 47
  7,                                      !- Minute 47
  0,                                      !- Value Until Time 47
  16,                                     !- Hour 48
  7,                                      !- Minute 48
  0,                                      !- Value Until Time 48
  16,                                     !- Hour 49
  22,                                     !- Minute 49
  0.000694357233026692,                   !- Value Until Time 49
  16,                                     !- Hour 50
  37,                                     !- Minute 50
  0.00138871446605338,                    !- Value Until Time 50
  16,                                     !- Hour 51
  52,                                     !- Minute 51
  0.00208307169908008,                    !- Value Until Time 51
  17,                                     !- Hour 52
  7,                                      !- Minute 52
  0.00277742893210677,                    !- Value Until Time 52
  17,                                     !- Hour 53
  22,                                     !- Minute 53
  0.00208307169908008,                    !- Value Until Time 53
  17,                                     !- Hour 54
  37,                                     !- Minute 54
  0.00138871446605338,                    !- Value Until Time 54
  17,                                     !- Hour 55
  52,                                     !- Minute 55
  0.000694357233026692,                   !- Value Until Time 55
  18,                                     !- Hour 56
  7,                                      !- Minute 56
  0,                                      !- Value Until Time 56
  18,                                     !- Hour 57
  22,                                     !- Minute 57
  0.00061720642935706,                    !- Value Until Time 57
  18,                                     !- Hour 58
  37,                                     !- Minute 58
  0.00123441285871412,                    !- Value Until Time 58
  18,                                     !- Hour 59
  52,                                     !- Minute 59
  0.00185161928807118,                    !- Value Until Time 59
  19,                                     !- Hour 60
  7,                                      !- Minute 60
  0.00246882571742824,                    !- Value Until Time 60
  19,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00277742893210677,                    !- Value Until Time 61
  19,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00208307169908008,                    !- Value Until Time 62
  19,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00138871446605338,                    !- Value Until Time 63
  20,                                     !- Hour 64
  0,                                      !- Minute 64
  0.000694357233026692,                   !- Value Until Time 64
  20,                                     !- Hour 65
  15,                                     !- Minute 65
  0,                                      !- Value Until Time 65
  20,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0172200593790621,                     !- Value Until Time 66
  20,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0344401187581243,                     !- Value Until Time 67
  21,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0516601781371864,                     !- Value Until Time 68
  21,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0688802375162486,                     !- Value Until Time 69
  21,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0519379210303971,                     !- Value Until Time 70
  21,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0349956045445457,                     !- Value Until Time 71
  22,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0180532880586942,                     !- Value Until Time 72
  22,                                     !- Hour 73
  15,                                     !- Minute 73
  0.00111097157284272,                    !- Value Until Time 73
  22,                                     !- Hour 74
  30,                                     !- Minute 74
  0.00180532880586942,                    !- Value Until Time 74
  22,                                     !- Hour 75
  45,                                     !- Minute 75
  0.00249968603889612,                    !- Value Until Time 75
  23,                                     !- Hour 76
  0,                                      !- Minute 76
  0.00319404327192282,                    !- Value Until Time 76
  23,                                     !- Hour 77
  15,                                     !- Minute 77
  0.00388840050494952,                    !- Value Until Time 77
  23,                                     !- Hour 78
  30,                                     !- Minute 78
  0.00319404327192282,                    !- Value Until Time 78
  23,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00249968603889612,                    !- Value Until Time 79
  24,                                     !- Hour 80
  0,                                      !- Minute 80
  0.00180532880586942;                    !- Value Until Time 80

OS:Schedule:Day,
  {c11534be-17ad-4db1-9c4e-66c261037fc2}, !- Handle
  30 space(s) Occ Sch Summer Design Day 1, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb323d58-26a1-414a-8d17-c5e54ec111b9}, !- Handle
  30 space(s) Occ Sch Winter Design Day 1, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b20dce17-093f-4213-8247-56a1db4f0605}, !- Handle
  Elevator Schedule 2,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {cd3bf4cb-1721-4a57-aabe-4e848b9f46a2}, !- Default Day Schedule Name
  {0524b1b9-9a47-4511-9457-8481c35301fc}, !- Summer Design Day Schedule Name
  {9fc73d27-e452-4952-bfef-dde82d521d28}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {34a684e9-02d5-4a1e-baf6-a0635b6b7a5f}, !- Handle
  {b20dce17-093f-4213-8247-56a1db4f0605}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  837.41575842416,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:33:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:33:18 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {cd3bf4cb-1721-4a57-aabe-4e848b9f46a2}, !- Handle
  30 space(s) Occ Sch Default 2,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  37,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  37,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  37,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  37,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  37,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  37,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  45,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  45,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  1;                                      !- Value Until Time 20

OS:Schedule:Day,
  {0524b1b9-9a47-4511-9457-8481c35301fc}, !- Handle
  30 space(s) Occ Sch Summer Design Day 2, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fc73d27-e452-4952-bfef-dde82d521d28}, !- Handle
  30 space(s) Occ Sch Winter Design Day 2, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a07749b7-3242-4b44-8f0d-552a8359820a}, !- Handle
  Elevator Schedule 3,                    !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {76e77e3a-6f99-4ad8-9b40-a763c69c9d4d}, !- Default Day Schedule Name
  {93e13dc3-79ea-4339-be01-7db404abaf67}, !- Summer Design Day Schedule Name
  {93fe96a4-9a95-4a5d-84cd-c874daa58fec}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {9d40b583-b028-44ac-a8b1-e1d154e4aa8b}, !- Handle
  {a07749b7-3242-4b44-8f0d-552a8359820a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  837.41575842416,                        !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:33:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:33:18 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  1;                                      !- Feature Value 7

OS:Schedule:Day,
  {76e77e3a-6f99-4ad8-9b40-a763c69c9d4d}, !- Handle
  30 space(s) Occ Sch Default 3,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  7,                                      !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  8,                                      !- Hour 5
  30,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  9,                                      !- Hour 6
  30,                                     !- Minute 6
  1,                                      !- Value Until Time 6
  10,                                     !- Hour 7
  30,                                     !- Minute 7
  0,                                      !- Value Until Time 7
  11,                                     !- Hour 8
  37,                                     !- Minute 8
  1,                                      !- Value Until Time 8
  12,                                     !- Hour 9
  37,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  13,                                     !- Hour 10
  37,                                     !- Minute 10
  1,                                      !- Value Until Time 10
  14,                                     !- Hour 11
  37,                                     !- Minute 11
  1,                                      !- Value Until Time 11
  16,                                     !- Hour 12
  37,                                     !- Minute 12
  0,                                      !- Value Until Time 12
  17,                                     !- Hour 13
  37,                                     !- Minute 13
  1,                                      !- Value Until Time 13
  18,                                     !- Hour 14
  45,                                     !- Minute 14
  0,                                      !- Value Until Time 14
  19,                                     !- Hour 15
  45,                                     !- Minute 15
  1,                                      !- Value Until Time 15
  20,                                     !- Hour 16
  45,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  21,                                     !- Hour 17
  45,                                     !- Minute 17
  1,                                      !- Value Until Time 17
  22,                                     !- Hour 18
  45,                                     !- Minute 18
  1,                                      !- Value Until Time 18
  23,                                     !- Hour 19
  45,                                     !- Minute 19
  1,                                      !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  1;                                      !- Value Until Time 20

OS:Schedule:Day,
  {93e13dc3-79ea-4339-be01-7db404abaf67}, !- Handle
  30 space(s) Occ Sch Summer Design Day 3, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93fe96a4-9a95-4a5d-84cd-c874daa58fec}, !- Handle
  30 space(s) Occ Sch Winter Design Day 3, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {56560d52-c653-45a9-ba3c-5a098bb44a5a}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ef5798ec-43b8-4b37-a168-24bd0133328f}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {56560d52-c653-45a9-ba3c-5a098bb44a5a}, !- Electric Equipment Definition Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space or SpaceType Name
  {7ba172e1-909f-48eb-8d70-e5c78ae0202f}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0850861d-8162-428e-83ae-7f9686a6b3a6}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {467b284b-319b-4ce3-b5f3-c242cbbc73b7}, !- Handle
  2 Elevator Fans,                        !- Name
  {0850861d-8162-428e-83ae-7f9686a6b3a6}, !- Electric Equipment Definition Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space or SpaceType Name
  {a07749b7-3242-4b44-8f0d-552a8359820a}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91822c2c-e924-49a3-ac6a-95ef005d1a60}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6754e17c-aac8-4abf-981f-6df7993087ad}, !- Handle
  2 Elevator Lights,                      !- Name
  {91822c2c-e924-49a3-ac6a-95ef005d1a60}, !- Electric Equipment Definition Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space or SpaceType Name
  {b20dce17-093f-4213-8247-56a1db4f0605}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9bc6a7ae-c261-43f7-b8ac-85106a0e1a91}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.036491252;                            !- Design Level {W}

OS:Exterior:Lights,
  {5cb4d4c3-3163-4745-9c61-221d85d5f132}, !- Handle
  Parking Areas and Drives,               !- Name
  {9bc6a7ae-c261-43f7-b8ac-85106a0e1a91}, !- Exterior Lights Definition Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  54038.4273260987,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0f62ded5-7854-4668-8cce-aa052b79e89b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {20bd1285-3ead-4e8b-bdd9-57b4b58e515b}, !- Handle
  Building Facades,                       !- Name
  {0f62ded5-7854-4668-8cce-aa052b79e89b}, !- Exterior Lights Definition Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  9859.006035093,                         !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {105e51fa-d600-4e60-9877-ddbe45b1fbd0}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {10d0de7d-6968-468c-8956-60bc50c2e440}, !- Handle
  Main Entries,                           !- Name
  {105e51fa-d600-4e60-9877-ddbe45b1fbd0}, !- Exterior Lights Definition Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  120,                                    !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {c7f58e6d-a08f-4939-ba48-e5483081b513}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {70ff5793-84c6-4a4c-ac43-847535cd5cc9}, !- Handle
  Other Doors,                            !- Name
  {c7f58e6d-a08f-4939-ba48-e5483081b513}, !- Exterior Lights Definition Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  867.300000000003,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {92ea8c86-1fe0-4055-9c38-37abff316076}, !- Handle
  D_Mtl_All_DHW_DHW_Yr,                   !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {293f513b-6b7f-4c0b-a23e-45b43dcb9125}, !- Default Day Schedule Name
  {e4da001f-c669-4074-bd11-b5b2c61ffe1f}, !- Summer Design Day Schedule Name
  {bec1db7c-f0bd-4b6e-ae2a-3fae6a67ef10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {293f513b-6b7f-4c0b-a23e-45b43dcb9125}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Default,           !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1,                                    !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0875,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.075,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0625,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  15,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  30,                                     !- Minute 8
  0.125,                                  !- Value Until Time 8
  7,                                      !- Hour 9
  45,                                     !- Minute 9
  0.1625,                                 !- Value Until Time 9
  8,                                      !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  8,                                      !- Hour 11
  15,                                     !- Minute 11
  0.275,                                  !- Value Until Time 11
  8,                                      !- Hour 12
  30,                                     !- Minute 12
  0.35,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  45,                                     !- Minute 13
  0.425,                                  !- Value Until Time 13
  9,                                      !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  10,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  10,                                     !- Hour 16
  15,                                     !- Minute 16
  0.4375,                                 !- Value Until Time 16
  10,                                     !- Hour 17
  30,                                     !- Minute 17
  0.375,                                  !- Value Until Time 17
  10,                                     !- Hour 18
  45,                                     !- Minute 18
  0.3125,                                 !- Value Until Time 18
  11,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  11,                                     !- Hour 20
  15,                                     !- Minute 20
  0.238888888888889,                      !- Value Until Time 20
  11,                                     !- Hour 21
  30,                                     !- Minute 21
  0.227777777777778,                      !- Value Until Time 21
  11,                                     !- Hour 22
  45,                                     !- Minute 22
  0.216666666666667,                      !- Value Until Time 22
  12,                                     !- Hour 23
  0,                                      !- Minute 23
  0.205555555555556,                      !- Value Until Time 23
  12,                                     !- Hour 24
  7,                                      !- Minute 24
  0.2,                                    !- Value Until Time 24
  12,                                     !- Hour 25
  22,                                     !- Minute 25
  0.175,                                  !- Value Until Time 25
  12,                                     !- Hour 26
  37,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  12,                                     !- Hour 27
  52,                                     !- Minute 27
  0.125,                                  !- Value Until Time 27
  13,                                     !- Hour 28
  7,                                      !- Minute 28
  0.1,                                    !- Value Until Time 28
  17,                                     !- Hour 29
  7,                                      !- Minute 29
  0.1,                                    !- Value Until Time 29
  17,                                     !- Hour 30
  22,                                     !- Minute 30
  0.125,                                  !- Value Until Time 30
  17,                                     !- Hour 31
  37,                                     !- Minute 31
  0.15,                                   !- Value Until Time 31
  17,                                     !- Hour 32
  52,                                     !- Minute 32
  0.175,                                  !- Value Until Time 32
  18,                                     !- Hour 33
  7,                                      !- Minute 33
  0.2,                                    !- Value Until Time 33
  18,                                     !- Hour 34
  22,                                     !- Minute 34
  0.222222222222222,                      !- Value Until Time 34
  18,                                     !- Hour 35
  37,                                     !- Minute 35
  0.244444444444444,                      !- Value Until Time 35
  18,                                     !- Hour 36
  52,                                     !- Minute 36
  0.266666666666667,                      !- Value Until Time 36
  19,                                     !- Hour 37
  7,                                      !- Minute 37
  0.288888888888889,                      !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0.3,                                    !- Value Until Time 38
  19,                                     !- Hour 39
  30,                                     !- Minute 39
  0.325,                                  !- Value Until Time 39
  19,                                     !- Hour 40
  45,                                     !- Minute 40
  0.35,                                   !- Value Until Time 40
  20,                                     !- Hour 41
  0,                                      !- Minute 41
  0.375,                                  !- Value Until Time 41
  20,                                     !- Hour 42
  15,                                     !- Minute 42
  0.4,                                    !- Value Until Time 42
  20,                                     !- Hour 43
  30,                                     !- Minute 43
  0.375,                                  !- Value Until Time 43
  20,                                     !- Hour 44
  45,                                     !- Minute 44
  0.35,                                   !- Value Until Time 44
  21,                                     !- Hour 45
  0,                                      !- Minute 45
  0.325,                                  !- Value Until Time 45
  21,                                     !- Hour 46
  15,                                     !- Minute 46
  0.3,                                    !- Value Until Time 46
  21,                                     !- Hour 47
  30,                                     !- Minute 47
  0.2875,                                 !- Value Until Time 47
  21,                                     !- Hour 48
  45,                                     !- Minute 48
  0.275,                                  !- Value Until Time 48
  22,                                     !- Hour 49
  0,                                      !- Minute 49
  0.2625,                                 !- Value Until Time 49
  22,                                     !- Hour 50
  15,                                     !- Minute 50
  0.25,                                   !- Value Until Time 50
  22,                                     !- Hour 51
  30,                                     !- Minute 51
  0.2375,                                 !- Value Until Time 51
  22,                                     !- Hour 52
  45,                                     !- Minute 52
  0.225,                                  !- Value Until Time 52
  23,                                     !- Hour 53
  0,                                      !- Minute 53
  0.2125,                                 !- Value Until Time 53
  23,                                     !- Hour 54
  15,                                     !- Minute 54
  0.2,                                    !- Value Until Time 54
  23,                                     !- Hour 55
  30,                                     !- Minute 55
  0.175,                                  !- Value Until Time 55
  23,                                     !- Hour 56
  45,                                     !- Minute 56
  0.15,                                   !- Value Until Time 56
  24,                                     !- Hour 57
  0,                                      !- Minute 57
  0.125;                                  !- Value Until Time 57

OS:Schedule:Day,
  {bec1db7c-f0bd-4b6e-ae2a-3fae6a67ef10}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Winter Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:Schedule:Day,
  {e4da001f-c669-4074-bd11-b5b2c61ffe1f}, !- Handle
  D_Mtl_All_DHW_DHW_Yr Summer Design Day, !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05;                                   !- Value Until Time 14

OS:WaterUse:Connections,
  {4b4d8d86-1300-42c1-b691-204035e6451a}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 WUC 5.41gpm at 135F, !- Name
  {f2a9ebe4-30fb-4a51-98c5-fafa1ed0fd17}, !- Inlet Node Name
  {f2bfff64-3a8a-4548-843c-a06035529b2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13c924db-74f5-450b-9ec2-ac77bda6be6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {652c2c6f-ec25-495f-9bb1-b20751ce04f6}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Use Def 5.41gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000341423503776391,                   !- Peak Flow Rate {m3/s}
  {db12cfb6-0b71-4af3-ac5a-7c1f39effe75}, !- Target Temperature Schedule Name
  {eb468890-c5f0-485a-8be3-4a7a7d89bdb2}, !- Sensible Fraction Schedule Name
  {ad4ef69c-2a1d-4dfd-83ef-308237afe6ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb468890-c5f0-485a-8be3-4a7a7d89bdb2}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {54f23717-a84d-44c6-b0eb-254548367d0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54f23717-a84d-44c6-b0eb-254548367d0c}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad4ef69c-2a1d-4dfd-83ef-308237afe6ba}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  {59df53a0-c615-4345-9538-6682ba4d1daa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59df53a0-c615-4345-9538-6682ba4d1daa}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db12cfb6-0b71-4af3-ac5a-7c1f39effe75}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  {6ad5b633-afe3-49e4-bd19-7761a74fa89a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ad5b633-afe3-49e4-bd19-7761a74fa89a}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {13c924db-74f5-450b-9ec2-ac77bda6be6b}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Use 5.41gpm at 135F, !- Name
  {652c2c6f-ec25-495f-9bb1-b20751ce04f6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {92ea8c86-1fe0-4055-9c38-37abff316076}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {495abd70-3139-44de-beb2-4ca89c59dd70}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  0.000341423503776391,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0409708204531669,                     !- Plant Loop Volume {m3}
  {997990e4-e0c3-4e69-8b3c-eff78b7d4cd4}, !- Plant Side Inlet Node Name
  {0aefd3a5-ad2b-4652-8a12-83b67fe1d7b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8a587ea2-2ae9-47e2-a8c3-c90ad9cf0754}, !- Demand Side Inlet Node Name
  {364ac45d-540b-43eb-8e82-f8d96e049572}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {243e0e0d-ed4b-45b2-8574-98f25a4e8910}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c61f23d5-c22e-4837-af06-17ec71ab6ca1}, !- Demand Mixer Name
  {a47cd54e-fb32-4981-8a1e-3c2fadda89fc}, !- Demand Splitter Name
  {88d9b555-3c83-4d36-87f2-5f31e50c4503}, !- Supply Mixer Name
  {116b1873-a128-4a5e-8090-3fd291017698}; !- Supply Splitter Name

OS:Node,
  {e4b4afd6-231f-4f14-a45a-467828c52553}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {997990e4-e0c3-4e69-8b3c-eff78b7d4cd4}, !- Inlet Port
  {44692c70-4bed-44af-ab99-2df46ed1c81a}; !- Outlet Port

OS:Node,
  {495abd70-3139-44de-beb2-4ca89c59dd70}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {99c19a51-cc14-45bc-82b5-d31684d836d0}, !- Inlet Port
  {0aefd3a5-ad2b-4652-8a12-83b67fe1d7b5}; !- Outlet Port

OS:Node,
  {19efbf06-533a-4a38-ada9-f71d7e2b5f24}, !- Handle
  170gal NaturalGas Water Heater - 170kBtu/hr Supply Inlet Water Node, !- Name
  {491b1430-ebf7-4cd1-ad32-714033d6fd14}, !- Inlet Port
  {e99207de-9fff-47d1-bffe-8fa9d6979145}; !- Outlet Port

OS:Connector:Mixer,
  {88d9b555-3c83-4d36-87f2-5f31e50c4503}, !- Handle
  Connector Mixer 1,                      !- Name
  {44d78184-fa1e-43da-993c-5b7afeae2f94}, !- Outlet Branch Name
  {e843c627-4b2a-4e77-add9-4df50580ac4f}, !- Inlet Branch Name 1
  {62b5ad63-4df2-43f5-b5d3-b62105c81fa2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {116b1873-a128-4a5e-8090-3fd291017698}, !- Handle
  Connector Splitter 1,                   !- Name
  {bb5e3479-77e1-467b-b2dd-ca9f13682f9a}, !- Inlet Branch Name
  {491b1430-ebf7-4cd1-ad32-714033d6fd14}, !- Outlet Branch Name 1
  {f8039078-32cc-4f88-8c25-389a15189f16}; !- Outlet Branch Name 2

OS:Connection,
  {997990e4-e0c3-4e69-8b3c-eff78b7d4cd4}, !- Handle
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Source Object
  14,                                     !- Outlet Port
  {e4b4afd6-231f-4f14-a45a-467828c52553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491b1430-ebf7-4cd1-ad32-714033d6fd14}, !- Handle
  {116b1873-a128-4a5e-8090-3fd291017698}, !- Source Object
  3,                                      !- Outlet Port
  {19efbf06-533a-4a38-ada9-f71d7e2b5f24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aefd3a5-ad2b-4652-8a12-83b67fe1d7b5}, !- Handle
  {495abd70-3139-44de-beb2-4ca89c59dd70}, !- Source Object
  3,                                      !- Outlet Port
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {030d111c-515d-43ff-a4a5-0e34e87404f9}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {8a587ea2-2ae9-47e2-a8c3-c90ad9cf0754}, !- Inlet Port
  {06a6bc2e-207c-4236-b87c-c0378a16fd6c}; !- Outlet Port

OS:Node,
  {ec30a5f2-314a-4230-aa96-0443961e2649}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {9da193b6-8beb-491c-a6d4-31b82412c064}, !- Inlet Port
  {364ac45d-540b-43eb-8e82-f8d96e049572}; !- Outlet Port

OS:Node,
  {0b59128f-ab4b-4988-96bb-f1cbcf36ccb6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {3bfeb1a2-87e7-4ec1-952f-7c246da655e7}, !- Inlet Port
  {66a06ce5-7ec8-4b85-9532-0872da19dc8d}; !- Outlet Port

OS:Connector:Mixer,
  {c61f23d5-c22e-4837-af06-17ec71ab6ca1}, !- Handle
  Connector Mixer 2,                      !- Name
  {f5c53ebc-4cb2-4ee6-97ad-a83a2930240e}, !- Outlet Branch Name
  {acfdb7cf-8c75-45d4-b6ca-9d63f7c8c7c0}, !- Inlet Branch Name 1
  {c9e9ff9a-07d8-4c29-b3db-6fd9c545f4b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a47cd54e-fb32-4981-8a1e-3c2fadda89fc}, !- Handle
  Connector Splitter 2,                   !- Name
  {f483bd93-4863-4aab-bb8e-94e91b187736}, !- Inlet Branch Name
  {3bfeb1a2-87e7-4ec1-952f-7c246da655e7}, !- Outlet Branch Name 1
  {c1003913-7917-4c59-b3dc-6532a002454a}; !- Outlet Branch Name 2

OS:Connection,
  {8a587ea2-2ae9-47e2-a8c3-c90ad9cf0754}, !- Handle
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Source Object
  17,                                     !- Outlet Port
  {030d111c-515d-43ff-a4a5-0e34e87404f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfeb1a2-87e7-4ec1-952f-7c246da655e7}, !- Handle
  {a47cd54e-fb32-4981-8a1e-3c2fadda89fc}, !- Source Object
  3,                                      !- Outlet Port
  {0b59128f-ab4b-4988-96bb-f1cbcf36ccb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364ac45d-540b-43eb-8e82-f8d96e049572}, !- Handle
  {ec30a5f2-314a-4230-aa96-0443961e2649}, !- Source Object
  3,                                      !- Outlet Port
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e2d63dd0-8c51-4a2b-a7be-f15ed0d7401b}, !- Handle
  {39affa1f-f174-4f87-88d6-84373c953668}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {243e0e0d-ed4b-45b2-8574-98f25a4e8910}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {1e482647-8823-42b6-9e70-63cd7c809d5b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ed2e3a52-e326-4e38-a595-2fa79ad4d2a3}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {1e482647-8823-42b6-9e70-63cd7c809d5b}, !- Schedule Type Limits Name
  {fb9e8c38-17c9-43a2-94e6-29065da14aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb9e8c38-17c9-43a2-94e6-29065da14aea}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {1e482647-8823-42b6-9e70-63cd7c809d5b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f7b1b9ae-1fd0-4458-a6b8-1566cae6333e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ed2e3a52-e326-4e38-a595-2fa79ad4d2a3}, !- Schedule Name
  {495abd70-3139-44de-beb2-4ca89c59dd70}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {785faea2-5f2e-4381-9408-0bfec5f34d9d}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {44692c70-4bed-44af-ab99-2df46ed1c81a}, !- Inlet Node Name
  {a6dfcb8f-52b3-4df4-bfce-7901bb1b5ccc}, !- Outlet Node Name
  0.000341423503776391,                   !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  5.21098143716017e-07,                   !- Rated Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1d2b87ba-c15b-4eba-aca9-196ca9d67499}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a6dfcb8f-52b3-4df4-bfce-7901bb1b5ccc}, !- Inlet Port
  {bb5e3479-77e1-467b-b2dd-ca9f13682f9a}; !- Outlet Port

OS:Connection,
  {44692c70-4bed-44af-ab99-2df46ed1c81a}, !- Handle
  {e4b4afd6-231f-4f14-a45a-467828c52553}, !- Source Object
  3,                                      !- Outlet Port
  {785faea2-5f2e-4381-9408-0bfec5f34d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6dfcb8f-52b3-4df4-bfce-7901bb1b5ccc}, !- Handle
  {785faea2-5f2e-4381-9408-0bfec5f34d9d}, !- Source Object
  3,                                      !- Outlet Port
  {1d2b87ba-c15b-4eba-aca9-196ca9d67499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5e3479-77e1-467b-b2dd-ca9f13682f9a}, !- Handle
  {1d2b87ba-c15b-4eba-aca9-196ca9d67499}, !- Source Object
  3,                                      !- Outlet Port
  {116b1873-a128-4a5e-8090-3fd291017698}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {90b778e5-93c5-45c5-bcf5-707c71f8447c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {38f8f338-53fe-444a-94ff-dd0c7635f75a}, !- Handle
  170gal NaturalGas Water Heater - 170kBtu/hr 0.803 Therm Eff 0.803 Therm Eff, !- Name
  0.645290422137379,                      !- Tank Volume {m3}
  {ed2e3a52-e326-4e38-a595-2fa79ad4d2a3}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  49959.1498574975,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803021719089625,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {53d7125a-deef-445b-8f76-3172ba8251c2}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.85236661225838,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.85236661225838,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e99207de-9fff-47d1-bffe-8fa9d6979145}, !- Use Side Inlet Node Name
  {a3cb93b4-88e7-4c24-8fce-082d27941415}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {f9e69973-87fd-47f3-8bce-8383573289fc}, !- Handle
  {38f8f338-53fe-444a-94ff-dd0c7635f75a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {53d7125a-deef-445b-8f76-3172ba8251c2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {90b778e5-93c5-45c5-bcf5-707c71f8447c}, !- Schedule Type Limits Name
  {b68c6709-2cf4-4efe-bcbd-8a528d6eef4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b68c6709-2cf4-4efe-bcbd-8a528d6eef4b}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {90b778e5-93c5-45c5-bcf5-707c71f8447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {18824e0c-7e24-42f8-834a-17ef339f89ed}, !- Handle
  170gal NaturalGas Water Heater - 170kBtu/hr Supply Outlet Water Node, !- Name
  {a3cb93b4-88e7-4c24-8fce-082d27941415}, !- Inlet Port
  {e843c627-4b2a-4e77-add9-4df50580ac4f}; !- Outlet Port

OS:Connection,
  {e99207de-9fff-47d1-bffe-8fa9d6979145}, !- Handle
  {19efbf06-533a-4a38-ada9-f71d7e2b5f24}, !- Source Object
  3,                                      !- Outlet Port
  {38f8f338-53fe-444a-94ff-dd0c7635f75a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a3cb93b4-88e7-4c24-8fce-082d27941415}, !- Handle
  {38f8f338-53fe-444a-94ff-dd0c7635f75a}, !- Source Object
  32,                                     !- Outlet Port
  {18824e0c-7e24-42f8-834a-17ef339f89ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e843c627-4b2a-4e77-add9-4df50580ac4f}, !- Handle
  {18824e0c-7e24-42f8-834a-17ef339f89ed}, !- Source Object
  3,                                      !- Outlet Port
  {88d9b555-3c83-4d36-87f2-5f31e50c4503}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {bb71e5b1-a14b-40e2-be5c-763da021ac4f}, !- Handle
  {38f8f338-53fe-444a-94ff-dd0c7635f75a}; !- Object Name

OS:Schedule:Ruleset,
  {1038e6da-cf17-4f49-8d5f-49c5b6fadc6d}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  {9ff2298e-05fd-4565-9e47-a0779d801ba1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ff2298e-05fd-4565-9e47-a0779d801ba1}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {5963b340-c501-4530-ad69-511d4eb963d9}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  {db77bc8c-42b8-491d-a6b9-34c674e83d8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db77bc8c-42b8-491d-a6b9-34c674e83d8a}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {72086155-a6f1-4037-9d7a-5c818c9a7aa8}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {308d780d-dd4b-4aa5-becc-561819d01816}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {72086155-a6f1-4037-9d7a-5c818c9a7aa8}; !- Layer 1

OS:Pipe:Indoor,
  {df11f30e-747a-482f-885e-001c5ebe4c55}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {308d780d-dd4b-4aa5-becc-561819d01816}, !- Construction
  {06a6bc2e-207c-4236-b87c-c0378a16fd6c}, !- Fluid Inlet Node
  {7be676b2-3438-4c15-ad9c-dc32f673b025}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1038e6da-cf17-4f49-8d5f-49c5b6fadc6d}, !- Ambient Temperature Schedule
  {5963b340-c501-4530-ad69-511d4eb963d9}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {ef08a418-0bf1-4f46-bf8b-044e53850ba5}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {7be676b2-3438-4c15-ad9c-dc32f673b025}, !- Inlet Port
  {f483bd93-4863-4aab-bb8e-94e91b187736}; !- Outlet Port

OS:Connection,
  {06a6bc2e-207c-4236-b87c-c0378a16fd6c}, !- Handle
  {030d111c-515d-43ff-a4a5-0e34e87404f9}, !- Source Object
  3,                                      !- Outlet Port
  {df11f30e-747a-482f-885e-001c5ebe4c55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7be676b2-3438-4c15-ad9c-dc32f673b025}, !- Handle
  {df11f30e-747a-482f-885e-001c5ebe4c55}, !- Source Object
  4,                                      !- Outlet Port
  {ef08a418-0bf1-4f46-bf8b-044e53850ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f483bd93-4863-4aab-bb8e-94e91b187736}, !- Handle
  {ef08a418-0bf1-4f46-bf8b-044e53850ba5}, !- Source Object
  3,                                      !- Outlet Port
  {a47cd54e-fb32-4981-8a1e-3c2fadda89fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef82491a-7c84-49c6-b587-33d51d8adec7}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {19502973-0636-4042-b0d0-50c295692d3a}, !- Inlet Node Name
  {feddc63c-2c29-4a06-9143-47895d170ddf}; !- Outlet Node Name

OS:Node,
  {5c81977b-4ad8-4f21-9c65-bde8645a224c}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f8039078-32cc-4f88-8c25-389a15189f16}, !- Inlet Port
  {19502973-0636-4042-b0d0-50c295692d3a}; !- Outlet Port

OS:Connection,
  {f8039078-32cc-4f88-8c25-389a15189f16}, !- Handle
  {116b1873-a128-4a5e-8090-3fd291017698}, !- Source Object
  4,                                      !- Outlet Port
  {5c81977b-4ad8-4f21-9c65-bde8645a224c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf23db0b-2dd6-490b-8f00-523df326010f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {feddc63c-2c29-4a06-9143-47895d170ddf}, !- Inlet Port
  {62b5ad63-4df2-43f5-b5d3-b62105c81fa2}; !- Outlet Port

OS:Connection,
  {19502973-0636-4042-b0d0-50c295692d3a}, !- Handle
  {5c81977b-4ad8-4f21-9c65-bde8645a224c}, !- Source Object
  3,                                      !- Outlet Port
  {ef82491a-7c84-49c6-b587-33d51d8adec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feddc63c-2c29-4a06-9143-47895d170ddf}, !- Handle
  {ef82491a-7c84-49c6-b587-33d51d8adec7}, !- Source Object
  3,                                      !- Outlet Port
  {cf23db0b-2dd6-490b-8f00-523df326010f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b5ad63-4df2-43f5-b5d3-b62105c81fa2}, !- Handle
  {cf23db0b-2dd6-490b-8f00-523df326010f}, !- Source Object
  3,                                      !- Outlet Port
  {88d9b555-3c83-4d36-87f2-5f31e50c4503}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff145059-4be0-4854-a694-378029e66f73}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {66a06ce5-7ec8-4b85-9532-0872da19dc8d}, !- Inlet Node Name
  {6c0a92af-a3fe-41ef-a4b1-6f4a9e4a1207}; !- Outlet Node Name

OS:Node,
  {32da6dba-e364-4986-ba1f-c702380ab99d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6c0a92af-a3fe-41ef-a4b1-6f4a9e4a1207}, !- Inlet Port
  {acfdb7cf-8c75-45d4-b6ca-9d63f7c8c7c0}; !- Outlet Port

OS:Connection,
  {66a06ce5-7ec8-4b85-9532-0872da19dc8d}, !- Handle
  {0b59128f-ab4b-4988-96bb-f1cbcf36ccb6}, !- Source Object
  3,                                      !- Outlet Port
  {ff145059-4be0-4854-a694-378029e66f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0a92af-a3fe-41ef-a4b1-6f4a9e4a1207}, !- Handle
  {ff145059-4be0-4854-a694-378029e66f73}, !- Source Object
  3,                                      !- Outlet Port
  {32da6dba-e364-4986-ba1f-c702380ab99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfdb7cf-8c75-45d4-b6ca-9d63f7c8c7c0}, !- Handle
  {32da6dba-e364-4986-ba1f-c702380ab99d}, !- Source Object
  3,                                      !- Outlet Port
  {c61f23d5-c22e-4837-af06-17ec71ab6ca1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {63399581-80b9-4119-8eeb-058dd70ffa89}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {57c0e6f0-d6de-488b-8288-4668536f7c2d}, !- Inlet Node Name
  {99c19a51-cc14-45bc-82b5-d31684d836d0}; !- Outlet Node Name

OS:Node,
  {8703faad-919d-4e3f-bbd4-3f10f026f67f}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {44d78184-fa1e-43da-993c-5b7afeae2f94}, !- Inlet Port
  {57c0e6f0-d6de-488b-8288-4668536f7c2d}; !- Outlet Port

OS:Connection,
  {44d78184-fa1e-43da-993c-5b7afeae2f94}, !- Handle
  {88d9b555-3c83-4d36-87f2-5f31e50c4503}, !- Source Object
  2,                                      !- Outlet Port
  {8703faad-919d-4e3f-bbd4-3f10f026f67f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c0e6f0-d6de-488b-8288-4668536f7c2d}, !- Handle
  {8703faad-919d-4e3f-bbd4-3f10f026f67f}, !- Source Object
  3,                                      !- Outlet Port
  {63399581-80b9-4119-8eeb-058dd70ffa89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c19a51-cc14-45bc-82b5-d31684d836d0}, !- Handle
  {63399581-80b9-4119-8eeb-058dd70ffa89}, !- Source Object
  3,                                      !- Outlet Port
  {495abd70-3139-44de-beb2-4ca89c59dd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94b2a0d3-e543-4a78-b454-fe20446e1831}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4c502105-b9b9-47cf-8307-cd704e924235}, !- Inlet Node Name
  {9da193b6-8beb-491c-a6d4-31b82412c064}; !- Outlet Node Name

OS:Node,
  {fcb8e631-5dfe-411b-937a-44c10d057bbd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f5c53ebc-4cb2-4ee6-97ad-a83a2930240e}, !- Inlet Port
  {4c502105-b9b9-47cf-8307-cd704e924235}; !- Outlet Port

OS:Connection,
  {f5c53ebc-4cb2-4ee6-97ad-a83a2930240e}, !- Handle
  {c61f23d5-c22e-4837-af06-17ec71ab6ca1}, !- Source Object
  2,                                      !- Outlet Port
  {fcb8e631-5dfe-411b-937a-44c10d057bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c502105-b9b9-47cf-8307-cd704e924235}, !- Handle
  {fcb8e631-5dfe-411b-937a-44c10d057bbd}, !- Source Object
  3,                                      !- Outlet Port
  {94b2a0d3-e543-4a78-b454-fe20446e1831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da193b6-8beb-491c-a6d4-31b82412c064}, !- Handle
  {94b2a0d3-e543-4a78-b454-fe20446e1831}, !- Source Object
  3,                                      !- Outlet Port
  {ec30a5f2-314a-4230-aa96-0443961e2649}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f9cafdc-9f3f-40a4-a6e8-9585ebaaa794}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 WUC 5.41gpm at 135F Inlet Water Node, !- Name
  {c1003913-7917-4c59-b3dc-6532a002454a}, !- Inlet Port
  {f2a9ebe4-30fb-4a51-98c5-fafa1ed0fd17}; !- Outlet Port

OS:Connection,
  {c1003913-7917-4c59-b3dc-6532a002454a}, !- Handle
  {a47cd54e-fb32-4981-8a1e-3c2fadda89fc}, !- Source Object
  4,                                      !- Outlet Port
  {8f9cafdc-9f3f-40a4-a6e8-9585ebaaa794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ce7e272-4c44-4897-980d-81e9c3fac36f}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 WUC 5.41gpm at 135F Outlet Water Node, !- Name
  {f2bfff64-3a8a-4548-843c-a06035529b2c}, !- Inlet Port
  {c9e9ff9a-07d8-4c29-b3db-6fd9c545f4b6}; !- Outlet Port

OS:Connection,
  {f2a9ebe4-30fb-4a51-98c5-fafa1ed0fd17}, !- Handle
  {8f9cafdc-9f3f-40a4-a6e8-9585ebaaa794}, !- Source Object
  3,                                      !- Outlet Port
  {4b4d8d86-1300-42c1-b691-204035e6451a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2bfff64-3a8a-4548-843c-a06035529b2c}, !- Handle
  {4b4d8d86-1300-42c1-b691-204035e6451a}, !- Source Object
  3,                                      !- Outlet Port
  {1ce7e272-4c44-4897-980d-81e9c3fac36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e9ff9a-07d8-4c29-b3db-6fd9c545f4b6}, !- Handle
  {1ce7e272-4c44-4897-980d-81e9c3fac36f}, !- Source Object
  3,                                      !- Outlet Port
  {c61f23d5-c22e-4837-af06-17ec71ab6ca1}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5786306f-7124-4d2c-a1cf-5dd8a9307fe2}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Handle
  D_Mtl_All_HTemp_Yr,                     !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  {60a067c8-4cb4-494c-b8c5-8815d2889a34}, !- Default Day Schedule Name
  {b54d1787-0a87-4f4b-b222-417c82e20218}, !- Summer Design Day Schedule Name
  {55a4fe7b-5ab3-45c0-a701-7f7b18fa04a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60a067c8-4cb4-494c-b8c5-8815d2889a34}, !- Handle
  D_Mtl_All_HTemp_Yr Default,             !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  21.1,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1;                                   !- Value Until Time 2

OS:Schedule:Day,
  {55a4fe7b-5ab3-45c0-a701-7f7b18fa04a7}, !- Handle
  D_Mtl_All_HTemp_Yr Winter Design Day,   !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b54d1787-0a87-4f4b-b222-417c82e20218}, !- Handle
  D_Mtl_All_HTemp_Yr Summer Design Day,   !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3231a488-ea38-499b-984b-2f01c59af4cd}, !- Handle
  D_Mtl_All_CTemp_Yr,                     !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  {1b013e90-866c-4932-a44e-35dbc880b0f8}, !- Default Day Schedule Name
  {e79c4a1d-3b0b-4315-a560-615e48ff900c}, !- Summer Design Day Schedule Name
  {ee18674e-0b9b-4a5c-9600-c01e91ee43b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b013e90-866c-4932-a44e-35dbc880b0f8}, !- Handle
  D_Mtl_All_CTemp_Yr Default,             !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  24.4,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4;                                   !- Value Until Time 2

OS:Schedule:Day,
  {ee18674e-0b9b-4a5c-9600-c01e91ee43b2}, !- Handle
  D_Mtl_All_CTemp_Yr Winter Design Day,   !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e79c4a1d-3b0b-4315-a560-615e48ff900c}, !- Handle
  D_Mtl_All_CTemp_Yr Summer Design Day,   !- Name
  {3ce11d45-3136-4c5d-a134-15b3a46c0d40}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {acca1f75-d64e-482f-9771-bb0b72ccd34b}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ad44353-3933-4167-ad86-4e40a4d93efc}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f35278ca-c9bf-4c3b-8c31-169c360dbd32}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {055087d6-b0bc-45b1-9837-c60ec0f22aed}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78d2531d-6064-4508-b94c-61d206979660}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b916b84-73c0-4c0b-a002-7af59022da43}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 6, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37e7a8f5-f101-454f-b08f-9dc85103e9d3}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 7, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea2e4401-1cf7-4635-a0df-62789a513719}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 8, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b800090-07c6-43b0-8190-f61d80b86225}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 9, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5afa09f-e335-4557-9774-f32900f6671d}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 10, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f18580c0-e234-4aac-9edb-c81601559fbc}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 11, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c297ef87-7ae4-4ffc-891f-0a8ab6b15777}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 12, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c656f90d-9c63-4aec-bb95-2c354dd942a9}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 13, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67d52fc6-c81b-4774-a3cd-797009c3b917}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 Thermostat 14, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {048292e5-3573-4292-9c5b-b29bd6a1396f}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb87995d-ac05-49c0-9c51-7780e9a33756}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f267b51-3170-46dd-9fde-baa96778569a}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a23084c-5933-4402-be59-33d2f9f07d2b}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 3, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {28af7329-7463-486e-aaf8-b14f4a611c87}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 4, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efc17ef5-6470-4688-97a8-ccf88b6424f7}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Thermostat 5, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {259aa68f-a94e-48f9-bbb7-31bb0e4b176c}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddd67da0-4575-413d-a548-2ea214f27fa7}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {416964b9-a032-49b4-9052-7337378d3dda}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6f1d48a-2179-4279-905b-489b1ec08da2}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Thermostat, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24617586-77d9-4d0d-bdff-e685a3ef787f}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c67b6a0b-c8c3-429a-8db9-0ed2ea36980a}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff170b52-69c0-42d1-a688-04433d968731}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 Thermostat, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f70bde0-9ed8-43f7-9e78-6a936e512ddb}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 Thermostat 1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5ce9d84-2ad4-4526-9d12-719b035003b2}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 Thermostat 2, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Heating Setpoint Temperature Schedule Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {873b28a6-96fa-413d-beff-b9235454954f}, !- Availability Manager List Name
  0.252798972630724,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4b25b09-4c12-46a3-95cf-0719a8402c6b}, !- Supply Side Inlet Node Name
  {fde2fca5-5081-4188-be00-1787ad273da3}, !- Demand Side Outlet Node Name
  {55d4ad2e-fcff-42f5-a24e-f9e9244203fd}, !- Demand Side Inlet Node A
  {04883e9f-205e-4452-a833-0a9c9359aae4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bcd2e31a-e849-4963-99af-e11c67b0fcf3}, !- Demand Mixer Name
  {aa575cf3-55ad-4848-94b7-c20ac106ff25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33acf307-2e35-4a7f-aa9b-6458e7268042}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {a4b25b09-4c12-46a3-95cf-0719a8402c6b}, !- Inlet Port
  {2a67e065-524c-46b2-a0dc-0afd1feac794}; !- Outlet Port

OS:Node,
  {f91d0b2b-38db-4df2-ae6a-54a1781ad331}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {4b6f148e-0ab1-4ee8-a0cd-2eb3d11554fa}, !- Inlet Port
  {04883e9f-205e-4452-a833-0a9c9359aae4}; !- Outlet Port

OS:Connection,
  {a4b25b09-4c12-46a3-95cf-0719a8402c6b}, !- Handle
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- Source Object
  9,                                      !- Outlet Port
  {33acf307-2e35-4a7f-aa9b-6458e7268042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04883e9f-205e-4452-a833-0a9c9359aae4}, !- Handle
  {f91d0b2b-38db-4df2-ae6a-54a1781ad331}, !- Source Object
  3,                                      !- Outlet Port
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {48071926-a0eb-486f-9ba7-f183d81f9a27}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {55d4ad2e-fcff-42f5-a24e-f9e9244203fd}, !- Inlet Port
  {27bc9936-1f95-48d8-b909-2f68c02b12bc}; !- Outlet Port

OS:Node,
  {687d2026-f958-44eb-a5c7-31e11feda00a}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {9a2d9786-a426-4345-844f-e0550367cf04}, !- Inlet Port
  {fde2fca5-5081-4188-be00-1787ad273da3}; !- Outlet Port

OS:Node,
  {0f7bae32-ca28-4a36-924f-fa4476f08515}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Direct Air Outlet Air Node, !- Name
  {d8fd17f4-80ab-4b3d-9b81-c12a22d8996b}, !- Inlet Port
  {9efd43ef-09b1-46c7-8819-c535e54aee40}; !- Outlet Port

OS:Connection,
  {55d4ad2e-fcff-42f5-a24e-f9e9244203fd}, !- Handle
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- Source Object
  11,                                     !- Outlet Port
  {48071926-a0eb-486f-9ba7-f183d81f9a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde2fca5-5081-4188-be00-1787ad273da3}, !- Handle
  {687d2026-f958-44eb-a5c7-31e11feda00a}, !- Source Object
  3,                                      !- Outlet Port
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa575cf3-55ad-4848-94b7-c20ac106ff25}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {27bc9936-1f95-48d8-b909-2f68c02b12bc}, !- Inlet Node Name
  {26c88b38-c241-40a7-ae20-94f535e7df89}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bcd2e31a-e849-4963-99af-e11c67b0fcf3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9a2d9786-a426-4345-844f-e0550367cf04}, !- Outlet Node Name
  {9dd631a8-72d9-4f42-8645-d92cedc1702e}; !- Inlet Node Name 1

OS:Connection,
  {27bc9936-1f95-48d8-b909-2f68c02b12bc}, !- Handle
  {48071926-a0eb-486f-9ba7-f183d81f9a27}, !- Source Object
  3,                                      !- Outlet Port
  {aa575cf3-55ad-4848-94b7-c20ac106ff25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2d9786-a426-4345-844f-e0550367cf04}, !- Handle
  {bcd2e31a-e849-4963-99af-e11c67b0fcf3}, !- Source Object
  2,                                      !- Outlet Port
  {687d2026-f958-44eb-a5c7-31e11feda00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78adffce-f2d9-4641-90cd-f406e7200040}, !- Handle
  {911d6a4c-2c40-4f96-9c34-577f0a24d61b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5191.74,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4580.4,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {873b28a6-96fa-413d-beff-b9235454954f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Coil:Heating:Gas,
  {5b35da25-07be-4ebb-929e-1703e4a7b1c7}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  14024.3328363289,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6a9b99f-d2f6-4cd7-8739-b8ccb432aa21}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Cooling Coil 33kBtu/hr 9.7SEER 36kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  5796.03907834147,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.252798972630724,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9053b941-e11c-499a-ae8f-4ca54fb7bed6}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.252798972630724,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {224b7103-c71e-47b4-ad63-c752d87fce96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a8ce465-6dd5-4886-87f0-cc8ee1658eca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {224b7103-c71e-47b4-ad63-c752d87fce96}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a8ce465-6dd5-4886-87f0-cc8ee1658eca}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {295297cf-b761-4452-aec9-2b5a3ebceca3}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c69b42e8-b814-4348-ba01-c871fdfd1ea5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {2a67e065-524c-46b2-a0dc-0afd1feac794}, !- Air Inlet Node Name
  {4b6f148e-0ab1-4ee8-a0cd-2eb3d11554fa}, !- Air Outlet Node Name
  {9053b941-e11c-499a-ae8f-4ca54fb7bed6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {5b35da25-07be-4ebb-929e-1703e4a7b1c7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a6a9b99f-d2f6-4cd7-8739-b8ccb432aa21}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.252798972630724,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.252798972630724,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2a67e065-524c-46b2-a0dc-0afd1feac794}, !- Handle
  {33acf307-2e35-4a7f-aa9b-6458e7268042}, !- Source Object
  3,                                      !- Outlet Port
  {295297cf-b761-4452-aec9-2b5a3ebceca3}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {4b6f148e-0ab1-4ee8-a0cd-2eb3d11554fa}, !- Handle
  {295297cf-b761-4452-aec9-2b5a3ebceca3}, !- Source Object
  7,                                      !- Outlet Port
  {f91d0b2b-38db-4df2-ae6a-54a1781ad331}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Handle
  Always Off Discrete,                    !- Name
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a3d2b07-d6d0-464c-b841-f4a8eecb0bda}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {35a7e4c6-6e8b-404b-bc43-5f286603c7e5}, !- Air Inlet Node Name
  {d8fd17f4-80ab-4b3d-9b81-c12a22d8996b}, !- Air Outlet Node Name
  0.252798972630724;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc1fef40-c327-4b81-8ffa-9c5ca5491fc4}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Return Air Node, !- Name
  {ae9a618e-f174-40ad-88d7-8ce17b7fb747}, !- Inlet Port
  {9dd631a8-72d9-4f42-8645-d92cedc1702e}; !- Outlet Port

OS:Connection,
  {9efd43ef-09b1-46c7-8819-c535e54aee40}, !- Handle
  {0f7bae32-ca28-4a36-924f-fa4476f08515}, !- Source Object
  3,                                      !- Outlet Port
  {f28646d9-3a38-4799-87b3-11665b5f8e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9a618e-f174-40ad-88d7-8ce17b7fb747}, !- Handle
  {9ed0b8be-5cd2-4f64-913e-6a32244f66ea}, !- Source Object
  2,                                      !- Outlet Port
  {fc1fef40-c327-4b81-8ffa-9c5ca5491fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd631a8-72d9-4f42-8645-d92cedc1702e}, !- Handle
  {fc1fef40-c327-4b81-8ffa-9c5ca5491fc4}, !- Source Object
  3,                                      !- Outlet Port
  {bcd2e31a-e849-4963-99af-e11c67b0fcf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f029c2f1-5f40-4354-9980-d46322d0ccb5}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Ground Direct Air Inlet Air Node, !- Name
  {26c88b38-c241-40a7-ae20-94f535e7df89}, !- Inlet Port
  {35a7e4c6-6e8b-404b-bc43-5f286603c7e5}; !- Outlet Port

OS:Connection,
  {26c88b38-c241-40a7-ae20-94f535e7df89}, !- Handle
  {aa575cf3-55ad-4848-94b7-c20ac106ff25}, !- Source Object
  3,                                      !- Outlet Port
  {f029c2f1-5f40-4354-9980-d46322d0ccb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a7e4c6-6e8b-404b-bc43-5f286603c7e5}, !- Handle
  {f029c2f1-5f40-4354-9980-d46322d0ccb5}, !- Source Object
  3,                                      !- Outlet Port
  {7a3d2b07-d6d0-464c-b841-f4a8eecb0bda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8fd17f4-80ab-4b3d-9b81-c12a22d8996b}, !- Handle
  {7a3d2b07-d6d0-464c-b841-f4a8eecb0bda}, !- Source Object
  4,                                      !- Outlet Port
  {0f7bae32-ca28-4a36-924f-fa4476f08515}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {cef6c0bd-4b5f-42d4-9bdb-4f72290b7b5c}, !- Availability Manager List Name
  0.0990428682976974,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db9fbf0e-43fe-4cf6-bcb9-faef7835323d}, !- Supply Side Inlet Node Name
  {06020430-cfc7-4655-a697-da69c28ccd4a}, !- Demand Side Outlet Node Name
  {5a188869-bb0f-4118-b4df-5437dac9ef41}, !- Demand Side Inlet Node A
  {8f67db82-c077-40ce-9ebd-fafa2083bc0b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {eff4b3c2-320d-4291-b3b0-916d716a4997}, !- Demand Mixer Name
  {c8118762-8ca4-4a82-b2ee-7e729a5fe850}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12104021-d36c-4ac3-a2ff-3efe95717f02}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {db9fbf0e-43fe-4cf6-bcb9-faef7835323d}, !- Inlet Port
  {1ecb9cdd-5c5b-4e40-910f-2e7428de6e4b}; !- Outlet Port

OS:Node,
  {72eb980a-db1d-4264-9c57-bb8a58289968}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {454d3d85-ab0f-4cc2-97b9-a48971084e68}, !- Inlet Port
  {8f67db82-c077-40ce-9ebd-fafa2083bc0b}; !- Outlet Port

OS:Connection,
  {db9fbf0e-43fe-4cf6-bcb9-faef7835323d}, !- Handle
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- Source Object
  9,                                      !- Outlet Port
  {12104021-d36c-4ac3-a2ff-3efe95717f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f67db82-c077-40ce-9ebd-fafa2083bc0b}, !- Handle
  {72eb980a-db1d-4264-9c57-bb8a58289968}, !- Source Object
  3,                                      !- Outlet Port
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8fa86601-fc7f-480a-8345-5f7bf67b2ed9}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {5a188869-bb0f-4118-b4df-5437dac9ef41}, !- Inlet Port
  {22f6177f-fe67-4b70-98e5-a212cc7b93e1}; !- Outlet Port

OS:Node,
  {62e4407d-3179-4793-8a88-b75a6cc08fd6}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {24f7dab0-1d39-4770-ad16-1142f42020e0}, !- Inlet Port
  {06020430-cfc7-4655-a697-da69c28ccd4a}; !- Outlet Port

OS:Node,
  {03030f6a-64ff-4cf0-9c3b-535ede56059c}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {ece63804-f74e-4baf-a31b-260518bcd8ab}, !- Inlet Port
  {6c4ec3aa-c91d-4c95-a61e-c0e461819666}; !- Outlet Port

OS:Connection,
  {5a188869-bb0f-4118-b4df-5437dac9ef41}, !- Handle
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- Source Object
  11,                                     !- Outlet Port
  {8fa86601-fc7f-480a-8345-5f7bf67b2ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06020430-cfc7-4655-a697-da69c28ccd4a}, !- Handle
  {62e4407d-3179-4793-8a88-b75a6cc08fd6}, !- Source Object
  3,                                      !- Outlet Port
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8118762-8ca4-4a82-b2ee-7e729a5fe850}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {22f6177f-fe67-4b70-98e5-a212cc7b93e1}, !- Inlet Node Name
  {a5d3c78a-e800-42f5-94cf-9749eccf28d7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {eff4b3c2-320d-4291-b3b0-916d716a4997}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {24f7dab0-1d39-4770-ad16-1142f42020e0}, !- Outlet Node Name
  {1c9411ea-4453-48d0-ab73-5f3d38ddfed5}; !- Inlet Node Name 1

OS:Connection,
  {22f6177f-fe67-4b70-98e5-a212cc7b93e1}, !- Handle
  {8fa86601-fc7f-480a-8345-5f7bf67b2ed9}, !- Source Object
  3,                                      !- Outlet Port
  {c8118762-8ca4-4a82-b2ee-7e729a5fe850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f7dab0-1d39-4770-ad16-1142f42020e0}, !- Handle
  {eff4b3c2-320d-4291-b3b0-916d716a4997}, !- Source Object
  2,                                      !- Outlet Port
  {62e4407d-3179-4793-8a88-b75a6cc08fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb9ebcbb-9cfd-40c3-844d-3ee7efc17297}, !- Handle
  {07c1d0f7-29e0-444f-bd92-c05ff315ca59}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2586.81,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2273.85,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cef6c0bd-4b5f-42d4-9bdb-4f72290b7b5c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Coil:Heating:Gas,
  {460d22e9-a992-43a7-a2fc-2360c046f7f4}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  5494.52450544802,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cc44c11d-73ee-45fc-8fd2-d1c08e3c9566}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Cooling Coil 14kBtu/hr 9.7SEER 15kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  2459.47028303197,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0990428682976974,                     !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {72f5e22f-7487-4898-a263-10c7e81ec65f}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0990428682976974,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {876481b5-3cbd-40d3-bde8-8981eedf70d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81155a26-2bc6-4874-9d66-b72f7ad63a31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {876481b5-3cbd-40d3-bde8-8981eedf70d5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81155a26-2bc6-4874-9d66-b72f7ad63a31}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bfa42ebd-35bc-47a6-a33a-ea5d67c8b8a1}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {13f47f77-0553-4413-9c44-5458cb25dee1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {1ecb9cdd-5c5b-4e40-910f-2e7428de6e4b}, !- Air Inlet Node Name
  {454d3d85-ab0f-4cc2-97b9-a48971084e68}, !- Air Outlet Node Name
  {72f5e22f-7487-4898-a263-10c7e81ec65f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {460d22e9-a992-43a7-a2fc-2360c046f7f4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cc44c11d-73ee-45fc-8fd2-d1c08e3c9566}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0990428682976974,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0990428682976974,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1ecb9cdd-5c5b-4e40-910f-2e7428de6e4b}, !- Handle
  {12104021-d36c-4ac3-a2ff-3efe95717f02}, !- Source Object
  3,                                      !- Outlet Port
  {bfa42ebd-35bc-47a6-a33a-ea5d67c8b8a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {454d3d85-ab0f-4cc2-97b9-a48971084e68}, !- Handle
  {bfa42ebd-35bc-47a6-a33a-ea5d67c8b8a1}, !- Source Object
  7,                                      !- Outlet Port
  {72eb980a-db1d-4264-9c57-bb8a58289968}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {28a71f85-1c98-41ec-8749-5d6bf4bf90bf}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {24bd84b0-2a5c-44da-b061-503de6d46e6f}, !- Air Inlet Node Name
  {ece63804-f74e-4baf-a31b-260518bcd8ab}, !- Air Outlet Node Name
  0.0990428682976974;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8b689829-757d-433f-bf91-256d0a1cc411}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Return Air Node, !- Name
  {9a4d4761-aee6-4f20-bbdd-a9647c75665c}, !- Inlet Port
  {1c9411ea-4453-48d0-ab73-5f3d38ddfed5}; !- Outlet Port

OS:Connection,
  {6c4ec3aa-c91d-4c95-a61e-c0e461819666}, !- Handle
  {03030f6a-64ff-4cf0-9c3b-535ede56059c}, !- Source Object
  3,                                      !- Outlet Port
  {6dd8c1c2-d3ab-49ce-b430-86bfb0b1ddeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4d4761-aee6-4f20-bbdd-a9647c75665c}, !- Handle
  {8889b914-3fce-4c96-a0ef-65ec96afc0ba}, !- Source Object
  2,                                      !- Outlet Port
  {8b689829-757d-433f-bf91-256d0a1cc411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9411ea-4453-48d0-ab73-5f3d38ddfed5}, !- Handle
  {8b689829-757d-433f-bf91-256d0a1cc411}, !- Source Object
  3,                                      !- Outlet Port
  {eff4b3c2-320d-4291-b3b0-916d716a4997}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f91f76dd-6350-4a9e-b471-6522e321dc98}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {a5d3c78a-e800-42f5-94cf-9749eccf28d7}, !- Inlet Port
  {24bd84b0-2a5c-44da-b061-503de6d46e6f}; !- Outlet Port

OS:Connection,
  {a5d3c78a-e800-42f5-94cf-9749eccf28d7}, !- Handle
  {c8118762-8ca4-4a82-b2ee-7e729a5fe850}, !- Source Object
  3,                                      !- Outlet Port
  {f91f76dd-6350-4a9e-b471-6522e321dc98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24bd84b0-2a5c-44da-b061-503de6d46e6f}, !- Handle
  {f91f76dd-6350-4a9e-b471-6522e321dc98}, !- Source Object
  3,                                      !- Outlet Port
  {28a71f85-1c98-41ec-8749-5d6bf4bf90bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ece63804-f74e-4baf-a31b-260518bcd8ab}, !- Handle
  {28a71f85-1c98-41ec-8749-5d6bf4bf90bf}, !- Source Object
  4,                                      !- Outlet Port
  {03030f6a-64ff-4cf0-9c3b-535ede56059c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {f16cc36c-044f-4c7b-8b10-c0d225569204}, !- Availability Manager List Name
  1.91935874501382,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fb718ad-1bf2-4446-abde-f3f0cf048098}, !- Supply Side Inlet Node Name
  {af8748ab-3030-4f4c-b11f-13ae5bdb21f9}, !- Demand Side Outlet Node Name
  {a1cddb71-e3f2-4023-8a4a-2eedaede253b}, !- Demand Side Inlet Node A
  {35cc25f2-af7e-4712-85b1-9d91a61fbf4e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8a874ef-157a-42db-a847-080c99fbcc0f}, !- Demand Mixer Name
  {ea022f2a-dae3-48de-8076-8ef891fae8c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {87c8aa1e-d87d-4f13-a73f-706e87f4fb4a}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {4fb718ad-1bf2-4446-abde-f3f0cf048098}, !- Inlet Port
  {7d59ebd4-d14d-4040-a2ab-5abca013ad56}; !- Outlet Port

OS:Node,
  {70c2c448-81ba-4b6f-a551-55d6edd7b6ab}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {b54e456a-9c7a-410d-abe4-e25cca673623}, !- Inlet Port
  {35cc25f2-af7e-4712-85b1-9d91a61fbf4e}; !- Outlet Port

OS:Connection,
  {4fb718ad-1bf2-4446-abde-f3f0cf048098}, !- Handle
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- Source Object
  9,                                      !- Outlet Port
  {87c8aa1e-d87d-4f13-a73f-706e87f4fb4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35cc25f2-af7e-4712-85b1-9d91a61fbf4e}, !- Handle
  {70c2c448-81ba-4b6f-a551-55d6edd7b6ab}, !- Source Object
  3,                                      !- Outlet Port
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6d4c8be9-44c3-4c16-a71d-2ca951a40fb3}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {a1cddb71-e3f2-4023-8a4a-2eedaede253b}, !- Inlet Port
  {928c695f-4ea6-4bc5-93a9-5add13cab666}; !- Outlet Port

OS:Node,
  {4f176178-9f59-40d3-b463-c26ec88aef90}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {b57a292c-8414-4c77-8aa5-2983736fbd56}, !- Inlet Port
  {af8748ab-3030-4f4c-b11f-13ae5bdb21f9}; !- Outlet Port

OS:Node,
  {f3e44360-7213-4847-bf8d-8b5466deb296}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Direct Air Outlet Air Node, !- Name
  {c774abff-9b24-4623-a1fd-86875be9c080}, !- Inlet Port
  {b96bad87-19b4-4044-8daf-ccb1d89e40b8}; !- Outlet Port

OS:Connection,
  {a1cddb71-e3f2-4023-8a4a-2eedaede253b}, !- Handle
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- Source Object
  11,                                     !- Outlet Port
  {6d4c8be9-44c3-4c16-a71d-2ca951a40fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8748ab-3030-4f4c-b11f-13ae5bdb21f9}, !- Handle
  {4f176178-9f59-40d3-b463-c26ec88aef90}, !- Source Object
  3,                                      !- Outlet Port
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea022f2a-dae3-48de-8076-8ef891fae8c8}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {928c695f-4ea6-4bc5-93a9-5add13cab666}, !- Inlet Node Name
  {71e98c16-0e4e-4fea-99e4-5dee728eb27c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8a874ef-157a-42db-a847-080c99fbcc0f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b57a292c-8414-4c77-8aa5-2983736fbd56}, !- Outlet Node Name
  {64366087-3c74-435a-93f4-394980135b9d}; !- Inlet Node Name 1

OS:Connection,
  {928c695f-4ea6-4bc5-93a9-5add13cab666}, !- Handle
  {6d4c8be9-44c3-4c16-a71d-2ca951a40fb3}, !- Source Object
  3,                                      !- Outlet Port
  {ea022f2a-dae3-48de-8076-8ef891fae8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57a292c-8414-4c77-8aa5-2983736fbd56}, !- Handle
  {c8a874ef-157a-42db-a847-080c99fbcc0f}, !- Source Object
  2,                                      !- Outlet Port
  {4f176178-9f59-40d3-b463-c26ec88aef90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e484756e-1685-4404-b08b-56ad24e9a0ed}, !- Handle
  {7f88c2ee-85fc-4ece-a4c6-63c108b65315}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  23989.96,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  34422.64,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f16cc36c-044f-4c7b-8b10-c0d225569204}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Coil:Heating:Gas,
  {7ee88934-d393-433b-a3e6-b9438643527e}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  57485.8093611575,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5039a74c-2ef4-4a09-a1d3-335a41f00790}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Cooling Coil 200kBtu/hr 9.7SEER 149kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  31772.2023673865,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.91935874501382,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0264a4bb-c92b-418b-be78-be5c033d7c17}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.91935874501382,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4179ed2b-0f3f-4f95-83df-33093a530f6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89de97df-6fa3-485c-9776-6a3751302022}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4179ed2b-0f3f-4f95-83df-33093a530f6e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89de97df-6fa3-485c-9776-6a3751302022}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {40481494-0817-4c1c-8c57-15cea81ef46f}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {e82f73d6-92fe-43e3-90ae-8f011fd2d645}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {7d59ebd4-d14d-4040-a2ab-5abca013ad56}, !- Air Inlet Node Name
  {b54e456a-9c7a-410d-abe4-e25cca673623}, !- Air Outlet Node Name
  {0264a4bb-c92b-418b-be78-be5c033d7c17}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {7ee88934-d393-433b-a3e6-b9438643527e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5039a74c-2ef4-4a09-a1d3-335a41f00790}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.91935874501382,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.91935874501382,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7d59ebd4-d14d-4040-a2ab-5abca013ad56}, !- Handle
  {87c8aa1e-d87d-4f13-a73f-706e87f4fb4a}, !- Source Object
  3,                                      !- Outlet Port
  {40481494-0817-4c1c-8c57-15cea81ef46f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b54e456a-9c7a-410d-abe4-e25cca673623}, !- Handle
  {40481494-0817-4c1c-8c57-15cea81ef46f}, !- Source Object
  7,                                      !- Outlet Port
  {70c2c448-81ba-4b6f-a551-55d6edd7b6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5d01831-abaf-4fd1-987b-9102ca6efce6}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Direct Air, !- Name
