  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {08349d34-534a-44e9-bb6f-5c1ddb9be15b}, !- Air Inlet Node Name
  {c774abff-9b24-4623-a1fd-86875be9c080}, !- Air Outlet Node Name
  1.91935874501382;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93bb0ccc-0284-4ca0-9d60-3cf78b98b6be}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Return Air Node, !- Name
  {d88f988a-0aa8-4691-beda-ea0e4d5450e8}, !- Inlet Port
  {64366087-3c74-435a-93f4-394980135b9d}; !- Outlet Port

OS:Connection,
  {b96bad87-19b4-4044-8daf-ccb1d89e40b8}, !- Handle
  {f3e44360-7213-4847-bf8d-8b5466deb296}, !- Source Object
  3,                                      !- Outlet Port
  {853cf673-3535-4d19-8188-f02f32df20e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d88f988a-0aa8-4691-beda-ea0e4d5450e8}, !- Handle
  {ec572b29-74e1-44a7-9b0d-c02c35d219cc}, !- Source Object
  2,                                      !- Outlet Port
  {93bb0ccc-0284-4ca0-9d60-3cf78b98b6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64366087-3c74-435a-93f4-394980135b9d}, !- Handle
  {93bb0ccc-0284-4ca0-9d60-3cf78b98b6be}, !- Source Object
  3,                                      !- Outlet Port
  {c8a874ef-157a-42db-a847-080c99fbcc0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dceaacf-419b-4b12-a289-34e992af9b1c}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Ground Direct Air Inlet Air Node, !- Name
  {71e98c16-0e4e-4fea-99e4-5dee728eb27c}, !- Inlet Port
  {08349d34-534a-44e9-bb6f-5c1ddb9be15b}; !- Outlet Port

OS:Connection,
  {71e98c16-0e4e-4fea-99e4-5dee728eb27c}, !- Handle
  {ea022f2a-dae3-48de-8076-8ef891fae8c8}, !- Source Object
  3,                                      !- Outlet Port
  {7dceaacf-419b-4b12-a289-34e992af9b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08349d34-534a-44e9-bb6f-5c1ddb9be15b}, !- Handle
  {7dceaacf-419b-4b12-a289-34e992af9b1c}, !- Source Object
  3,                                      !- Outlet Port
  {b5d01831-abaf-4fd1-987b-9102ca6efce6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c774abff-9b24-4623-a1fd-86875be9c080}, !- Handle
  {b5d01831-abaf-4fd1-987b-9102ca6efce6}, !- Source Object
  4,                                      !- Outlet Port
  {f3e44360-7213-4847-bf8d-8b5466deb296}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {bbc60272-370d-4241-936d-3db868035a9d}, !- Availability Manager List Name
  1.13499990393939,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a5e98b61-f74d-4304-9ab1-2257daa066ee}, !- Supply Side Inlet Node Name
  {5b60a017-821b-4744-bd5a-7fe91b9c595d}, !- Demand Side Outlet Node Name
  {92a29bb8-b7cd-4e61-81f7-a127b4fda318}, !- Demand Side Inlet Node A
  {67a7efa3-b7bb-464d-a198-0f1552d7a793}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f664d3c4-5b5e-45e8-99cc-85b0072c42cc}, !- Demand Mixer Name
  {35fb42a2-139b-4dd2-afa7-b55f04a135b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d6cc7635-70f6-4940-ba9e-575ab245d062}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {a5e98b61-f74d-4304-9ab1-2257daa066ee}, !- Inlet Port
  {463e7f19-236b-4a7b-9bf9-9a096ea59643}; !- Outlet Port

OS:Node,
  {c85b0bb8-b79a-4997-b07d-fb3bd51ec367}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {b46a1cb4-ff8c-4027-a9c4-527e3082351d}, !- Inlet Port
  {67a7efa3-b7bb-464d-a198-0f1552d7a793}; !- Outlet Port

OS:Connection,
  {a5e98b61-f74d-4304-9ab1-2257daa066ee}, !- Handle
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- Source Object
  9,                                      !- Outlet Port
  {d6cc7635-70f6-4940-ba9e-575ab245d062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a7efa3-b7bb-464d-a198-0f1552d7a793}, !- Handle
  {c85b0bb8-b79a-4997-b07d-fb3bd51ec367}, !- Source Object
  3,                                      !- Outlet Port
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bbb03210-f8d4-4a32-910f-bd1ac6f4d2b1}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {92a29bb8-b7cd-4e61-81f7-a127b4fda318}, !- Inlet Port
  {d3a51749-d9c5-4e11-b555-ead98fc5b22f}; !- Outlet Port

OS:Node,
  {5c0cae84-de71-4e43-895b-17a278079895}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {104978b5-14a8-40a7-a1c4-79d81fd65add}, !- Inlet Port
  {5b60a017-821b-4744-bd5a-7fe91b9c595d}; !- Outlet Port

OS:Node,
  {e0f37ca6-ba99-4166-8126-526479221d28}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {79c0b726-291f-43a0-8856-976ef1db3070}, !- Inlet Port
  {79dc6cb3-8003-4c90-aa43-e4587f7052f9}; !- Outlet Port

OS:Connection,
  {92a29bb8-b7cd-4e61-81f7-a127b4fda318}, !- Handle
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- Source Object
  11,                                     !- Outlet Port
  {bbb03210-f8d4-4a32-910f-bd1ac6f4d2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b60a017-821b-4744-bd5a-7fe91b9c595d}, !- Handle
  {5c0cae84-de71-4e43-895b-17a278079895}, !- Source Object
  3,                                      !- Outlet Port
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35fb42a2-139b-4dd2-afa7-b55f04a135b6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d3a51749-d9c5-4e11-b555-ead98fc5b22f}, !- Inlet Node Name
  {3264fe2f-e2c6-4694-af03-b4b05c3251cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f664d3c4-5b5e-45e8-99cc-85b0072c42cc}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {104978b5-14a8-40a7-a1c4-79d81fd65add}, !- Outlet Node Name
  {78ed7a59-8ab5-49cb-87bc-2247b6ca4fc0}; !- Inlet Node Name 1

OS:Connection,
  {d3a51749-d9c5-4e11-b555-ead98fc5b22f}, !- Handle
  {bbb03210-f8d4-4a32-910f-bd1ac6f4d2b1}, !- Source Object
  3,                                      !- Outlet Port
  {35fb42a2-139b-4dd2-afa7-b55f04a135b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {104978b5-14a8-40a7-a1c4-79d81fd65add}, !- Handle
  {f664d3c4-5b5e-45e8-99cc-85b0072c42cc}, !- Source Object
  2,                                      !- Outlet Port
  {5c0cae84-de71-4e43-895b-17a278079895}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11d6f5fa-8592-42c7-9b2a-316ca39103ec}, !- Handle
  {8488dcb7-a020-430e-9bba-1f378f88bddd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  29277.9,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16573.53,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bbc60272-370d-4241-936d-3db868035a9d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Coil:Heating:Gas,
  {5fac451b-16cf-429e-8fab-74b41576b724}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  62965.5107234117,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {00894925-057c-4e05-a515-a71ff29e9712}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Cooling Coil 157kBtu/hr 9.7SEER 171kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  28184.750532391,                        !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.13499990393939,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6bb1ed50-ceae-4079-96a4-0afb008fa13e}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.13499990393939,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74f47dbd-741a-4a13-b541-9ee4847c20c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b2660a3-6e57-431b-bc03-9ec2b978937f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {74f47dbd-741a-4a13-b541-9ee4847c20c7}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b2660a3-6e57-431b-bc03-9ec2b978937f}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {75f195e2-8761-400b-b550-731d9c7558b9}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {c7fe0061-9c11-474d-9587-48bdee590a74}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {463e7f19-236b-4a7b-9bf9-9a096ea59643}, !- Air Inlet Node Name
  {b46a1cb4-ff8c-4027-a9c4-527e3082351d}, !- Air Outlet Node Name
  {6bb1ed50-ceae-4079-96a4-0afb008fa13e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {5fac451b-16cf-429e-8fab-74b41576b724}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {00894925-057c-4e05-a515-a71ff29e9712}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.13499990393939,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.13499990393939,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {463e7f19-236b-4a7b-9bf9-9a096ea59643}, !- Handle
  {d6cc7635-70f6-4940-ba9e-575ab245d062}, !- Source Object
  3,                                      !- Outlet Port
  {75f195e2-8761-400b-b550-731d9c7558b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b46a1cb4-ff8c-4027-a9c4-527e3082351d}, !- Handle
  {75f195e2-8761-400b-b550-731d9c7558b9}, !- Source Object
  7,                                      !- Outlet Port
  {c85b0bb8-b79a-4997-b07d-fb3bd51ec367}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f5c8bf5c-7e5e-4bf2-8755-0382c12d2c48}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {2cec899b-0920-463a-b409-95c9b47afa9f}, !- Air Inlet Node Name
  {79c0b726-291f-43a0-8856-976ef1db3070}, !- Air Outlet Node Name
  1.13499990393939;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab34e7f4-70a7-4c7a-8ce0-bf97a7a6f77f}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Return Air Node, !- Name
  {607d2143-1f24-4b85-b313-cb45f81be913}, !- Inlet Port
  {78ed7a59-8ab5-49cb-87bc-2247b6ca4fc0}; !- Outlet Port

OS:Connection,
  {79dc6cb3-8003-4c90-aa43-e4587f7052f9}, !- Handle
  {e0f37ca6-ba99-4166-8126-526479221d28}, !- Source Object
  3,                                      !- Outlet Port
  {07747843-7685-4f76-99fc-63e3bdbc62d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607d2143-1f24-4b85-b313-cb45f81be913}, !- Handle
  {81668661-80eb-4299-9bbc-f036a3f4f66e}, !- Source Object
  2,                                      !- Outlet Port
  {ab34e7f4-70a7-4c7a-8ce0-bf97a7a6f77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ed7a59-8ab5-49cb-87bc-2247b6ca4fc0}, !- Handle
  {ab34e7f4-70a7-4c7a-8ce0-bf97a7a6f77f}, !- Source Object
  3,                                      !- Outlet Port
  {f664d3c4-5b5e-45e8-99cc-85b0072c42cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7710a43a-411a-4c34-b1bc-56d9a128b449}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {3264fe2f-e2c6-4694-af03-b4b05c3251cf}, !- Inlet Port
  {2cec899b-0920-463a-b409-95c9b47afa9f}; !- Outlet Port

OS:Connection,
  {3264fe2f-e2c6-4694-af03-b4b05c3251cf}, !- Handle
  {35fb42a2-139b-4dd2-afa7-b55f04a135b6}, !- Source Object
  3,                                      !- Outlet Port
  {7710a43a-411a-4c34-b1bc-56d9a128b449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cec899b-0920-463a-b409-95c9b47afa9f}, !- Handle
  {7710a43a-411a-4c34-b1bc-56d9a128b449}, !- Source Object
  3,                                      !- Outlet Port
  {f5c8bf5c-7e5e-4bf2-8755-0382c12d2c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79c0b726-291f-43a0-8856-976ef1db3070}, !- Handle
  {f5c8bf5c-7e5e-4bf2-8755-0382c12d2c48}, !- Source Object
  4,                                      !- Outlet Port
  {e0f37ca6-ba99-4166-8126-526479221d28}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {b61467d4-f4a6-4161-b6a3-d7a96d0c6006}, !- Availability Manager List Name
  0.449231779012212,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29475575-7b6b-4adb-add6-2b58a1afaf37}, !- Supply Side Inlet Node Name
  {11dc8284-2d6e-4c75-b97c-3ae73ed01a7f}, !- Demand Side Outlet Node Name
  {1adc50de-821a-4d6d-bfa3-f6f3c3e1236a}, !- Demand Side Inlet Node A
  {506dbb3b-8adb-4549-ac94-093ca84b1f69}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {46dfbcc7-a75f-497a-90c8-0a31b1b2c566}, !- Demand Mixer Name
  {e71abc56-0c53-4575-b0a6-13dd60ebdc70}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df7ae3b2-1d26-4f3b-a1ba-292b23053eb9}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {29475575-7b6b-4adb-add6-2b58a1afaf37}, !- Inlet Port
  {15245990-5103-42b1-8699-122244a14bc4}; !- Outlet Port

OS:Node,
  {ac64fc27-23ee-4d1a-aefb-5fcac2c11dfa}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0262f88c-fafe-4091-bd25-77fbe652ba89}, !- Inlet Port
  {506dbb3b-8adb-4549-ac94-093ca84b1f69}; !- Outlet Port

OS:Connection,
  {29475575-7b6b-4adb-add6-2b58a1afaf37}, !- Handle
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- Source Object
  9,                                      !- Outlet Port
  {df7ae3b2-1d26-4f3b-a1ba-292b23053eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506dbb3b-8adb-4549-ac94-093ca84b1f69}, !- Handle
  {ac64fc27-23ee-4d1a-aefb-5fcac2c11dfa}, !- Source Object
  3,                                      !- Outlet Port
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1fcf3f1b-68a6-4d9e-9987-71d859675ad4}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {1adc50de-821a-4d6d-bfa3-f6f3c3e1236a}, !- Inlet Port
  {53e7da2b-0c54-42a1-80df-b88189fb0ee6}; !- Outlet Port

OS:Node,
  {678b7b1d-8090-4e08-bc03-5747aeddc9fc}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {2e57390b-fc6a-4946-ac8c-3ca0c1e67ca4}, !- Inlet Port
  {11dc8284-2d6e-4c75-b97c-3ae73ed01a7f}; !- Outlet Port

OS:Node,
  {e307fb99-9df3-4aa8-867a-6c14f62b75ef}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Direct Air Outlet Air Node, !- Name
  {20e56942-b886-48bb-9879-90d053dbee05}, !- Inlet Port
  {964567e5-7035-44c6-8647-e2812f8d412e}; !- Outlet Port

OS:Connection,
  {1adc50de-821a-4d6d-bfa3-f6f3c3e1236a}, !- Handle
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- Source Object
  11,                                     !- Outlet Port
  {1fcf3f1b-68a6-4d9e-9987-71d859675ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dc8284-2d6e-4c75-b97c-3ae73ed01a7f}, !- Handle
  {678b7b1d-8090-4e08-bc03-5747aeddc9fc}, !- Source Object
  3,                                      !- Outlet Port
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e71abc56-0c53-4575-b0a6-13dd60ebdc70}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {53e7da2b-0c54-42a1-80df-b88189fb0ee6}, !- Inlet Node Name
  {2a71a52f-9090-4258-a0d2-b689b099ae5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {46dfbcc7-a75f-497a-90c8-0a31b1b2c566}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2e57390b-fc6a-4946-ac8c-3ca0c1e67ca4}, !- Outlet Node Name
  {9bf84bbf-4165-485e-8d06-9aab7e165a6f}; !- Inlet Node Name 1

OS:Connection,
  {53e7da2b-0c54-42a1-80df-b88189fb0ee6}, !- Handle
  {1fcf3f1b-68a6-4d9e-9987-71d859675ad4}, !- Source Object
  3,                                      !- Outlet Port
  {e71abc56-0c53-4575-b0a6-13dd60ebdc70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e57390b-fc6a-4946-ac8c-3ca0c1e67ca4}, !- Handle
  {46dfbcc7-a75f-497a-90c8-0a31b1b2c566}, !- Source Object
  2,                                      !- Outlet Port
  {678b7b1d-8090-4e08-bc03-5747aeddc9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f07c6d31-e3e5-46ba-a565-5f42fcdbbd17}, !- Handle
  {8c778772-4ffa-49a3-a100-e1c38e002196}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  13079.67,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4593.73,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b61467d4-f4a6-4161-b6a3-d7a96d0c6006}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Coil:Heating:Gas,
  {d2621d39-cc4e-4de3-bb96-c160d662eef7}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  24921.6835177823,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {efce6341-0cba-4587-8c12-0975317c0a2e}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Cooling Coil 64kBtu/hr 9.7SEER 69kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  11155.4948848327,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.449231779012212,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6662ae72-3091-4f9e-8361-466f3f0c913e}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.449231779012212,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79ae7bd6-ee2b-4a88-a6a3-d0800f7764bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {afc3fee0-36dd-4954-b246-c06480347b31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {79ae7bd6-ee2b-4a88-a6a3-d0800f7764bd}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {afc3fee0-36dd-4954-b246-c06480347b31}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ddc0f7d1-3eca-420e-a8af-e0776c117b2c}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {eb7da48a-0441-485e-a99c-46c9da78960a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {15245990-5103-42b1-8699-122244a14bc4}, !- Air Inlet Node Name
  {0262f88c-fafe-4091-bd25-77fbe652ba89}, !- Air Outlet Node Name
  {6662ae72-3091-4f9e-8361-466f3f0c913e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {d2621d39-cc4e-4de3-bb96-c160d662eef7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efce6341-0cba-4587-8c12-0975317c0a2e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.449231779012212,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.449231779012212,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {15245990-5103-42b1-8699-122244a14bc4}, !- Handle
  {df7ae3b2-1d26-4f3b-a1ba-292b23053eb9}, !- Source Object
  3,                                      !- Outlet Port
  {ddc0f7d1-3eca-420e-a8af-e0776c117b2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0262f88c-fafe-4091-bd25-77fbe652ba89}, !- Handle
  {ddc0f7d1-3eca-420e-a8af-e0776c117b2c}, !- Source Object
  7,                                      !- Outlet Port
  {ac64fc27-23ee-4d1a-aefb-5fcac2c11dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60446e73-af71-4993-af32-06fcd820eae4}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {61c7c05f-2f14-4f28-9a96-af8f06a04620}, !- Air Inlet Node Name
  {20e56942-b886-48bb-9879-90d053dbee05}, !- Air Outlet Node Name
  0.449231779012212;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d4939b39-2b75-4664-8e58-f8bfde41a3d7}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Return Air Node, !- Name
  {68ac66a1-e692-4662-81ce-f5a43656dbfb}, !- Inlet Port
  {9bf84bbf-4165-485e-8d06-9aab7e165a6f}; !- Outlet Port

OS:Connection,
  {964567e5-7035-44c6-8647-e2812f8d412e}, !- Handle
  {e307fb99-9df3-4aa8-867a-6c14f62b75ef}, !- Source Object
  3,                                      !- Outlet Port
  {922a5690-27a6-4427-b0c5-6e065db04095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ac66a1-e692-4662-81ce-f5a43656dbfb}, !- Handle
  {3891fdbb-d138-48b4-82f2-48695e8323af}, !- Source Object
  2,                                      !- Outlet Port
  {d4939b39-2b75-4664-8e58-f8bfde41a3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bf84bbf-4165-485e-8d06-9aab7e165a6f}, !- Handle
  {d4939b39-2b75-4664-8e58-f8bfde41a3d7}, !- Source Object
  3,                                      !- Outlet Port
  {46dfbcc7-a75f-497a-90c8-0a31b1b2c566}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb1533ab-c07f-43f4-b154-400a69b4bfff}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Ground Direct Air Inlet Air Node, !- Name
  {2a71a52f-9090-4258-a0d2-b689b099ae5d}, !- Inlet Port
  {61c7c05f-2f14-4f28-9a96-af8f06a04620}; !- Outlet Port

OS:Connection,
  {2a71a52f-9090-4258-a0d2-b689b099ae5d}, !- Handle
  {e71abc56-0c53-4575-b0a6-13dd60ebdc70}, !- Source Object
  3,                                      !- Outlet Port
  {cb1533ab-c07f-43f4-b154-400a69b4bfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c7c05f-2f14-4f28-9a96-af8f06a04620}, !- Handle
  {cb1533ab-c07f-43f4-b154-400a69b4bfff}, !- Source Object
  3,                                      !- Outlet Port
  {60446e73-af71-4993-af32-06fcd820eae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20e56942-b886-48bb-9879-90d053dbee05}, !- Handle
  {60446e73-af71-4993-af32-06fcd820eae4}, !- Source Object
  4,                                      !- Outlet Port
  {e307fb99-9df3-4aa8-867a-6c14f62b75ef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {74c56a0a-880e-4237-ba9b-2c8424b215e5}, !- Availability Manager List Name
  0.145477794343512,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18e34a10-6137-4056-a688-e465bd8069dd}, !- Supply Side Inlet Node Name
  {ae23acf1-78db-4646-8b29-86601295e27b}, !- Demand Side Outlet Node Name
  {f8102522-de15-47f6-a16c-b7e2bc3a1470}, !- Demand Side Inlet Node A
  {341ebca3-a857-4d03-afba-7c9399ee8896}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68f98811-8ff6-4001-823c-08e3ef6a3074}, !- Demand Mixer Name
  {e52cb179-4976-409b-bb62-b453cd487fcb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ae2ed2eb-21ea-4cec-b986-b257a967204a}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {18e34a10-6137-4056-a688-e465bd8069dd}, !- Inlet Port
  {3300236c-332b-497c-83d6-b02e605e9eb6}; !- Outlet Port

OS:Node,
  {49cd0a90-36fb-4f14-9884-dade9741a3cb}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {23d47b6c-c09e-4597-96a3-f82fe7ddf8f7}, !- Inlet Port
  {341ebca3-a857-4d03-afba-7c9399ee8896}; !- Outlet Port

OS:Connection,
  {18e34a10-6137-4056-a688-e465bd8069dd}, !- Handle
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- Source Object
  9,                                      !- Outlet Port
  {ae2ed2eb-21ea-4cec-b986-b257a967204a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341ebca3-a857-4d03-afba-7c9399ee8896}, !- Handle
  {49cd0a90-36fb-4f14-9884-dade9741a3cb}, !- Source Object
  3,                                      !- Outlet Port
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {891fb501-3b2b-4792-bdb5-65df3844121b}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {f8102522-de15-47f6-a16c-b7e2bc3a1470}, !- Inlet Port
  {8110f00d-f0e4-411d-b3a9-71b8b456b949}; !- Outlet Port

OS:Node,
  {56413691-9fd2-4330-96e1-128024ea71e8}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {e73cecc9-d217-4cce-bb2f-4f436d18a202}, !- Inlet Port
  {ae23acf1-78db-4646-8b29-86601295e27b}; !- Outlet Port

OS:Node,
  {eaa21245-d0d5-41cd-aaba-8ae706e9f195}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Direct Air Outlet Air Node, !- Name
  {283ce7e8-cf45-4730-83b0-7fd409c0a7fd}, !- Inlet Port
  {1665980a-1789-401f-963d-2299d7d7bd7a}; !- Outlet Port

OS:Connection,
  {f8102522-de15-47f6-a16c-b7e2bc3a1470}, !- Handle
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- Source Object
  11,                                     !- Outlet Port
  {891fb501-3b2b-4792-bdb5-65df3844121b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae23acf1-78db-4646-8b29-86601295e27b}, !- Handle
  {56413691-9fd2-4330-96e1-128024ea71e8}, !- Source Object
  3,                                      !- Outlet Port
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e52cb179-4976-409b-bb62-b453cd487fcb}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8110f00d-f0e4-411d-b3a9-71b8b456b949}, !- Inlet Node Name
  {27bee619-46c0-48c0-a33a-caf1621131c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68f98811-8ff6-4001-823c-08e3ef6a3074}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e73cecc9-d217-4cce-bb2f-4f436d18a202}, !- Outlet Node Name
  {1f2495ea-df24-46f9-a822-ac1f09d1bef8}; !- Inlet Node Name 1

OS:Connection,
  {8110f00d-f0e4-411d-b3a9-71b8b456b949}, !- Handle
  {891fb501-3b2b-4792-bdb5-65df3844121b}, !- Source Object
  3,                                      !- Outlet Port
  {e52cb179-4976-409b-bb62-b453cd487fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73cecc9-d217-4cce-bb2f-4f436d18a202}, !- Handle
  {68f98811-8ff6-4001-823c-08e3ef6a3074}, !- Source Object
  2,                                      !- Outlet Port
  {56413691-9fd2-4330-96e1-128024ea71e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0c591bc6-fb23-4cdf-a4eb-e9e1d307efdd}, !- Handle
  {88b53d28-d4b1-4d7c-9bf7-5a973fdc7a7f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4158.48,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2276.42,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74c56a0a-880e-4237-ba9b-2c8424b215e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Coil:Heating:Gas,
  {4982fac4-4805-4297-9ed3-0ae253faf26a}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  8070.55893834143,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {289a228c-cb40-4ddf-9fc9-33d669db703b}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Cooling Coil 21kBtu/hr 9.7SEER 22kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  3612.56007806089,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.145477794343512,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {46fb7768-18e0-46b6-afe3-049e0d5a15f6}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.145477794343512,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b5cbc20-87f3-454d-a46d-a811c8b0fc80}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1927b565-9980-456c-91b9-f8aaa9b3f763}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4b5cbc20-87f3-454d-a46d-a811c8b0fc80}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1927b565-9980-456c-91b9-f8aaa9b3f763}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3ba83558-dc21-47eb-adf7-d4fc7aec0f0e}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8a85299b-20d8-4ff3-8081-7bb78e46dccf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {3300236c-332b-497c-83d6-b02e605e9eb6}, !- Air Inlet Node Name
  {23d47b6c-c09e-4597-96a3-f82fe7ddf8f7}, !- Air Outlet Node Name
  {46fb7768-18e0-46b6-afe3-049e0d5a15f6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {4982fac4-4805-4297-9ed3-0ae253faf26a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {289a228c-cb40-4ddf-9fc9-33d669db703b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.145477794343512,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.145477794343512,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3300236c-332b-497c-83d6-b02e605e9eb6}, !- Handle
  {ae2ed2eb-21ea-4cec-b986-b257a967204a}, !- Source Object
  3,                                      !- Outlet Port
  {3ba83558-dc21-47eb-adf7-d4fc7aec0f0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {23d47b6c-c09e-4597-96a3-f82fe7ddf8f7}, !- Handle
  {3ba83558-dc21-47eb-adf7-d4fc7aec0f0e}, !- Source Object
  7,                                      !- Outlet Port
  {49cd0a90-36fb-4f14-9884-dade9741a3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {915803b6-5589-4cfd-8584-282787cd0529}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {d6db2813-b684-4e5f-b50a-1ec33e176b33}, !- Air Inlet Node Name
  {283ce7e8-cf45-4730-83b0-7fd409c0a7fd}, !- Air Outlet Node Name
  0.145477794343512;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c2f19000-6ed9-464d-9a99-696d005d4980}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Return Air Node, !- Name
  {09acc0ac-086c-4861-9906-fc9c52ac1619}, !- Inlet Port
  {1f2495ea-df24-46f9-a822-ac1f09d1bef8}; !- Outlet Port

OS:Connection,
  {1665980a-1789-401f-963d-2299d7d7bd7a}, !- Handle
  {eaa21245-d0d5-41cd-aaba-8ae706e9f195}, !- Source Object
  3,                                      !- Outlet Port
  {feeba07d-422a-4e8a-92c5-d81045e997fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09acc0ac-086c-4861-9906-fc9c52ac1619}, !- Handle
  {623f5966-9ab9-4c53-8edb-6e69016e6fb9}, !- Source Object
  2,                                      !- Outlet Port
  {c2f19000-6ed9-464d-9a99-696d005d4980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2495ea-df24-46f9-a822-ac1f09d1bef8}, !- Handle
  {c2f19000-6ed9-464d-9a99-696d005d4980}, !- Source Object
  3,                                      !- Outlet Port
  {68f98811-8ff6-4001-823c-08e3ef6a3074}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc3d49cf-9e6b-4251-a3ea-b7c4ac096ecb}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Ground Direct Air Inlet Air Node, !- Name
  {27bee619-46c0-48c0-a33a-caf1621131c9}, !- Inlet Port
  {d6db2813-b684-4e5f-b50a-1ec33e176b33}; !- Outlet Port

OS:Connection,
  {27bee619-46c0-48c0-a33a-caf1621131c9}, !- Handle
  {e52cb179-4976-409b-bb62-b453cd487fcb}, !- Source Object
  3,                                      !- Outlet Port
  {bc3d49cf-9e6b-4251-a3ea-b7c4ac096ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6db2813-b684-4e5f-b50a-1ec33e176b33}, !- Handle
  {bc3d49cf-9e6b-4251-a3ea-b7c4ac096ecb}, !- Source Object
  3,                                      !- Outlet Port
  {915803b6-5589-4cfd-8584-282787cd0529}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {283ce7e8-cf45-4730-83b0-7fd409c0a7fd}, !- Handle
  {915803b6-5589-4cfd-8584-282787cd0529}, !- Source Object
  4,                                      !- Outlet Port
  {eaa21245-d0d5-41cd-aaba-8ae706e9f195}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {c8019fd4-1f3b-4be6-b9a6-5f112e7d99d7}, !- Availability Manager List Name
  0.781454963045628,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ba72177-6172-47c9-9979-e3b7e7edf28e}, !- Supply Side Inlet Node Name
  {3be78f64-be66-4800-9f11-fab2fe7adb4f}, !- Demand Side Outlet Node Name
  {3fb3688c-550e-4d28-a662-05fc9ee8ab45}, !- Demand Side Inlet Node A
  {4d4f4c49-f7e9-4075-9e98-30df89754b6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60bc5b81-7b44-44f6-acf3-c8c4a20ca72c}, !- Demand Mixer Name
  {6a2935e6-7e74-403d-a21d-d5403f31bccd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {82128170-8993-4441-bc40-5999875b9399}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {6ba72177-6172-47c9-9979-e3b7e7edf28e}, !- Inlet Port
  {e28d50ff-d65e-4e4a-a467-8b845f6376aa}; !- Outlet Port

OS:Node,
  {d215bc89-93d3-4d8f-ac96-585821a9a3f5}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {e52aed55-945c-44f2-930f-56800d1dbb6b}, !- Inlet Port
  {4d4f4c49-f7e9-4075-9e98-30df89754b6c}; !- Outlet Port

OS:Connection,
  {6ba72177-6172-47c9-9979-e3b7e7edf28e}, !- Handle
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- Source Object
  9,                                      !- Outlet Port
  {82128170-8993-4441-bc40-5999875b9399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4f4c49-f7e9-4075-9e98-30df89754b6c}, !- Handle
  {d215bc89-93d3-4d8f-ac96-585821a9a3f5}, !- Source Object
  3,                                      !- Outlet Port
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d7aa800-3e95-4767-9e79-35e5aea632e8}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {3fb3688c-550e-4d28-a662-05fc9ee8ab45}, !- Inlet Port
  {d85af71a-6935-4c38-8fa3-da113b2c00d4}; !- Outlet Port

OS:Node,
  {53fd4984-1cee-4c86-9be0-c4ef3f679c1d}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {5b6ba694-8959-4e68-a167-3f9e5533e217}, !- Inlet Port
  {3be78f64-be66-4800-9f11-fab2fe7adb4f}; !- Outlet Port

OS:Node,
  {a68f7380-0884-4794-ad3c-dbf362440935}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Direct Air Outlet Air Node, !- Name
  {98233e78-0bb7-4b1a-a610-939591e40813}, !- Inlet Port
  {5bafb13e-cadb-4db0-b53b-df3b96443732}; !- Outlet Port

OS:Connection,
  {3fb3688c-550e-4d28-a662-05fc9ee8ab45}, !- Handle
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- Source Object
  11,                                     !- Outlet Port
  {5d7aa800-3e95-4767-9e79-35e5aea632e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be78f64-be66-4800-9f11-fab2fe7adb4f}, !- Handle
  {53fd4984-1cee-4c86-9be0-c4ef3f679c1d}, !- Source Object
  3,                                      !- Outlet Port
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6a2935e6-7e74-403d-a21d-d5403f31bccd}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {d85af71a-6935-4c38-8fa3-da113b2c00d4}, !- Inlet Node Name
  {962810d9-ad44-470c-8642-78a2083414aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60bc5b81-7b44-44f6-acf3-c8c4a20ca72c}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {5b6ba694-8959-4e68-a167-3f9e5533e217}, !- Outlet Node Name
  {f6f133f9-44e3-43a1-851c-471e07624ef3}; !- Inlet Node Name 1

OS:Connection,
  {d85af71a-6935-4c38-8fa3-da113b2c00d4}, !- Handle
  {5d7aa800-3e95-4767-9e79-35e5aea632e8}, !- Source Object
  3,                                      !- Outlet Port
  {6a2935e6-7e74-403d-a21d-d5403f31bccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b6ba694-8959-4e68-a167-3f9e5533e217}, !- Handle
  {60bc5b81-7b44-44f6-acf3-c8c4a20ca72c}, !- Source Object
  2,                                      !- Outlet Port
  {53fd4984-1cee-4c86-9be0-c4ef3f679c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dfa85f8b-f248-4d47-8fe4-bf454e271db3}, !- Handle
  {3e8af6b3-191a-46cc-ae29-83eefdb6f6e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  11346.93,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8427.4,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c8019fd4-1f3b-4be6-b9a6-5f112e7d99d7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6; !- Name

OS:Coil:Heating:Gas,
  {b293411f-d4e8-4c5e-af8e-6a08b338ae49}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  43352.1718237436,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {77b36d95-51f9-41fb-8c1e-6f0a55f7fc97}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Cooling Coil 62kBtu/hr 9.7SEER 66kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  12935.8543791695,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.781454963045628,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {e3876dd7-91ce-4370-9c57-7587b2233b59}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.781454963045628,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5101a786-8656-47d9-b1ce-fa57a6a6e2cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ea7a9d5-a2f8-4a5c-85be-12624c8d8357}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {5101a786-8656-47d9-b1ce-fa57a6a6e2cb}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ea7a9d5-a2f8-4a5c-85be-12624c8d8357}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b3df6bef-325f-4c8d-a52c-311e84a1f394}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {52182bb8-b62d-4868-8e07-c8fdbd40a236}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {e28d50ff-d65e-4e4a-a467-8b845f6376aa}, !- Air Inlet Node Name
  {e52aed55-945c-44f2-930f-56800d1dbb6b}, !- Air Outlet Node Name
  {e3876dd7-91ce-4370-9c57-7587b2233b59}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {b293411f-d4e8-4c5e-af8e-6a08b338ae49}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {77b36d95-51f9-41fb-8c1e-6f0a55f7fc97}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.781454963045628,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.781454963045628,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e28d50ff-d65e-4e4a-a467-8b845f6376aa}, !- Handle
  {82128170-8993-4441-bc40-5999875b9399}, !- Source Object
  3,                                      !- Outlet Port
  {b3df6bef-325f-4c8d-a52c-311e84a1f394}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e52aed55-945c-44f2-930f-56800d1dbb6b}, !- Handle
  {b3df6bef-325f-4c8d-a52c-311e84a1f394}, !- Source Object
  7,                                      !- Outlet Port
  {d215bc89-93d3-4d8f-ac96-585821a9a3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {920e097e-b542-417a-9f4d-bec34ae7c2ae}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {2a6d0dd6-ccfc-4a20-abe2-4b6e0ac7fa8a}, !- Air Inlet Node Name
  {98233e78-0bb7-4b1a-a610-939591e40813}, !- Air Outlet Node Name
  0.781454963045628;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64f12be0-38e4-4459-86d8-5be503474058}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Return Air Node, !- Name
  {19327fa8-71e3-43ed-983c-5b0f6f01d019}, !- Inlet Port
  {f6f133f9-44e3-43a1-851c-471e07624ef3}; !- Outlet Port

OS:Connection,
  {5bafb13e-cadb-4db0-b53b-df3b96443732}, !- Handle
  {a68f7380-0884-4794-ad3c-dbf362440935}, !- Source Object
  3,                                      !- Outlet Port
  {22a64386-0d56-478b-8f1f-ec46e819bd18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19327fa8-71e3-43ed-983c-5b0f6f01d019}, !- Handle
  {1c3b14dd-a9ab-4a37-835d-49f67dbb2d18}, !- Source Object
  2,                                      !- Outlet Port
  {64f12be0-38e4-4459-86d8-5be503474058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f133f9-44e3-43a1-851c-471e07624ef3}, !- Handle
  {64f12be0-38e4-4459-86d8-5be503474058}, !- Source Object
  3,                                      !- Outlet Port
  {60bc5b81-7b44-44f6-acf3-c8c4a20ca72c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b418a03-443c-47b2-8adb-53fc4ad39f96}, !- Handle
  Zone Mtl GuestRmOcc A  - Story Ground Direct Air Inlet Air Node, !- Name
  {962810d9-ad44-470c-8642-78a2083414aa}, !- Inlet Port
  {2a6d0dd6-ccfc-4a20-abe2-4b6e0ac7fa8a}; !- Outlet Port

OS:Connection,
  {962810d9-ad44-470c-8642-78a2083414aa}, !- Handle
  {6a2935e6-7e74-403d-a21d-d5403f31bccd}, !- Source Object
  3,                                      !- Outlet Port
  {8b418a03-443c-47b2-8adb-53fc4ad39f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6d0dd6-ccfc-4a20-abe2-4b6e0ac7fa8a}, !- Handle
  {8b418a03-443c-47b2-8adb-53fc4ad39f96}, !- Source Object
  3,                                      !- Outlet Port
  {920e097e-b542-417a-9f4d-bec34ae7c2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98233e78-0bb7-4b1a-a610-939591e40813}, !- Handle
  {920e097e-b542-417a-9f4d-bec34ae7c2ae}, !- Source Object
  4,                                      !- Outlet Port
  {a68f7380-0884-4794-ad3c-dbf362440935}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {e6d98655-67ad-4c02-8278-cae0c5428b96}, !- Availability Manager List Name
  0.135842069929329,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {68c56837-89a4-4fc8-862a-308a3564886d}, !- Supply Side Inlet Node Name
  {2033dad3-ce22-4a4d-9a15-95aca0d8af24}, !- Demand Side Outlet Node Name
  {18cf06a6-5b48-4076-8c40-bcbe91fa72fe}, !- Demand Side Inlet Node A
  {69a21687-c302-4068-921a-2c310d9b74f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {baa78b50-cc49-4a88-a58f-d65301bbfb10}, !- Demand Mixer Name
  {bfbbfca2-de26-4f51-85b6-789ad6425c2a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1e7feaa-dc42-446e-8d46-a5fbf073725f}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {68c56837-89a4-4fc8-862a-308a3564886d}, !- Inlet Port
  {405e2e49-4d8f-424e-ad56-d0e75038f766}; !- Outlet Port

OS:Node,
  {6119c2f6-79b4-4cea-b675-1cfbde04314e}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {07231446-457c-419e-848d-45431a2a3417}, !- Inlet Port
  {69a21687-c302-4068-921a-2c310d9b74f7}; !- Outlet Port

OS:Connection,
  {68c56837-89a4-4fc8-862a-308a3564886d}, !- Handle
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- Source Object
  9,                                      !- Outlet Port
  {d1e7feaa-dc42-446e-8d46-a5fbf073725f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69a21687-c302-4068-921a-2c310d9b74f7}, !- Handle
  {6119c2f6-79b4-4cea-b675-1cfbde04314e}, !- Source Object
  3,                                      !- Outlet Port
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58d4e6fd-c917-4909-8f89-b5eb2ce0cf58}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {18cf06a6-5b48-4076-8c40-bcbe91fa72fe}, !- Inlet Port
  {02b1184f-ac20-405a-a891-a80fc56b5991}; !- Outlet Port

OS:Node,
  {85913391-d603-4ff0-8696-e8082a9300d6}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {b22b312b-6bc8-4907-8e76-906bd52d3fde}, !- Inlet Port
  {2033dad3-ce22-4a4d-9a15-95aca0d8af24}; !- Outlet Port

OS:Node,
  {96b05ebf-22bd-435c-bf06-8b8335a7d725}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {1096f9d0-455d-47c0-bc4f-23dbdfd7413d}, !- Inlet Port
  {b82b4649-5836-43b4-a84a-386b7488fb8a}; !- Outlet Port

OS:Connection,
  {18cf06a6-5b48-4076-8c40-bcbe91fa72fe}, !- Handle
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- Source Object
  11,                                     !- Outlet Port
  {58d4e6fd-c917-4909-8f89-b5eb2ce0cf58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2033dad3-ce22-4a4d-9a15-95aca0d8af24}, !- Handle
  {85913391-d603-4ff0-8696-e8082a9300d6}, !- Source Object
  3,                                      !- Outlet Port
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bfbbfca2-de26-4f51-85b6-789ad6425c2a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {02b1184f-ac20-405a-a891-a80fc56b5991}, !- Inlet Node Name
  {474a489f-c9e6-47c1-a895-af172bad7f96}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {baa78b50-cc49-4a88-a58f-d65301bbfb10}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b22b312b-6bc8-4907-8e76-906bd52d3fde}, !- Outlet Node Name
  {ca5c1909-775a-4222-9c8f-9b8c755e49aa}; !- Inlet Node Name 1

OS:Connection,
  {02b1184f-ac20-405a-a891-a80fc56b5991}, !- Handle
  {58d4e6fd-c917-4909-8f89-b5eb2ce0cf58}, !- Source Object
  3,                                      !- Outlet Port
  {bfbbfca2-de26-4f51-85b6-789ad6425c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22b312b-6bc8-4907-8e76-906bd52d3fde}, !- Handle
  {baa78b50-cc49-4a88-a58f-d65301bbfb10}, !- Source Object
  2,                                      !- Outlet Port
  {85913391-d603-4ff0-8696-e8082a9300d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3a9cf370-e5a9-4ce9-9e10-79540af961f5}, !- Handle
  {03d2151f-737d-43a3-9d59-dfe7044ad572}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3774.92,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2226.92,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e6d98655-67ad-4c02-8278-cae0c5428b96}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Coil:Heating:Gas,
  {6fe2027e-4a5c-44bc-9fac-e8714bd6b083}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  7536.00531695057,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4524968-ea00-4b70-b46b-9fa3bd898ec9}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Cooling Coil 18kBtu/hr 9.7SEER 19kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  3373.28209409806,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.135842069929329,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {f68fbc3a-35c7-40f0-ae7b-66a2084b667c}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.135842069929329,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69f97887-fb9e-46ca-a3cf-75e0af837a2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e61e0b1c-8867-4f07-aeb2-3bdef8dea30f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {69f97887-fb9e-46ca-a3cf-75e0af837a2f}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e61e0b1c-8867-4f07-aeb2-3bdef8dea30f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ba1f65aa-50e3-4f5d-9f63-681e131da614}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {ba105d9b-779c-45ad-8548-1a42518b5f9f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {405e2e49-4d8f-424e-ad56-d0e75038f766}, !- Air Inlet Node Name
  {07231446-457c-419e-848d-45431a2a3417}, !- Air Outlet Node Name
  {f68fbc3a-35c7-40f0-ae7b-66a2084b667c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {6fe2027e-4a5c-44bc-9fac-e8714bd6b083}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4524968-ea00-4b70-b46b-9fa3bd898ec9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.135842069929329,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.135842069929329,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {405e2e49-4d8f-424e-ad56-d0e75038f766}, !- Handle
  {d1e7feaa-dc42-446e-8d46-a5fbf073725f}, !- Source Object
  3,                                      !- Outlet Port
  {ba1f65aa-50e3-4f5d-9f63-681e131da614}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {07231446-457c-419e-848d-45431a2a3417}, !- Handle
  {ba1f65aa-50e3-4f5d-9f63-681e131da614}, !- Source Object
  7,                                      !- Outlet Port
  {6119c2f6-79b4-4cea-b675-1cfbde04314e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa52f9d0-9ad9-4de2-bf9d-e6569fdbbead}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {e22ad7b9-2689-4485-92f4-b7b8d03d6fc1}, !- Air Inlet Node Name
  {1096f9d0-455d-47c0-bc4f-23dbdfd7413d}, !- Air Outlet Node Name
  0.135842069929329;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad4f7d74-adf9-4310-99a4-026f414030a3}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Return Air Node, !- Name
  {c3b1067c-5d67-4b6b-b9b3-ad5fec4f9bcd}, !- Inlet Port
  {ca5c1909-775a-4222-9c8f-9b8c755e49aa}; !- Outlet Port

OS:Connection,
  {b82b4649-5836-43b4-a84a-386b7488fb8a}, !- Handle
  {96b05ebf-22bd-435c-bf06-8b8335a7d725}, !- Source Object
  3,                                      !- Outlet Port
  {0ef4815d-110c-4584-a6d1-4b5c8e6e2801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b1067c-5d67-4b6b-b9b3-ad5fec4f9bcd}, !- Handle
  {4a9b09b8-d89c-4b95-b01e-14e789f49845}, !- Source Object
  2,                                      !- Outlet Port
  {ad4f7d74-adf9-4310-99a4-026f414030a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5c1909-775a-4222-9c8f-9b8c755e49aa}, !- Handle
  {ad4f7d74-adf9-4310-99a4-026f414030a3}, !- Source Object
  3,                                      !- Outlet Port
  {baa78b50-cc49-4a88-a58f-d65301bbfb10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7001dce1-4f1a-49ec-b72e-1434f83259cd}, !- Handle
  Zone Mtl GuestRmOcc A end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {474a489f-c9e6-47c1-a895-af172bad7f96}, !- Inlet Port
  {e22ad7b9-2689-4485-92f4-b7b8d03d6fc1}; !- Outlet Port

OS:Connection,
  {474a489f-c9e6-47c1-a895-af172bad7f96}, !- Handle
  {bfbbfca2-de26-4f51-85b6-789ad6425c2a}, !- Source Object
  3,                                      !- Outlet Port
  {7001dce1-4f1a-49ec-b72e-1434f83259cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22ad7b9-2689-4485-92f4-b7b8d03d6fc1}, !- Handle
  {7001dce1-4f1a-49ec-b72e-1434f83259cd}, !- Source Object
  3,                                      !- Outlet Port
  {fa52f9d0-9ad9-4de2-bf9d-e6569fdbbead}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1096f9d0-455d-47c0-bc4f-23dbdfd7413d}, !- Handle
  {fa52f9d0-9ad9-4de2-bf9d-e6569fdbbead}, !- Source Object
  4,                                      !- Outlet Port
  {96b05ebf-22bd-435c-bf06-8b8335a7d725}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {9b689e16-8ce1-4451-adbc-af47db6bde78}, !- Availability Manager List Name
  6.02510299219113,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f25b6f15-e2c4-40bf-8cea-562d28e0762a}, !- Supply Side Inlet Node Name
  {08332290-a0fe-4baa-9339-080d32da981b}, !- Demand Side Outlet Node Name
  {4110d851-c3ba-4324-9db8-c6e5fea3bbed}, !- Demand Side Inlet Node A
  {779ccac7-5625-4b63-b7ef-d25d6e98853a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e0c7942a-0669-423f-a1a6-f9093800e0ff}, !- Demand Mixer Name
  {050730f6-0f06-48d4-8bea-1d34bea47b4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bd35b5c-d52d-4a63-8cfb-c6589ef2452c}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {f25b6f15-e2c4-40bf-8cea-562d28e0762a}, !- Inlet Port
  {93078d88-170d-453d-b6e2-cd5deeeee758}; !- Outlet Port

OS:Node,
  {5ab58799-bf1d-4266-b141-e7e6d0ecb6e6}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {9d291fef-25dd-4ed3-ab3b-d9f32f18f371}, !- Inlet Port
  {779ccac7-5625-4b63-b7ef-d25d6e98853a}; !- Outlet Port

OS:Connection,
  {f25b6f15-e2c4-40bf-8cea-562d28e0762a}, !- Handle
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- Source Object
  9,                                      !- Outlet Port
  {4bd35b5c-d52d-4a63-8cfb-c6589ef2452c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779ccac7-5625-4b63-b7ef-d25d6e98853a}, !- Handle
  {5ab58799-bf1d-4266-b141-e7e6d0ecb6e6}, !- Source Object
  3,                                      !- Outlet Port
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e5c32611-e9b7-4ebc-822b-bfe294b98225}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {4110d851-c3ba-4324-9db8-c6e5fea3bbed}, !- Inlet Port
  {220e87f2-ca36-4c99-a2f8-d14fa4ccdc7b}; !- Outlet Port

OS:Node,
  {67bb91ff-a879-440d-88bb-1dbcd9b210f6}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f29299fe-dfa1-4907-9c16-7d4995cd86fc}, !- Inlet Port
  {08332290-a0fe-4baa-9339-080d32da981b}; !- Outlet Port

OS:Node,
  {90ca38b8-d3d1-420a-8e88-65c2c6521894}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Direct Air Outlet Air Node, !- Name
  {e13414fe-b251-4ed3-beeb-d2319215a928}, !- Inlet Port
  {cafe1884-f271-4c8d-8bab-c4ba3dde1db5}; !- Outlet Port

OS:Connection,
  {4110d851-c3ba-4324-9db8-c6e5fea3bbed}, !- Handle
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- Source Object
  11,                                     !- Outlet Port
  {e5c32611-e9b7-4ebc-822b-bfe294b98225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08332290-a0fe-4baa-9339-080d32da981b}, !- Handle
  {67bb91ff-a879-440d-88bb-1dbcd9b210f6}, !- Source Object
  3,                                      !- Outlet Port
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {050730f6-0f06-48d4-8bea-1d34bea47b4d}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {220e87f2-ca36-4c99-a2f8-d14fa4ccdc7b}, !- Inlet Node Name
  {4e9faf24-cd48-4b4e-8779-ce89403e9a37}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e0c7942a-0669-423f-a1a6-f9093800e0ff}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {f29299fe-dfa1-4907-9c16-7d4995cd86fc}, !- Outlet Node Name
  {b457a533-cbd3-4223-b3c8-b1db9ceb4701}; !- Inlet Node Name 1

OS:Connection,
  {220e87f2-ca36-4c99-a2f8-d14fa4ccdc7b}, !- Handle
  {e5c32611-e9b7-4ebc-822b-bfe294b98225}, !- Source Object
  3,                                      !- Outlet Port
  {050730f6-0f06-48d4-8bea-1d34bea47b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29299fe-dfa1-4907-9c16-7d4995cd86fc}, !- Handle
  {e0c7942a-0669-423f-a1a6-f9093800e0ff}, !- Source Object
  2,                                      !- Outlet Port
  {67bb91ff-a879-440d-88bb-1dbcd9b210f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c95e604a-faf8-4c51-949a-f2f26c8bd4f7}, !- Handle
  {06dd19c5-566d-4849-9b2d-adc2d91d18f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  87486.1,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  63626.11,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9b689e16-8ce1-4451-adbc-af47db6bde78}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8; !- Name

OS:Coil:Heating:Gas,
  {bdfd0a0f-c8b8-42c5-9fd1-64c928aa3501}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  180455.020662615,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f4bc83c8-f00e-40c9-8862-f71d6c5faab5}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Cooling Coil 394kBtu/hr 9.7SEER 289kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  99736.8480746752,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  6.02510299219113,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {d23ed8e3-2ebf-49d2-87ba-de9acbc301c9}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  6.02510299219113,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e617ff9-86b6-4dad-a191-d056b2dcdc9d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de9521f4-597c-43cf-a463-758a68842728}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4e617ff9-86b6-4dad-a191-d056b2dcdc9d}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de9521f4-597c-43cf-a463-758a68842728}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8fa3cc80-f1f5-465f-a3db-59cb307a7735}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {3ea1a4d7-9ac3-44ec-8867-b364c97147ba}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {93078d88-170d-453d-b6e2-cd5deeeee758}, !- Air Inlet Node Name
  {9d291fef-25dd-4ed3-ab3b-d9f32f18f371}, !- Air Outlet Node Name
  {d23ed8e3-2ebf-49d2-87ba-de9acbc301c9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {bdfd0a0f-c8b8-42c5-9fd1-64c928aa3501}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f4bc83c8-f00e-40c9-8862-f71d6c5faab5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  6.02510299219113,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  6.02510299219113,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {93078d88-170d-453d-b6e2-cd5deeeee758}, !- Handle
  {4bd35b5c-d52d-4a63-8cfb-c6589ef2452c}, !- Source Object
  3,                                      !- Outlet Port
  {8fa3cc80-f1f5-465f-a3db-59cb307a7735}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9d291fef-25dd-4ed3-ab3b-d9f32f18f371}, !- Handle
  {8fa3cc80-f1f5-465f-a3db-59cb307a7735}, !- Source Object
  7,                                      !- Outlet Port
  {5ab58799-bf1d-4266-b141-e7e6d0ecb6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1adc4332-68ab-40f3-abc3-c7ae374948ce}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {f986dc66-31fb-49c7-a4f3-dd3b1e31b947}, !- Air Inlet Node Name
  {e13414fe-b251-4ed3-beeb-d2319215a928}, !- Air Outlet Node Name
  6.02510299219113;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a51e33a8-3f07-4cb8-a933-be34193f7f6a}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Return Air Node, !- Name
  {9e83cd51-1b5d-4b46-b16a-40daa35c3cb0}, !- Inlet Port
  {b457a533-cbd3-4223-b3c8-b1db9ceb4701}; !- Outlet Port

OS:Connection,
  {cafe1884-f271-4c8d-8bab-c4ba3dde1db5}, !- Handle
  {90ca38b8-d3d1-420a-8e88-65c2c6521894}, !- Source Object
  3,                                      !- Outlet Port
  {0c9c4de9-2fe3-4365-8d4c-f317ad0d8ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e83cd51-1b5d-4b46-b16a-40daa35c3cb0}, !- Handle
  {4ae02b7a-a9a2-41a0-b640-e64a49edfc95}, !- Source Object
  2,                                      !- Outlet Port
  {a51e33a8-3f07-4cb8-a933-be34193f7f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b457a533-cbd3-4223-b3c8-b1db9ceb4701}, !- Handle
  {a51e33a8-3f07-4cb8-a933-be34193f7f6a}, !- Source Object
  3,                                      !- Outlet Port
  {e0c7942a-0669-423f-a1a6-f9093800e0ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05c0ba7c-dc38-4825-a4d5-60dca8b789bc}, !- Handle
  Zone Mtl GuestRmOcc B  - Story Ground Direct Air Inlet Air Node, !- Name
  {4e9faf24-cd48-4b4e-8779-ce89403e9a37}, !- Inlet Port
  {f986dc66-31fb-49c7-a4f3-dd3b1e31b947}; !- Outlet Port

OS:Connection,
  {4e9faf24-cd48-4b4e-8779-ce89403e9a37}, !- Handle
  {050730f6-0f06-48d4-8bea-1d34bea47b4d}, !- Source Object
  3,                                      !- Outlet Port
  {05c0ba7c-dc38-4825-a4d5-60dca8b789bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f986dc66-31fb-49c7-a4f3-dd3b1e31b947}, !- Handle
  {05c0ba7c-dc38-4825-a4d5-60dca8b789bc}, !- Source Object
  3,                                      !- Outlet Port
  {1adc4332-68ab-40f3-abc3-c7ae374948ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e13414fe-b251-4ed3-beeb-d2319215a928}, !- Handle
  {1adc4332-68ab-40f3-abc3-c7ae374948ce}, !- Source Object
  4,                                      !- Outlet Port
  {90ca38b8-d3d1-420a-8e88-65c2c6521894}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {51b041a8-0c53-434e-badb-20e37d18335d}, !- Availability Manager List Name
  2.11232187203956,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3036c922-891f-421a-b5f8-ee1f2ed8b593}, !- Supply Side Inlet Node Name
  {7dfdde40-cf43-4ebb-b59b-9636e4aaea9c}, !- Demand Side Outlet Node Name
  {3a6f611c-4f54-43d8-b782-77a0c3de1c4f}, !- Demand Side Inlet Node A
  {99082424-0c36-4551-9dda-e79435ea9b6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {485e4fac-4bc4-4840-b93d-c269371ed507}, !- Demand Mixer Name
  {96392d68-6a92-432b-a9a3-9e456ad7c3e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ecc4d5d-7e08-4307-9c90-1768e6018aaf}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {3036c922-891f-421a-b5f8-ee1f2ed8b593}, !- Inlet Port
  {a850182f-f811-4034-b3a6-916b24e1206b}; !- Outlet Port

OS:Node,
  {c09de3f7-fb6e-4c87-83f1-5ff56bc7e01e}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ce619d48-e5f1-4179-9c08-b112eab84178}, !- Inlet Port
  {99082424-0c36-4551-9dda-e79435ea9b6e}; !- Outlet Port

OS:Connection,
  {3036c922-891f-421a-b5f8-ee1f2ed8b593}, !- Handle
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- Source Object
  9,                                      !- Outlet Port
  {1ecc4d5d-7e08-4307-9c90-1768e6018aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99082424-0c36-4551-9dda-e79435ea9b6e}, !- Handle
  {c09de3f7-fb6e-4c87-83f1-5ff56bc7e01e}, !- Source Object
  3,                                      !- Outlet Port
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2b7cf667-cf38-496a-becc-e1001cffa1a9}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {3a6f611c-4f54-43d8-b782-77a0c3de1c4f}, !- Inlet Port
  {d5dfa890-a0e5-4e24-99c6-3309014728ea}; !- Outlet Port

OS:Node,
  {d0a6a80c-d64b-4359-b3af-03216925531e}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f6a818a1-c0ee-477f-90a9-faa4ab7ef7c1}, !- Inlet Port
  {7dfdde40-cf43-4ebb-b59b-9636e4aaea9c}; !- Outlet Port

OS:Node,
  {3f1630e6-20f6-47d2-a605-67995268171a}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {79138597-7c9a-44ec-820a-f5f335435e5f}, !- Inlet Port
  {ad850e77-9258-4318-92ff-a92233da296b}; !- Outlet Port

OS:Connection,
  {3a6f611c-4f54-43d8-b782-77a0c3de1c4f}, !- Handle
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- Source Object
  11,                                     !- Outlet Port
  {2b7cf667-cf38-496a-becc-e1001cffa1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfdde40-cf43-4ebb-b59b-9636e4aaea9c}, !- Handle
  {d0a6a80c-d64b-4359-b3af-03216925531e}, !- Source Object
  3,                                      !- Outlet Port
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {96392d68-6a92-432b-a9a3-9e456ad7c3e9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {d5dfa890-a0e5-4e24-99c6-3309014728ea}, !- Inlet Node Name
  {c66163c4-435e-40a6-bc61-a38312cf126e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {485e4fac-4bc4-4840-b93d-c269371ed507}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {f6a818a1-c0ee-477f-90a9-faa4ab7ef7c1}, !- Outlet Node Name
  {2b093690-d794-4db5-9127-b7729867533c}; !- Inlet Node Name 1

OS:Connection,
  {d5dfa890-a0e5-4e24-99c6-3309014728ea}, !- Handle
  {2b7cf667-cf38-496a-becc-e1001cffa1a9}, !- Source Object
  3,                                      !- Outlet Port
  {96392d68-6a92-432b-a9a3-9e456ad7c3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a818a1-c0ee-477f-90a9-faa4ab7ef7c1}, !- Handle
  {485e4fac-4bc4-4840-b93d-c269371ed507}, !- Source Object
  2,                                      !- Outlet Port
  {d0a6a80c-d64b-4359-b3af-03216925531e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9ffb727d-5e60-4249-af43-bac5e09eaf71}, !- Handle
  {99572adf-3e60-43f2-a7b9-bd6cf1e4673e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  45707.28,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  16595.65,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {51b041a8-0c53-434e-badb-20e37d18335d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9; !- Name

OS:Coil:Heating:Gas,
  {fe3a7f36-aac7-4878-bbda-19519097d4d1}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  117183.644706552,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6ee597be-05fb-4eb1-b1f8-b9af81ddf1f0}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Cooling Coil 213kBtu/hr 9.7SEER 231kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  49335.3464679059,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  2.11232187203956,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bedf33e7-e87b-43b4-9a71-6d4e2cd27af1}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  2.11232187203956,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bbed6a5b-4e26-49e8-b17b-e9af96621aac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74d721d4-7bf7-49ed-95a2-bf0a50094897}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {bbed6a5b-4e26-49e8-b17b-e9af96621aac}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74d721d4-7bf7-49ed-95a2-bf0a50094897}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0e05875f-3135-4f52-a0f9-af13ee4fbb77}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {4125d2a6-295d-4fcf-8207-ca0cd75edd14}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {a850182f-f811-4034-b3a6-916b24e1206b}, !- Air Inlet Node Name
  {ce619d48-e5f1-4179-9c08-b112eab84178}, !- Air Outlet Node Name
  {bedf33e7-e87b-43b4-9a71-6d4e2cd27af1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {fe3a7f36-aac7-4878-bbda-19519097d4d1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6ee597be-05fb-4eb1-b1f8-b9af81ddf1f0}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.11232187203956,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.11232187203956,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a850182f-f811-4034-b3a6-916b24e1206b}, !- Handle
  {1ecc4d5d-7e08-4307-9c90-1768e6018aaf}, !- Source Object
  3,                                      !- Outlet Port
  {0e05875f-3135-4f52-a0f9-af13ee4fbb77}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ce619d48-e5f1-4179-9c08-b112eab84178}, !- Handle
  {0e05875f-3135-4f52-a0f9-af13ee4fbb77}, !- Source Object
  7,                                      !- Outlet Port
  {c09de3f7-fb6e-4c87-83f1-5ff56bc7e01e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffe3daa5-c195-4c61-932c-e266b3db4a46}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {d05e88f4-9f09-498e-8f4e-cb2afffe7dd0}, !- Air Inlet Node Name
  {79138597-7c9a-44ec-820a-f5f335435e5f}, !- Air Outlet Node Name
  2.11232187203956;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7cad469d-1b5c-4935-a3f4-6655a1db7011}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Return Air Node, !- Name
  {aabf72bd-f572-43d8-a07d-cbe655c32eca}, !- Inlet Port
  {2b093690-d794-4db5-9127-b7729867533c}; !- Outlet Port

OS:Connection,
  {ad850e77-9258-4318-92ff-a92233da296b}, !- Handle
  {3f1630e6-20f6-47d2-a605-67995268171a}, !- Source Object
  3,                                      !- Outlet Port
  {da943d00-0b60-4000-8292-26430372777f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aabf72bd-f572-43d8-a07d-cbe655c32eca}, !- Handle
  {b50a616a-dc5a-4ebd-b916-f55f2eb041a0}, !- Source Object
  2,                                      !- Outlet Port
  {7cad469d-1b5c-4935-a3f4-6655a1db7011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b093690-d794-4db5-9127-b7729867533c}, !- Handle
  {7cad469d-1b5c-4935-a3f4-6655a1db7011}, !- Source Object
  3,                                      !- Outlet Port
  {485e4fac-4bc4-4840-b93d-c269371ed507}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df416155-8a1e-4456-ab8a-851c11c7cc5d}, !- Handle
  Zone Mtl GuestRmOcc B end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {c66163c4-435e-40a6-bc61-a38312cf126e}, !- Inlet Port
  {d05e88f4-9f09-498e-8f4e-cb2afffe7dd0}; !- Outlet Port

OS:Connection,
  {c66163c4-435e-40a6-bc61-a38312cf126e}, !- Handle
  {96392d68-6a92-432b-a9a3-9e456ad7c3e9}, !- Source Object
  3,                                      !- Outlet Port
  {df416155-8a1e-4456-ab8a-851c11c7cc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05e88f4-9f09-498e-8f4e-cb2afffe7dd0}, !- Handle
  {df416155-8a1e-4456-ab8a-851c11c7cc5d}, !- Source Object
  3,                                      !- Outlet Port
  {ffe3daa5-c195-4c61-932c-e266b3db4a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79138597-7c9a-44ec-820a-f5f335435e5f}, !- Handle
  {ffe3daa5-c195-4c61-932c-e266b3db4a46}, !- Source Object
  4,                                      !- Outlet Port
  {3f1630e6-20f6-47d2-a605-67995268171a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {3dbf5651-2677-4265-a4f0-58245ba3111d}, !- Availability Manager List Name
  1.17565864231792,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6482cd1c-be31-4f96-88af-205879ea944f}, !- Supply Side Inlet Node Name
  {d5239621-4d18-4e31-8e18-106b03562d4e}, !- Demand Side Outlet Node Name
  {f7d6fd8e-6dee-4401-ba92-d6293d959761}, !- Demand Side Inlet Node A
  {bfe36401-25ca-42b3-b34b-7b2581b10328}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd86dc01-fe7e-4bd0-a089-a8f3bcbdfbfb}, !- Demand Mixer Name
  {d7dda5c8-e9bb-4d79-9a8d-7393c52d830a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6d5ae64-08ac-4261-80d8-92660fcbdd14}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {6482cd1c-be31-4f96-88af-205879ea944f}, !- Inlet Port
  {c76db24a-9c51-484c-9dc8-4e53106be7c9}; !- Outlet Port

OS:Node,
  {8a1c9b5f-600b-446a-a0b6-dd6b37abf423}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {127f4367-2298-4ce5-8170-c42b02028b58}, !- Inlet Port
  {bfe36401-25ca-42b3-b34b-7b2581b10328}; !- Outlet Port

OS:Connection,
  {6482cd1c-be31-4f96-88af-205879ea944f}, !- Handle
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- Source Object
  9,                                      !- Outlet Port
  {b6d5ae64-08ac-4261-80d8-92660fcbdd14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe36401-25ca-42b3-b34b-7b2581b10328}, !- Handle
  {8a1c9b5f-600b-446a-a0b6-dd6b37abf423}, !- Source Object
  3,                                      !- Outlet Port
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {efff8e8b-2700-40f6-96ee-9867d271497b}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {f7d6fd8e-6dee-4401-ba92-d6293d959761}, !- Inlet Port
  {832bab48-487d-440c-a744-07120c1ea5f5}; !- Outlet Port

OS:Node,
  {27aa458a-c43b-44a9-bbe1-7b42ea405a37}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {8e14de16-d4d5-4911-bea0-e1dbf89ef080}, !- Inlet Port
  {d5239621-4d18-4e31-8e18-106b03562d4e}; !- Outlet Port

OS:Node,
  {753a0019-84f7-4fd0-872e-3ae03a6ff667}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Direct Air Outlet Air Node, !- Name
  {fb39b2fc-c03e-4bd1-beb7-4ad5d323777c}, !- Inlet Port
  {6015ae8c-2327-4004-8526-9822ccc4e3c1}; !- Outlet Port

OS:Connection,
  {f7d6fd8e-6dee-4401-ba92-d6293d959761}, !- Handle
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- Source Object
  11,                                     !- Outlet Port
  {efff8e8b-2700-40f6-96ee-9867d271497b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5239621-4d18-4e31-8e18-106b03562d4e}, !- Handle
  {27aa458a-c43b-44a9-bbe1-7b42ea405a37}, !- Source Object
  3,                                      !- Outlet Port
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d7dda5c8-e9bb-4d79-9a8d-7393c52d830a}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {832bab48-487d-440c-a744-07120c1ea5f5}, !- Inlet Node Name
  {0cf0f273-a308-4b6e-8838-50a858d0da27}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd86dc01-fe7e-4bd0-a089-a8f3bcbdfbfb}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {8e14de16-d4d5-4911-bea0-e1dbf89ef080}, !- Outlet Node Name
  {168934b2-7f42-4db4-bb99-94bb86d61505}; !- Inlet Node Name 1

OS:Connection,
  {832bab48-487d-440c-a744-07120c1ea5f5}, !- Handle
  {efff8e8b-2700-40f6-96ee-9867d271497b}, !- Source Object
  3,                                      !- Outlet Port
  {d7dda5c8-e9bb-4d79-9a8d-7393c52d830a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e14de16-d4d5-4911-bea0-e1dbf89ef080}, !- Handle
  {cd86dc01-fe7e-4bd0-a089-a8f3bcbdfbfb}, !- Source Object
  2,                                      !- Outlet Port
  {27aa458a-c43b-44a9-bbe1-7b42ea405a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f9bf212-0401-4ff9-be78-8cebdb18c0e1}, !- Handle
  {b3c8f664-b6e2-42ac-86e4-83731df6a3ff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  35009.87,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8426.52,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3dbf5651-2677-4265-a4f0-58245ba3111d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10; !- Name

OS:Coil:Heating:Gas,
  {0983f472-8d08-4124-8e81-e664f540c0bf}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  65221.104066185,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6674973c-927d-4bed-abe1-d8b8e52acfca}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Cooling Coil 119kBtu/hr 9.7SEER 128kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  29194.4038320815,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.17565864231792,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {99d7ccf3-bfbe-4985-8a11-9fbac50b8c16}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.17565864231792,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d1e0b957-4425-4401-96b5-cdfbc9e191ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ba02174-5bb5-4719-9fb3-1b4908e09d31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {d1e0b957-4425-4401-96b5-cdfbc9e191ad}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ba02174-5bb5-4719-9fb3-1b4908e09d31}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {dc7be821-64d5-4a34-b2d2-a6154885cb46}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8d5d5276-a0d8-4b0a-ab13-eec76943137a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {c76db24a-9c51-484c-9dc8-4e53106be7c9}, !- Air Inlet Node Name
  {127f4367-2298-4ce5-8170-c42b02028b58}, !- Air Outlet Node Name
  {99d7ccf3-bfbe-4985-8a11-9fbac50b8c16}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {0983f472-8d08-4124-8e81-e664f540c0bf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6674973c-927d-4bed-abe1-d8b8e52acfca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.17565864231792,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.17565864231792,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c76db24a-9c51-484c-9dc8-4e53106be7c9}, !- Handle
  {b6d5ae64-08ac-4261-80d8-92660fcbdd14}, !- Source Object
  3,                                      !- Outlet Port
  {dc7be821-64d5-4a34-b2d2-a6154885cb46}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {127f4367-2298-4ce5-8170-c42b02028b58}, !- Handle
  {dc7be821-64d5-4a34-b2d2-a6154885cb46}, !- Source Object
  7,                                      !- Outlet Port
  {8a1c9b5f-600b-446a-a0b6-dd6b37abf423}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d07e24d-34b7-4ce6-af1f-e466c3f4b38f}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {b98c0d38-6eed-4ad6-87eb-d3c7f7cc2437}, !- Air Inlet Node Name
  {fb39b2fc-c03e-4bd1-beb7-4ad5d323777c}, !- Air Outlet Node Name
  1.17565864231792;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f0affd6-08c6-4b38-94fb-d06874df4be0}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Return Air Node, !- Name
  {ff6a5340-167e-4255-8754-c9d99ade4c61}, !- Inlet Port
  {168934b2-7f42-4db4-bb99-94bb86d61505}; !- Outlet Port

OS:Connection,
  {6015ae8c-2327-4004-8526-9822ccc4e3c1}, !- Handle
  {753a0019-84f7-4fd0-872e-3ae03a6ff667}, !- Source Object
  3,                                      !- Outlet Port
  {80e85470-ec89-4bfd-9244-c66720a2ddcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6a5340-167e-4255-8754-c9d99ade4c61}, !- Handle
  {cbaa897c-6c59-4984-86ec-9ab6a5efe692}, !- Source Object
  2,                                      !- Outlet Port
  {3f0affd6-08c6-4b38-94fb-d06874df4be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168934b2-7f42-4db4-bb99-94bb86d61505}, !- Handle
  {3f0affd6-08c6-4b38-94fb-d06874df4be0}, !- Source Object
  3,                                      !- Outlet Port
  {cd86dc01-fe7e-4bd0-a089-a8f3bcbdfbfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {755c6e34-b283-449d-89fa-b0f872d0131f}, !- Handle
  Zone Mtl GuestRmOcc C  - Story Ground Direct Air Inlet Air Node, !- Name
  {0cf0f273-a308-4b6e-8838-50a858d0da27}, !- Inlet Port
  {b98c0d38-6eed-4ad6-87eb-d3c7f7cc2437}; !- Outlet Port

OS:Connection,
  {0cf0f273-a308-4b6e-8838-50a858d0da27}, !- Handle
  {d7dda5c8-e9bb-4d79-9a8d-7393c52d830a}, !- Source Object
  3,                                      !- Outlet Port
  {755c6e34-b283-449d-89fa-b0f872d0131f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b98c0d38-6eed-4ad6-87eb-d3c7f7cc2437}, !- Handle
  {755c6e34-b283-449d-89fa-b0f872d0131f}, !- Source Object
  3,                                      !- Outlet Port
  {5d07e24d-34b7-4ce6-af1f-e466c3f4b38f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb39b2fc-c03e-4bd1-beb7-4ad5d323777c}, !- Handle
  {5d07e24d-34b7-4ce6-af1f-e466c3f4b38f}, !- Source Object
  4,                                      !- Outlet Port
  {753a0019-84f7-4fd0-872e-3ae03a6ff667}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {8e6bbc68-a7d9-449d-aad5-3c2626dd62e5}, !- Availability Manager List Name
  0.188193546942524,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79f968e5-fb6a-458d-b825-d0e314d2a04b}, !- Supply Side Inlet Node Name
  {da0f70ca-04b4-4202-809b-3d30b7e7a3bf}, !- Demand Side Outlet Node Name
  {9a78ab45-21b8-4686-b388-482ca6948658}, !- Demand Side Inlet Node A
  {797cb9ef-f88d-44fe-a493-32e2d748b1f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b8c7c6ef-be71-4d94-b76f-694dee7ce219}, !- Demand Mixer Name
  {1967d71d-0913-445c-b6e9-62c81f1fe3dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {94f6fa11-4334-4f46-966b-e2ff22f218ae}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {79f968e5-fb6a-458d-b825-d0e314d2a04b}, !- Inlet Port
  {e4e81d5b-f0ce-4ebf-859a-f66460b43c63}; !- Outlet Port

OS:Node,
  {e49b93cf-25ac-4ee1-b443-9c845b806a1d}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {ba0cb5a8-952e-453f-b1e7-991ef727fee5}, !- Inlet Port
  {797cb9ef-f88d-44fe-a493-32e2d748b1f0}; !- Outlet Port

OS:Connection,
  {79f968e5-fb6a-458d-b825-d0e314d2a04b}, !- Handle
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- Source Object
  9,                                      !- Outlet Port
  {94f6fa11-4334-4f46-966b-e2ff22f218ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {797cb9ef-f88d-44fe-a493-32e2d748b1f0}, !- Handle
  {e49b93cf-25ac-4ee1-b443-9c845b806a1d}, !- Source Object
  3,                                      !- Outlet Port
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {315ef307-72e0-444e-867c-679c0f380303}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {9a78ab45-21b8-4686-b388-482ca6948658}, !- Inlet Port
  {d88aeff9-cb8e-4a8c-ad20-94e28af8726d}; !- Outlet Port

OS:Node,
  {6c298447-faea-4332-9a89-59be668dcdde}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {cd9f955e-ed94-4af6-bbbd-633c836e62dc}, !- Inlet Port
  {da0f70ca-04b4-4202-809b-3d30b7e7a3bf}; !- Outlet Port

OS:Node,
  {b196c03b-87f9-4d24-bbc7-6f3b6480474e}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Direct Air Outlet Air Node, !- Name
  {edf3bc51-e545-427d-af35-e12e36b47d3a}, !- Inlet Port
  {fa15a38a-4879-4a59-a6a4-7a195e9acd56}; !- Outlet Port

OS:Connection,
  {9a78ab45-21b8-4686-b388-482ca6948658}, !- Handle
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- Source Object
  11,                                     !- Outlet Port
  {315ef307-72e0-444e-867c-679c0f380303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da0f70ca-04b4-4202-809b-3d30b7e7a3bf}, !- Handle
  {6c298447-faea-4332-9a89-59be668dcdde}, !- Source Object
  3,                                      !- Outlet Port
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1967d71d-0913-445c-b6e9-62c81f1fe3dd}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {d88aeff9-cb8e-4a8c-ad20-94e28af8726d}, !- Inlet Node Name
  {a20b70aa-4bcc-4a2e-8663-76759cfdc7e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b8c7c6ef-be71-4d94-b76f-694dee7ce219}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {cd9f955e-ed94-4af6-bbbd-633c836e62dc}, !- Outlet Node Name
  {796cc158-cdb6-4c75-b454-a7b38dd11d92}; !- Inlet Node Name 1

OS:Connection,
  {d88aeff9-cb8e-4a8c-ad20-94e28af8726d}, !- Handle
  {315ef307-72e0-444e-867c-679c0f380303}, !- Source Object
  3,                                      !- Outlet Port
  {1967d71d-0913-445c-b6e9-62c81f1fe3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9f955e-ed94-4af6-bbbd-633c836e62dc}, !- Handle
  {b8c7c6ef-be71-4d94-b76f-694dee7ce219}, !- Source Object
  2,                                      !- Outlet Port
  {6c298447-faea-4332-9a89-59be668dcdde}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1a137f7-c302-4b6d-84c5-aa908cedc153}, !- Handle
  {2de059e7-60e6-4704-bcbb-b8dd4caa5f19}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  5641.65,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2326.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8e6bbc68-a7d9-449d-aad5-3c2626dd62e5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11; !- Name

OS:Coil:Heating:Gas,
  {b2a0f473-39e5-4952-864f-15a784222cc3}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  10440.267666066,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {705be3b1-4a19-42b0-9804-aeda48788d08}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Cooling Coil 22kBtu/hr 9.7SEER 24kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  4673.29393947167,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.188193546942524,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {41f59172-ed10-4d3b-bbc9-e6cc0b168ff7}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.188193546942524,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c439fc74-f02e-4bfc-889d-eb5bef249b66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa1ff0e6-5a7d-45e1-a5cd-1f30a9a3fbf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c439fc74-f02e-4bfc-889d-eb5bef249b66}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa1ff0e6-5a7d-45e1-a5cd-1f30a9a3fbf5}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e39a47be-ccdd-4bcc-a63a-b5fae93a1c96}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {753f9fa0-6d3c-4dcd-be37-d8101718d783}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {e4e81d5b-f0ce-4ebf-859a-f66460b43c63}, !- Air Inlet Node Name
  {ba0cb5a8-952e-453f-b1e7-991ef727fee5}, !- Air Outlet Node Name
  {41f59172-ed10-4d3b-bbc9-e6cc0b168ff7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {b2a0f473-39e5-4952-864f-15a784222cc3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {705be3b1-4a19-42b0-9804-aeda48788d08}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.188193546942524,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.188193546942524,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e4e81d5b-f0ce-4ebf-859a-f66460b43c63}, !- Handle
  {94f6fa11-4334-4f46-966b-e2ff22f218ae}, !- Source Object
  3,                                      !- Outlet Port
  {e39a47be-ccdd-4bcc-a63a-b5fae93a1c96}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {ba0cb5a8-952e-453f-b1e7-991ef727fee5}, !- Handle
  {e39a47be-ccdd-4bcc-a63a-b5fae93a1c96}, !- Source Object
  7,                                      !- Outlet Port
  {e49b93cf-25ac-4ee1-b443-9c845b806a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a2479abf-81b0-4f7c-bf0e-f01bacd8ba5b}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {692c4238-aa42-46a0-90ae-1df19c821625}, !- Air Inlet Node Name
  {edf3bc51-e545-427d-af35-e12e36b47d3a}, !- Air Outlet Node Name
  0.188193546942524;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f4b079c2-1378-409f-9237-aef5b75ac5ff}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Return Air Node, !- Name
  {4dc9d115-7530-437e-9dfa-52fa27590320}, !- Inlet Port
  {796cc158-cdb6-4c75-b454-a7b38dd11d92}; !- Outlet Port

OS:Connection,
  {fa15a38a-4879-4a59-a6a4-7a195e9acd56}, !- Handle
  {b196c03b-87f9-4d24-bbc7-6f3b6480474e}, !- Source Object
  3,                                      !- Outlet Port
  {e59c5509-f4bf-4e18-8875-af55875c08af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc9d115-7530-437e-9dfa-52fa27590320}, !- Handle
  {a6820660-f38a-4821-82bb-65b60327c73b}, !- Source Object
  2,                                      !- Outlet Port
  {f4b079c2-1378-409f-9237-aef5b75ac5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796cc158-cdb6-4c75-b454-a7b38dd11d92}, !- Handle
  {f4b079c2-1378-409f-9237-aef5b75ac5ff}, !- Source Object
  3,                                      !- Outlet Port
  {b8c7c6ef-be71-4d94-b76f-694dee7ce219}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8678a70-a220-47ef-97d9-209d79c81c75}, !- Handle
  Zone Mtl GuestRmOcc C end_a - Story Ground Direct Air Inlet Air Node, !- Name
  {a20b70aa-4bcc-4a2e-8663-76759cfdc7e0}, !- Inlet Port
  {692c4238-aa42-46a0-90ae-1df19c821625}; !- Outlet Port

OS:Connection,
  {a20b70aa-4bcc-4a2e-8663-76759cfdc7e0}, !- Handle
  {1967d71d-0913-445c-b6e9-62c81f1fe3dd}, !- Source Object
  3,                                      !- Outlet Port
  {c8678a70-a220-47ef-97d9-209d79c81c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {692c4238-aa42-46a0-90ae-1df19c821625}, !- Handle
  {c8678a70-a220-47ef-97d9-209d79c81c75}, !- Source Object
  3,                                      !- Outlet Port
  {a2479abf-81b0-4f7c-bf0e-f01bacd8ba5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edf3bc51-e545-427d-af35-e12e36b47d3a}, !- Handle
  {a2479abf-81b0-4f7c-bf0e-f01bacd8ba5b}, !- Source Object
  4,                                      !- Outlet Port
  {b196c03b-87f9-4d24-bbc7-6f3b6480474e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {45b09ced-08b2-4506-b026-8e2b1c088e78}, !- Availability Manager List Name
  0.222402959642946,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {412add86-96c7-45c6-a86a-3465bd1f5548}, !- Supply Side Inlet Node Name
  {9d4ac72a-d386-43a9-a9b1-fcad0b70b12b}, !- Demand Side Outlet Node Name
  {cd4459d9-1852-4472-8bbe-ea1c06445440}, !- Demand Side Inlet Node A
  {111a1ac2-9038-4082-afc3-fb7eb802a938}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a47f522c-4c95-4c8b-a394-eac41b24fbd4}, !- Demand Mixer Name
  {8d463211-ac75-4b8b-9984-155e2cba9354}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b315635-f5e5-45ae-a31a-b38e91bf5a9b}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {412add86-96c7-45c6-a86a-3465bd1f5548}, !- Inlet Port
  {86df31dc-06ef-44f6-8894-022d018bf86e}; !- Outlet Port

OS:Node,
  {99d18ab2-3375-4705-bddf-515c6614a9b0}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {6f17a58e-fd3e-428e-a254-db785c072664}, !- Inlet Port
  {111a1ac2-9038-4082-afc3-fb7eb802a938}; !- Outlet Port

OS:Connection,
  {412add86-96c7-45c6-a86a-3465bd1f5548}, !- Handle
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- Source Object
  9,                                      !- Outlet Port
  {0b315635-f5e5-45ae-a31a-b38e91bf5a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111a1ac2-9038-4082-afc3-fb7eb802a938}, !- Handle
  {99d18ab2-3375-4705-bddf-515c6614a9b0}, !- Source Object
  3,                                      !- Outlet Port
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef865ded-85ae-4cf7-934f-893a1ceebc10}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {cd4459d9-1852-4472-8bbe-ea1c06445440}, !- Inlet Port
  {7dc5cfdb-ef50-4f3e-8d88-622657a5ee90}; !- Outlet Port

OS:Node,
  {85b6c01e-1147-4317-8007-e75393a59a97}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {b8cadd40-873f-48e3-b124-1b8cd3c98863}, !- Inlet Port
  {9d4ac72a-d386-43a9-a9b1-fcad0b70b12b}; !- Outlet Port

OS:Node,
  {ab0284d5-7804-4eb8-a71b-42958c63112f}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Direct Air Outlet Air Node, !- Name
  {cff99fdb-2710-485c-a733-0016f46815a9}, !- Inlet Port
  {2337dba1-c56c-419b-87a2-2708f256bf34}; !- Outlet Port

OS:Connection,
  {cd4459d9-1852-4472-8bbe-ea1c06445440}, !- Handle
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- Source Object
  11,                                     !- Outlet Port
  {ef865ded-85ae-4cf7-934f-893a1ceebc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d4ac72a-d386-43a9-a9b1-fcad0b70b12b}, !- Handle
  {85b6c01e-1147-4317-8007-e75393a59a97}, !- Source Object
  3,                                      !- Outlet Port
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d463211-ac75-4b8b-9984-155e2cba9354}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {7dc5cfdb-ef50-4f3e-8d88-622657a5ee90}, !- Inlet Node Name
  {d9e52af6-075c-40c4-a29f-99ac66d35d5b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a47f522c-4c95-4c8b-a394-eac41b24fbd4}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {b8cadd40-873f-48e3-b124-1b8cd3c98863}, !- Outlet Node Name
  {9e4334e4-5ee3-4921-8929-9ea7bceeb765}; !- Inlet Node Name 1

OS:Connection,
  {7dc5cfdb-ef50-4f3e-8d88-622657a5ee90}, !- Handle
  {ef865ded-85ae-4cf7-934f-893a1ceebc10}, !- Source Object
  3,                                      !- Outlet Port
  {8d463211-ac75-4b8b-9984-155e2cba9354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8cadd40-873f-48e3-b124-1b8cd3c98863}, !- Handle
  {a47f522c-4c95-4c8b-a394-eac41b24fbd4}, !- Source Object
  2,                                      !- Outlet Port
  {85b6c01e-1147-4317-8007-e75393a59a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff7f3c3b-a438-4b20-9bb3-4325384f8f45}, !- Handle
  {f282b2ba-cfe1-4d11-aa37-16a24d509362}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3229.35,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2402.14,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45b09ced-08b2-4506-b026-8e2b1c088e78}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12; !- Name

OS:Coil:Heating:Gas,
  {1c4ffed4-dc4f-4de1-9c5a-e047147c5156}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  12338.0767625723,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8626cee8-b2b6-4ba5-b66d-b30aff0fcf6f}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Cooling Coil 18kBtu/hr 9.7SEER 19kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  3681.55867642684,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.222402959642946,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2df4ba81-2fbf-442a-9da2-fe74ed14b933}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.222402959642946,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6dc7d225-0e29-4198-82b0-6104b55d66c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e4be0b1-9077-44bc-8775-9e3920ecfd36}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {6dc7d225-0e29-4198-82b0-6104b55d66c6}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e4be0b1-9077-44bc-8775-9e3920ecfd36}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d42ee631-0df7-4e4c-9f2c-6b7a6f6720c5}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {197b4f7a-9de1-488c-bfaa-eb8078c960f9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {86df31dc-06ef-44f6-8894-022d018bf86e}, !- Air Inlet Node Name
  {6f17a58e-fd3e-428e-a254-db785c072664}, !- Air Outlet Node Name
  {2df4ba81-2fbf-442a-9da2-fe74ed14b933}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {1c4ffed4-dc4f-4de1-9c5a-e047147c5156}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8626cee8-b2b6-4ba5-b66d-b30aff0fcf6f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.222402959642946,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.222402959642946,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {86df31dc-06ef-44f6-8894-022d018bf86e}, !- Handle
  {0b315635-f5e5-45ae-a31a-b38e91bf5a9b}, !- Source Object
  3,                                      !- Outlet Port
  {d42ee631-0df7-4e4c-9f2c-6b7a6f6720c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6f17a58e-fd3e-428e-a254-db785c072664}, !- Handle
  {d42ee631-0df7-4e4c-9f2c-6b7a6f6720c5}, !- Source Object
  7,                                      !- Outlet Port
  {99d18ab2-3375-4705-bddf-515c6614a9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f0fdea40-0782-43d4-a9af-a996df6269a1}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {35055fe5-47e9-49c3-9489-9319a910111c}, !- Air Inlet Node Name
  {cff99fdb-2710-485c-a733-0016f46815a9}, !- Air Outlet Node Name
  0.222402959642946;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48a04c8b-39ca-482c-b07b-23bd64070e3c}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Return Air Node, !- Name
  {125c931b-2c6f-433f-9644-db2cb83edb14}, !- Inlet Port
  {9e4334e4-5ee3-4921-8929-9ea7bceeb765}; !- Outlet Port

OS:Connection,
  {2337dba1-c56c-419b-87a2-2708f256bf34}, !- Handle
  {ab0284d5-7804-4eb8-a71b-42958c63112f}, !- Source Object
  3,                                      !- Outlet Port
  {8ec58d8b-128e-4c65-8938-1fbf251db908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {125c931b-2c6f-433f-9644-db2cb83edb14}, !- Handle
  {fd1fda9d-6aef-40b8-9c85-c13ac056d6f9}, !- Source Object
  2,                                      !- Outlet Port
  {48a04c8b-39ca-482c-b07b-23bd64070e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4334e4-5ee3-4921-8929-9ea7bceeb765}, !- Handle
  {48a04c8b-39ca-482c-b07b-23bd64070e3c}, !- Source Object
  3,                                      !- Outlet Port
  {a47f522c-4c95-4c8b-a394-eac41b24fbd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e0ded0e-9094-48fe-92d0-fd5bd7e4e7af}, !- Handle
  Zone Mtl GuestRmUnOcc A  - Story Ground Direct Air Inlet Air Node, !- Name
  {d9e52af6-075c-40c4-a29f-99ac66d35d5b}, !- Inlet Port
  {35055fe5-47e9-49c3-9489-9319a910111c}; !- Outlet Port

OS:Connection,
  {d9e52af6-075c-40c4-a29f-99ac66d35d5b}, !- Handle
  {8d463211-ac75-4b8b-9984-155e2cba9354}, !- Source Object
  3,                                      !- Outlet Port
  {7e0ded0e-9094-48fe-92d0-fd5bd7e4e7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35055fe5-47e9-49c3-9489-9319a910111c}, !- Handle
  {7e0ded0e-9094-48fe-92d0-fd5bd7e4e7af}, !- Source Object
  3,                                      !- Outlet Port
  {f0fdea40-0782-43d4-a9af-a996df6269a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cff99fdb-2710-485c-a733-0016f46815a9}, !- Handle
  {f0fdea40-0782-43d4-a9af-a996df6269a1}, !- Source Object
  4,                                      !- Outlet Port
  {ab0284d5-7804-4eb8-a71b-42958c63112f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {fbfe0e32-04e1-4624-9eff-4c81ef989016}, !- Availability Manager List Name
  1.68085475066256,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51ac15b4-c208-4439-b2bb-80cba120ee31}, !- Supply Side Inlet Node Name
  {56c14b0d-38da-47fb-89be-061e11ac0330}, !- Demand Side Outlet Node Name
  {1f2441a0-f1d0-4b30-8cda-d014be4b5755}, !- Demand Side Inlet Node A
  {c2cf7425-b2b5-4d66-8484-ea184717f8d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a5faf74a-b358-43d3-8679-ee033fceb081}, !- Demand Mixer Name
  {92888187-cdd2-4083-aa67-75813e619d31}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3ed27793-ba3c-4129-9fac-cecf6980afaf}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {51ac15b4-c208-4439-b2bb-80cba120ee31}, !- Inlet Port
  {09031fff-32f1-430f-a1b8-d34abfb14ec6}; !- Outlet Port

OS:Node,
  {45766ce0-53d5-49c3-b8b1-536e4ca00cf5}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {5cc620cd-6f77-400d-a043-2138803d580a}, !- Inlet Port
  {c2cf7425-b2b5-4d66-8484-ea184717f8d6}; !- Outlet Port

OS:Connection,
  {51ac15b4-c208-4439-b2bb-80cba120ee31}, !- Handle
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- Source Object
  9,                                      !- Outlet Port
  {3ed27793-ba3c-4129-9fac-cecf6980afaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2cf7425-b2b5-4d66-8484-ea184717f8d6}, !- Handle
  {45766ce0-53d5-49c3-b8b1-536e4ca00cf5}, !- Source Object
  3,                                      !- Outlet Port
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc93dfb1-5ebb-4b58-a202-c724593b7b77}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {1f2441a0-f1d0-4b30-8cda-d014be4b5755}, !- Inlet Port
  {35c7287f-809e-4a45-bfe3-470562b395be}; !- Outlet Port

OS:Node,
  {2a3f6afb-b07b-456d-ae32-5f9efd1b5a8d}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {e69d7cda-cd1f-406d-a5cc-c84003b78991}, !- Inlet Port
  {56c14b0d-38da-47fb-89be-061e11ac0330}; !- Outlet Port

OS:Node,
  {0521a5ad-8f23-4484-8aa5-c8b7c6bace8e}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Direct Air Outlet Air Node, !- Name
  {83ca8557-5c55-4711-8462-b6c90c5d7c6e}, !- Inlet Port
  {f7c1b4eb-07eb-474b-a3a5-ad8ff1885008}; !- Outlet Port

OS:Connection,
  {1f2441a0-f1d0-4b30-8cda-d014be4b5755}, !- Handle
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- Source Object
  11,                                     !- Outlet Port
  {dc93dfb1-5ebb-4b58-a202-c724593b7b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c14b0d-38da-47fb-89be-061e11ac0330}, !- Handle
  {2a3f6afb-b07b-456d-ae32-5f9efd1b5a8d}, !- Source Object
  3,                                      !- Outlet Port
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92888187-cdd2-4083-aa67-75813e619d31}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {35c7287f-809e-4a45-bfe3-470562b395be}, !- Inlet Node Name
  {98ed1438-3f34-4f7b-9a53-4d6b6f4a985d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a5faf74a-b358-43d3-8679-ee033fceb081}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {e69d7cda-cd1f-406d-a5cc-c84003b78991}, !- Outlet Node Name
  {fc5f1c4d-e5f0-456e-86ba-4a3ba44f922c}; !- Inlet Node Name 1

OS:Connection,
  {35c7287f-809e-4a45-bfe3-470562b395be}, !- Handle
  {dc93dfb1-5ebb-4b58-a202-c724593b7b77}, !- Source Object
  3,                                      !- Outlet Port
  {92888187-cdd2-4083-aa67-75813e619d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e69d7cda-cd1f-406d-a5cc-c84003b78991}, !- Handle
  {a5faf74a-b358-43d3-8679-ee033fceb081}, !- Source Object
  2,                                      !- Outlet Port
  {2a3f6afb-b07b-456d-ae32-5f9efd1b5a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a20f35f-ee9d-47a9-a0be-71053cf6d58b}, !- Handle
  {59df6a7c-cf05-4f3b-b64d-a55c9c950835}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  24406.46,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  17845.46,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fbfe0e32-04e1-4624-9eff-4c81ef989016}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13; !- Name

OS:Coil:Heating:Gas,
  {eee503d2-c994-4b4a-89ae-cbab1cf2d998}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  50342.4886105325,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {74af1e42-c21c-48ba-87b2-e0df5cd3970e}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Cooling Coil 107kBtu/hr 9.7SEER 81kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  27824.1143960034,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.68085475066256,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9b4d1a30-f160-42e9-8b1e-7b3ec654147d}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.68085475066256,                       !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf525189-3ed6-488b-9fc5-6db802b9eb96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9f19068a-ded0-42cb-9f5a-9343e07d012f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {cf525189-3ed6-488b-9fc5-6db802b9eb96}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9f19068a-ded0-42cb-9f5a-9343e07d012f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a8063f89-9de4-475b-bdf1-c19794f87960}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {82c68a01-c389-4a7d-a56b-d09630e816b5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {09031fff-32f1-430f-a1b8-d34abfb14ec6}, !- Air Inlet Node Name
  {5cc620cd-6f77-400d-a043-2138803d580a}, !- Air Outlet Node Name
  {9b4d1a30-f160-42e9-8b1e-7b3ec654147d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {eee503d2-c994-4b4a-89ae-cbab1cf2d998}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {74af1e42-c21c-48ba-87b2-e0df5cd3970e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.68085475066256,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.68085475066256,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {09031fff-32f1-430f-a1b8-d34abfb14ec6}, !- Handle
  {3ed27793-ba3c-4129-9fac-cecf6980afaf}, !- Source Object
  3,                                      !- Outlet Port
  {a8063f89-9de4-475b-bdf1-c19794f87960}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5cc620cd-6f77-400d-a043-2138803d580a}, !- Handle
  {a8063f89-9de4-475b-bdf1-c19794f87960}, !- Source Object
  7,                                      !- Outlet Port
  {45766ce0-53d5-49c3-b8b1-536e4ca00cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78c9661b-c14c-423d-9575-4225e7792459}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {a329c8ea-e6ac-4015-91c1-aa37e57e78dd}, !- Air Inlet Node Name
  {83ca8557-5c55-4711-8462-b6c90c5d7c6e}, !- Air Outlet Node Name
  1.68085475066256;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd0c5e5c-77e4-41fb-bdad-5e0d5f74926a}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Return Air Node, !- Name
  {9090ae49-658a-43c4-9d08-11e6ab76756c}, !- Inlet Port
  {fc5f1c4d-e5f0-456e-86ba-4a3ba44f922c}; !- Outlet Port

OS:Connection,
  {f7c1b4eb-07eb-474b-a3a5-ad8ff1885008}, !- Handle
  {0521a5ad-8f23-4484-8aa5-c8b7c6bace8e}, !- Source Object
  3,                                      !- Outlet Port
  {e5a8acec-c6c2-449c-8cab-3ad1ede2ba62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9090ae49-658a-43c4-9d08-11e6ab76756c}, !- Handle
  {9f57fc8c-790d-4a9f-826a-bd65d7333b57}, !- Source Object
  2,                                      !- Outlet Port
  {cd0c5e5c-77e4-41fb-bdad-5e0d5f74926a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5f1c4d-e5f0-456e-86ba-4a3ba44f922c}, !- Handle
  {cd0c5e5c-77e4-41fb-bdad-5e0d5f74926a}, !- Source Object
  3,                                      !- Outlet Port
  {a5faf74a-b358-43d3-8679-ee033fceb081}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9b791ff-df41-4cc2-9b5d-9becb299e427}, !- Handle
  Zone Mtl GuestRmUnOcc B  - Story Ground Direct Air Inlet Air Node, !- Name
  {98ed1438-3f34-4f7b-9a53-4d6b6f4a985d}, !- Inlet Port
  {a329c8ea-e6ac-4015-91c1-aa37e57e78dd}; !- Outlet Port

OS:Connection,
  {98ed1438-3f34-4f7b-9a53-4d6b6f4a985d}, !- Handle
  {92888187-cdd2-4083-aa67-75813e619d31}, !- Source Object
  3,                                      !- Outlet Port
  {c9b791ff-df41-4cc2-9b5d-9becb299e427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a329c8ea-e6ac-4015-91c1-aa37e57e78dd}, !- Handle
  {c9b791ff-df41-4cc2-9b5d-9becb299e427}, !- Source Object
  3,                                      !- Outlet Port
  {78c9661b-c14c-423d-9575-4225e7792459}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83ca8557-5c55-4711-8462-b6c90c5d7c6e}, !- Handle
  {78c9661b-c14c-423d-9575-4225e7792459}, !- Source Object
  4,                                      !- Outlet Port
  {0521a5ad-8f23-4484-8aa5-c8b7c6bace8e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {48ca8207-4d13-4051-904e-8d647e963508}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {26fb66dc-1eed-45eb-95b9-5b6877da96eb}, !- Availability Manager List Name
  0.332916028781038,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64733753-37e0-46cd-ae0c-81c16b152c58}, !- Supply Side Inlet Node Name
  {72432732-5893-467c-a9d2-191645b9a805}, !- Demand Side Outlet Node Name
  {127de967-a6bc-43ed-9cc1-baf3a284b7f1}, !- Demand Side Inlet Node A
  {75c6fcf1-cb5f-4500-a375-354d1be41048}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {060cdd32-465a-45cd-853a-0840ff307f6d}, !- Demand Mixer Name
  {cf72175a-cc30-4595-9be0-e74c5eda0db2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1847d8be-f65e-4963-a14b-e7e7ebc32066}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {64733753-37e0-46cd-ae0c-81c16b152c58}, !- Inlet Port
  {5839380a-adda-4bb9-bd9f-dc8f06392918}; !- Outlet Port

OS:Node,
  {402a829c-1502-49ff-be75-1ecbeb5d8197}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {18731063-ad25-4bd0-bc4d-80357f68ce8b}, !- Inlet Port
  {75c6fcf1-cb5f-4500-a375-354d1be41048}; !- Outlet Port

OS:Connection,
  {64733753-37e0-46cd-ae0c-81c16b152c58}, !- Handle
  {48ca8207-4d13-4051-904e-8d647e963508}, !- Source Object
  9,                                      !- Outlet Port
  {1847d8be-f65e-4963-a14b-e7e7ebc32066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c6fcf1-cb5f-4500-a375-354d1be41048}, !- Handle
  {402a829c-1502-49ff-be75-1ecbeb5d8197}, !- Source Object
  3,                                      !- Outlet Port
  {48ca8207-4d13-4051-904e-8d647e963508}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab2148e2-721e-43fb-abec-8fb770db6ebd}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {127de967-a6bc-43ed-9cc1-baf3a284b7f1}, !- Inlet Port
  {019de553-a773-43e7-a4f8-12f1782d54d2}; !- Outlet Port

OS:Node,
  {39889069-b384-49b3-8760-4149cc32904a}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {caa0ca7c-fac1-4efa-9c58-47cf330932e5}, !- Inlet Port
  {72432732-5893-467c-a9d2-191645b9a805}; !- Outlet Port

OS:Node,
  {558b3c18-0f67-4231-a6fe-00430f808685}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Direct Air Outlet Air Node, !- Name
  {463cb146-bdb8-4638-a05e-8d47ea1327cf}, !- Inlet Port
  {b68438ad-8544-45b3-a914-2700a3360bf4}; !- Outlet Port

OS:Connection,
  {127de967-a6bc-43ed-9cc1-baf3a284b7f1}, !- Handle
  {48ca8207-4d13-4051-904e-8d647e963508}, !- Source Object
  11,                                     !- Outlet Port
  {ab2148e2-721e-43fb-abec-8fb770db6ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72432732-5893-467c-a9d2-191645b9a805}, !- Handle
  {39889069-b384-49b3-8760-4149cc32904a}, !- Source Object
  3,                                      !- Outlet Port
  {48ca8207-4d13-4051-904e-8d647e963508}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cf72175a-cc30-4595-9be0-e74c5eda0db2}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {019de553-a773-43e7-a4f8-12f1782d54d2}, !- Inlet Node Name
  {bc9af702-229c-4e65-b081-79e25a0bbb65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {060cdd32-465a-45cd-853a-0840ff307f6d}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {caa0ca7c-fac1-4efa-9c58-47cf330932e5}, !- Outlet Node Name
  {a22cb5e3-e4c8-4a0d-b1cf-a36867870889}; !- Inlet Node Name 1

OS:Connection,
  {019de553-a773-43e7-a4f8-12f1782d54d2}, !- Handle
  {ab2148e2-721e-43fb-abec-8fb770db6ebd}, !- Source Object
  3,                                      !- Outlet Port
  {cf72175a-cc30-4595-9be0-e74c5eda0db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa0ca7c-fac1-4efa-9c58-47cf330932e5}, !- Handle
  {060cdd32-465a-45cd-853a-0840ff307f6d}, !- Source Object
  2,                                      !- Outlet Port
  {39889069-b384-49b3-8760-4149cc32904a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {afe34c8b-bf2a-42a9-9761-6610ab1ad448}, !- Handle
  {48ca8207-4d13-4051-904e-8d647e963508}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9913.89,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2409.83,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26fb66dc-1eed-45eb-95b9-5b6877da96eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14; !- Name

OS:Coil:Heating:Gas,
  {cd7e4419-22f8-4235-b739-5d1d6b7201cf}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  18468.924717484,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3c3e9472-a1c0-4751-b8c4-33d3b11624fc}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Cooling Coil 34kBtu/hr 9.7SEER 36kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  8267.09780931309,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.332916028781038,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2dc8c971-5c59-41fd-85d1-5d9a9107c626}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.332916028781038,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2ced3977-5f50-43ab-81f6-ba02f7e4f5d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87673d13-d29a-45f5-ae4c-d5e98f52ea71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2ced3977-5f50-43ab-81f6-ba02f7e4f5d4}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87673d13-d29a-45f5-ae4c-d5e98f52ea71}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {788f6976-9be6-409b-bdd8-f3ed7927636b}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {1a50edcf-a746-44f0-a4ab-59c16ea2b84a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {5839380a-adda-4bb9-bd9f-dc8f06392918}, !- Air Inlet Node Name
  {18731063-ad25-4bd0-bc4d-80357f68ce8b}, !- Air Outlet Node Name
  {2dc8c971-5c59-41fd-85d1-5d9a9107c626}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {cd7e4419-22f8-4235-b739-5d1d6b7201cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c3e9472-a1c0-4751-b8c4-33d3b11624fc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.332916028781038,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.332916028781038,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5839380a-adda-4bb9-bd9f-dc8f06392918}, !- Handle
  {1847d8be-f65e-4963-a14b-e7e7ebc32066}, !- Source Object
  3,                                      !- Outlet Port
  {788f6976-9be6-409b-bdd8-f3ed7927636b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {18731063-ad25-4bd0-bc4d-80357f68ce8b}, !- Handle
  {788f6976-9be6-409b-bdd8-f3ed7927636b}, !- Source Object
  7,                                      !- Outlet Port
  {402a829c-1502-49ff-be75-1ecbeb5d8197}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f1af8eb-93fe-43b5-bf6c-4cdc25325d1f}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {76a4727d-2d23-49ba-9b4d-50229fe94b03}, !- Air Inlet Node Name
  {463cb146-bdb8-4638-a05e-8d47ea1327cf}, !- Air Outlet Node Name
  0.332916028781038;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87ddee14-977c-4184-8698-5b53ab5d7263}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Return Air Node, !- Name
  {f2329385-f758-4cd8-abf8-376c0840d5f4}, !- Inlet Port
  {a22cb5e3-e4c8-4a0d-b1cf-a36867870889}; !- Outlet Port

OS:Connection,
  {b68438ad-8544-45b3-a914-2700a3360bf4}, !- Handle
  {558b3c18-0f67-4231-a6fe-00430f808685}, !- Source Object
  3,                                      !- Outlet Port
  {c2bf1b9e-e5d1-4abb-b673-ad32be1fa286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2329385-f758-4cd8-abf8-376c0840d5f4}, !- Handle
  {bff39d6b-3750-4cc0-990d-6ad013d138dc}, !- Source Object
  2,                                      !- Outlet Port
  {87ddee14-977c-4184-8698-5b53ab5d7263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22cb5e3-e4c8-4a0d-b1cf-a36867870889}, !- Handle
  {87ddee14-977c-4184-8698-5b53ab5d7263}, !- Source Object
  3,                                      !- Outlet Port
  {060cdd32-465a-45cd-853a-0840ff307f6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cac07155-d2d6-4948-a87f-37755894eb3c}, !- Handle
  Zone Mtl GuestRmUnOcc C  - Story Ground Direct Air Inlet Air Node, !- Name
  {bc9af702-229c-4e65-b081-79e25a0bbb65}, !- Inlet Port
  {76a4727d-2d23-49ba-9b4d-50229fe94b03}; !- Outlet Port

OS:Connection,
  {bc9af702-229c-4e65-b081-79e25a0bbb65}, !- Handle
  {cf72175a-cc30-4595-9be0-e74c5eda0db2}, !- Source Object
  3,                                      !- Outlet Port
  {cac07155-d2d6-4948-a87f-37755894eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a4727d-2d23-49ba-9b4d-50229fe94b03}, !- Handle
  {cac07155-d2d6-4948-a87f-37755894eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {6f1af8eb-93fe-43b5-bf6c-4cdc25325d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {463cb146-bdb8-4638-a05e-8d47ea1327cf}, !- Handle
  {6f1af8eb-93fe-43b5-bf6c-4cdc25325d1f}, !- Source Object
  4,                                      !- Outlet Port
  {558b3c18-0f67-4231-a6fe-00430f808685}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {243f4aa0-f69b-4beb-ab5f-1c2b12bc2b3f}, !- Availability Manager List Name
  0.0719980992034061,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {80523938-7e15-48d5-8654-a48666540f07}, !- Supply Side Inlet Node Name
  {528bf6a4-2a8e-4c6b-b7b0-4b6fe6ac598c}, !- Demand Side Outlet Node Name
  {d68a0b9a-03f9-4c65-92fb-1a6d62b651b2}, !- Demand Side Inlet Node A
  {8946e569-426c-4522-9c5e-fd2e315300ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3373537b-487a-4016-9182-aee767a972d5}, !- Demand Mixer Name
  {e646ad1e-b65a-457a-9abe-7d92481c358b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fab135c9-dcc4-4103-865a-af29c0e11835}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {80523938-7e15-48d5-8654-a48666540f07}, !- Inlet Port
  {5cd316a2-d78d-4be7-8da3-da75bfb05a15}; !- Outlet Port

OS:Node,
  {7ac14548-4cae-4433-8d1d-e8726c1e096e}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {a301a8b2-ccbf-4085-ae19-6670924dfbc3}, !- Inlet Port
  {8946e569-426c-4522-9c5e-fd2e315300ab}; !- Outlet Port

OS:Connection,
  {80523938-7e15-48d5-8654-a48666540f07}, !- Handle
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- Source Object
  9,                                      !- Outlet Port
  {fab135c9-dcc4-4103-865a-af29c0e11835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8946e569-426c-4522-9c5e-fd2e315300ab}, !- Handle
  {7ac14548-4cae-4433-8d1d-e8726c1e096e}, !- Source Object
  3,                                      !- Outlet Port
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ea3c482e-a9fe-4be3-b684-4ae4c9b152cd}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {d68a0b9a-03f9-4c65-92fb-1a6d62b651b2}, !- Inlet Port
  {dd536782-ab1b-44be-a21a-f95574d98fb4}; !- Outlet Port

OS:Node,
  {50758393-5eb1-45b7-81f3-fbec0713b78b}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {4d37934e-7101-470f-8918-2f960cee617f}, !- Inlet Port
  {528bf6a4-2a8e-4c6b-b7b0-4b6fe6ac598c}; !- Outlet Port

OS:Node,
  {c41aad18-73b5-4b52-8bb0-775f5c4817f8}, !- Handle
  Zone Mtl Laundry A  - Story Ground Direct Air Outlet Air Node, !- Name
  {5e1ea1dc-22e4-413f-b5dc-cf9084e0b5a4}, !- Inlet Port
  {c58e510b-f438-4c2b-89b5-671a4af1f26d}; !- Outlet Port

OS:Connection,
  {d68a0b9a-03f9-4c65-92fb-1a6d62b651b2}, !- Handle
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- Source Object
  11,                                     !- Outlet Port
  {ea3c482e-a9fe-4be3-b684-4ae4c9b152cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528bf6a4-2a8e-4c6b-b7b0-4b6fe6ac598c}, !- Handle
  {50758393-5eb1-45b7-81f3-fbec0713b78b}, !- Source Object
  3,                                      !- Outlet Port
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e646ad1e-b65a-457a-9abe-7d92481c358b}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {dd536782-ab1b-44be-a21a-f95574d98fb4}, !- Inlet Node Name
  {d831ef98-6e50-4aa4-b512-1aca593dabfe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3373537b-487a-4016-9182-aee767a972d5}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {4d37934e-7101-470f-8918-2f960cee617f}, !- Outlet Node Name
  {85988423-6b95-4325-b2fc-69f45549c1bb}; !- Inlet Node Name 1

OS:Connection,
  {dd536782-ab1b-44be-a21a-f95574d98fb4}, !- Handle
  {ea3c482e-a9fe-4be3-b684-4ae4c9b152cd}, !- Source Object
  3,                                      !- Outlet Port
  {e646ad1e-b65a-457a-9abe-7d92481c358b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d37934e-7101-470f-8918-2f960cee617f}, !- Handle
  {3373537b-487a-4016-9182-aee767a972d5}, !- Source Object
  2,                                      !- Outlet Port
  {50758393-5eb1-45b7-81f3-fbec0713b78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee52a5be-a97d-4a2a-b869-355688f243a1}, !- Handle
  {dbdb9777-e7cf-4a98-b7ab-c6d5722882ed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1045.43,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1548.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {243f4aa0-f69b-4beb-ab5f-1c2b12bc2b3f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15; !- Name

OS:Coil:Heating:Gas,
  {22f0dba7-1663-4de1-a139-93f1ff8a99de}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  3994.18279395681,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f388e55a-a259-4e36-a3ec-70c5bd9c4832}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Cooling Coil 8kBtu/hr 9.7SEER 6kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  1191.82418810472,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0719980992034061,                     !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b540b44-e8b4-45cb-b50b-009ba6a59056}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0719980992034061,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4802d23e-d4f6-407a-9046-6e0d9438bcda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b2ffdf8-1e34-4eed-865a-f186f6ed2e3e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {4802d23e-d4f6-407a-9046-6e0d9438bcda}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b2ffdf8-1e34-4eed-865a-f186f6ed2e3e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0edf9705-b624-44e7-a88a-eb30bf3761af}, !- Handle
  Zone Mtl Laundry A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {2f94a0c9-31fb-40d5-b8d8-b21d428392b6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {5cd316a2-d78d-4be7-8da3-da75bfb05a15}, !- Air Inlet Node Name
  {a301a8b2-ccbf-4085-ae19-6670924dfbc3}, !- Air Outlet Node Name
  {3b540b44-e8b4-45cb-b50b-009ba6a59056}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {22f0dba7-1663-4de1-a139-93f1ff8a99de}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f388e55a-a259-4e36-a3ec-70c5bd9c4832}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0719980992034061,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0719980992034061,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5cd316a2-d78d-4be7-8da3-da75bfb05a15}, !- Handle
  {fab135c9-dcc4-4103-865a-af29c0e11835}, !- Source Object
  3,                                      !- Outlet Port
  {0edf9705-b624-44e7-a88a-eb30bf3761af}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {a301a8b2-ccbf-4085-ae19-6670924dfbc3}, !- Handle
  {0edf9705-b624-44e7-a88a-eb30bf3761af}, !- Source Object
  7,                                      !- Outlet Port
  {7ac14548-4cae-4433-8d1d-e8726c1e096e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2dba4c2-5363-4147-865e-7250459d987f}, !- Handle
  Zone Mtl Laundry A  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {8db58c2b-b198-4e72-872d-621d7ee28a06}, !- Air Inlet Node Name
  {5e1ea1dc-22e4-413f-b5dc-cf9084e0b5a4}, !- Air Outlet Node Name
  0.0719980992034061;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {97d34393-a36b-4c41-94e3-376fe14d4631}, !- Handle
  Zone Mtl Laundry A  - Story Ground Return Air Node, !- Name
  {9653e04a-4cbc-475c-96dd-419f2fdb63a3}, !- Inlet Port
  {85988423-6b95-4325-b2fc-69f45549c1bb}; !- Outlet Port

OS:Connection,
  {c58e510b-f438-4c2b-89b5-671a4af1f26d}, !- Handle
  {c41aad18-73b5-4b52-8bb0-775f5c4817f8}, !- Source Object
  3,                                      !- Outlet Port
  {3426bcf4-62c2-44dc-9d73-05d3268d063b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9653e04a-4cbc-475c-96dd-419f2fdb63a3}, !- Handle
  {03d053c0-4dbd-4cc0-987a-01f3ffc1934c}, !- Source Object
  2,                                      !- Outlet Port
  {97d34393-a36b-4c41-94e3-376fe14d4631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85988423-6b95-4325-b2fc-69f45549c1bb}, !- Handle
  {97d34393-a36b-4c41-94e3-376fe14d4631}, !- Source Object
  3,                                      !- Outlet Port
  {3373537b-487a-4016-9182-aee767a972d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16f5df27-dcd3-4793-a563-83fd4e46ce7b}, !- Handle
  Zone Mtl Laundry A  - Story Ground Direct Air Inlet Air Node, !- Name
  {d831ef98-6e50-4aa4-b512-1aca593dabfe}, !- Inlet Port
  {8db58c2b-b198-4e72-872d-621d7ee28a06}; !- Outlet Port

OS:Connection,
  {d831ef98-6e50-4aa4-b512-1aca593dabfe}, !- Handle
  {e646ad1e-b65a-457a-9abe-7d92481c358b}, !- Source Object
  3,                                      !- Outlet Port
  {16f5df27-dcd3-4793-a563-83fd4e46ce7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db58c2b-b198-4e72-872d-621d7ee28a06}, !- Handle
  {16f5df27-dcd3-4793-a563-83fd4e46ce7b}, !- Source Object
  3,                                      !- Outlet Port
  {c2dba4c2-5363-4147-865e-7250459d987f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e1ea1dc-22e4-413f-b5dc-cf9084e0b5a4}, !- Handle
  {c2dba4c2-5363-4147-865e-7250459d987f}, !- Source Object
  4,                                      !- Outlet Port
  {c41aad18-73b5-4b52-8bb0-775f5c4817f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {94976ee9-0b71-4f5b-a7f4-ff000d7c0d83}, !- Availability Manager List Name
  0.865868947247995,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35dd8c01-fff0-4129-8d91-50948722ffd0}, !- Supply Side Inlet Node Name
  {02034841-60c9-425f-83d4-76fdd2eb7292}, !- Demand Side Outlet Node Name
  {86d52504-cddc-4bdd-9ac0-8a803a0eb81d}, !- Demand Side Inlet Node A
  {94b0ec7a-a443-4fa9-9e73-e7b103be1058}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e8d44200-f918-43ec-a8c9-ad27a826844a}, !- Demand Mixer Name
  {6cb0cfa9-ff68-4744-b41a-a46f2de1ae10}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d8c12a1-e1f4-4bca-8408-de1a39299b2a}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {35dd8c01-fff0-4129-8d91-50948722ffd0}, !- Inlet Port
  {ef9ae3ff-10f2-440b-a14f-240466843393}; !- Outlet Port

OS:Node,
  {21917c03-7239-4e96-94cf-31491746b248}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {6ebf6b75-52fb-40e3-a5ab-0450ef0f8dba}, !- Inlet Port
  {94b0ec7a-a443-4fa9-9e73-e7b103be1058}; !- Outlet Port

OS:Connection,
  {35dd8c01-fff0-4129-8d91-50948722ffd0}, !- Handle
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- Source Object
  9,                                      !- Outlet Port
  {6d8c12a1-e1f4-4bca-8408-de1a39299b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b0ec7a-a443-4fa9-9e73-e7b103be1058}, !- Handle
  {21917c03-7239-4e96-94cf-31491746b248}, !- Source Object
  3,                                      !- Outlet Port
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f2ce8bc8-67a8-476d-af4f-b3ea1bc07003}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {86d52504-cddc-4bdd-9ac0-8a803a0eb81d}, !- Inlet Port
  {e205f176-8f8a-4b25-ae69-56192d4d83c4}; !- Outlet Port

OS:Node,
  {81b4be9f-9686-46e2-8825-347c367de209}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {04ecc8d7-be32-42fd-ae4a-336db85b0b0c}, !- Inlet Port
  {02034841-60c9-425f-83d4-76fdd2eb7292}; !- Outlet Port

OS:Node,
  {b50971d5-05de-4073-af50-283e30e294f4}, !- Handle
  Zone Mtl Laundry B  - Story Ground Direct Air Outlet Air Node, !- Name
  {4acaa9d3-b6e9-4bd6-b163-ad957704f940}, !- Inlet Port
  {bf573250-01fd-495f-adcf-e56281a1b416}; !- Outlet Port

OS:Connection,
  {86d52504-cddc-4bdd-9ac0-8a803a0eb81d}, !- Handle
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- Source Object
  11,                                     !- Outlet Port
  {f2ce8bc8-67a8-476d-af4f-b3ea1bc07003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02034841-60c9-425f-83d4-76fdd2eb7292}, !- Handle
  {81b4be9f-9686-46e2-8825-347c367de209}, !- Source Object
  3,                                      !- Outlet Port
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cb0cfa9-ff68-4744-b41a-a46f2de1ae10}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {e205f176-8f8a-4b25-ae69-56192d4d83c4}, !- Inlet Node Name
  {772ee95f-b5b2-49c8-a86c-60fe7f92d3c7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e8d44200-f918-43ec-a8c9-ad27a826844a}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {04ecc8d7-be32-42fd-ae4a-336db85b0b0c}, !- Outlet Node Name
  {b666cba4-f0c2-4c56-adb5-fbd1a28886ab}; !- Inlet Node Name 1

OS:Connection,
  {e205f176-8f8a-4b25-ae69-56192d4d83c4}, !- Handle
  {f2ce8bc8-67a8-476d-af4f-b3ea1bc07003}, !- Source Object
  3,                                      !- Outlet Port
  {6cb0cfa9-ff68-4744-b41a-a46f2de1ae10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ecc8d7-be32-42fd-ae4a-336db85b0b0c}, !- Handle
  {e8d44200-f918-43ec-a8c9-ad27a826844a}, !- Source Object
  2,                                      !- Outlet Port
  {81b4be9f-9686-46e2-8825-347c367de209}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fbb6a019-76eb-4d5d-84c1-7803774c3168}, !- Handle
  {ab61605f-7527-4686-8258-199b5874c2f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  12572.65,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  13592.23,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {94976ee9-0b71-4f5b-a7f4-ff000d7c0d83}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16; !- Name

OS:Coil:Heating:Gas,
  {965e73bf-726f-4ca1-92f1-87d0299b5d7f}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  25933.2328375569,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f308d4de-aed0-443b-a89c-8da22cc67ef3}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Cooling Coil 83kBtu/hr 9.7SEER 60kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  14333.2055495447,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.865868947247995,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {36e4819f-0636-4cb7-81ad-b1e8c4b5d0ca}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.865868947247995,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7977d502-eddb-4d6f-9d09-58628417adc1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e20816d0-2431-4c98-badd-f9c6f70c09a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7977d502-eddb-4d6f-9d09-58628417adc1}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e20816d0-2431-4c98-badd-f9c6f70c09a1}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6a61885c-6fd8-4039-8713-ce438c9c2294}, !- Handle
  Zone Mtl Laundry B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {6ce229bc-3dc9-4f3b-a8c3-c70450c13251}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {ef9ae3ff-10f2-440b-a14f-240466843393}, !- Air Inlet Node Name
  {6ebf6b75-52fb-40e3-a5ab-0450ef0f8dba}, !- Air Outlet Node Name
  {36e4819f-0636-4cb7-81ad-b1e8c4b5d0ca}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {965e73bf-726f-4ca1-92f1-87d0299b5d7f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f308d4de-aed0-443b-a89c-8da22cc67ef3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.865868947247995,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.865868947247995,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ef9ae3ff-10f2-440b-a14f-240466843393}, !- Handle
  {6d8c12a1-e1f4-4bca-8408-de1a39299b2a}, !- Source Object
  3,                                      !- Outlet Port
  {6a61885c-6fd8-4039-8713-ce438c9c2294}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {6ebf6b75-52fb-40e3-a5ab-0450ef0f8dba}, !- Handle
  {6a61885c-6fd8-4039-8713-ce438c9c2294}, !- Source Object
  7,                                      !- Outlet Port
  {21917c03-7239-4e96-94cf-31491746b248}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {413d9d25-f61c-4557-a982-376eb5453eb1}, !- Handle
  Zone Mtl Laundry B  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {c479e63c-acfa-43d4-ba14-2eac6d9a20d4}, !- Air Inlet Node Name
  {4acaa9d3-b6e9-4bd6-b163-ad957704f940}, !- Air Outlet Node Name
  0.865868947247995;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0398c6bb-aea8-437e-ae54-738508976f12}, !- Handle
  Zone Mtl Laundry B  - Story Ground Return Air Node, !- Name
  {5c345794-38c1-4420-9b4a-c0176f8ac8bc}, !- Inlet Port
  {b666cba4-f0c2-4c56-adb5-fbd1a28886ab}; !- Outlet Port

OS:Connection,
  {bf573250-01fd-495f-adcf-e56281a1b416}, !- Handle
  {b50971d5-05de-4073-af50-283e30e294f4}, !- Source Object
  3,                                      !- Outlet Port
  {f18183cd-38ed-4ddd-9aaf-af57c5a6e8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c345794-38c1-4420-9b4a-c0176f8ac8bc}, !- Handle
  {bc856a0c-06b9-4d47-8a99-a1b40155e5e5}, !- Source Object
  2,                                      !- Outlet Port
  {0398c6bb-aea8-437e-ae54-738508976f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b666cba4-f0c2-4c56-adb5-fbd1a28886ab}, !- Handle
  {0398c6bb-aea8-437e-ae54-738508976f12}, !- Source Object
  3,                                      !- Outlet Port
  {e8d44200-f918-43ec-a8c9-ad27a826844a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad264e62-9050-4cd6-a741-eb0dd8cb308a}, !- Handle
  Zone Mtl Laundry B  - Story Ground Direct Air Inlet Air Node, !- Name
  {772ee95f-b5b2-49c8-a86c-60fe7f92d3c7}, !- Inlet Port
  {c479e63c-acfa-43d4-ba14-2eac6d9a20d4}; !- Outlet Port

OS:Connection,
  {772ee95f-b5b2-49c8-a86c-60fe7f92d3c7}, !- Handle
  {6cb0cfa9-ff68-4744-b41a-a46f2de1ae10}, !- Source Object
  3,                                      !- Outlet Port
  {ad264e62-9050-4cd6-a741-eb0dd8cb308a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c479e63c-acfa-43d4-ba14-2eac6d9a20d4}, !- Handle
  {ad264e62-9050-4cd6-a741-eb0dd8cb308a}, !- Source Object
  3,                                      !- Outlet Port
  {413d9d25-f61c-4557-a982-376eb5453eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4acaa9d3-b6e9-4bd6-b163-ad957704f940}, !- Handle
  {413d9d25-f61c-4557-a982-376eb5453eb1}, !- Source Object
  4,                                      !- Outlet Port
  {b50971d5-05de-4073-af50-283e30e294f4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {5586b91c-76b9-47f3-b6e6-56cd6294de86}, !- Availability Manager List Name
  0.0950032475950374,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f716280-ffc0-4bce-b913-ef7a5847f6ac}, !- Supply Side Inlet Node Name
  {83400fab-7752-4228-a26c-034d04d21e36}, !- Demand Side Outlet Node Name
  {95da5aea-ce6f-4105-bdf3-fbb6ca2c490c}, !- Demand Side Inlet Node A
  {cb745849-720e-459b-bdf8-e0ff2ba1eedd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d7a4281-3dd1-453e-bf5d-7b882eb761d5}, !- Demand Mixer Name
  {bb0a12f4-8ab1-41e8-b096-5c3ca4ee12f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b10729c9-7e6b-40a6-a383-b5d2e43722aa}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {1f716280-ffc0-4bce-b913-ef7a5847f6ac}, !- Inlet Port
  {8dea659a-130a-4580-a04f-b0e05f2f8d24}; !- Outlet Port

OS:Node,
  {7bcaac12-f7e9-4182-9d71-1aea7c7d99ed}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0c591397-450e-47cd-9f48-6f46c08f4645}, !- Inlet Port
  {cb745849-720e-459b-bdf8-e0ff2ba1eedd}; !- Outlet Port

OS:Connection,
  {1f716280-ffc0-4bce-b913-ef7a5847f6ac}, !- Handle
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- Source Object
  9,                                      !- Outlet Port
  {b10729c9-7e6b-40a6-a383-b5d2e43722aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb745849-720e-459b-bdf8-e0ff2ba1eedd}, !- Handle
  {7bcaac12-f7e9-4182-9d71-1aea7c7d99ed}, !- Source Object
  3,                                      !- Outlet Port
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d1ff8e62-0a15-45b3-97f3-fce0fac31a0d}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {95da5aea-ce6f-4105-bdf3-fbb6ca2c490c}, !- Inlet Port
  {f057e184-1e89-4bc0-b3d1-ab2521e11d2e}; !- Outlet Port

OS:Node,
  {575d03bc-eec4-486f-9b68-5afbaac2b2e8}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {d2719423-08d2-4e3b-b32a-b434df366a23}, !- Inlet Port
  {83400fab-7752-4228-a26c-034d04d21e36}; !- Outlet Port

OS:Node,
  {2df6be2b-6ae5-45f1-b307-59906d0bce8d}, !- Handle
  Zone Mtl Laundry C  - Story Ground Direct Air Outlet Air Node, !- Name
  {742a5465-9b7e-4a62-b3a6-122f8b76061d}, !- Inlet Port
  {781862c9-144d-4227-96d5-f08a880cf1bb}; !- Outlet Port

OS:Connection,
  {95da5aea-ce6f-4105-bdf3-fbb6ca2c490c}, !- Handle
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- Source Object
  11,                                     !- Outlet Port
  {d1ff8e62-0a15-45b3-97f3-fce0fac31a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83400fab-7752-4228-a26c-034d04d21e36}, !- Handle
  {575d03bc-eec4-486f-9b68-5afbaac2b2e8}, !- Source Object
  3,                                      !- Outlet Port
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb0a12f4-8ab1-41e8-b096-5c3ca4ee12f7}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {f057e184-1e89-4bc0-b3d1-ab2521e11d2e}, !- Inlet Node Name
  {fdabd8ad-dbb7-400d-8646-c56dcc176cfc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d7a4281-3dd1-453e-bf5d-7b882eb761d5}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {d2719423-08d2-4e3b-b32a-b434df366a23}, !- Outlet Node Name
  {8d52d915-bd4e-49b8-9c53-b0d4e99618e3}; !- Inlet Node Name 1

OS:Connection,
  {f057e184-1e89-4bc0-b3d1-ab2521e11d2e}, !- Handle
  {d1ff8e62-0a15-45b3-97f3-fce0fac31a0d}, !- Source Object
  3,                                      !- Outlet Port
  {bb0a12f4-8ab1-41e8-b096-5c3ca4ee12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2719423-08d2-4e3b-b32a-b434df366a23}, !- Handle
  {7d7a4281-3dd1-453e-bf5d-7b882eb761d5}, !- Source Object
  2,                                      !- Outlet Port
  {575d03bc-eec4-486f-9b68-5afbaac2b2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ad9b012-2300-4e81-88fc-73040453f051}, !- Handle
  {9d3d4506-7f75-4cf1-b690-f781a586deeb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2766.08,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1548.61,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5586b91c-76b9-47f3-b6e6-56cd6294de86}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17; !- Name

OS:Coil:Heating:Gas,
  {d53b271b-d351-4c87-bca2-9ce5cc60275d}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  5270.42159602132,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7a03ae6e-a47d-44a4-b12e-241a4b967ad9}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Cooling Coil 14kBtu/hr 9.7SEER 13kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  2359.15688092966,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0950032475950374,                     !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4086a7d3-c438-438b-9833-af3930fa5635}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0950032475950374,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f5955032-392c-4724-8438-a911c58fa40f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b9f7b73-8478-4cb9-9afa-05dfb7be77b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {f5955032-392c-4724-8438-a911c58fa40f}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b9f7b73-8478-4cb9-9afa-05dfb7be77b6}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8e38febd-c132-4f1e-a4b0-67b5f3386c28}, !- Handle
  Zone Mtl Laundry C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {68342c54-3ed6-4a82-b2e8-f0937b530bd1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {8dea659a-130a-4580-a04f-b0e05f2f8d24}, !- Air Inlet Node Name
  {0c591397-450e-47cd-9f48-6f46c08f4645}, !- Air Outlet Node Name
  {4086a7d3-c438-438b-9833-af3930fa5635}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {d53b271b-d351-4c87-bca2-9ce5cc60275d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7a03ae6e-a47d-44a4-b12e-241a4b967ad9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0950032475950374,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0950032475950374,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8dea659a-130a-4580-a04f-b0e05f2f8d24}, !- Handle
  {b10729c9-7e6b-40a6-a383-b5d2e43722aa}, !- Source Object
  3,                                      !- Outlet Port
  {8e38febd-c132-4f1e-a4b0-67b5f3386c28}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0c591397-450e-47cd-9f48-6f46c08f4645}, !- Handle
  {8e38febd-c132-4f1e-a4b0-67b5f3386c28}, !- Source Object
  7,                                      !- Outlet Port
  {7bcaac12-f7e9-4182-9d71-1aea7c7d99ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfc007dc-2960-40a5-b53a-a82c9e1a1ac0}, !- Handle
  Zone Mtl Laundry C  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {d1436454-3959-4057-9ae3-aa8c8e7bac5e}, !- Air Inlet Node Name
  {742a5465-9b7e-4a62-b3a6-122f8b76061d}, !- Air Outlet Node Name
  0.0950032475950374;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {27f7bfee-2a0f-4032-ae3d-a4a7967cd996}, !- Handle
  Zone Mtl Laundry C  - Story Ground Return Air Node, !- Name
  {89500f67-fdde-45f2-acd2-291a45a623f3}, !- Inlet Port
  {8d52d915-bd4e-49b8-9c53-b0d4e99618e3}; !- Outlet Port

OS:Connection,
  {781862c9-144d-4227-96d5-f08a880cf1bb}, !- Handle
  {2df6be2b-6ae5-45f1-b307-59906d0bce8d}, !- Source Object
  3,                                      !- Outlet Port
  {12d3dc35-6074-4f80-abf0-d07c1735c5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89500f67-fdde-45f2-acd2-291a45a623f3}, !- Handle
  {6c8df86e-9e1e-4ceb-bdd0-aa9a2cf563bd}, !- Source Object
  2,                                      !- Outlet Port
  {27f7bfee-2a0f-4032-ae3d-a4a7967cd996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d52d915-bd4e-49b8-9c53-b0d4e99618e3}, !- Handle
  {27f7bfee-2a0f-4032-ae3d-a4a7967cd996}, !- Source Object
  3,                                      !- Outlet Port
  {7d7a4281-3dd1-453e-bf5d-7b882eb761d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca383fac-164a-4f66-a7f3-97c0a8c3bd93}, !- Handle
  Zone Mtl Laundry C  - Story Ground Direct Air Inlet Air Node, !- Name
  {fdabd8ad-dbb7-400d-8646-c56dcc176cfc}, !- Inlet Port
  {d1436454-3959-4057-9ae3-aa8c8e7bac5e}; !- Outlet Port

OS:Connection,
  {fdabd8ad-dbb7-400d-8646-c56dcc176cfc}, !- Handle
  {bb0a12f4-8ab1-41e8-b096-5c3ca4ee12f7}, !- Source Object
  3,                                      !- Outlet Port
  {ca383fac-164a-4f66-a7f3-97c0a8c3bd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1436454-3959-4057-9ae3-aa8c8e7bac5e}, !- Handle
  {ca383fac-164a-4f66-a7f3-97c0a8c3bd93}, !- Source Object
  3,                                      !- Outlet Port
  {cfc007dc-2960-40a5-b53a-a82c9e1a1ac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {742a5465-9b7e-4a62-b3a6-122f8b76061d}, !- Handle
  {cfc007dc-2960-40a5-b53a-a82c9e1a1ac0}, !- Source Object
  4,                                      !- Outlet Port
  {2df6be2b-6ae5-45f1-b307-59906d0bce8d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {5be2b06a-a2ae-476c-b06a-d868a91afe9f}, !- Availability Manager List Name
  0.0639226489521071,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9966bfd2-a991-4b6e-97f3-b493f976e678}, !- Supply Side Inlet Node Name
  {9ec849aa-263e-4c24-83e8-df9143d93922}, !- Demand Side Outlet Node Name
  {1fc87ca2-3d9e-453a-9fa8-457dc5db0702}, !- Demand Side Inlet Node A
  {a1c3899d-e015-455c-9ad5-1838bb0946cd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0acbf1b-db53-46ce-a60b-f8184da97963}, !- Demand Mixer Name
  {03ef8b76-5018-4b9f-8b77-1b8f9a0d960c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {954399a6-bc08-4144-9bee-66bd632f47e1}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {9966bfd2-a991-4b6e-97f3-b493f976e678}, !- Inlet Port
  {e47c283a-e268-4498-a551-b32410794b8e}; !- Outlet Port

OS:Node,
  {6f7c269b-232a-4838-909b-d2625684d1b2}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {758a6843-6d44-4340-8558-8eddd7f4ece5}, !- Inlet Port
  {a1c3899d-e015-455c-9ad5-1838bb0946cd}; !- Outlet Port

OS:Connection,
  {9966bfd2-a991-4b6e-97f3-b493f976e678}, !- Handle
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- Source Object
  9,                                      !- Outlet Port
  {954399a6-bc08-4144-9bee-66bd632f47e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1c3899d-e015-455c-9ad5-1838bb0946cd}, !- Handle
  {6f7c269b-232a-4838-909b-d2625684d1b2}, !- Source Object
  3,                                      !- Outlet Port
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0c8eb50-9c6f-4f2b-9d4e-5ac7d2d612b4}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {1fc87ca2-3d9e-453a-9fa8-457dc5db0702}, !- Inlet Port
  {43965446-562f-406b-b3c8-794f1344f683}; !- Outlet Port

OS:Node,
  {51748c91-10e5-4ad3-a774-afc667e1847c}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {f0e1541e-dd1e-42ad-b9f2-7f357310bcbe}, !- Inlet Port
  {9ec849aa-263e-4c24-83e8-df9143d93922}; !- Outlet Port

OS:Node,
  {f19e65ab-3168-4a45-93c7-0fcb30e2fde4}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Direct Air Outlet Air Node, !- Name
  {554b25d1-02ae-4f54-870e-d7b295996507}, !- Inlet Port
  {8a526c27-346c-4f6d-aa18-64384560eb9e}; !- Outlet Port

OS:Connection,
  {1fc87ca2-3d9e-453a-9fa8-457dc5db0702}, !- Handle
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- Source Object
  11,                                     !- Outlet Port
  {a0c8eb50-9c6f-4f2b-9d4e-5ac7d2d612b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec849aa-263e-4c24-83e8-df9143d93922}, !- Handle
  {51748c91-10e5-4ad3-a774-afc667e1847c}, !- Source Object
  3,                                      !- Outlet Port
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03ef8b76-5018-4b9f-8b77-1b8f9a0d960c}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {43965446-562f-406b-b3c8-794f1344f683}, !- Inlet Node Name
  {756a3319-1784-48a7-a227-cb2dccb9b06e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0acbf1b-db53-46ce-a60b-f8184da97963}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {f0e1541e-dd1e-42ad-b9f2-7f357310bcbe}, !- Outlet Node Name
  {4772e40f-a302-4f12-abce-d470c5e15880}; !- Inlet Node Name 1

OS:Connection,
  {43965446-562f-406b-b3c8-794f1344f683}, !- Handle
  {a0c8eb50-9c6f-4f2b-9d4e-5ac7d2d612b4}, !- Source Object
  3,                                      !- Outlet Port
  {03ef8b76-5018-4b9f-8b77-1b8f9a0d960c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e1541e-dd1e-42ad-b9f2-7f357310bcbe}, !- Handle
  {b0acbf1b-db53-46ce-a60b-f8184da97963}, !- Source Object
  2,                                      !- Outlet Port
  {51748c91-10e5-4ad3-a774-afc667e1847c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f09473b0-1105-4b72-8821-9c543f3ed3df}, !- Handle
  {3b01bb9a-5384-4b16-b80a-85b6e9bd8cec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  928.17,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  759.52,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5be2b06a-a2ae-476c-b06a-d868a91afe9f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18; !- Name

OS:Coil:Heating:Gas,
  {e90036a1-3ca0-4af3-8ef6-b6becc59083d}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  3546.18729401913,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2710d637-35fb-4a32-a7d2-a2557e7f1141}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Cooling Coil 8kBtu/hr 9.7SEER 6kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  1058.14681264869,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0639226489521071,                     !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6a04a45c-f326-4369-b0ad-d9c7146c2cd8}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0639226489521071,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {11b9db73-e061-4fcc-8fbf-f54c63466db0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b787767e-d3f9-4582-b118-bbf4992a883a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {11b9db73-e061-4fcc-8fbf-f54c63466db0}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b787767e-d3f9-4582-b118-bbf4992a883a}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {00c364e2-957d-46e4-b814-9936a692af0e}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {510920d7-b39e-4a89-a227-c27a1c2e2306}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {e47c283a-e268-4498-a551-b32410794b8e}, !- Air Inlet Node Name
  {758a6843-6d44-4340-8558-8eddd7f4ece5}, !- Air Outlet Node Name
  {6a04a45c-f326-4369-b0ad-d9c7146c2cd8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {e90036a1-3ca0-4af3-8ef6-b6becc59083d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2710d637-35fb-4a32-a7d2-a2557e7f1141}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0639226489521071,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0639226489521071,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e47c283a-e268-4498-a551-b32410794b8e}, !- Handle
  {954399a6-bc08-4144-9bee-66bd632f47e1}, !- Source Object
  3,                                      !- Outlet Port
  {00c364e2-957d-46e4-b814-9936a692af0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {758a6843-6d44-4340-8558-8eddd7f4ece5}, !- Handle
  {00c364e2-957d-46e4-b814-9936a692af0e}, !- Source Object
  7,                                      !- Outlet Port
  {6f7c269b-232a-4838-909b-d2625684d1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3164b739-3888-4d14-b7e5-467dbfdf4cc6}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {4fe9b01c-8c56-4d6f-ae6b-fde862a42ff6}, !- Air Inlet Node Name
  {554b25d1-02ae-4f54-870e-d7b295996507}, !- Air Outlet Node Name
  0.0639226489521071;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e3ce31c-5819-40c1-a40c-ef4f0541bfe4}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Return Air Node, !- Name
  {8dba6eb2-a511-4f1b-ad9b-51214279ccc9}, !- Inlet Port
  {4772e40f-a302-4f12-abce-d470c5e15880}; !- Outlet Port

OS:Connection,
  {8a526c27-346c-4f6d-aa18-64384560eb9e}, !- Handle
  {f19e65ab-3168-4a45-93c7-0fcb30e2fde4}, !- Source Object
  3,                                      !- Outlet Port
  {e7eaab59-9e09-4e7f-895c-900e608e96e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dba6eb2-a511-4f1b-ad9b-51214279ccc9}, !- Handle
  {76d4236a-8be8-43a5-b0a7-4087c27b944e}, !- Source Object
  2,                                      !- Outlet Port
  {8e3ce31c-5819-40c1-a40c-ef4f0541bfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4772e40f-a302-4f12-abce-d470c5e15880}, !- Handle
  {8e3ce31c-5819-40c1-a40c-ef4f0541bfe4}, !- Source Object
  3,                                      !- Outlet Port
  {b0acbf1b-db53-46ce-a60b-f8184da97963}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a062c72-4afc-4840-938e-736d61e44361}, !- Handle
  Zone Mtl OfficeGeneral A  - Story Ground Direct Air Inlet Air Node, !- Name
  {756a3319-1784-48a7-a227-cb2dccb9b06e}, !- Inlet Port
  {4fe9b01c-8c56-4d6f-ae6b-fde862a42ff6}; !- Outlet Port

OS:Connection,
  {756a3319-1784-48a7-a227-cb2dccb9b06e}, !- Handle
  {03ef8b76-5018-4b9f-8b77-1b8f9a0d960c}, !- Source Object
  3,                                      !- Outlet Port
  {5a062c72-4afc-4840-938e-736d61e44361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe9b01c-8c56-4d6f-ae6b-fde862a42ff6}, !- Handle
  {5a062c72-4afc-4840-938e-736d61e44361}, !- Source Object
  3,                                      !- Outlet Port
  {3164b739-3888-4d14-b7e5-467dbfdf4cc6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {554b25d1-02ae-4f54-870e-d7b295996507}, !- Handle
  {3164b739-3888-4d14-b7e5-467dbfdf4cc6}, !- Source Object
  4,                                      !- Outlet Port
  {f19e65ab-3168-4a45-93c7-0fcb30e2fde4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {0e31235d-95f4-410d-8c27-aaa2c774ff66}, !- Availability Manager List Name
  0.667342129646897,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0eede6b6-d920-4a97-b631-865ae785a4ad}, !- Supply Side Inlet Node Name
  {d0d951a2-8df3-446a-bdc5-368a0e82224b}, !- Demand Side Outlet Node Name
  {33c80e01-f7fa-4e7a-b4e2-11b1dce69189}, !- Demand Side Inlet Node A
  {69326d75-86ea-46a4-8cf3-002926a42eee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27f7e0b4-f5ee-4a97-8edb-4ab395564b4d}, !- Demand Mixer Name
  {7c830f66-7ba4-4ee9-a8e5-66dff20c8bf4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ad956be6-707c-448e-9c88-40210bef980e}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {0eede6b6-d920-4a97-b631-865ae785a4ad}, !- Inlet Port
  {80a7b3a4-4a16-4103-8be2-360e72be15b9}; !- Outlet Port

OS:Node,
  {224bb1e0-3aed-46bb-850d-6219e1a6e9fa}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {b0e27794-dcc6-4d1d-95b5-c8817f883aed}, !- Inlet Port
  {69326d75-86ea-46a4-8cf3-002926a42eee}; !- Outlet Port

OS:Connection,
  {0eede6b6-d920-4a97-b631-865ae785a4ad}, !- Handle
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- Source Object
  9,                                      !- Outlet Port
  {ad956be6-707c-448e-9c88-40210bef980e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69326d75-86ea-46a4-8cf3-002926a42eee}, !- Handle
  {224bb1e0-3aed-46bb-850d-6219e1a6e9fa}, !- Source Object
  3,                                      !- Outlet Port
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c6082c53-c284-49f5-a433-d69b8ec44861}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {33c80e01-f7fa-4e7a-b4e2-11b1dce69189}, !- Inlet Port
  {3f8210a0-4779-4167-b2ac-ead64e9c13c9}; !- Outlet Port

OS:Node,
  {275fde12-58a8-425d-8289-5b8d9c7f89ac}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {8f7ba0b2-d417-4f50-8796-4b5f169f1c0f}, !- Inlet Port
  {d0d951a2-8df3-446a-bdc5-368a0e82224b}; !- Outlet Port

OS:Node,
  {9451f909-8f68-43ac-b42a-058a14a69d4f}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Direct Air Outlet Air Node, !- Name
  {ca68e6df-06f1-4683-94c8-a3a0df6a4b4f}, !- Inlet Port
  {80f4a575-2a31-43be-b839-1f1e95b08e7e}; !- Outlet Port

OS:Connection,
  {33c80e01-f7fa-4e7a-b4e2-11b1dce69189}, !- Handle
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- Source Object
  11,                                     !- Outlet Port
  {c6082c53-c284-49f5-a433-d69b8ec44861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d951a2-8df3-446a-bdc5-368a0e82224b}, !- Handle
  {275fde12-58a8-425d-8289-5b8d9c7f89ac}, !- Source Object
  3,                                      !- Outlet Port
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c830f66-7ba4-4ee9-a8e5-66dff20c8bf4}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {3f8210a0-4779-4167-b2ac-ead64e9c13c9}, !- Inlet Node Name
  {544e0c15-0910-4393-a238-616010bf5c88}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27f7e0b4-f5ee-4a97-8edb-4ab395564b4d}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {8f7ba0b2-d417-4f50-8796-4b5f169f1c0f}, !- Outlet Node Name
  {9fb4411a-972c-451c-9677-7255bde88ee3}; !- Inlet Node Name 1

OS:Connection,
  {3f8210a0-4779-4167-b2ac-ead64e9c13c9}, !- Handle
  {c6082c53-c284-49f5-a433-d69b8ec44861}, !- Source Object
  3,                                      !- Outlet Port
  {7c830f66-7ba4-4ee9-a8e5-66dff20c8bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7ba0b2-d417-4f50-8796-4b5f169f1c0f}, !- Handle
  {27f7e0b4-f5ee-4a97-8edb-4ab395564b4d}, !- Source Object
  2,                                      !- Outlet Port
  {275fde12-58a8-425d-8289-5b8d9c7f89ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52dd165d-f93d-4f62-bf26-2f2b13c3eedd}, !- Handle
  {5fe6381d-1123-4aa6-b0d3-a9c5d4bcd7e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  9689.98,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5663.43,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0e31235d-95f4-410d-8c27-aaa2c774ff66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19; !- Name

OS:Coil:Heating:Gas,
  {426378ed-5eae-4cfb-8cf0-ca8f5c724826}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  19987.2496703446,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {25725e05-c34a-4675-8709-5c27e55c244f}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Cooling Coil 69kBtu/hr 9.7SEER 46kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  11046.8818018026,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.667342129646897,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3dafa985-1564-4c44-ae53-bc17c84a5881}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.667342129646897,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb971171-1a24-4396-a954-cfa4c0a980b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e9a62fe-234c-4f4e-8d30-6dc01df95a46}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {fb971171-1a24-4396-a954-cfa4c0a980b3}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e9a62fe-234c-4f4e-8d30-6dc01df95a46}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5b4fa417-2c1b-4b57-b494-9b3cc75b1dba}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {66f36915-078c-4d28-9a2e-e3bea06a0c4b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {80a7b3a4-4a16-4103-8be2-360e72be15b9}, !- Air Inlet Node Name
  {b0e27794-dcc6-4d1d-95b5-c8817f883aed}, !- Air Outlet Node Name
  {3dafa985-1564-4c44-ae53-bc17c84a5881}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {426378ed-5eae-4cfb-8cf0-ca8f5c724826}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {25725e05-c34a-4675-8709-5c27e55c244f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.667342129646897,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.667342129646897,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {80a7b3a4-4a16-4103-8be2-360e72be15b9}, !- Handle
  {ad956be6-707c-448e-9c88-40210bef980e}, !- Source Object
  3,                                      !- Outlet Port
  {5b4fa417-2c1b-4b57-b494-9b3cc75b1dba}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {b0e27794-dcc6-4d1d-95b5-c8817f883aed}, !- Handle
  {5b4fa417-2c1b-4b57-b494-9b3cc75b1dba}, !- Source Object
  7,                                      !- Outlet Port
  {224bb1e0-3aed-46bb-850d-6219e1a6e9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d0a659fa-1f9e-44c6-95b4-3e09bccf9637}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {a2774109-98fa-453d-bc89-46a5dfc056fe}, !- Air Inlet Node Name
  {ca68e6df-06f1-4683-94c8-a3a0df6a4b4f}, !- Air Outlet Node Name
  0.667342129646897;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e816681e-e4c5-42e4-98a6-730af959c985}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Return Air Node, !- Name
  {999dc1f7-9200-4dd6-98d9-499e92a9045b}, !- Inlet Port
  {9fb4411a-972c-451c-9677-7255bde88ee3}; !- Outlet Port

OS:Connection,
  {80f4a575-2a31-43be-b839-1f1e95b08e7e}, !- Handle
  {9451f909-8f68-43ac-b42a-058a14a69d4f}, !- Source Object
  3,                                      !- Outlet Port
  {9a8987b0-826f-41b0-a265-58bd2b5d6775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999dc1f7-9200-4dd6-98d9-499e92a9045b}, !- Handle
  {2b1e204d-1a92-4a84-a1b7-bf0d874464c6}, !- Source Object
  2,                                      !- Outlet Port
  {e816681e-e4c5-42e4-98a6-730af959c985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb4411a-972c-451c-9677-7255bde88ee3}, !- Handle
  {e816681e-e4c5-42e4-98a6-730af959c985}, !- Source Object
  3,                                      !- Outlet Port
  {27f7e0b4-f5ee-4a97-8edb-4ab395564b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1bd009e-8d37-451d-81a7-d443d026b5a8}, !- Handle
  Zone Mtl OfficeGeneral B  - Story Ground Direct Air Inlet Air Node, !- Name
  {544e0c15-0910-4393-a238-616010bf5c88}, !- Inlet Port
  {a2774109-98fa-453d-bc89-46a5dfc056fe}; !- Outlet Port

OS:Connection,
  {544e0c15-0910-4393-a238-616010bf5c88}, !- Handle
  {7c830f66-7ba4-4ee9-a8e5-66dff20c8bf4}, !- Source Object
  3,                                      !- Outlet Port
  {d1bd009e-8d37-451d-81a7-d443d026b5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2774109-98fa-453d-bc89-46a5dfc056fe}, !- Handle
  {d1bd009e-8d37-451d-81a7-d443d026b5a8}, !- Source Object
  3,                                      !- Outlet Port
  {d0a659fa-1f9e-44c6-95b4-3e09bccf9637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca68e6df-06f1-4683-94c8-a3a0df6a4b4f}, !- Handle
  {d0a659fa-1f9e-44c6-95b4-3e09bccf9637}, !- Source Object
  4,                                      !- Outlet Port
  {9451f909-8f68-43ac-b42a-058a14a69d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {ae025607-ee54-4041-8a92-829e690901dd}, !- Availability Manager List Name
  0.0946781683148267,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1336497-a8e2-429c-bb4d-2d87ed180038}, !- Supply Side Inlet Node Name
  {00ab6cc4-6bd6-4101-b1ec-2c5a1926eb4e}, !- Demand Side Outlet Node Name
  {106833e4-24d5-453c-aefa-b6ca8a88f4f0}, !- Demand Side Inlet Node A
  {2f83f0d0-f255-4b05-bb03-7e6f9f0cd25f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {422eddab-f39c-43c8-af23-48e0288d1da9}, !- Demand Mixer Name
  {2b979584-081f-4026-b944-e62b074380c4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4f80367f-dd49-4e33-8a1a-ed35f7a80b2a}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Supply Inlet Node, !- Name
  {c1336497-a8e2-429c-bb4d-2d87ed180038}, !- Inlet Port
  {b17f0dff-35d2-4aa5-a087-6529a521282f}; !- Outlet Port

OS:Node,
  {0b892864-6258-4648-97ed-cd70899e9d82}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Supply Outlet Node, !- Name
  {0d4890b8-68d1-497a-a93b-6ff1c4db9a62}, !- Inlet Port
  {2f83f0d0-f255-4b05-bb03-7e6f9f0cd25f}; !- Outlet Port

OS:Connection,
  {c1336497-a8e2-429c-bb4d-2d87ed180038}, !- Handle
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- Source Object
  9,                                      !- Outlet Port
  {4f80367f-dd49-4e33-8a1a-ed35f7a80b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f83f0d0-f255-4b05-bb03-7e6f9f0cd25f}, !- Handle
  {0b892864-6258-4648-97ed-cd70899e9d82}, !- Source Object
  3,                                      !- Outlet Port
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {02ad1004-c318-4cf4-9ed3-047bac964b90}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Demand Inlet Node, !- Name
  {106833e4-24d5-453c-aefa-b6ca8a88f4f0}, !- Inlet Port
  {88896c23-d3ef-4146-9fdf-02e96f039eac}; !- Outlet Port

OS:Node,
  {a2e22f3b-e020-4023-80b3-81d8c75ad791}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Demand Outlet Node, !- Name
  {052147b8-c77d-4616-8ddf-345f117f6c57}, !- Inlet Port
  {00ab6cc4-6bd6-4101-b1ec-2c5a1926eb4e}; !- Outlet Port

OS:Node,
  {e308b96b-6c73-4545-ab89-62cf28843aac}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Direct Air Outlet Air Node, !- Name
  {c5d7b038-ec12-4f7f-9106-e87f602f3af1}, !- Inlet Port
  {a36cd07d-b674-498d-900d-bd6a01d24ed7}; !- Outlet Port

OS:Connection,
  {106833e4-24d5-453c-aefa-b6ca8a88f4f0}, !- Handle
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- Source Object
  11,                                     !- Outlet Port
  {02ad1004-c318-4cf4-9ed3-047bac964b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ab6cc4-6bd6-4101-b1ec-2c5a1926eb4e}, !- Handle
  {a2e22f3b-e020-4023-80b3-81d8c75ad791}, !- Source Object
  3,                                      !- Outlet Port
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b979584-081f-4026-b944-e62b074380c4}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {88896c23-d3ef-4146-9fdf-02e96f039eac}, !- Inlet Node Name
  {46e7f2f7-8c4a-4ff1-ab76-62c64dabae10}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {422eddab-f39c-43c8-af23-48e0288d1da9}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {052147b8-c77d-4616-8ddf-345f117f6c57}, !- Outlet Node Name
  {af519069-4c00-49ee-8765-9fee205f2c79}; !- Inlet Node Name 1

OS:Connection,
  {88896c23-d3ef-4146-9fdf-02e96f039eac}, !- Handle
  {02ad1004-c318-4cf4-9ed3-047bac964b90}, !- Source Object
  3,                                      !- Outlet Port
  {2b979584-081f-4026-b944-e62b074380c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052147b8-c77d-4616-8ddf-345f117f6c57}, !- Handle
  {422eddab-f39c-43c8-af23-48e0288d1da9}, !- Source Object
  2,                                      !- Outlet Port
  {a2e22f3b-e020-4023-80b3-81d8c75ad791}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f3e6779-3063-4b08-b5fe-a4f7b60bac71}, !- Handle
  {2e4cae32-a50f-4f05-af0b-44149184d744}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2756.62,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  761.86,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ae025607-ee54-4041-8a92-829e690901dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20; !- Name

OS:Coil:Heating:Gas,
  {c2324053-d600-4391-a7d8-8282a2b9632e}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  5252.38742453547,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2de1e856-2f53-4610-a414-78a76d07996f}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Cooling Coil 14kBtu/hr 9.7SEER 14kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  2351.08438824998,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0946781683148267,                     !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {268e4c0b-c2d2-4839-b28a-8abcb1e44387}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0946781683148267,                     !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86ec7ba5-f41b-49b2-ac40-989b43c867df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2147f07-0dfd-406d-b5b3-829a8c440bbd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {86ec7ba5-f41b-49b2-ac40-989b43c867df}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2147f07-0dfd-406d-b5b3-829a8c440bbd}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9ea05525-133a-4aaf-b6e5-7ba43c18960d}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {19c80474-1398-4dbe-86fe-167c761379d5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {b17f0dff-35d2-4aa5-a087-6529a521282f}, !- Air Inlet Node Name
  {0d4890b8-68d1-497a-a93b-6ff1c4db9a62}, !- Air Outlet Node Name
  {268e4c0b-c2d2-4839-b28a-8abcb1e44387}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {c2324053-d600-4391-a7d8-8282a2b9632e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2de1e856-2f53-4610-a414-78a76d07996f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0946781683148267,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0946781683148267,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b17f0dff-35d2-4aa5-a087-6529a521282f}, !- Handle
  {4f80367f-dd49-4e33-8a1a-ed35f7a80b2a}, !- Source Object
  3,                                      !- Outlet Port
  {9ea05525-133a-4aaf-b6e5-7ba43c18960d}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0d4890b8-68d1-497a-a93b-6ff1c4db9a62}, !- Handle
  {9ea05525-133a-4aaf-b6e5-7ba43c18960d}, !- Source Object
  7,                                      !- Outlet Port
  {0b892864-6258-4648-97ed-cd70899e9d82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9208406-819f-4e8e-bab1-3dd94ff5606c}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {331796d6-b6d9-4639-968b-47e39152061d}, !- Air Inlet Node Name
  {c5d7b038-ec12-4f7f-9106-e87f602f3af1}, !- Air Outlet Node Name
  0.0946781683148267;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75f9e95a-55eb-4b3d-b861-8ad8a6fbcd85}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Return Air Node, !- Name
  {c00ccb91-e905-47ab-9a8b-28d42f2fa733}, !- Inlet Port
  {af519069-4c00-49ee-8765-9fee205f2c79}; !- Outlet Port

OS:Connection,
  {a36cd07d-b674-498d-900d-bd6a01d24ed7}, !- Handle
  {e308b96b-6c73-4545-ab89-62cf28843aac}, !- Source Object
  3,                                      !- Outlet Port
  {de1a086f-4a99-408b-98e8-da016b75d97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00ccb91-e905-47ab-9a8b-28d42f2fa733}, !- Handle
  {6ed13eda-0d75-414a-9bcd-3f033f57616b}, !- Source Object
  2,                                      !- Outlet Port
  {75f9e95a-55eb-4b3d-b861-8ad8a6fbcd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af519069-4c00-49ee-8765-9fee205f2c79}, !- Handle
  {75f9e95a-55eb-4b3d-b861-8ad8a6fbcd85}, !- Source Object
  3,                                      !- Outlet Port
  {422eddab-f39c-43c8-af23-48e0288d1da9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {059978f1-d582-4234-9fa4-c45081ecf3c4}, !- Handle
  Zone Mtl OfficeGeneral C  - Story Ground Direct Air Inlet Air Node, !- Name
  {46e7f2f7-8c4a-4ff1-ab76-62c64dabae10}, !- Inlet Port
  {331796d6-b6d9-4639-968b-47e39152061d}; !- Outlet Port

OS:Connection,
  {46e7f2f7-8c4a-4ff1-ab76-62c64dabae10}, !- Handle
  {2b979584-081f-4026-b944-e62b074380c4}, !- Source Object
  3,                                      !- Outlet Port
  {059978f1-d582-4234-9fa4-c45081ecf3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331796d6-b6d9-4639-968b-47e39152061d}, !- Handle
  {059978f1-d582-4234-9fa4-c45081ecf3c4}, !- Source Object
  3,                                      !- Outlet Port
  {e9208406-819f-4e8e-bab1-3dd94ff5606c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5d7b038-ec12-4f7f-9106-e87f602f3af1}, !- Handle
  {e9208406-819f-4e8e-bab1-3dd94ff5606c}, !- Source Object
  4,                                      !- Outlet Port
  {e308b96b-6c73-4545-ab89-62cf28843aac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {58f56aba-6413-4802-b43e-c33ce1b55ca0}, !- Availability Manager List Name
  1.40425776528998,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f39d0226-ca1d-4569-b4ad-784381351261}, !- Supply Side Inlet Node Name
  {630ea4bc-0126-43b6-a5b8-92af18102fdf}, !- Demand Side Outlet Node Name
  {1d2cbc56-f4d8-43c2-8544-2939040d72c5}, !- Demand Side Inlet Node A
  {bd817c90-06c7-4331-8cad-692b6a47033a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48e72ce4-1add-4f90-b95e-dec28176b4dc}, !- Demand Mixer Name
  {9b49e5c0-d99c-4da2-9418-55defeeee0fc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88e3384b-5494-41fc-b7da-cafeb31332f1}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {f39d0226-ca1d-4569-b4ad-784381351261}, !- Inlet Port
  {edcc9ff5-9b0c-411f-826b-6bcbea645648}; !- Outlet Port

OS:Node,
  {dd90dfa6-dd8d-447c-939a-f0a463f1a889}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {493583d0-eea9-4190-8f13-e55e2e5f44c7}, !- Inlet Port
  {bd817c90-06c7-4331-8cad-692b6a47033a}; !- Outlet Port

OS:Connection,
  {f39d0226-ca1d-4569-b4ad-784381351261}, !- Handle
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- Source Object
  9,                                      !- Outlet Port
  {88e3384b-5494-41fc-b7da-cafeb31332f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd817c90-06c7-4331-8cad-692b6a47033a}, !- Handle
  {dd90dfa6-dd8d-447c-939a-f0a463f1a889}, !- Source Object
  3,                                      !- Outlet Port
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bedc98f4-ac4d-453c-b5b0-06ee69d373ab}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {1d2cbc56-f4d8-43c2-8544-2939040d72c5}, !- Inlet Port
  {5be94289-c9a6-4687-b238-165b5f074f4d}; !- Outlet Port

OS:Node,
  {e2fe9d52-f31a-4c56-8e60-f26514c21f6a}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {49626607-76d3-4d9c-992c-46bd2441f3c5}, !- Inlet Port
  {630ea4bc-0126-43b6-a5b8-92af18102fdf}; !- Outlet Port

OS:Node,
  {d3a0f7f4-fe7f-48c4-9f44-806f8e0cbdf5}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Direct Air Outlet Air Node, !- Name
  {d34b1d3f-76ed-4a9a-a0ab-1f237f438731}, !- Inlet Port
  {4646c49c-8558-40c8-bd8b-bac8549fdf2a}; !- Outlet Port

OS:Connection,
  {1d2cbc56-f4d8-43c2-8544-2939040d72c5}, !- Handle
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- Source Object
  11,                                     !- Outlet Port
  {bedc98f4-ac4d-453c-b5b0-06ee69d373ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630ea4bc-0126-43b6-a5b8-92af18102fdf}, !- Handle
  {e2fe9d52-f31a-4c56-8e60-f26514c21f6a}, !- Source Object
  3,                                      !- Outlet Port
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b49e5c0-d99c-4da2-9418-55defeeee0fc}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {5be94289-c9a6-4687-b238-165b5f074f4d}, !- Inlet Node Name
  {a13db7e8-e0dc-4a23-aa74-161bcc9e616c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {48e72ce4-1add-4f90-b95e-dec28176b4dc}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {49626607-76d3-4d9c-992c-46bd2441f3c5}, !- Outlet Node Name
  {739d4353-7e94-44b3-b123-600c1fb3b268}; !- Inlet Node Name 1

OS:Connection,
  {5be94289-c9a6-4687-b238-165b5f074f4d}, !- Handle
  {bedc98f4-ac4d-453c-b5b0-06ee69d373ab}, !- Source Object
  3,                                      !- Outlet Port
  {9b49e5c0-d99c-4da2-9418-55defeeee0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49626607-76d3-4d9c-992c-46bd2441f3c5}, !- Handle
  {48e72ce4-1add-4f90-b95e-dec28176b4dc}, !- Source Object
  2,                                      !- Outlet Port
  {e2fe9d52-f31a-4c56-8e60-f26514c21f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {86160fdc-bff7-4e6e-b6e9-0cb9b37dfef5}, !- Handle
  {299ed53c-f4cd-4378-b5de-836a4942e5ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
