  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  39440,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36308.6,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {58f56aba-6413-4802-b43e-c33ce1b55ca0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21; !- Name

OS:Coil:Heating:Gas,
  {8f3c2f7c-d90c-4016-b466-2fbb17825eda}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  77902.9205834383,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {226d3772-898b-4956-9b2c-9ea4893349a7}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Cooling Coil 177kBtu/hr 9.7SEER 183kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  34871.0644472306,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.40425776528998,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {09284a5f-087c-4f32-bcaf-c8568e9482da}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.40425776528998,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b7c2f14-6a9b-4aec-b66a-7a6221a9dde9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {047e7684-99cb-4e54-8aa0-0d398c8bccf2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {8b7c2f14-6a9b-4aec-b66a-7a6221a9dde9}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {047e7684-99cb-4e54-8aa0-0d398c8bccf2}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {19f37463-7099-4c6c-98aa-83244c109bb9}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {2ba16b01-bb6a-49ee-972c-112adf9675d4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {edcc9ff5-9b0c-411f-826b-6bcbea645648}, !- Air Inlet Node Name
  {493583d0-eea9-4190-8f13-e55e2e5f44c7}, !- Air Outlet Node Name
  {09284a5f-087c-4f32-bcaf-c8568e9482da}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {8f3c2f7c-d90c-4016-b466-2fbb17825eda}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {226d3772-898b-4956-9b2c-9ea4893349a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.40425776528998,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.40425776528998,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {edcc9ff5-9b0c-411f-826b-6bcbea645648}, !- Handle
  {88e3384b-5494-41fc-b7da-cafeb31332f1}, !- Source Object
  3,                                      !- Outlet Port
  {19f37463-7099-4c6c-98aa-83244c109bb9}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {493583d0-eea9-4190-8f13-e55e2e5f44c7}, !- Handle
  {19f37463-7099-4c6c-98aa-83244c109bb9}, !- Source Object
  7,                                      !- Outlet Port
  {dd90dfa6-dd8d-447c-939a-f0a463f1a889}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90612334-962d-47a4-a1c3-42b9d0ec823a}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {ea14e162-4a37-46cf-a1b5-f1b2c7b54e74}, !- Air Inlet Node Name
  {d34b1d3f-76ed-4a9a-a0ab-1f237f438731}, !- Air Outlet Node Name
  1.40425776528998;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb5bf576-2a2a-48e7-bfad-92aeea86e3c3}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Return Air Node, !- Name
  {b7a0bffb-266d-43da-9e58-53b1fd545a55}, !- Inlet Port
  {739d4353-7e94-44b3-b123-600c1fb3b268}; !- Outlet Port

OS:Connection,
  {4646c49c-8558-40c8-bd8b-bac8549fdf2a}, !- Handle
  {d3a0f7f4-fe7f-48c4-9f44-806f8e0cbdf5}, !- Source Object
  3,                                      !- Outlet Port
  {62ab2213-9c3f-4817-a992-5fc70cfffb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a0bffb-266d-43da-9e58-53b1fd545a55}, !- Handle
  {51ebe9a2-7ba4-47ca-b37a-6a2b25eef949}, !- Source Object
  2,                                      !- Outlet Port
  {bb5bf576-2a2a-48e7-bfad-92aeea86e3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739d4353-7e94-44b3-b123-600c1fb3b268}, !- Handle
  {bb5bf576-2a2a-48e7-bfad-92aeea86e3c3}, !- Source Object
  3,                                      !- Outlet Port
  {48e72ce4-1add-4f90-b95e-dec28176b4dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb7efb67-5660-4fc9-b7ec-1b6e3eed4176}, !- Handle
  Zone Mtl GuestRmCorrid A  - Story Top Direct Air Inlet Air Node, !- Name
  {a13db7e8-e0dc-4a23-aa74-161bcc9e616c}, !- Inlet Port
  {ea14e162-4a37-46cf-a1b5-f1b2c7b54e74}; !- Outlet Port

OS:Connection,
  {a13db7e8-e0dc-4a23-aa74-161bcc9e616c}, !- Handle
  {9b49e5c0-d99c-4da2-9418-55defeeee0fc}, !- Source Object
  3,                                      !- Outlet Port
  {cb7efb67-5660-4fc9-b7ec-1b6e3eed4176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea14e162-4a37-46cf-a1b5-f1b2c7b54e74}, !- Handle
  {cb7efb67-5660-4fc9-b7ec-1b6e3eed4176}, !- Source Object
  3,                                      !- Outlet Port
  {90612334-962d-47a4-a1c3-42b9d0ec823a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d34b1d3f-76ed-4a9a-a0ab-1f237f438731}, !- Handle
  {90612334-962d-47a4-a1c3-42b9d0ec823a}, !- Source Object
  4,                                      !- Outlet Port
  {d3a0f7f4-fe7f-48c4-9f44-806f8e0cbdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {7f58e666-9a65-46cc-8345-5942cc853a13}, !- Availability Manager List Name
  0.167251552360353,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a8fc020-535e-4f8e-9034-b56d47207913}, !- Supply Side Inlet Node Name
  {e99ca324-407e-4ffa-82df-bf78ded7bc15}, !- Demand Side Outlet Node Name
  {57dc8337-c771-4821-91d3-6660213bfa97}, !- Demand Side Inlet Node A
  {89f27b53-a6a9-4fb5-bf68-786030bf1784}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76287939-cc69-46ee-aebd-2e1549f6700a}, !- Demand Mixer Name
  {c8bfbdda-ca87-47a8-aad5-b01b246544fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1b09b116-6d1a-4c6f-94cb-7d3746b78d6e}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {6a8fc020-535e-4f8e-9034-b56d47207913}, !- Inlet Port
  {c8f1c2b8-9cfc-4648-9c07-1747bb484851}; !- Outlet Port

OS:Node,
  {33180ab7-d6f2-4102-a1ef-49e631f6361f}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {2c4edea4-9df1-4ffa-aae6-f22676733560}, !- Inlet Port
  {89f27b53-a6a9-4fb5-bf68-786030bf1784}; !- Outlet Port

OS:Connection,
  {6a8fc020-535e-4f8e-9034-b56d47207913}, !- Handle
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- Source Object
  9,                                      !- Outlet Port
  {1b09b116-6d1a-4c6f-94cb-7d3746b78d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f27b53-a6a9-4fb5-bf68-786030bf1784}, !- Handle
  {33180ab7-d6f2-4102-a1ef-49e631f6361f}, !- Source Object
  3,                                      !- Outlet Port
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3328b80-a11f-409e-ab3b-d63c11dddeae}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {57dc8337-c771-4821-91d3-6660213bfa97}, !- Inlet Port
  {5a60be5c-83b7-47da-b4c1-25e4e62aaa64}; !- Outlet Port

OS:Node,
  {00dbf457-7a6c-4fb6-8a7e-ab24e7844443}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {a18d3603-0f50-48ba-a529-1413c1174125}, !- Inlet Port
  {e99ca324-407e-4ffa-82df-bf78ded7bc15}; !- Outlet Port

OS:Node,
  {d8c71dec-f814-4ec2-b2ce-b5d43102cd33}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Direct Air Outlet Air Node, !- Name
  {01186c2e-2f65-46b6-9da9-8021d3306a51}, !- Inlet Port
  {eb857b3d-05d7-4b2b-83b0-6e23f2856edd}; !- Outlet Port

OS:Connection,
  {57dc8337-c771-4821-91d3-6660213bfa97}, !- Handle
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- Source Object
  11,                                     !- Outlet Port
  {e3328b80-a11f-409e-ab3b-d63c11dddeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99ca324-407e-4ffa-82df-bf78ded7bc15}, !- Handle
  {00dbf457-7a6c-4fb6-8a7e-ab24e7844443}, !- Source Object
  3,                                      !- Outlet Port
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8bfbdda-ca87-47a8-aad5-b01b246544fa}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {5a60be5c-83b7-47da-b4c1-25e4e62aaa64}, !- Inlet Node Name
  {13579981-678c-450e-bb09-80946de25e44}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76287939-cc69-46ee-aebd-2e1549f6700a}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {a18d3603-0f50-48ba-a529-1413c1174125}, !- Outlet Node Name
  {83c97a76-4f64-418f-9a11-abec044c7f32}; !- Inlet Node Name 1

OS:Connection,
  {5a60be5c-83b7-47da-b4c1-25e4e62aaa64}, !- Handle
  {e3328b80-a11f-409e-ab3b-d63c11dddeae}, !- Source Object
  3,                                      !- Outlet Port
  {c8bfbdda-ca87-47a8-aad5-b01b246544fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18d3603-0f50-48ba-a529-1413c1174125}, !- Handle
  {76287939-cc69-46ee-aebd-2e1549f6700a}, !- Source Object
  2,                                      !- Outlet Port
  {00dbf457-7a6c-4fb6-8a7e-ab24e7844443}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {992dcf5e-1c43-49b2-a595-d508fdba00c5}, !- Handle
  {0bcffe61-e831-497b-a96b-fee529ef1ce6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4592.29,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3569.75,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7f58e666-9a65-46cc-8345-5942cc853a13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22; !- Name

OS:Coil:Heating:Gas,
  {824e6a79-df40-4aa2-9e06-707acd6a7756}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  9278.48485017622,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7f74e6ca-9e71-4bd5-9ab9-3e5ac4a7293c}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Cooling Coil 24kBtu/hr 9.7SEER 25kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  4153.25434219898,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.167251552360353,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0c08a2e2-1313-4b2c-8174-05b446c4feab}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.167251552360353,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2249ad6d-19a0-4138-8f92-d52c15191392}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c7b4611a-8088-4cb5-b766-84a346df7e07}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {2249ad6d-19a0-4138-8f92-d52c15191392}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c7b4611a-8088-4cb5-b766-84a346df7e07}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4bf602b4-ce85-4eba-9d7f-aa3112095596}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {fcab17ad-007d-478c-b93a-be51e5c1a360}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {c8f1c2b8-9cfc-4648-9c07-1747bb484851}, !- Air Inlet Node Name
  {2c4edea4-9df1-4ffa-aae6-f22676733560}, !- Air Outlet Node Name
  {0c08a2e2-1313-4b2c-8174-05b446c4feab}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {824e6a79-df40-4aa2-9e06-707acd6a7756}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7f74e6ca-9e71-4bd5-9ab9-3e5ac4a7293c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.167251552360353,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.167251552360353,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c8f1c2b8-9cfc-4648-9c07-1747bb484851}, !- Handle
  {1b09b116-6d1a-4c6f-94cb-7d3746b78d6e}, !- Source Object
  3,                                      !- Outlet Port
  {4bf602b4-ce85-4eba-9d7f-aa3112095596}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {2c4edea4-9df1-4ffa-aae6-f22676733560}, !- Handle
  {4bf602b4-ce85-4eba-9d7f-aa3112095596}, !- Source Object
  7,                                      !- Outlet Port
  {33180ab7-d6f2-4102-a1ef-49e631f6361f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9c2893a-4807-4a31-8627-a3181155b033}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {b109b62b-63b0-45bd-a775-e39681801efb}, !- Air Inlet Node Name
  {01186c2e-2f65-46b6-9da9-8021d3306a51}, !- Air Outlet Node Name
  0.167251552360353;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4885b8b9-006a-4e6f-892e-ad92b08d3913}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Return Air Node, !- Name
  {e450b745-3ac1-4237-9900-8d8a24bda6cb}, !- Inlet Port
  {83c97a76-4f64-418f-9a11-abec044c7f32}; !- Outlet Port

OS:Connection,
  {eb857b3d-05d7-4b2b-83b0-6e23f2856edd}, !- Handle
  {d8c71dec-f814-4ec2-b2ce-b5d43102cd33}, !- Source Object
  3,                                      !- Outlet Port
  {a1ec0da0-5f7d-4568-bc9f-63c0bd782725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e450b745-3ac1-4237-9900-8d8a24bda6cb}, !- Handle
  {bd4c81a0-6ace-496f-a8a7-818a3b313031}, !- Source Object
  2,                                      !- Outlet Port
  {4885b8b9-006a-4e6f-892e-ad92b08d3913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c97a76-4f64-418f-9a11-abec044c7f32}, !- Handle
  {4885b8b9-006a-4e6f-892e-ad92b08d3913}, !- Source Object
  3,                                      !- Outlet Port
  {76287939-cc69-46ee-aebd-2e1549f6700a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b59c196-42d4-431d-a6d8-a9d3e1c48ea1}, !- Handle
  Zone Mtl GuestRmCorrid A end_a - Story Top Direct Air Inlet Air Node, !- Name
  {13579981-678c-450e-bb09-80946de25e44}, !- Inlet Port
  {b109b62b-63b0-45bd-a775-e39681801efb}; !- Outlet Port

OS:Connection,
  {13579981-678c-450e-bb09-80946de25e44}, !- Handle
  {c8bfbdda-ca87-47a8-aad5-b01b246544fa}, !- Source Object
  3,                                      !- Outlet Port
  {6b59c196-42d4-431d-a6d8-a9d3e1c48ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b109b62b-63b0-45bd-a775-e39681801efb}, !- Handle
  {6b59c196-42d4-431d-a6d8-a9d3e1c48ea1}, !- Source Object
  3,                                      !- Outlet Port
  {a9c2893a-4807-4a31-8627-a3181155b033}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01186c2e-2f65-46b6-9da9-8021d3306a51}, !- Handle
  {a9c2893a-4807-4a31-8627-a3181155b033}, !- Source Object
  4,                                      !- Outlet Port
  {d8c71dec-f814-4ec2-b2ce-b5d43102cd33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {672bcc11-4212-4dd9-a2ba-ef1b1a3ba98f}, !- Availability Manager List Name
  0.144919234100725,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {180f5958-3365-46bc-ab85-dd658b6c24e7}, !- Supply Side Inlet Node Name
  {53df602d-72be-4672-88f0-fd6d153b3f1e}, !- Demand Side Outlet Node Name
  {72f86851-1499-4768-9123-031f826ce345}, !- Demand Side Inlet Node A
  {02ccb2f7-3eb2-44e6-90d8-43c1860fc36a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbe2e950-567c-4ea0-aaac-4158ff3f056c}, !- Demand Mixer Name
  {215f4fbe-f63b-45f9-839e-4f8f79d9d137}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3192edf6-1d42-4d75-8412-85a759233a7e}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {180f5958-3365-46bc-ab85-dd658b6c24e7}, !- Inlet Port
  {54d3a9fb-03a5-45d3-8758-ba698d4b15d6}; !- Outlet Port

OS:Node,
  {9f586311-8f83-4b57-b60c-49ea313092b5}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {fbfe58b6-8cc2-4b79-9773-7fa0bad036a8}, !- Inlet Port
  {02ccb2f7-3eb2-44e6-90d8-43c1860fc36a}; !- Outlet Port

OS:Connection,
  {180f5958-3365-46bc-ab85-dd658b6c24e7}, !- Handle
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- Source Object
  9,                                      !- Outlet Port
  {3192edf6-1d42-4d75-8412-85a759233a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ccb2f7-3eb2-44e6-90d8-43c1860fc36a}, !- Handle
  {9f586311-8f83-4b57-b60c-49ea313092b5}, !- Source Object
  3,                                      !- Outlet Port
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf2a4d68-5c3a-40cc-868f-db118c5e1df5}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {72f86851-1499-4768-9123-031f826ce345}, !- Inlet Port
  {783d9be7-493b-4f47-bb73-15ee86f8a6b9}; !- Outlet Port

OS:Node,
  {fbaa92b8-2ead-4158-901d-d8d1bc408c26}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {847ca01c-4c3e-4f3e-a535-80b4bc6efef2}, !- Inlet Port
  {53df602d-72be-4672-88f0-fd6d153b3f1e}; !- Outlet Port

OS:Node,
  {fa0332eb-5568-4f4a-b9c4-ae49e6d7c929}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Direct Air Outlet Air Node, !- Name
  {1b10e6b7-fb2e-49e4-ace7-9100b3a3084c}, !- Inlet Port
  {9bc49024-3dd4-4eb7-87ff-a9b9429e13f7}; !- Outlet Port

OS:Connection,
  {72f86851-1499-4768-9123-031f826ce345}, !- Handle
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- Source Object
  11,                                     !- Outlet Port
  {bf2a4d68-5c3a-40cc-868f-db118c5e1df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53df602d-72be-4672-88f0-fd6d153b3f1e}, !- Handle
  {fbaa92b8-2ead-4158-901d-d8d1bc408c26}, !- Source Object
  3,                                      !- Outlet Port
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {215f4fbe-f63b-45f9-839e-4f8f79d9d137}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {783d9be7-493b-4f47-bb73-15ee86f8a6b9}, !- Inlet Node Name
  {c6d211ff-ba56-45a7-8dc2-02025c58e839}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbe2e950-567c-4ea0-aaac-4158ff3f056c}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {847ca01c-4c3e-4f3e-a535-80b4bc6efef2}, !- Outlet Node Name
  {9425f974-ea22-414b-a3f6-e0154295b8a5}; !- Inlet Node Name 1

OS:Connection,
  {783d9be7-493b-4f47-bb73-15ee86f8a6b9}, !- Handle
  {bf2a4d68-5c3a-40cc-868f-db118c5e1df5}, !- Source Object
  3,                                      !- Outlet Port
  {215f4fbe-f63b-45f9-839e-4f8f79d9d137}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {847ca01c-4c3e-4f3e-a535-80b4bc6efef2}, !- Handle
  {bbe2e950-567c-4ea0-aaac-4158ff3f056c}, !- Source Object
  2,                                      !- Outlet Port
  {fbaa92b8-2ead-4158-901d-d8d1bc408c26}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b539a5a-d6a0-49cf-ae46-8774c4b9a35b}, !- Handle
  {b49bdc43-e7d4-42b1-bc04-db6af69153cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3869.17,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3572.48,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {672bcc11-4212-4dd9-a2ba-ef1b1a3ba98f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23; !- Name

OS:Coil:Heating:Gas,
  {b1351181-2c94-4913-886b-c0d0d8f7874e}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  8039.57212430314,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {631575b0-d9b1-4f6b-a5b7-fc715d9e886b}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Cooling Coil 20kBtu/hr 9.7SEER 21kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  3598.68969706296,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.144919234100725,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6bdbf2ed-5f90-41aa-ba92-7184c3795dba}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.144919234100725,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b03295c9-29e1-4f20-b80b-825e316f6792}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e6ef8126-4fd8-478f-9ea4-41719776d167}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {b03295c9-29e1-4f20-b80b-825e316f6792}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e6ef8126-4fd8-478f-9ea4-41719776d167}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ab3bd790-dfda-433f-8207-640ba8cc5083}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {8a245335-1f55-46cd-9ba7-bbf591411d5f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {54d3a9fb-03a5-45d3-8758-ba698d4b15d6}, !- Air Inlet Node Name
  {fbfe58b6-8cc2-4b79-9773-7fa0bad036a8}, !- Air Outlet Node Name
  {6bdbf2ed-5f90-41aa-ba92-7184c3795dba}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {b1351181-2c94-4913-886b-c0d0d8f7874e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {631575b0-d9b1-4f6b-a5b7-fc715d9e886b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.144919234100725,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.144919234100725,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {54d3a9fb-03a5-45d3-8758-ba698d4b15d6}, !- Handle
  {3192edf6-1d42-4d75-8412-85a759233a7e}, !- Source Object
  3,                                      !- Outlet Port
  {ab3bd790-dfda-433f-8207-640ba8cc5083}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {fbfe58b6-8cc2-4b79-9773-7fa0bad036a8}, !- Handle
  {ab3bd790-dfda-433f-8207-640ba8cc5083}, !- Source Object
  7,                                      !- Outlet Port
  {9f586311-8f83-4b57-b60c-49ea313092b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00582995-bcc3-4d06-aa0a-38e7e09091de}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {21017008-be41-4a60-b857-dddea270ed5c}, !- Air Inlet Node Name
  {1b10e6b7-fb2e-49e4-ace7-9100b3a3084c}, !- Air Outlet Node Name
  0.144919234100725;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {23308fb4-b6c2-4927-a345-09f64ec01742}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Return Air Node, !- Name
  {cd745f6c-5bae-4b8c-8197-5a712c805ff0}, !- Inlet Port
  {9425f974-ea22-414b-a3f6-e0154295b8a5}; !- Outlet Port

OS:Connection,
  {9bc49024-3dd4-4eb7-87ff-a9b9429e13f7}, !- Handle
  {fa0332eb-5568-4f4a-b9c4-ae49e6d7c929}, !- Source Object
  3,                                      !- Outlet Port
  {6963d9dd-7b61-47ab-98ce-9bd084dd5c77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd745f6c-5bae-4b8c-8197-5a712c805ff0}, !- Handle
  {c1cbe35f-e2fa-44b9-99de-33edce4efe15}, !- Source Object
  2,                                      !- Outlet Port
  {23308fb4-b6c2-4927-a345-09f64ec01742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9425f974-ea22-414b-a3f6-e0154295b8a5}, !- Handle
  {23308fb4-b6c2-4927-a345-09f64ec01742}, !- Source Object
  3,                                      !- Outlet Port
  {bbe2e950-567c-4ea0-aaac-4158ff3f056c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ce2e5c5-8e39-4962-9933-fb404f485f3c}, !- Handle
  Zone Mtl GuestRmCorrid A end_b - Story Top Direct Air Inlet Air Node, !- Name
  {c6d211ff-ba56-45a7-8dc2-02025c58e839}, !- Inlet Port
  {21017008-be41-4a60-b857-dddea270ed5c}; !- Outlet Port

OS:Connection,
  {c6d211ff-ba56-45a7-8dc2-02025c58e839}, !- Handle
  {215f4fbe-f63b-45f9-839e-4f8f79d9d137}, !- Source Object
  3,                                      !- Outlet Port
  {0ce2e5c5-8e39-4962-9933-fb404f485f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21017008-be41-4a60-b857-dddea270ed5c}, !- Handle
  {0ce2e5c5-8e39-4962-9933-fb404f485f3c}, !- Source Object
  3,                                      !- Outlet Port
  {00582995-bcc3-4d06-aa0a-38e7e09091de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b10e6b7-fb2e-49e4-ace7-9100b3a3084c}, !- Handle
  {00582995-bcc3-4d06-aa0a-38e7e09091de}, !- Source Object
  4,                                      !- Outlet Port
  {fa0332eb-5568-4f4a-b9c4-ae49e6d7c929}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {6b779ecb-82eb-45ce-8c74-78cab7b4f811}, !- Availability Manager List Name
  13.037817899989,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60e88f71-cffd-4319-8f02-741df99534ab}, !- Supply Side Inlet Node Name
  {528958c9-2477-4aa2-af83-e25957d77315}, !- Demand Side Outlet Node Name
  {80215849-d728-4f9b-b1ee-21e770e29b75}, !- Demand Side Inlet Node A
  {0f368073-b380-4890-adf3-663ea551b29f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfece84b-840f-410a-87a0-c81f7d048c06}, !- Demand Mixer Name
  {d84f2d87-6664-4e39-bb58-ffc9a81b4bfe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {24f5254f-406a-4722-b29e-c655c23ca21b}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {60e88f71-cffd-4319-8f02-741df99534ab}, !- Inlet Port
  {dea7ad28-343f-4694-892e-7b2382b3ff55}; !- Outlet Port

OS:Node,
  {0b079dd1-43c0-4bb8-96d0-325fd95263ba}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {920e4980-5eba-463a-99f9-0d3b073a8e0f}, !- Inlet Port
  {0f368073-b380-4890-adf3-663ea551b29f}; !- Outlet Port

OS:Connection,
  {60e88f71-cffd-4319-8f02-741df99534ab}, !- Handle
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- Source Object
  9,                                      !- Outlet Port
  {24f5254f-406a-4722-b29e-c655c23ca21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f368073-b380-4890-adf3-663ea551b29f}, !- Handle
  {0b079dd1-43c0-4bb8-96d0-325fd95263ba}, !- Source Object
  3,                                      !- Outlet Port
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {541a5b09-34d4-4a52-a18e-a56324774465}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {80215849-d728-4f9b-b1ee-21e770e29b75}, !- Inlet Port
  {1e696206-8744-4a86-bc2b-93ecf126f4e2}; !- Outlet Port

OS:Node,
  {f9c3d8f2-15ac-429c-b895-8c619f831be0}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {9149bf36-a213-47f1-8aa3-f2dd405deed2}, !- Inlet Port
  {528958c9-2477-4aa2-af83-e25957d77315}; !- Outlet Port

OS:Node,
  {03df81a0-bfae-4bb5-ab56-fdcfa7e54ecf}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Direct Air Outlet Air Node, !- Name
  {aa25787d-72f5-46cc-8739-f1c64dac0ad4}, !- Inlet Port
  {6ebf1573-854c-491b-8f70-616ee4502ec9}; !- Outlet Port

OS:Connection,
  {80215849-d728-4f9b-b1ee-21e770e29b75}, !- Handle
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- Source Object
  11,                                     !- Outlet Port
  {541a5b09-34d4-4a52-a18e-a56324774465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528958c9-2477-4aa2-af83-e25957d77315}, !- Handle
  {f9c3d8f2-15ac-429c-b895-8c619f831be0}, !- Source Object
  3,                                      !- Outlet Port
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d84f2d87-6664-4e39-bb58-ffc9a81b4bfe}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {1e696206-8744-4a86-bc2b-93ecf126f4e2}, !- Inlet Node Name
  {14d48aaa-caed-4089-b79a-6f9cef2849e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cfece84b-840f-410a-87a0-c81f7d048c06}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {9149bf36-a213-47f1-8aa3-f2dd405deed2}, !- Outlet Node Name
  {53ca2964-dea8-47a6-94ee-59fc70ac1367}; !- Inlet Node Name 1

OS:Connection,
  {1e696206-8744-4a86-bc2b-93ecf126f4e2}, !- Handle
  {541a5b09-34d4-4a52-a18e-a56324774465}, !- Source Object
  3,                                      !- Outlet Port
  {d84f2d87-6664-4e39-bb58-ffc9a81b4bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9149bf36-a213-47f1-8aa3-f2dd405deed2}, !- Handle
  {cfece84b-840f-410a-87a0-c81f7d048c06}, !- Source Object
  2,                                      !- Outlet Port
  {f9c3d8f2-15ac-429c-b895-8c619f831be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {346f5b95-fb51-457c-bf6d-01ee4044b71a}, !- Handle
  {10a400b7-8554-48c9-87ba-3f253796a8a4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  368283.35,                              !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  251152.68,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6b779ecb-82eb-45ce-8c74-78cab7b4f811}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24; !- Name

OS:Coil:Heating:Gas,
  {f7c400f7-c716-41ff-b16d-2ea4c92603f4}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  723288.92711121,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d7ec071b-8875-4a21-b7b1-0276e8cf31b6}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Cooling Coil 1363kBtu/hr 9.7SEER 1345kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  323760.067047156,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  13.037817899989,                        !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {1a982728-49c7-4137-a20a-ec4e13f45048}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  13.037817899989,                        !- Maximum Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b03bfc70-7f91-47ec-b392-e2278799d5dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {247f5786-1f13-4d1d-9b61-a48ef9bbc613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {b03bfc70-7f91-47ec-b392-e2278799d5dd}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {247f5786-1f13-4d1d-9b61-a48ef9bbc613}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {126ee1b4-fd1d-4342-ab0c-c1f5936ea1ed}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {5a65aa05-32e4-4055-8f20-8148608b27f1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {dea7ad28-343f-4694-892e-7b2382b3ff55}, !- Air Inlet Node Name
  {920e4980-5eba-463a-99f9-0d3b073a8e0f}, !- Air Outlet Node Name
  {1a982728-49c7-4137-a20a-ec4e13f45048}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {f7c400f7-c716-41ff-b16d-2ea4c92603f4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d7ec071b-8875-4a21-b7b1-0276e8cf31b6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  13.037817899989,                        !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  13.037817899989,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dea7ad28-343f-4694-892e-7b2382b3ff55}, !- Handle
  {24f5254f-406a-4722-b29e-c655c23ca21b}, !- Source Object
  3,                                      !- Outlet Port
  {126ee1b4-fd1d-4342-ab0c-c1f5936ea1ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {920e4980-5eba-463a-99f9-0d3b073a8e0f}, !- Handle
  {126ee1b4-fd1d-4342-ab0c-c1f5936ea1ed}, !- Source Object
  7,                                      !- Outlet Port
  {0b079dd1-43c0-4bb8-96d0-325fd95263ba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {795845a1-ad60-4a11-b293-7aad05bd1c52}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {138dc4aa-8ba6-4e59-b28b-ea132946e4bc}, !- Air Inlet Node Name
  {aa25787d-72f5-46cc-8739-f1c64dac0ad4}, !- Air Outlet Node Name
  13.037817899989;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29684dfb-4d54-4b9d-b724-6bf4123ee753}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Return Air Node, !- Name
  {4c275409-5680-4d9e-ae7f-e7be5c3ace31}, !- Inlet Port
  {53ca2964-dea8-47a6-94ee-59fc70ac1367}; !- Outlet Port

OS:Connection,
  {6ebf1573-854c-491b-8f70-616ee4502ec9}, !- Handle
  {03df81a0-bfae-4bb5-ab56-fdcfa7e54ecf}, !- Source Object
  3,                                      !- Outlet Port
  {cf9aa955-440c-485e-9c1c-231acea39307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c275409-5680-4d9e-ae7f-e7be5c3ace31}, !- Handle
  {39fb5d78-18eb-455b-be6f-a6ace521de85}, !- Source Object
  2,                                      !- Outlet Port
  {29684dfb-4d54-4b9d-b724-6bf4123ee753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ca2964-dea8-47a6-94ee-59fc70ac1367}, !- Handle
  {29684dfb-4d54-4b9d-b724-6bf4123ee753}, !- Source Object
  3,                                      !- Outlet Port
  {cfece84b-840f-410a-87a0-c81f7d048c06}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dfd78cbc-96a5-47c3-9c9a-47c600264a54}, !- Handle
  Zone Mtl GuestRmCorrid B  - Story Top Direct Air Inlet Air Node, !- Name
  {14d48aaa-caed-4089-b79a-6f9cef2849e7}, !- Inlet Port
  {138dc4aa-8ba6-4e59-b28b-ea132946e4bc}; !- Outlet Port

OS:Connection,
  {14d48aaa-caed-4089-b79a-6f9cef2849e7}, !- Handle
  {d84f2d87-6664-4e39-bb58-ffc9a81b4bfe}, !- Source Object
  3,                                      !- Outlet Port
  {dfd78cbc-96a5-47c3-9c9a-47c600264a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138dc4aa-8ba6-4e59-b28b-ea132946e4bc}, !- Handle
  {dfd78cbc-96a5-47c3-9c9a-47c600264a54}, !- Source Object
  3,                                      !- Outlet Port
  {795845a1-ad60-4a11-b293-7aad05bd1c52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa25787d-72f5-46cc-8739-f1c64dac0ad4}, !- Handle
  {795845a1-ad60-4a11-b293-7aad05bd1c52}, !- Source Object
  4,                                      !- Outlet Port
  {03df81a0-bfae-4bb5-ab56-fdcfa7e54ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {8f175464-7e0f-481b-93e0-753fd77bd232}, !- Availability Manager List Name
  2.19211701659175,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {583d5275-f4e5-496b-9f9c-d340a1ec7fd1}, !- Supply Side Inlet Node Name
  {a7ec4bed-6535-4677-bf69-f90242bf44d3}, !- Demand Side Outlet Node Name
  {a5678e75-c636-4d4f-beeb-064a158e085e}, !- Demand Side Inlet Node A
  {7f72d50b-1c38-49f4-981e-5bb3c359cd00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91b39ffe-cf5e-4000-b7a3-a981e6050f2c}, !- Demand Mixer Name
  {0a274659-2c09-4f35-848e-9acde8f10cd1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2250f691-d4e9-4787-96a4-14593e08ddda}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {583d5275-f4e5-496b-9f9c-d340a1ec7fd1}, !- Inlet Port
  {0496fe1d-b197-4b4a-8c39-be777dcbbb19}; !- Outlet Port

OS:Node,
  {51095c12-f24c-4774-a59f-68a26ad92a87}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {3b49cd31-3962-47d7-9855-50fa37e29c5d}, !- Inlet Port
  {7f72d50b-1c38-49f4-981e-5bb3c359cd00}; !- Outlet Port

OS:Connection,
  {583d5275-f4e5-496b-9f9c-d340a1ec7fd1}, !- Handle
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- Source Object
  9,                                      !- Outlet Port
  {2250f691-d4e9-4787-96a4-14593e08ddda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f72d50b-1c38-49f4-981e-5bb3c359cd00}, !- Handle
  {51095c12-f24c-4774-a59f-68a26ad92a87}, !- Source Object
  3,                                      !- Outlet Port
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07ed0654-e366-417c-aab4-3284bfc37119}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {a5678e75-c636-4d4f-beeb-064a158e085e}, !- Inlet Port
  {36dace96-4de6-47b1-9c4e-4375c9b05c11}; !- Outlet Port

OS:Node,
  {0240e18b-e583-4d30-8c60-f3f0debac5a4}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {8b01e230-81c9-4255-9649-00a5336ce7c5}, !- Inlet Port
  {a7ec4bed-6535-4677-bf69-f90242bf44d3}; !- Outlet Port

OS:Node,
  {709fbd69-48e7-44c8-9b07-5b4d1d207af3}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Direct Air Outlet Air Node, !- Name
  {302386e4-0db7-4bd6-a8ec-84c765a7dbfb}, !- Inlet Port
  {30c8bad4-a2a3-42fa-8d30-47a138c08b13}; !- Outlet Port

OS:Connection,
  {a5678e75-c636-4d4f-beeb-064a158e085e}, !- Handle
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- Source Object
  11,                                     !- Outlet Port
  {07ed0654-e366-417c-aab4-3284bfc37119}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ec4bed-6535-4677-bf69-f90242bf44d3}, !- Handle
  {0240e18b-e583-4d30-8c60-f3f0debac5a4}, !- Source Object
  3,                                      !- Outlet Port
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a274659-2c09-4f35-848e-9acde8f10cd1}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {36dace96-4de6-47b1-9c4e-4375c9b05c11}, !- Inlet Node Name
  {eb6d9426-0347-4a73-ba71-fb73088e8f43}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91b39ffe-cf5e-4000-b7a3-a981e6050f2c}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {8b01e230-81c9-4255-9649-00a5336ce7c5}, !- Outlet Node Name
  {4decb87c-7eed-43c4-b0ff-2b7504ce3cd4}; !- Inlet Node Name 1

OS:Connection,
  {36dace96-4de6-47b1-9c4e-4375c9b05c11}, !- Handle
  {07ed0654-e366-417c-aab4-3284bfc37119}, !- Source Object
  3,                                      !- Outlet Port
  {0a274659-2c09-4f35-848e-9acde8f10cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b01e230-81c9-4255-9649-00a5336ce7c5}, !- Handle
  {91b39ffe-cf5e-4000-b7a3-a981e6050f2c}, !- Source Object
  2,                                      !- Outlet Port
  {0240e18b-e583-4d30-8c60-f3f0debac5a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ede146c2-9076-4a49-9571-2b4ab06e1758}, !- Handle
  {4b7eb65f-f263-4389-ac1b-870aba211330}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  59462.77,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36308.6,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8f175464-7e0f-481b-93e0-753fd77bd232}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25; !- Name

OS:Coil:Heating:Gas,
  {0805cd41-db2f-483a-b9b7-a5c7feae0ad2}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  121610.378147268,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f6d51418-8377-4e1c-9842-d32fbc293a80}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Cooling Coil 327kBtu/hr 9.7SEER 329kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  54435.4858850696,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  2.19211701659175,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c3362153-ff10-4ece-bd85-e5011d15a309}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  2.19211701659175,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f6bca13-4ac6-4ab9-9818-0df8e2ba3dbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7377cad1-224d-4e3f-92ff-1cef4f4cb5be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {3f6bca13-4ac6-4ab9-9818-0df8e2ba3dbd}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7377cad1-224d-4e3f-92ff-1cef4f4cb5be}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0ecedee9-77b1-4875-8b84-83a7a15ad6bd}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {f6bc17f3-6d70-4a77-adf4-ed1ca2ad75e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {0496fe1d-b197-4b4a-8c39-be777dcbbb19}, !- Air Inlet Node Name
  {3b49cd31-3962-47d7-9855-50fa37e29c5d}, !- Air Outlet Node Name
  {c3362153-ff10-4ece-bd85-e5011d15a309}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {0805cd41-db2f-483a-b9b7-a5c7feae0ad2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f6d51418-8377-4e1c-9842-d32fbc293a80}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.19211701659175,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.19211701659175,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0496fe1d-b197-4b4a-8c39-be777dcbbb19}, !- Handle
  {2250f691-d4e9-4787-96a4-14593e08ddda}, !- Source Object
  3,                                      !- Outlet Port
  {0ecedee9-77b1-4875-8b84-83a7a15ad6bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {3b49cd31-3962-47d7-9855-50fa37e29c5d}, !- Handle
  {0ecedee9-77b1-4875-8b84-83a7a15ad6bd}, !- Source Object
  7,                                      !- Outlet Port
  {51095c12-f24c-4774-a59f-68a26ad92a87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {602dfe33-e258-490a-a3bb-081873699fab}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {8d143f53-ae6d-471c-9ed5-45d2d5dcd924}, !- Air Inlet Node Name
  {302386e4-0db7-4bd6-a8ec-84c765a7dbfb}, !- Air Outlet Node Name
  2.19211701659175;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f3cdcd7b-3003-42c3-8d66-8cd566c90143}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Return Air Node, !- Name
  {1cd6e81b-86f8-4ac5-882c-1bcaffa7ee98}, !- Inlet Port
  {4decb87c-7eed-43c4-b0ff-2b7504ce3cd4}; !- Outlet Port

OS:Connection,
  {30c8bad4-a2a3-42fa-8d30-47a138c08b13}, !- Handle
  {709fbd69-48e7-44c8-9b07-5b4d1d207af3}, !- Source Object
  3,                                      !- Outlet Port
  {cc8dbd77-0e41-472c-b62b-f117c5a8c2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd6e81b-86f8-4ac5-882c-1bcaffa7ee98}, !- Handle
  {d0ca2c55-20c4-4f4f-8cd7-8edd3b17662d}, !- Source Object
  2,                                      !- Outlet Port
  {f3cdcd7b-3003-42c3-8d66-8cd566c90143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4decb87c-7eed-43c4-b0ff-2b7504ce3cd4}, !- Handle
  {f3cdcd7b-3003-42c3-8d66-8cd566c90143}, !- Source Object
  3,                                      !- Outlet Port
  {91b39ffe-cf5e-4000-b7a3-a981e6050f2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88ff9832-ca88-43e5-b719-c56e4a1d337a}, !- Handle
  Zone Mtl GuestRmCorrid B end_a - Story Top Direct Air Inlet Air Node, !- Name
  {eb6d9426-0347-4a73-ba71-fb73088e8f43}, !- Inlet Port
  {8d143f53-ae6d-471c-9ed5-45d2d5dcd924}; !- Outlet Port

OS:Connection,
  {eb6d9426-0347-4a73-ba71-fb73088e8f43}, !- Handle
  {0a274659-2c09-4f35-848e-9acde8f10cd1}, !- Source Object
  3,                                      !- Outlet Port
  {88ff9832-ca88-43e5-b719-c56e4a1d337a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d143f53-ae6d-471c-9ed5-45d2d5dcd924}, !- Handle
  {88ff9832-ca88-43e5-b719-c56e4a1d337a}, !- Source Object
  3,                                      !- Outlet Port
  {602dfe33-e258-490a-a3bb-081873699fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {302386e4-0db7-4bd6-a8ec-84c765a7dbfb}, !- Handle
  {602dfe33-e258-490a-a3bb-081873699fab}, !- Source Object
  4,                                      !- Outlet Port
  {709fbd69-48e7-44c8-9b07-5b4d1d207af3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {a155017e-c3ad-4f05-a9fd-e8251ef5ff65}, !- Availability Manager List Name
  1.82097068009517,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {875a3bfd-d068-421d-8451-f1d516c04315}, !- Supply Side Inlet Node Name
  {d0965543-77ca-4a5b-b6d7-3ac748c69a74}, !- Demand Side Outlet Node Name
  {2e3806e9-e751-4e73-a46b-a69365d97393}, !- Demand Side Inlet Node A
  {9e2c361b-2d34-43d8-8afc-b004512084f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2931b4c4-dde6-402c-b5c6-2f0a5e608fe7}, !- Demand Mixer Name
  {f046f3a5-a638-4509-a13c-724758ef67a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76a85b9b-8c65-4605-8211-1e699a6d42f2}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {875a3bfd-d068-421d-8451-f1d516c04315}, !- Inlet Port
  {2a768036-2958-4731-b3d2-4c7d6ce6282b}; !- Outlet Port

OS:Node,
  {ba2b1200-d387-4afd-ad7b-a49e3d449b5e}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {932c3178-3246-498f-8c86-c8ffefa29e4e}, !- Inlet Port
  {9e2c361b-2d34-43d8-8afc-b004512084f8}; !- Outlet Port

OS:Connection,
  {875a3bfd-d068-421d-8451-f1d516c04315}, !- Handle
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- Source Object
  9,                                      !- Outlet Port
  {76a85b9b-8c65-4605-8211-1e699a6d42f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2c361b-2d34-43d8-8afc-b004512084f8}, !- Handle
  {ba2b1200-d387-4afd-ad7b-a49e3d449b5e}, !- Source Object
  3,                                      !- Outlet Port
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8f3bce48-ea9c-4533-bb48-6f8bd2d7ee13}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {2e3806e9-e751-4e73-a46b-a69365d97393}, !- Inlet Port
  {e3ae9733-a2ff-460f-8e32-b8a382bae172}; !- Outlet Port

OS:Node,
  {7c344571-1d5c-4b72-a494-66a7a693ea9b}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {88311af6-a180-4a13-bec7-91db37da8aa7}, !- Inlet Port
  {d0965543-77ca-4a5b-b6d7-3ac748c69a74}; !- Outlet Port

OS:Node,
  {ae4a9b40-ed05-44d7-b966-a9ff8547c618}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Direct Air Outlet Air Node, !- Name
  {e3552211-6f31-4c27-9d16-7215e0358433}, !- Inlet Port
  {26fdd5f3-2c9a-473f-9f21-390dba33d89e}; !- Outlet Port

OS:Connection,
  {2e3806e9-e751-4e73-a46b-a69365d97393}, !- Handle
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- Source Object
  11,                                     !- Outlet Port
  {8f3bce48-ea9c-4533-bb48-6f8bd2d7ee13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0965543-77ca-4a5b-b6d7-3ac748c69a74}, !- Handle
  {7c344571-1d5c-4b72-a494-66a7a693ea9b}, !- Source Object
  3,                                      !- Outlet Port
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f046f3a5-a638-4509-a13c-724758ef67a0}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {e3ae9733-a2ff-460f-8e32-b8a382bae172}, !- Inlet Node Name
  {4245531a-8134-4161-b293-72e6bf8de538}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2931b4c4-dde6-402c-b5c6-2f0a5e608fe7}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {88311af6-a180-4a13-bec7-91db37da8aa7}, !- Outlet Node Name
  {db2b4277-0566-4f38-9648-d6c17c783922}; !- Inlet Node Name 1

OS:Connection,
  {e3ae9733-a2ff-460f-8e32-b8a382bae172}, !- Handle
  {8f3bce48-ea9c-4533-bb48-6f8bd2d7ee13}, !- Source Object
  3,                                      !- Outlet Port
  {f046f3a5-a638-4509-a13c-724758ef67a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88311af6-a180-4a13-bec7-91db37da8aa7}, !- Handle
  {2931b4c4-dde6-402c-b5c6-2f0a5e608fe7}, !- Source Object
  2,                                      !- Outlet Port
  {7c344571-1d5c-4b72-a494-66a7a693ea9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32b47f50-f945-4047-8a4e-ca6038bca1a6}, !- Handle
  {4676bd8b-44c8-484a-9f69-96603bfd694c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  48147.78,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36366.52,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a155017e-c3ad-4f05-a9fd-e8251ef5ff65}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26; !- Name

OS:Coil:Heating:Gas,
  {be23f212-c49b-4d30-9ee4-1037e7858a10}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  101020.580254317,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {327ffd64-c41b-4b83-b388-3f8328d1cf71}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Cooling Coil 261kBtu/hr 9.7SEER 264kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  45219.0384925545,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  1.82097068009517,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {b4d0b3af-ea9f-4560-abb6-b563e691c53e}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  1.82097068009517,                       !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41fc1aee-e175-4a24-abfb-b1276ca6564a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ec8af4c-1602-4e95-bb14-d8da367c7d5e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {41fc1aee-e175-4a24-abfb-b1276ca6564a}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ec8af4c-1602-4e95-bb14-d8da367c7d5e}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a8a6f904-72b4-407e-9342-d7356f4036dc}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {7e69353a-d034-4e53-8284-ca807bbb9e0c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {2a768036-2958-4731-b3d2-4c7d6ce6282b}, !- Air Inlet Node Name
  {932c3178-3246-498f-8c86-c8ffefa29e4e}, !- Air Outlet Node Name
  {b4d0b3af-ea9f-4560-abb6-b563e691c53e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {be23f212-c49b-4d30-9ee4-1037e7858a10}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {327ffd64-c41b-4b83-b388-3f8328d1cf71}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.82097068009517,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.82097068009517,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2a768036-2958-4731-b3d2-4c7d6ce6282b}, !- Handle
  {76a85b9b-8c65-4605-8211-1e699a6d42f2}, !- Source Object
  3,                                      !- Outlet Port
  {a8a6f904-72b4-407e-9342-d7356f4036dc}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {932c3178-3246-498f-8c86-c8ffefa29e4e}, !- Handle
  {a8a6f904-72b4-407e-9342-d7356f4036dc}, !- Source Object
  7,                                      !- Outlet Port
  {ba2b1200-d387-4afd-ad7b-a49e3d449b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73d0f08a-6e06-4f03-be0c-bc2ad3ddec98}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {9f459e78-010b-4aab-92fd-6e1f2fa02879}, !- Air Inlet Node Name
  {e3552211-6f31-4c27-9d16-7215e0358433}, !- Air Outlet Node Name
  1.82097068009517;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56550fb4-1f41-4373-8f04-d57881a62e64}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Return Air Node, !- Name
  {90cb0ae9-826a-455f-bcea-f7c6f8625a58}, !- Inlet Port
  {db2b4277-0566-4f38-9648-d6c17c783922}; !- Outlet Port

OS:Connection,
  {26fdd5f3-2c9a-473f-9f21-390dba33d89e}, !- Handle
  {ae4a9b40-ed05-44d7-b966-a9ff8547c618}, !- Source Object
  3,                                      !- Outlet Port
  {0c8678dd-f48b-4501-a721-d36938c3faa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cb0ae9-826a-455f-bcea-f7c6f8625a58}, !- Handle
  {22f78588-2672-4916-bb8e-280611f60936}, !- Source Object
  2,                                      !- Outlet Port
  {56550fb4-1f41-4373-8f04-d57881a62e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2b4277-0566-4f38-9648-d6c17c783922}, !- Handle
  {56550fb4-1f41-4373-8f04-d57881a62e64}, !- Source Object
  3,                                      !- Outlet Port
  {2931b4c4-dde6-402c-b5c6-2f0a5e608fe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ec1c5ac-bad8-44d0-b18a-3ecca570981c}, !- Handle
  Zone Mtl GuestRmCorrid B end_b - Story Top Direct Air Inlet Air Node, !- Name
  {4245531a-8134-4161-b293-72e6bf8de538}, !- Inlet Port
  {9f459e78-010b-4aab-92fd-6e1f2fa02879}; !- Outlet Port

OS:Connection,
  {4245531a-8134-4161-b293-72e6bf8de538}, !- Handle
  {f046f3a5-a638-4509-a13c-724758ef67a0}, !- Source Object
  3,                                      !- Outlet Port
  {6ec1c5ac-bad8-44d0-b18a-3ecca570981c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f459e78-010b-4aab-92fd-6e1f2fa02879}, !- Handle
  {6ec1c5ac-bad8-44d0-b18a-3ecca570981c}, !- Source Object
  3,                                      !- Outlet Port
  {73d0f08a-6e06-4f03-be0c-bc2ad3ddec98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3552211-6f31-4c27-9d16-7215e0358433}, !- Handle
  {73d0f08a-6e06-4f03-be0c-bc2ad3ddec98}, !- Source Object
  4,                                      !- Outlet Port
  {ae4a9b40-ed05-44d7-b966-a9ff8547c618}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {3d29aed2-201e-4267-a028-01cf598a634f}, !- Availability Manager List Name
  2.48088162847666,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {953cebce-5866-48d6-ad8c-711b96f424ae}, !- Supply Side Inlet Node Name
  {7006b7df-8bda-474c-b30f-45d33f8dfaa7}, !- Demand Side Outlet Node Name
  {27b00d1c-9ec2-43af-ae2d-f7ddb5f5dff3}, !- Demand Side Inlet Node A
  {fff7c76e-d1bc-4826-9dd8-dc78263d98e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c18cabc-bbd8-4b84-b896-46599eabef54}, !- Demand Mixer Name
  {9510360e-51ae-4ed3-be3b-bdc09d755537}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a20881c5-dbe3-4a7b-b2b3-5c94ffa09446}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {953cebce-5866-48d6-ad8c-711b96f424ae}, !- Inlet Port
  {531c24ef-7220-43d3-9149-7972cbd4e3a4}; !- Outlet Port

OS:Node,
  {f636c80e-d82c-4db8-8a8c-9706e776134a}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {05d8cf6a-215c-4055-b668-26a8764c7696}, !- Inlet Port
  {fff7c76e-d1bc-4826-9dd8-dc78263d98e3}; !- Outlet Port

OS:Connection,
  {953cebce-5866-48d6-ad8c-711b96f424ae}, !- Handle
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- Source Object
  9,                                      !- Outlet Port
  {a20881c5-dbe3-4a7b-b2b3-5c94ffa09446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff7c76e-d1bc-4826-9dd8-dc78263d98e3}, !- Handle
  {f636c80e-d82c-4db8-8a8c-9706e776134a}, !- Source Object
  3,                                      !- Outlet Port
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7819b9ad-8de2-4259-a522-52ca8c0c77d9}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {27b00d1c-9ec2-43af-ae2d-f7ddb5f5dff3}, !- Inlet Port
  {ef47bc04-30ce-4ff8-b5aa-d4a3eebf5ecf}; !- Outlet Port

OS:Node,
  {9f14fd98-a224-4830-a895-850c59caedc8}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {47b43c44-e3a8-47ad-a2b3-a822e139c3f4}, !- Inlet Port
  {7006b7df-8bda-474c-b30f-45d33f8dfaa7}; !- Outlet Port

OS:Node,
  {ac4432a3-1a55-4dfc-b3e8-ebd583459265}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Direct Air Outlet Air Node, !- Name
  {3260d998-4c88-4484-8ae2-423fd0931507}, !- Inlet Port
  {0e102ef2-f5ea-46ec-b342-0836f505eeb7}; !- Outlet Port

OS:Connection,
  {27b00d1c-9ec2-43af-ae2d-f7ddb5f5dff3}, !- Handle
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- Source Object
  11,                                     !- Outlet Port
  {7819b9ad-8de2-4259-a522-52ca8c0c77d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7006b7df-8bda-474c-b30f-45d33f8dfaa7}, !- Handle
  {9f14fd98-a224-4830-a895-850c59caedc8}, !- Source Object
  3,                                      !- Outlet Port
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9510360e-51ae-4ed3-be3b-bdc09d755537}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {ef47bc04-30ce-4ff8-b5aa-d4a3eebf5ecf}, !- Inlet Node Name
  {bc17ecca-37de-4ada-9d04-e3fa3fafec82}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c18cabc-bbd8-4b84-b896-46599eabef54}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {47b43c44-e3a8-47ad-a2b3-a822e139c3f4}, !- Outlet Node Name
  {c0cd0956-e2eb-402a-9ced-f8e697ce558f}; !- Inlet Node Name 1

OS:Connection,
  {ef47bc04-30ce-4ff8-b5aa-d4a3eebf5ecf}, !- Handle
  {7819b9ad-8de2-4259-a522-52ca8c0c77d9}, !- Source Object
  3,                                      !- Outlet Port
  {9510360e-51ae-4ed3-be3b-bdc09d755537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b43c44-e3a8-47ad-a2b3-a822e139c3f4}, !- Handle
  {7c18cabc-bbd8-4b84-b896-46599eabef54}, !- Source Object
  2,                                      !- Outlet Port
  {9f14fd98-a224-4830-a895-850c59caedc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2dce098a-3846-4a20-98e0-8063c2c21455}, !- Handle
  {e7ad7f7a-522a-44cb-b862-c32eeba76eb7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  73878.03,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  36366.52,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3d29aed2-201e-4267-a028-01cf598a634f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27; !- Name

OS:Coil:Heating:Gas,
  {700324b6-3d6a-4ef8-bb98-1938a2eeca5b}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  137629.948900599,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b5ab36e9-32ee-4634-ae94-cd08af8e6738}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Cooling Coil 364kBtu/hr 9.7SEER 368kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  61606.1988695472,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  2.48088162847666,                       !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2f6b8a3e-50f7-4e9e-8628-d45ad1229fd6}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  2.48088162847666,                       !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c32c914e-2fba-4c9c-a588-c91344573e7b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81e7a29b-7b48-4436-9bdc-51a80d2c8ba4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {c32c914e-2fba-4c9c-a588-c91344573e7b}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81e7a29b-7b48-4436-9bdc-51a80d2c8ba4}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f1a8a39d-5a6e-441b-a2a8-912120539662}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {48df9f5f-9b34-4bc9-a130-daab6cd53c6a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {531c24ef-7220-43d3-9149-7972cbd4e3a4}, !- Air Inlet Node Name
  {05d8cf6a-215c-4055-b668-26a8764c7696}, !- Air Outlet Node Name
  {2f6b8a3e-50f7-4e9e-8628-d45ad1229fd6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {700324b6-3d6a-4ef8-bb98-1938a2eeca5b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b5ab36e9-32ee-4634-ae94-cd08af8e6738}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  2.48088162847666,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  2.48088162847666,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {531c24ef-7220-43d3-9149-7972cbd4e3a4}, !- Handle
  {a20881c5-dbe3-4a7b-b2b3-5c94ffa09446}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8a39d-5a6e-441b-a2a8-912120539662}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {05d8cf6a-215c-4055-b668-26a8764c7696}, !- Handle
  {f1a8a39d-5a6e-441b-a2a8-912120539662}, !- Source Object
  7,                                      !- Outlet Port
  {f636c80e-d82c-4db8-8a8c-9706e776134a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b772a0c6-cb22-4cbe-8450-c9e24c96a679}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {5875dcb5-e258-41da-8846-54764eb96fc9}, !- Air Inlet Node Name
  {3260d998-4c88-4484-8ae2-423fd0931507}, !- Air Outlet Node Name
  2.48088162847666;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0f0d9e8-7f94-4523-b156-ad52c845d5af}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Return Air Node, !- Name
  {d76cd72f-a9df-4827-abe3-ddf5c4756fef}, !- Inlet Port
  {c0cd0956-e2eb-402a-9ced-f8e697ce558f}; !- Outlet Port

OS:Connection,
  {0e102ef2-f5ea-46ec-b342-0836f505eeb7}, !- Handle
  {ac4432a3-1a55-4dfc-b3e8-ebd583459265}, !- Source Object
  3,                                      !- Outlet Port
  {3d09aab0-9f40-473f-bd97-5f1cd071b9d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76cd72f-a9df-4827-abe3-ddf5c4756fef}, !- Handle
  {d5f157da-3128-4dd8-9624-a1f03be31781}, !- Source Object
  2,                                      !- Outlet Port
  {b0f0d9e8-7f94-4523-b156-ad52c845d5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0cd0956-e2eb-402a-9ced-f8e697ce558f}, !- Handle
  {b0f0d9e8-7f94-4523-b156-ad52c845d5af}, !- Source Object
  3,                                      !- Outlet Port
  {7c18cabc-bbd8-4b84-b896-46599eabef54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c56b0984-0636-4a75-9b47-33ac7990682f}, !- Handle
  Zone Mtl GuestRmCorrid C  - Story Top Direct Air Inlet Air Node, !- Name
  {bc17ecca-37de-4ada-9d04-e3fa3fafec82}, !- Inlet Port
  {5875dcb5-e258-41da-8846-54764eb96fc9}; !- Outlet Port

OS:Connection,
  {bc17ecca-37de-4ada-9d04-e3fa3fafec82}, !- Handle
  {9510360e-51ae-4ed3-be3b-bdc09d755537}, !- Source Object
  3,                                      !- Outlet Port
  {c56b0984-0636-4a75-9b47-33ac7990682f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5875dcb5-e258-41da-8846-54764eb96fc9}, !- Handle
  {c56b0984-0636-4a75-9b47-33ac7990682f}, !- Source Object
  3,                                      !- Outlet Port
  {b772a0c6-cb22-4cbe-8450-c9e24c96a679}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3260d998-4c88-4484-8ae2-423fd0931507}, !- Handle
  {b772a0c6-cb22-4cbe-8450-c9e24c96a679}, !- Source Object
  4,                                      !- Outlet Port
  {ac4432a3-1a55-4dfc-b3e8-ebd583459265}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {270e607f-7dcd-41a6-a56e-23809c1a285f}, !- Availability Manager List Name
  0.208844518957452,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {37d011c1-d8c9-4070-9a9e-353d7733cde1}, !- Supply Side Inlet Node Name
  {b7cf5191-8451-4001-900e-b96feaaf39c6}, !- Demand Side Outlet Node Name
  {1fda1209-d6a3-4860-a877-ab26b822bf8c}, !- Demand Side Inlet Node A
  {ca29bf0e-9652-44f1-943e-3638256c6f7f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c729117-45a9-463e-b6c6-abcea24bf618}, !- Demand Mixer Name
  {a39562bc-0d24-4dac-ad6a-2acc2858f660}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1de8f86c-62e6-4359-9981-7f5d6f2753f6}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {37d011c1-d8c9-4070-9a9e-353d7733cde1}, !- Inlet Port
  {ac61a71a-2974-4f6c-b727-372c02b0fdfc}; !- Outlet Port

OS:Node,
  {cfc470e2-2a21-48d1-9097-251f6b0fe48c}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {34ea3b93-8b33-49db-95ec-d15a870bd247}, !- Inlet Port
  {ca29bf0e-9652-44f1-943e-3638256c6f7f}; !- Outlet Port

OS:Connection,
  {37d011c1-d8c9-4070-9a9e-353d7733cde1}, !- Handle
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- Source Object
  9,                                      !- Outlet Port
  {1de8f86c-62e6-4359-9981-7f5d6f2753f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca29bf0e-9652-44f1-943e-3638256c6f7f}, !- Handle
  {cfc470e2-2a21-48d1-9097-251f6b0fe48c}, !- Source Object
  3,                                      !- Outlet Port
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7d506b42-fcd9-4890-adc7-df18681c351e}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {1fda1209-d6a3-4860-a877-ab26b822bf8c}, !- Inlet Port
  {51fde5cc-50b4-428a-86fa-7b8e04eb25db}; !- Outlet Port

OS:Node,
  {79f93342-e5f4-40b9-8029-3b9e01349e6c}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {d1790c7a-14cd-4b2c-adc2-bab1b836dd1a}, !- Inlet Port
  {b7cf5191-8451-4001-900e-b96feaaf39c6}; !- Outlet Port

OS:Node,
  {1ba631f4-eff0-4810-abeb-e2a4852ab78e}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Direct Air Outlet Air Node, !- Name
  {7b511b61-5089-4537-902e-3920d7dfd4ab}, !- Inlet Port
  {47f791c1-d9b4-4ae7-a84a-964d672d49e3}; !- Outlet Port

OS:Connection,
  {1fda1209-d6a3-4860-a877-ab26b822bf8c}, !- Handle
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- Source Object
  11,                                     !- Outlet Port
  {7d506b42-fcd9-4890-adc7-df18681c351e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7cf5191-8451-4001-900e-b96feaaf39c6}, !- Handle
  {79f93342-e5f4-40b9-8029-3b9e01349e6c}, !- Source Object
  3,                                      !- Outlet Port
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a39562bc-0d24-4dac-ad6a-2acc2858f660}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {51fde5cc-50b4-428a-86fa-7b8e04eb25db}, !- Inlet Node Name
  {2036141b-9aa7-4fd8-a866-a34c0b6a202f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c729117-45a9-463e-b6c6-abcea24bf618}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {d1790c7a-14cd-4b2c-adc2-bab1b836dd1a}, !- Outlet Node Name
  {db74d7c0-98a8-43b0-9bbb-f03e1b8ea0ed}; !- Inlet Node Name 1

OS:Connection,
  {51fde5cc-50b4-428a-86fa-7b8e04eb25db}, !- Handle
  {7d506b42-fcd9-4890-adc7-df18681c351e}, !- Source Object
  3,                                      !- Outlet Port
  {a39562bc-0d24-4dac-ad6a-2acc2858f660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1790c7a-14cd-4b2c-adc2-bab1b836dd1a}, !- Handle
  {7c729117-45a9-463e-b6c6-abcea24bf618}, !- Source Object
  2,                                      !- Outlet Port
  {79f93342-e5f4-40b9-8029-3b9e01349e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fba37709-997e-4972-bd35-a87177b7c1d5}, !- Handle
  {a58172e1-f672-414b-9017-bfb6f0fedb80}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6260.73,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3572.48,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {270e607f-7dcd-41a6-a56e-23809c1a285f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28; !- Name

OS:Coil:Heating:Gas,
  {c40f7da4-d20d-4ab8-a593-e7a318396eb4}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  11585.9056483616,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4e9503d5-c74f-4ac9-aad2-0131da2461f8}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Cooling Coil 30kBtu/hr 9.7SEER 30kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  5186.10675335118,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.208844518957452,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {0056d020-df38-454e-8260-17cc46975ff8}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.208844518957452,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7445af3d-b702-4fef-99e5-383611e1c125}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfcc81b9-b801-4912-a4d8-71163ddff491}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {7445af3d-b702-4fef-99e5-383611e1c125}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfcc81b9-b801-4912-a4d8-71163ddff491}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {518dd8d3-8395-4378-9bd1-e60595f0e66a}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {d8e168c3-d425-4794-8a19-ccde614c1dfc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {ac61a71a-2974-4f6c-b727-372c02b0fdfc}, !- Air Inlet Node Name
  {34ea3b93-8b33-49db-95ec-d15a870bd247}, !- Air Outlet Node Name
  {0056d020-df38-454e-8260-17cc46975ff8}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {c40f7da4-d20d-4ab8-a593-e7a318396eb4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4e9503d5-c74f-4ac9-aad2-0131da2461f8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.208844518957452,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.208844518957452,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ac61a71a-2974-4f6c-b727-372c02b0fdfc}, !- Handle
  {1de8f86c-62e6-4359-9981-7f5d6f2753f6}, !- Source Object
  3,                                      !- Outlet Port
  {518dd8d3-8395-4378-9bd1-e60595f0e66a}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {34ea3b93-8b33-49db-95ec-d15a870bd247}, !- Handle
  {518dd8d3-8395-4378-9bd1-e60595f0e66a}, !- Source Object
  7,                                      !- Outlet Port
  {cfc470e2-2a21-48d1-9097-251f6b0fe48c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61524122-4f8f-421f-bd9b-14f926167338}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {e3571e3c-dcd5-459e-84e6-e5fae04cf9bd}, !- Air Inlet Node Name
  {7b511b61-5089-4537-902e-3920d7dfd4ab}, !- Air Outlet Node Name
  0.208844518957452;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {821a6e27-c574-469f-ae03-b2e8373b41bd}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Return Air Node, !- Name
  {72017eb1-0671-4a69-a3bb-76166b575e6c}, !- Inlet Port
  {db74d7c0-98a8-43b0-9bbb-f03e1b8ea0ed}; !- Outlet Port

OS:Connection,
  {47f791c1-d9b4-4ae7-a84a-964d672d49e3}, !- Handle
  {1ba631f4-eff0-4810-abeb-e2a4852ab78e}, !- Source Object
  3,                                      !- Outlet Port
  {feecaccf-798d-4517-b1ef-28d42b096d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72017eb1-0671-4a69-a3bb-76166b575e6c}, !- Handle
  {783f9f97-0581-4fa2-ac6d-567ddb7f934a}, !- Source Object
  2,                                      !- Outlet Port
  {821a6e27-c574-469f-ae03-b2e8373b41bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db74d7c0-98a8-43b0-9bbb-f03e1b8ea0ed}, !- Handle
  {821a6e27-c574-469f-ae03-b2e8373b41bd}, !- Source Object
  3,                                      !- Outlet Port
  {7c729117-45a9-463e-b6c6-abcea24bf618}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98e240fe-e608-432d-b2b4-ab1cd58d339b}, !- Handle
  Zone Mtl GuestRmCorrid C end_a - Story Top Direct Air Inlet Air Node, !- Name
  {2036141b-9aa7-4fd8-a866-a34c0b6a202f}, !- Inlet Port
  {e3571e3c-dcd5-459e-84e6-e5fae04cf9bd}; !- Outlet Port

OS:Connection,
  {2036141b-9aa7-4fd8-a866-a34c0b6a202f}, !- Handle
  {a39562bc-0d24-4dac-ad6a-2acc2858f660}, !- Source Object
  3,                                      !- Outlet Port
  {98e240fe-e608-432d-b2b4-ab1cd58d339b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3571e3c-dcd5-459e-84e6-e5fae04cf9bd}, !- Handle
  {98e240fe-e608-432d-b2b4-ab1cd58d339b}, !- Source Object
  3,                                      !- Outlet Port
  {61524122-4f8f-421f-bd9b-14f926167338}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b511b61-5089-4537-902e-3920d7dfd4ab}, !- Handle
  {61524122-4f8f-421f-bd9b-14f926167338}, !- Source Object
  4,                                      !- Outlet Port
  {1ba631f4-eff0-4810-abeb-e2a4852ab78e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC, !- Name
  ,                                       !- Controller List Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule
  {0617a1e0-aa01-4b4f-9433-a0321c1a124c}, !- Availability Manager List Name
  0.206932457598118,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a6263ada-3604-460f-b0d6-fe2ea25e3c9d}, !- Supply Side Inlet Node Name
  {d6f109c6-6424-4309-b9f2-bbe4bdc55c01}, !- Demand Side Outlet Node Name
  {09a90e62-7f64-4229-ae7e-75eea49a5c06}, !- Demand Side Inlet Node A
  {3df97732-8016-4b93-b1a7-8a2662730a5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fbfc372b-9784-4d0f-bd28-5658cc345dc5}, !- Demand Mixer Name
  {f065ff6e-f7ac-4d63-9e02-075a1cd127b3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a0eaeca-eb34-4304-9ab2-5167655a4dee}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Supply Inlet Node, !- Name
  {a6263ada-3604-460f-b0d6-fe2ea25e3c9d}, !- Inlet Port
  {effc9c46-cef0-4cee-a230-11bd05813985}; !- Outlet Port

OS:Node,
  {0b394f49-6f96-4496-91ee-33c6974b4400}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Supply Outlet Node, !- Name
  {e2919b30-9689-4750-8195-d6b2990c71f3}, !- Inlet Port
  {3df97732-8016-4b93-b1a7-8a2662730a5e}; !- Outlet Port

OS:Connection,
  {a6263ada-3604-460f-b0d6-fe2ea25e3c9d}, !- Handle
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- Source Object
  9,                                      !- Outlet Port
  {0a0eaeca-eb34-4304-9ab2-5167655a4dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df97732-8016-4b93-b1a7-8a2662730a5e}, !- Handle
  {0b394f49-6f96-4496-91ee-33c6974b4400}, !- Source Object
  3,                                      !- Outlet Port
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73ff1bdd-c0a2-42f0-a310-0239e1d35a26}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Demand Inlet Node, !- Name
  {09a90e62-7f64-4229-ae7e-75eea49a5c06}, !- Inlet Port
  {41940f2b-785d-41d9-bcd6-5e0245126f0c}; !- Outlet Port

OS:Node,
  {7de2fa4b-96c0-402c-9cdd-e39fb01ddc9c}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Demand Outlet Node, !- Name
  {ccb37b55-77fd-4720-9f2f-f1d17b3e1bf3}, !- Inlet Port
  {d6f109c6-6424-4309-b9f2-bbe4bdc55c01}; !- Outlet Port

OS:Node,
  {e5dc3231-5a83-4efc-aff3-e143c1582375}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Direct Air Outlet Air Node, !- Name
  {23916ed1-d898-4929-a8a5-b863099973ee}, !- Inlet Port
  {39ef0fd7-830d-429f-987a-21c0fcdb650b}; !- Outlet Port

OS:Connection,
  {09a90e62-7f64-4229-ae7e-75eea49a5c06}, !- Handle
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- Source Object
  11,                                     !- Outlet Port
  {73ff1bdd-c0a2-42f0-a310-0239e1d35a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f109c6-6424-4309-b9f2-bbe4bdc55c01}, !- Handle
  {7de2fa4b-96c0-402c-9cdd-e39fb01ddc9c}, !- Source Object
  3,                                      !- Outlet Port
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f065ff6e-f7ac-4d63-9e02-075a1cd127b3}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {41940f2b-785d-41d9-bcd6-5e0245126f0c}, !- Inlet Node Name
  {5a62a453-3241-4d88-951f-3d3c3d80cbfd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fbfc372b-9784-4d0f-bd28-5658cc345dc5}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {ccb37b55-77fd-4720-9f2f-f1d17b3e1bf3}, !- Outlet Node Name
  {112d5a1a-ce3f-4109-942c-a14bb49891ff}; !- Inlet Node Name 1

OS:Connection,
  {41940f2b-785d-41d9-bcd6-5e0245126f0c}, !- Handle
  {73ff1bdd-c0a2-42f0-a310-0239e1d35a26}, !- Source Object
  3,                                      !- Outlet Port
  {f065ff6e-f7ac-4d63-9e02-075a1cd127b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb37b55-77fd-4720-9f2f-f1d17b3e1bf3}, !- Handle
  {fbfc372b-9784-4d0f-bd28-5658cc345dc5}, !- Source Object
  2,                                      !- Outlet Port
  {7de2fa4b-96c0-402c-9cdd-e39fb01ddc9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8ae1d25-c879-4a55-a031-967ce7da52e4}, !- Handle
  {a45c67eb-c03d-4470-803d-1a7d6341ab60}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  6024.97,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3575.2,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0617a1e0-aa01-4b4f-9433-a0321c1a124c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29; !- Name

OS:Coil:Heating:Gas,
  {22d4407e-e317-4a91-8100-da6778ccc93d}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Heating Coil, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  11479.831701036,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {807b4167-5dfb-4935-a6cc-b08037de7c4b}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Cooling Coil 31kBtu/hr 9.7SEER 32kBtu/hr 9.7SEER, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  5138.62571636746,                       !- Rated Total Cooling Capacity {W}
  0.73,                                   !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.206932457598118,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3bc92672-37ca-451d-922a-b91d77aa2243}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Supply Fan, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.206932457598118,                      !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27ee8931-ddc5-4126-96b6-ebb3374a9e87}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17dc2141-c08b-434d-bf29-95fbce88bcc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Residential HVAC Fans;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {27ee8931-ddc5-4126-96b6-ebb3374a9e87}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17dc2141-c08b-434d-bf29-95fbce88bcc5}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b4a29916-a7da-460b-8f2c-5557888c5b2f}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Central Heating and AC Unitary System, !- Name
  Load,                                   !- Control Type
  {337d4e40-fe72-48e4-8ce6-4fdc401391d3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {effc9c46-cef0-4cee-a230-11bd05813985}, !- Air Inlet Node Name
  {e2919b30-9689-4750-8195-d6b2990c71f3}, !- Air Outlet Node Name
  {3bc92672-37ca-451d-922a-b91d77aa2243}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {9df550a1-2102-4af0-b9fb-54217396e7e1}, !- Supply Air Fan Operating Mode Schedule Name
  {22d4407e-e317-4a91-8100-da6778ccc93d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {807b4167-5dfb-4935-a6cc-b08037de7c4b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.206932457598118,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.206932457598118,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {effc9c46-cef0-4cee-a230-11bd05813985}, !- Handle
  {0a0eaeca-eb34-4304-9ab2-5167655a4dee}, !- Source Object
  3,                                      !- Outlet Port
  {b4a29916-a7da-460b-8f2c-5557888c5b2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e2919b30-9689-4750-8195-d6b2990c71f3}, !- Handle
  {b4a29916-a7da-460b-8f2c-5557888c5b2f}, !- Source Object
  7,                                      !- Outlet Port
  {0b394f49-6f96-4496-91ee-33c6974b4400}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {631cc311-a07a-4848-ab50-651e3fb2dd9b}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Direct Air, !- Name
  {a9b2780d-4ab0-4a84-9fd6-4f8603325d99}, !- Availability Schedule Name
  {ead0389b-74c5-4728-bcd4-069aff7cfa36}, !- Air Inlet Node Name
  {23916ed1-d898-4929-a8a5-b863099973ee}, !- Air Outlet Node Name
  0.206932457598118;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {511b0bef-79dc-40d7-a75b-3b9e020f775b}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Return Air Node, !- Name
  {4c36d043-02cd-4fe2-b609-21af49542a4a}, !- Inlet Port
  {112d5a1a-ce3f-4109-942c-a14bb49891ff}; !- Outlet Port

OS:Connection,
  {39ef0fd7-830d-429f-987a-21c0fcdb650b}, !- Handle
  {e5dc3231-5a83-4efc-aff3-e143c1582375}, !- Source Object
  3,                                      !- Outlet Port
  {ad01e3e8-5394-4a53-ba75-fa452251f151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c36d043-02cd-4fe2-b609-21af49542a4a}, !- Handle
  {72d8f492-8e85-4032-96a2-daa5d3d6e286}, !- Source Object
  2,                                      !- Outlet Port
  {511b0bef-79dc-40d7-a75b-3b9e020f775b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112d5a1a-ce3f-4109-942c-a14bb49891ff}, !- Handle
  {511b0bef-79dc-40d7-a75b-3b9e020f775b}, !- Source Object
  3,                                      !- Outlet Port
  {fbfc372b-9784-4d0f-bd28-5658cc345dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f719e942-70a9-4354-b7b8-a773ec19eca7}, !- Handle
  Zone Mtl GuestRmCorrid C end_b - Story Top Direct Air Inlet Air Node, !- Name
  {5a62a453-3241-4d88-951f-3d3c3d80cbfd}, !- Inlet Port
  {ead0389b-74c5-4728-bcd4-069aff7cfa36}; !- Outlet Port

OS:Connection,
  {5a62a453-3241-4d88-951f-3d3c3d80cbfd}, !- Handle
  {f065ff6e-f7ac-4d63-9e02-075a1cd127b3}, !- Source Object
  3,                                      !- Outlet Port
  {f719e942-70a9-4354-b7b8-a773ec19eca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead0389b-74c5-4728-bcd4-069aff7cfa36}, !- Handle
  {f719e942-70a9-4354-b7b8-a773ec19eca7}, !- Source Object
  3,                                      !- Outlet Port
  {631cc311-a07a-4848-ab50-651e3fb2dd9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23916ed1-d898-4929-a8a5-b863099973ee}, !- Handle
  {631cc311-a07a-4848-ab50-651e3fb2dd9b}, !- Source Object
  4,                                      !- Outlet Port
  {e5dc3231-5a83-4efc-aff3-e143c1582375}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {279c77ae-e495-4aef-9903-04d9988abbf3}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Schedule Type Limits Name
  {960db011-300e-4702-a57a-ef21488d860b}, !- Default Day Schedule Name
  {80fd16d7-5653-4035-8b8b-3b6a951635fb}, !- Summer Design Day Schedule Name
  {f0a4f09f-81ec-4a25-8083-d5cf0350e881}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {960db011-300e-4702-a57a-ef21488d860b}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cdfa4b63-0dcf-4c5d-b6b4-1bc48e4e72d7}, !- Handle
  {279c77ae-e495-4aef-9903-04d9988abbf3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  837.41575842416023,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  30,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 02:33:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 02:33:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f0a4f09f-81ec-4a25-8083-d5cf0350e881}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80fd16d7-5653-4035-8b8b-3b6a951635fb}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {680def02-8f9b-40b4-823b-5cad121c12d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {27054722-7af2-40ed-a59f-e2feafa99384}, !- Handle
  Building Default Schedule Set,          !- Name
  {279c77ae-e495-4aef-9903-04d9988abbf3}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {dad0bd3d-94b8-4d46-9fb0-3ca6a9dc05de}, !- Handle
  {cd3bf4cb-1721-4a57-aabe-4e848b9f46a2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg | mid + 3.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8b1833c9-3007-4055-b4b2-4952d31d325e}, !- Handle
  {76e77e3a-6f99-4ad8-9b40-a763c69c9d4d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_start - 1.0 ~ val_clg ~ val_clg | hoo_start ~ val_clg ~ val_clg | hoo_start + 1.0 ~ val_clg ~ val_clg | hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_start + 3.0 ~ val_flr ~ val_clg | mid - 3.0 ~ val_clg ~ val_flr | mid - 2.0 ~ val_flr ~ val_clg | mid - 1.0 ~ val_clg ~ val_clg | mid ~ val_clg ~ val_flr | mid + 2.0 ~ val_flr ~ val_clg | mid + 3.0 ~ val_clg ~ val_flr | hoo_end - 3.0 ~ val_flr ~ val_clg | hoo_end - 2.0 ~ val_clg ~ val_flr | hoo_end - 1.0 ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_clg | hoo_end + 3.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f24b1c5e-b225-4e48-b1fb-b53d47ef472a}, !- Handle
  {b3f6c1d9-192e-47b9-b017-2892c18c423b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.0027774289321068 | hoo_start - 0.5 ~ 0.153869562838717 | hoo_start + 0.5 ~ 0.00222194314568544 | hoo_start + 1.5 ~ 0.0816564106039398 | hoo_start + 2.5 ~ 0.0 | hoo_start + 3.5 ~ 0.00055548578642136 | mid - 2.5 ~ 0.0 | mid - 1.5 ~ 0.00055548578642136 | mid - 0.5 ~ 0.00222194314568541 | mid + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00277742893210677 | mid + 3.5 ~ 0.0 | hoo_end - 2.5 ~ 0.00277742893210677 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.0688802375162486 | hoo_end + 0.5 ~ 0.00111097157284272 | hoo_end + 1.5 ~ 0.00388840050494952 | hoo_end + 2.5 ~ 0.00111097157284272 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d6d0f215-b354-4133-8e20-3f80f9f986b4}, !- Handle
  {98979dc4-a646-496d-9223-1517bdcc5d35}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.90000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {b4fcc3d9-ce30-412f-ad4c-3dee4dcb16aa}, !- Handle
  {4534aebf-4dd8-40a1-8014-ed1263b2a31b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {86c1d75b-7a89-4826-9c26-1573a583af81}, !- Handle
  {24c03c04-57bc-4539-bc9f-7e452652be2f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.20000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {266e8781-f0fa-4303-9467-ae3479de0348}, !- Handle
  {c898ddf1-0a8c-4804-aa24-b29d52aef52a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.6 | hoo_start - 0.5 ~ 0.6 | hoo_start + 0.5 ~ 0.4 | hoo_start + 1.5 ~ 0.3 | hoo_start + 2.5 ~ 0.2 | hoo_start + 3.5 ~ 0.35 | mid - 2.5 ~ 0.6 | hoo_end - 3.0 ~ 0.6 | hoo_end - 1.0 ~ 0.55 | hoo_end - 0.5 ~ 0.55 | hoo_end + 0.5 ~ 0.4 | hoo_end + 1.5 ~ 0.3 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {d758ffaa-c982-4571-a3a2-62cefa2f5b81}, !- Handle
  {085035a1-47ed-45a5-b39b-54db3356d4a3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.40000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {57a67060-4e2a-4c65-8a32-a591f5ca83c0}, !- Handle
  {6e675dee-98da-4268-8857-7301af5046ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2cefe4ce-153f-469e-a9c5-3736e04d5d14}, !- Handle
  {dcde78e5-f277-47ba-b10a-d7823ca03102}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  147,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  147;                                    !- Feature Value 3

OS:AdditionalProperties,
  {bcff4fc1-1d40-4218-8ce2-44a7a223e632}, !- Handle
  {9e169377-40a8-4640-b950-deee627200b8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9912fb00-dd51-4858-ace4-423e8761d611}, !- Handle
  {c1a5801a-2512-4371-9212-759f914819f8}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.042599999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.21160000000000001;                    !- Feature Value 3

OS:AdditionalProperties,
  {edf25e15-eb35-4d91-9386-accfb63b9c52}, !- Handle
  {84ea84ae-e847-49d3-9c04-5bfc92ac915c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.0867 | hoo_start - 4.5 ~ 0.0632 | hoo_start - 3.5 ~ 0.0512 | hoo_start - 2.5 ~ 0.0443 | hoo_start - 1.5 ~ 0.0426 | hoo_start - 0.5 ~ 0.0609 | hoo_start + 0.5 ~ 0.0818 | hoo_start + 1.5 ~ 0.1227 | hoo_start + 2.5 ~ 0.1585 | hoo_start + 3.5 ~ 0.163 | mid - 2.5 ~ 0.1695 | mid - 1.5 ~ 0.1465 | mid - 0.5 ~ 0.1343 | mid + 0.5 ~ 0.1325 | mid + 1.5 ~ 0.1212 | mid + 2.5 ~ 0.1062 | mid + 3.5 ~ 0.1295 | hoo_end - 2.5 ~ 0.1545 | hoo_end - 1.5 ~ 0.1916 | hoo_end - 0.5 ~ 0.2064 | hoo_end + 0.5 ~ 0.2116 | hoo_end + 1.5 ~ 0.2088 | hoo_end + 2.5 ~ 0.1843 | hoo_end + 3.5 ~ 0.1285, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {849cc231-58b4-4fd9-ad93-d01d12cd7332}, !- Handle
  {695b7aa6-de5f-4370-935c-30d2231f3cb1}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.14999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.80000000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {7e4a0e5e-10b7-436f-ad67-d62081af1e85}, !- Handle
  {13c487ac-64e6-472a-bfe7-b4626389e161}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.4 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.7 | hoo_start + 2.5 ~ 0.8 | hoo_start + 3.5 ~ 0.65 | mid - 2.5 ~ 0.4 | mid - 1.5 ~ 0.15 | mid + 3.5 ~ 0.15 | hoo_end - 2.5 ~ 0.25 | hoo_end - 1.5 ~ 0.3 | hoo_end - 0.5 ~ 0.45 | hoo_end + 0.5 ~ 0.6 | hoo_end + 1.5 ~ 0.7 | hoo_end + 2.5 ~ 0.8 | hoo_end + 3.5 ~ 0.7, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {867d16de-5ad9-4dd7-9fa0-18aa84d080f8}, !- Handle
  {8e22c636-48aa-40a6-b75f-82b35867d692}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {7d262e2e-5244-4a92-bd21-d0f5be22782e}, !- Handle
  {c0b66e0a-900b-4c6f-8534-d6aa314cf0be}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 2.0 ~ val_clg ~ val_flr | hoo_end ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {8bce9be3-34dd-456d-a4aa-e7a65fe15cd8}, !- Handle
  {31f821c6-fefb-4496-a557-c17cf80d84ff}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  117,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  117;                                    !- Feature Value 3

OS:AdditionalProperties,
  {fb6daaae-f43b-4c0c-a9f7-571c500dfe34}, !- Handle
  {55eae5f6-8eda-4c47-a40b-30ff5463b549}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {77bb9d88-8c1b-4c6c-b55f-19a14b8f91dc}, !- Handle
  {d019e45b-63e3-48b2-9c25-773da7085887}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {18270ae5-71a1-4a1d-9803-0e89a0f7854c}, !- Handle
  {60383894-d1bc-4fcc-bfb7-1675e77285ad}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c97cfe07-3d71-4297-83f9-ad9efd83695c}, !- Handle
  {cfbc5182-ebc1-4d63-8b03-0baab95cd03b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {ea4dbdb7-ea43-412e-9a30-13c220170d80}, !- Handle
  {46306ee4-f2ff-4d67-a737-df2a8554d116}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e8a393ef-ab15-4478-b464-be9b280e334c}, !- Handle
  {e9bb22fc-df3d-4978-9ba4-5d7882be222d}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0;                                      !- Feature Value 3

OS:AdditionalProperties,
  {40de469a-347d-4ee5-bb3e-9855732e1b83}, !- Handle
  {003f9590-4cc1-4b1f-8a0d-0dd29d6a4661}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {7c07aeb5-f70a-4528-bc38-df8db9bc0029}, !- Handle
  {bec52786-f0ea-4fcb-b085-10f898d40e93}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.69999999999999996,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.69999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6249acac-9a07-477a-804c-3234012cf493}, !- Handle
  {965e1fa8-9eb1-40e3-9d67-084861fbae62}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ed5caf71-e7c1-4214-855d-adfc63f310d9}, !- Handle
  {50989ae7-dfc8-4d50-8aa3-b12e3ec02e6e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {fa8e8bd6-33e8-4e19-a8f0-1e9955d496de}, !- Handle
  {48d3fd35-2c65-43cc-96be-86bdcce1f543}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {67b53863-4295-49b7-9791-022a19c1c163}, !- Handle
  {85cca932-5953-44aa-8769-1d3581b801ee}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  1,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {4dfb9446-0ac3-4e05-b2d7-5bb78aff4268}, !- Handle
  {e42f7c29-d89b-43da-b799-bd951f96ac86}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {22f8ac8f-df5c-4aa1-a0f3-bf2387b1bb32}, !- Handle
  {f63793bd-1ffd-49c2-8a02-6b19262383d9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  132,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  132;                                    !- Feature Value 3

OS:AdditionalProperties,
  {e5dfc70a-7a52-44f1-b151-9e1767defc6e}, !- Handle
  {38875ddd-4e1f-49ad-83a5-76f03dfc4d6c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {604d8e88-f671-4aab-a450-adb4d5b905f5}, !- Handle
  {8a67d822-71c5-4215-99aa-3591a05d687a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.59999999999999998,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.59999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {4bf71cc4-e157-4cf4-bcbd-3c8d90d00178}, !- Handle
  {5eb8981e-b962-4d1a-8da2-35f280f18759}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {52e5d846-f9c2-4b92-934b-17cd4adc5ccc}, !- Handle
  {be82fb0c-0260-4711-8d26-8e36ca9a367c}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.40000000000000002,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {843ef1be-124f-4373-8e47-5144dbde55ef}, !- Handle
  {6b76d849-3124-4e9f-9fab-c138633ad3a4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.5 | hoo_end + 3.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {6efeda9e-8d82-4b85-a2e5-bc02676b3ba6}, !- Handle
  {62fc3de8-2869-447a-aeb1-35cb45e8b88a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.10000000000000001,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {99672c27-deed-4964-8992-7f1036ff26d2}, !- Handle
  {11eb8eef-d447-4a07-92e4-2ec40e1f1198}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.4 | hoo_start + 0.5 ~ 0.6 | hoo_start + 1.5 ~ 0.8 | hoo_start + 2.5 ~ 0.9 | hoo_start + 3.0 ~ 0.9 | mid - 2.0 ~ 1.0 | mid - 1.5 ~ 1.0 | mid - 0.5 ~ 0.9 | mid + 0.5 ~ 0.7 | mid + 2.0 ~ 0.7 | hoo_end - 3.0 ~ 1.0 | hoo_end - 1.0 ~ 0.7 | hoo_end + 0.5 ~ 0.7 | hoo_end + 1.5 ~ 0.6 | hoo_end + 2.5 ~ 0.2 | hoo_end + 3.5 ~ 0.1, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd6c7585-b024-4030-a0cf-8767dedf9c81}, !- Handle
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  21.100000000000001,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21.100000000000001;                     !- Feature Value 3

OS:AdditionalProperties,
  {6c9c2fa6-2163-4674-b6ba-0f8f254fd0f1}, !- Handle
  {60a067c8-4cb4-494c-b8c5-8815d2889a34}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2bf86871-72db-4e71-8ca4-dd33c7ed1191}, !- Handle
  {3231a488-ea38-499b-984b-2f01c59af4cd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24.399999999999999,                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  24.399999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {640fc679-a408-4a8b-a09c-fcc8321683d7}, !- Handle
  {1b013e90-866c-4932-a44e-35dbc880b0f8}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.0 ~ val_flr ~ val_flr,      !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ef1aa3ac-5d2c-479d-821a-28a91c0caa05}, !- Handle
  {92ea8c86-1fe0-4055-9c38-37abff316076}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.5;                                    !- Feature Value 3

OS:AdditionalProperties,
  {556e0eb9-8c7f-4cd4-b02a-0f924df2fcb8}, !- Handle
  {293f513b-6b7f-4c0b-a23e-45b43dcb9125}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 0.5 ~ 0.05 | hoo_start + 0.5 ~ 0.2 | hoo_start + 1.5 ~ 0.5 | hoo_start + 2.5 ~ 0.5 | hoo_start + 3.5 ~ 0.25 | mid - 2.5 ~ 0.2 | mid - 1.5 ~ 0.1 | mid + 2.5 ~ 0.1 | mid + 3.5 ~ 0.2 | hoo_end - 2.5 ~ 0.3 | hoo_end - 1.5 ~ 0.4 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.25 | hoo_end + 1.5 ~ 0.2 | hoo_end + 2.5 ~ 0.1 | hoo_end + 3.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:EnergyManagementSystem:Sensor,
  {90678b81-56e8-4c93-83ad-05cc959dc170}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dbd44e94-05e3-4435-a5ff-64fd97fa8356}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACHtgSch0, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACClgSch0, !- Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {14580eca-244f-4308-9682-fc37820c1388}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {90678b81-56e8-4c93-83ad-05cc959dc170}<23.9 && {90678b81-56e8-4c93-83ad-05cc959dc170}>1.7, !- Program Line 1
  SET {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9} = 29.4, !- Program Line 2
  SET {dbd44e94-05e3-4435-a5ff-64fd97fa8356} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {90678b81-56e8-4c93-83ad-05cc959dc170}<23.9 && {90678b81-56e8-4c93-83ad-05cc959dc170}>1.7, !- Program Line 4
  SET {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9} = 29.4, !- Program Line 5
  SET {dbd44e94-05e3-4435-a5ff-64fd97fa8356} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {90678b81-56e8-4c93-83ad-05cc959dc170}<23.9 && {90678b81-56e8-4c93-83ad-05cc959dc170}>1.7, !- Program Line 7
  SET {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9} = 29.4, !- Program Line 8
  SET {dbd44e94-05e3-4435-a5ff-64fd97fa8356} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {90678b81-56e8-4c93-83ad-05cc959dc170}<23.9 && {90678b81-56e8-4c93-83ad-05cc959dc170}>1.7, !- Program Line 10
  SET {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9} = 29.4, !- Program Line 11
  SET {dbd44e94-05e3-4435-a5ff-64fd97fa8356} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c2df83a6-e8eb-4f3a-a60e-e2b673778ad9} = NULL, !- Program Line 14
  SET {dbd44e94-05e3-4435-a5ff-64fd97fa8356} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {08216c4f-a8f5-4e73-b301-3781a2802740}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {14580eca-244f-4308-9682-fc37820c1388}; !- Program Name 1

OS:Curve:Biquadratic,
  {13aa773a-a786-4a92-8f46-37da14a94a57}, !- Handle
  SpltAC1Sp_ClCap_fT,                     !- Name
  0.67916,                                !- Coefficient1 Constant
  0.016938,                               !- Coefficient2 x
  0.00069336,                             !- Coefficient3 x**2
  0.0045576,                              !- Coefficient4 y
  -8.42e-05,                              !- Coefficient5 y**2
  -0.00047628,                            !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f0b7f1f9-35aa-456c-9eae-f9e6419f1130}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0b5f4ce-1001-4698-8c95-7737dc8cf9ea}, !- Handle
  SpltAC1Sp_EIR_fT,                       !- Name
  0.7390464,                              !- Coefficient1 Constant
  -0.00778968,                            !- Coefficient2 x
  0.000128304,                            !- Coefficient3 x**2
  -0.00027,                               !- Coefficient4 y
  0.0006642,                              !- Coefficient5 y**2
  -0.000648,                              !- Coefficient6 x*y
  7.22222,                                !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.333,                                !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6d139cc1-a8d9-4f4d-9697-518f5089214a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46e493fc-1636-4bca-9434-e43fcd0fe7c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {f4f24513-33e1-4f92-922d-845e632f6ec4}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e77475c7-0689-4e51-a85c-6eb031bc79a2}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {f4f24513-33e1-4f92-922d-845e632f6ec4}; !- Layer 1

OS:InternalMass:Definition,
  {2542824b-db98-4633-b513-694f8000926c}, !- Handle
  Internal Mass Definition 2,             !- Name
  {e77475c7-0689-4e51-a85c-6eb031bc79a2}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {cd6d495c-f75e-4674-98f0-e6a2a13fc6e9}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {400d7703-1bb1-4681-a8a1-995b2f619f75}, !- Handle
  Mtl Laundry B  - Story Ground Mass,     !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {cf1ad430-5bfd-4ce8-90d8-689147a5ce22}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {353bac23-c80b-4873-8b3f-b13b9ecf86c7}, !- Handle
  Mtl OfficeGeneral C  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8a58043-77a4-4e09-8624-51b98b175098}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {835e66d6-493b-44af-ab30-159b247cef77}, !- Handle
  Mtl GuestRmOcc B  - Story Ground Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {f4cd817b-a586-4fbd-97f3-907d03ead6f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {34d1f4af-c95f-41c4-9513-750c583d3a6c}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd64161e-c6ff-4a76-9377-4aac38755f12}, !- Handle
  Mtl OfficeGeneral A  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {92e0460a-96e3-4828-a1b3-38be8285e04e}, !- Handle
  Mtl Laundry C  - Story Ground Mass,     !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5bec5c47-c243-4524-82de-27430aa2a29d}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {674665e1-58fa-40ea-a09c-68e290662e91}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4598e04c-3afe-41a9-996d-6106ce30a9cc}, !- Handle
  Mtl Laundry A  - Story Ground Mass,     !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {841a133f-2e22-4f19-b63d-63d8177ccdea}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {797c06f6-7fe5-46d2-ba3e-d030a281bc44}, !- Handle
  Mtl GuestRmUnOcc B  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {537e6549-dcc8-4eef-ba81-d109bfab2342}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {894a62a6-246d-4f65-b6ea-80951e1cf705}, !- Handle
  Mtl GuestRmCorrid B  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {b237f0f8-9cf7-4b3e-b64f-70e32a99165a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8e9e99a2-cdfb-46b0-8f11-9b3b141bddf0}, !- Handle
  Mtl GuestRmUnOcc C  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f9233c19-dd2e-4231-bb3a-f372567d9de5}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8fcdd53a-869f-4d69-bae9-16ac5396f489}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0300cc47-15e9-44dc-b401-37bce0383df4}, !- Handle
  Mtl OfficeGeneral B  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {b9565582-7162-4bd2-9b7d-17009510c6c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {48d3e824-e5de-4e6b-bc5b-78e69fbab542}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {39740f02-ed07-4762-b45b-29e759b8e602}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4288b095-4fe5-47c3-9220-a067a8417e3c}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5362a0a-9f6f-4841-a3fb-45d5fbb650aa}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b21aa66f-4103-4da9-9600-f15a9a8bd7c1}, !- Handle
  Mtl GuestRmOcc C  - Story Ground Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e91f7fd1-857d-407e-87ca-81f598138226}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c5594f77-00d5-40e2-b3c6-3dda374d7fb2}, !- Handle
  Mtl GuestRmUnOcc A  - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {00f6bbac-6428-4a81-ab49-cb3ed603bec0}, !- Handle
  Mtl GuestRmCorrid A  - Story Top Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2d56a5ea-1d81-42f9-9c32-88b11d933561}, !- Handle
  Mtl GuestRmCorrid B  - Story Top Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d3a0a197-be1b-42b7-82c4-e7fe2a11854c}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground Mass, !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a55427e1-2854-45dc-90a1-34bf5a839971}, !- Handle
  Mtl GuestRmOcc A  - Story Ground Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23712cfc-3c83-425b-bf7a-b6baeea81f39}, !- Handle
  Mtl GuestRmCorrid C  - Story Top Mass,  !- Name
  {2542824b-db98-4633-b513-694f8000926c}, !- Internal Mass Definition Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {589e907e-0a7e-4284-92cc-4f4ec63ca949}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ab01aaf2-af07-4f5b-a913-99221ef77454}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {cc0d8d26-4136-4238-809f-a3c8ac9080f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc0d8d26-4136-4238-809f-a3c8ac9080f2}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {088511f1-c278-4b9e-9c04-325c9d42e3ac}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ac34fd80-804c-4d87-a99a-7823d67b389e}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACHtgSch0_1, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c3380181-eaa0-4aa5-8849-1dbbda38a725}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACClgSch0_1, !- Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {71a2b350-d535-40cc-adf9-6c40d336abd7}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACOptimumStartProg0_1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}<23.9 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}>1.7, !- Program Line 1
  SET {c3380181-eaa0-4aa5-8849-1dbbda38a725} = 29.4, !- Program Line 2
  SET {ac34fd80-804c-4d87-a99a-7823d67b389e} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}<23.9 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}>1.7, !- Program Line 4
  SET {c3380181-eaa0-4aa5-8849-1dbbda38a725} = 29.4, !- Program Line 5
  SET {ac34fd80-804c-4d87-a99a-7823d67b389e} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}<23.9 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}>1.7, !- Program Line 7
  SET {c3380181-eaa0-4aa5-8849-1dbbda38a725} = 29.4, !- Program Line 8
  SET {ac34fd80-804c-4d87-a99a-7823d67b389e} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}<23.9 && {088511f1-c278-4b9e-9c04-325c9d42e3ac}>1.7, !- Program Line 10
  SET {c3380181-eaa0-4aa5-8849-1dbbda38a725} = 29.4, !- Program Line 11
  SET {ac34fd80-804c-4d87-a99a-7823d67b389e} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c3380181-eaa0-4aa5-8849-1dbbda38a725} = NULL, !- Program Line 14
  SET {ac34fd80-804c-4d87-a99a-7823d67b389e} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0613b6fe-3239-44ac-b482-0459743af5b6}, !- Handle
  ZoneMtlGuestRmCorridBStoryTopCentralHeatingandACOptimumStartCallingManager0 1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {71a2b350-d535-40cc-adf9-6c40d336abd7}; !- Program Name 1

OS:EnergyManagementSystem:Sensor,
  {346aa4b3-1e0c-47fd-b752-a81117ffaa97}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4d32b729-7458-41da-988e-3d7420b970ba}, !- Handle
  ZoneMtlGuestRmOccBStoryGroundCentralHeatingandACHtgSch0, !- Name
  {2b0013b7-cb00-42ef-b088-8685ed26b517}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0ef63d01-89d1-492a-9731-d6c6c405adfa}, !- Handle
  ZoneMtlGuestRmOccBStoryGroundCentralHeatingandACClgSch0, !- Name
  {3231a488-ea38-499b-984b-2f01c59af4cd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6b65d108-a167-4bfd-b0cc-9c6aa0e9c70f}, !- Handle
  ZoneMtlGuestRmOccBStoryGroundCentralHeatingandACOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}<23.9 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}>1.7, !- Program Line 1
  SET {0ef63d01-89d1-492a-9731-d6c6c405adfa} = 29.4, !- Program Line 2
  SET {4d32b729-7458-41da-988e-3d7420b970ba} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}<23.9 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}>1.7, !- Program Line 4
  SET {0ef63d01-89d1-492a-9731-d6c6c405adfa} = 29.4, !- Program Line 5
  SET {4d32b729-7458-41da-988e-3d7420b970ba} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}<23.9 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}>1.7, !- Program Line 7
  SET {0ef63d01-89d1-492a-9731-d6c6c405adfa} = 29.4, !- Program Line 8
  SET {4d32b729-7458-41da-988e-3d7420b970ba} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}<23.9 && {346aa4b3-1e0c-47fd-b752-a81117ffaa97}>1.7, !- Program Line 10
  SET {0ef63d01-89d1-492a-9731-d6c6c405adfa} = 29.4, !- Program Line 11
  SET {4d32b729-7458-41da-988e-3d7420b970ba} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0ef63d01-89d1-492a-9731-d6c6c405adfa} = NULL, !- Program Line 14
  SET {4d32b729-7458-41da-988e-3d7420b970ba} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a7ccafd3-1c8a-464b-b5e8-1724798196f8}, !- Handle
  ZoneMtlGuestRmOccBStoryGroundCentralHeatingandACOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {6b65d108-a167-4bfd-b0cc-9c6aa0e9c70f}; !- Program Name 1

OS:Schedule:Ruleset,
  {5d0f6137-51c1-480b-89aa-4f9390124032}, !- Handle
  Shading Control Schedule,               !- Name
  ,                                       !- Schedule Type Limits Name
  {10e312df-da8e-4e80-8ff4-c0bba9a9e7c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10e312df-da8e-4e80-8ff4-c0bba9a9e7c5}, !- Handle
  Shading Control Schedule Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:WindowMaterial:Blind,
  {7c9a78f0-b53c-4d35-b0e7-14cf4375fd9a}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {cdd05e59-cf52-4aea-b538-6ca7a598206b}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {7c9a78f0-b53c-4d35-b0e7-14cf4375fd9a}, !- Shading Device Material Name
  AlwaysOn,                               !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  No,                                     !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {4b11122e-690b-4531-b95f-740dcfbc56b8}, !- Sub Surface Name 1
  {7dc301ea-18f4-4dc4-8b50-8adf72011766}, !- Sub Surface Name 2
  {1a7597a2-9023-45cc-9e9c-e4b5439385a2}, !- Sub Surface Name 3
  {a20a92ea-b3c2-499c-afe7-d01f5c63da06}, !- Sub Surface Name 4
  {e291929c-4c1c-4ed2-b1ec-d4d944da577b}, !- Sub Surface Name 5
  {579a19e0-fcc6-4520-8aee-bcf6efd65ef3}, !- Sub Surface Name 6
  {364d7978-a62a-4afd-8c75-09a2098e9c68}; !- Sub Surface Name 7

OS:AdditionalProperties,
  {58f27d81-174e-4d37-b0d0-7ed51ba01e8a}, !- Handle
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  corridor_all_other,                     !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  corridor_all_other;                     !- Feature Value 2

OS:AdditionalProperties,
  {e6496fb7-2337-4555-97fb-53a1211b8406}, !- Handle
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {ee1b90ff-91b4-494d-9e56-3b2a8c3c076d}, !- Handle
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  guest_room,                             !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  guest_room;                             !- Feature Value 2

OS:AdditionalProperties,
  {4b4825f5-16d3-4459-abbb-19639bf7cb43}, !- Handle
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  office_open,                            !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:AdditionalProperties,
  {d89c40bb-0d9c-4e3c-93e9-613a90ff6940}, !- Handle
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  laundry,                                !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  laundry_washing_area;                   !- Feature Value 2

OS:Lights:Definition,
  {e5592de9-e462-4251-9b6a-f419432be6f8}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.94906551998722,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d415e55e-c5a9-4819-9ad6-fe2c01c44332}, !- Handle
  {e5592de9-e462-4251-9b6a-f419432be6f8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ef216917-9b03-440e-916b-d3526776eded}, !- Handle
  Mtl GuestRmCorrid - ComStock DEER Pre-1975 General Lighting, !- Name
  {e5592de9-e462-4251-9b6a-f419432be6f8}, !- Lights Definition Name
  {789dda38-dfdb-4778-bace-2305242bcbf8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {390beec3-76fb-4ff5-b7c9-e8e62b0c6afb}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a77bd7ec-8d6b-4328-821d-8dff40be99e0}, !- Handle
  {390beec3-76fb-4ff5-b7c9-e8e62b0c6afb}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {963a08f1-8474-453c-921e-624fd42d5736}, !- Handle
  Mtl GuestRmOcc - ComStock DEER Pre-1975 Task Lighting, !- Name
  {390beec3-76fb-4ff5-b7c9-e8e62b0c6afb}, !- Lights Definition Name
  {ab71516c-d2bd-451a-9fa6-d38f840eefa9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {34b083ca-008a-473c-9d1c-48c18b11bca4}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975 Task Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.227505808999,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {e00cec98-3174-4531-8a32-f95d299cf634}, !- Handle
  {34b083ca-008a-473c-9d1c-48c18b11bca4}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen A-Shape,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  task;                                   !- Feature Value 2

OS:Lights,
  {fc29eecb-349c-4771-8bf1-484f0d88bdc1}, !- Handle
  Mtl GuestRmUnOcc - ComStock DEER Pre-1975 Task Lighting, !- Name
  {34b083ca-008a-473c-9d1c-48c18b11bca4}, !- Lights Definition Name
  {4bc65962-c11e-4104-a8dd-42712808eb12}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5e0b2d69-f453-4c17-b4d1-299bb871911e}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {9acbc94e-d26c-40e4-84d5-6c772d1de4b9}, !- Handle
  {5e0b2d69-f453-4c17-b4d1-299bb871911e}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {ffa5562f-be04-425c-8ff0-ccb968a735f7}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 General Lighting, !- Name
  {5e0b2d69-f453-4c17-b4d1-299bb871911e}, !- Lights Definition Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {5bfdd238-c26d-4bf8-8504-f2cdf5fb3868}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f071220e-9de6-4db8-a5f7-a1cd114ac482}, !- Handle
  {5bfdd238-c26d-4bf8-8504-f2cdf5fb3868}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Halogen Decorative,                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {9a341b22-8d2c-44d5-9b42-b02063207f59}, !- Handle
  Mtl OfficeGeneral - ComStock DEER Pre-1975 Wall Wash Lighting, !- Name
  {5bfdd238-c26d-4bf8-8504-f2cdf5fb3868}, !- Lights Definition Name
  {cd6edf7b-53dd-47c4-a903-ad5bba0b333e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d1b076d6-54a2-447f-86ac-ea13f9a2d830}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.66025168590573,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {2f91968a-8aa7-4297-8e53-a61b1a72314b}, !- Handle
  {d1b076d6-54a2-447f-86ac-ea13f9a2d830}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  T8,                                     !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {e68a6adc-ddd2-433f-892f-84b41d636a3a}, !- Handle
  Mtl Laundry - ComStock DEER Pre-1975 General Lighting, !- Name
  {d1b076d6-54a2-447f-86ac-ea13f9a2d830}, !- Lights Definition Name
  {d06cd382-493b-446f-a184-aed29bcd9eea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {26abcb5c-1a2b-473a-a13c-271a69f584ce}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {8a90020d-81b2-43bd-876e-b0e29b6d4fb3}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top HVAC On Infiltration, !- Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b670b23b-a951-4d59-9630-2ecff170d72b}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Top HVAC Off Infiltration, !- Name
  {1163ab11-03e7-4880-970f-6439ea718c3b}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {262508a7-f445-40e5-b1c3-cfa2dadeb8a8}, !- Handle
  Mtl OfficeGeneral C  - Story Ground HVAC On Infiltration, !- Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92564c56-27e3-4615-bda1-b4ebbd8e1b76}, !- Handle
  Mtl OfficeGeneral C  - Story Ground HVAC Off Infiltration, !- Name
  {d74fb640-c0c3-4152-826b-a378ea9e6896}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07cc6fd6-f1dc-4bb7-a414-97933f857e14}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground HVAC On Infiltration, !- Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f23205ff-4cea-4620-bc21-75af98a20549}, !- Handle
  Mtl GuestRmCorrid C  - Story Ground HVAC Off Infiltration, !- Name
  {adcb1687-0b27-49d4-b6af-8174b242144d}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04dc70b5-518f-44ce-ada1-360afb656745}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top HVAC On Infiltration, !- Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {63df8b12-bef1-428a-923d-2b8001438433}, !- Handle
  Mtl GuestRmCorrid A end_a - Story Top HVAC Off Infiltration, !- Name
  {9705d44d-8611-4be8-b395-4cc1961555b7}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56f7269c-df81-4719-b5a4-b7dd7fa71eaf}, !- Handle
  Mtl OfficeGeneral A  - Story Ground HVAC On Infiltration, !- Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba36d9e6-1167-4e04-8c61-8e075644cf00}, !- Handle
  Mtl OfficeGeneral A  - Story Ground HVAC Off Infiltration, !- Name
  {63e66158-4784-4917-bd35-e6c7160f10d2}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8250d2a5-0908-4ef9-aef9-68428dd1fc7c}, !- Handle
  Mtl Laundry C  - Story Ground HVAC On Infiltration, !- Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f388d9ad-72a9-41aa-9750-36c5c1cb7b8c}, !- Handle
  Mtl Laundry C  - Story Ground HVAC Off Infiltration, !- Name
  {f787d819-4383-4066-af22-3c684758a8a7}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2737529-8c1b-48a2-811a-a69be0eed84d}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top HVAC On Infiltration, !- Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {389cd7be-4409-4af9-a918-462798cd5940}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Top HVAC Off Infiltration, !- Name
  {98c7574c-3d80-4d6e-b51c-fc40accebe30}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7444aaf6-05eb-4360-abb4-a013967be2bf}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground HVAC On Infiltration, !- Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3b002dc-d5bf-4199-b8ae-01c16fbd1bd2}, !- Handle
  Mtl GuestRmOcc B end_a - Story Ground HVAC Off Infiltration, !- Name
  {0fad35fc-267e-45d3-a190-4a99534bb105}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cd37d248-47dd-4712-ba20-21388959e966}, !- Handle
  Mtl Laundry A  - Story Ground HVAC On Infiltration, !- Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {844de463-c702-40b3-be5a-6a90bf12d81f}, !- Handle
  Mtl Laundry A  - Story Ground HVAC Off Infiltration, !- Name
  {eb0ad1b5-9563-4264-83f2-515ae7db9329}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c1addf7-6637-4ec6-a967-8219beda320a}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground HVAC On Infiltration, !- Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c28b8c88-5aaa-462c-8bf4-45d752acf727}, !- Handle
  Mtl GuestRmOcc A end_a - Story Ground HVAC Off Infiltration, !- Name
  {9f090ffa-7030-4636-a3a1-b906f34e5fa3}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4663b8fd-4e44-4f1f-b731-82949b9a2c16}, !- Handle
  Mtl GuestRmUnOcc C  - Story Ground HVAC On Infiltration, !- Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc34de69-0b99-4520-affd-a7f94be05874}, !- Handle
  Mtl GuestRmUnOcc C  - Story Ground HVAC Off Infiltration, !- Name
  {618e348c-3ea5-4c32-821e-6e636f00254b}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70aed464-5728-42ef-925f-36c11563e554}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top HVAC On Infiltration, !- Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {485f5313-1fe3-4694-b3e8-cb6d01b86194}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Top HVAC Off Infiltration, !- Name
  {28f29e7f-6ce5-4399-b610-834e243ce2e7}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce846618-d922-4e50-8413-e3d06997c1e6}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top HVAC On Infiltration, !- Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f44cbd9-44f7-4246-b6f4-6f82cb566f2b}, !- Handle
  Mtl GuestRmCorrid B end_a - Story Top HVAC Off Infiltration, !- Name
  {b92bbe5f-5c51-4021-80b4-d9bae30dcb3c}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28a2739f-2069-40d8-b82f-e968e69f9dc9}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground HVAC On Infiltration, !- Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6d54b919-0eca-4b28-b4dc-8105cfd8dd84}, !- Handle
  Mtl GuestRmCorrid A  - Story Ground HVAC Off Infiltration, !- Name
  {cff2dfce-2851-47ab-b066-e48ced6dd703}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2944a3bf-22b8-4e7d-ba4c-94bbd2dc08c1}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Ground HVAC On Infiltration, !- Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36d154a0-01ec-46cd-b697-403a6589a97a}, !- Handle
  Mtl GuestRmCorrid A end_b - Story Ground HVAC Off Infiltration, !- Name
  {c898993e-e00a-4da4-bd2e-6a48de984a95}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ebe9f4c-900f-44a4-be8d-23634fcd38ba}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Ground HVAC On Infiltration, !- Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df5ecd48-945a-4a0b-9aac-d74431d90533}, !- Handle
  Mtl GuestRmCorrid C end_b - Story Ground HVAC Off Infiltration, !- Name
  {a33abdc0-e05c-48db-a9f1-758a232d0bda}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7c2ccb3-1644-40e8-a805-8a52da45f243}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Ground HVAC On Infiltration, !- Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c87599a5-b94a-4087-b78a-878d7a4439d8}, !- Handle
  Mtl GuestRmCorrid B end_b - Story Ground HVAC Off Infiltration, !- Name
  {ff8b7693-767e-42e1-9f6c-8822d75572af}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e86212a-6539-46c1-9b1c-d99364dfd19f}, !- Handle
  Mtl GuestRmOcc C  - Story Ground HVAC On Infiltration, !- Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cda242ce-b103-46b0-acfa-96702194b707}, !- Handle
  Mtl GuestRmOcc C  - Story Ground HVAC Off Infiltration, !- Name
  {55afa326-2304-4a5d-bfb5-369c9e37abe4}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38aa0d82-ea6b-49c6-94c0-b857325a3362}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top HVAC On Infiltration, !- Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29447185-d621-43a6-8b7f-4f1fa1184923}, !- Handle
  Mtl GuestRmCorrid C end_a - Story Top HVAC Off Infiltration, !- Name
  {2b429e57-148e-4f74-a383-bfacccdabf89}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {270227f4-00ce-4d4b-81f0-ff09e4917c34}, !- Handle
  Mtl GuestRmUnOcc A  - Story Ground HVAC On Infiltration, !- Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abb8b516-fb24-4e6f-9000-6b6f5b83331e}, !- Handle
  Mtl GuestRmUnOcc A  - Story Ground HVAC Off Infiltration, !- Name
  {52072f94-0885-4809-b46b-0e60eec1e600}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dcf3065-06b9-4c44-b4cf-ec17f873d4e3}, !- Handle
  Mtl GuestRmCorrid A  - Story Top HVAC On Infiltration, !- Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91d7d2cc-003d-4d77-b39a-c222f328cd08}, !- Handle
  Mtl GuestRmCorrid A  - Story Top HVAC Off Infiltration, !- Name
  {237ea66d-689b-44ec-8ef4-5551d192f263}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3efddb94-fb24-4bbe-9264-153cf6e45fa8}, !- Handle
  Mtl GuestRmCorrid B  - Story Top HVAC On Infiltration, !- Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {260731df-d8a2-484b-a973-2808e8667140}, !- Handle
  Mtl GuestRmCorrid B  - Story Top HVAC Off Infiltration, !- Name
  {1b9ea464-2129-432a-96c8-c67e0b9664b9}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee53c380-b752-423b-bd53-9e0c202584a0}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground HVAC On Infiltration, !- Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {45a6e7d2-4da9-41c5-b9ac-2c8b20e9235a}, !- Handle
  Mtl GuestRmOcc C end_a - Story Ground HVAC Off Infiltration, !- Name
  {4282241d-451a-48c6-b6c0-bf4911f50d81}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb65f217-ff6d-4429-baa9-f006ad8a9069}, !- Handle
  Mtl GuestRmOcc A  - Story Ground HVAC On Infiltration, !- Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c5004461-f631-466f-8eed-8f747aa325b2}, !- Handle
  Mtl GuestRmOcc A  - Story Ground HVAC Off Infiltration, !- Name
  {8b5097e8-df7f-4deb-89e2-302ee2c091e4}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d240a35a-24d3-4d14-938e-d89e4c0a0f19}, !- Handle
  Mtl GuestRmCorrid C  - Story Top HVAC On Infiltration, !- Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space or SpaceType Name
  {4814180d-ec3b-41ac-b48f-d2f17a86c89d}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0d88ce0-bc79-41ff-926e-e13d29b83aeb}, !- Handle
  Mtl GuestRmCorrid C  - Story Top HVAC Off Infiltration, !- Name
  {77195f2b-6a87-4d12-bcae-b38e6a91ea14}, !- Space or SpaceType Name
  {a9f32c6b-9d00-47bc-b0a5-7eb858024860}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000206641086535796,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0269,                                 !- Constant Term Coefficient
  0.0083,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0096;                                 !- Velocity Squared Term Coefficient

OS:WindowMaterial:SimpleGlazingSystem,
  {00e2a522-395c-4c7d-b4d5-2b2e197e8e28}, !- Handle
  Simple Glazing Double - LowE - Clear - Thermally Broken Aluminum, !- Name
  2.83345340721563,                       !- U-Factor {W/m2-K}
  0.378,                                  !- Solar Heat Gain Coefficient
  0.591;                                  !- Visible Transmittance

OS:Construction,
  {29dac1a2-826c-448b-b41e-79308cdd43c0}, !- Handle
  Window U-0.5 SHGC 0.38,                 !- Name
  ,                                       !- Surface Rendering Name
  {00e2a522-395c-4c7d-b4d5-2b2e197e8e28}; !- Layer 1

