  {12c02eac-605f-4aaf-b542-aae11c7ded7e}, !- Handle
  {f50b3a2b-8e33-42eb-a963-7eaa60e2892d}, !- Name
  {f590e5e3-e0e9-48bd-8681-5fd1fb8752e4}, !- Source Object
  3,                                      !- Outlet Port
  {d872071a-c5b7-43e6-8e0c-b0d857a22609}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2903640-e01e-4c93-83e5-92f281f3db56}, !- Handle
  {df228160-7d3a-4847-99a0-5e066668e851}, !- Name
  {d872071a-c5b7-43e6-8e0c-b0d857a22609}, !- Source Object
  5,                                      !- Outlet Port
  {43d880da-548a-4368-8da7-14eb02729ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92e26cb-f19f-4a45-acb0-d040dd6b0189}, !- Handle
  {8657ff0c-c314-4eef-81c3-7e7954717838}, !- Name
  {43d880da-548a-4368-8da7-14eb02729ce4}, !- Source Object
  3,                                      !- Outlet Port
  {cc965014-77cc-4660-9727-22998f4958ed}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fc4f05aa-42a1-4671-a0a3-2e91c106b518}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c402129-9a42-4481-b419-e8213f756307}, !- Control Zone or Zone List Name
  {cf04f47b-f72c-43e9-8571-dfd92d80d98c}, !- Cooling Control Zone or Zone List Name
  {dd46686a-a160-4ad2-938a-27dda688c4e1}, !- Heating Control Zone or Zone List Name
  {095a839d-72e6-4b30-9afd-21cf910470f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c402129-9a42-4481-b419-e8213f756307}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cf04f47b-f72c-43e9-8571-dfd92d80d98c}, !- Handle
  {6783a9bd-1945-4719-81f0-3bf5c07878b5}; !- Name

OS:ModelObjectList,
  {dd46686a-a160-4ad2-938a-27dda688c4e1}, !- Handle
  {212cfbda-cb57-46cc-b263-0f445e581375}; !- Name

OS:ModelObjectList,
  {095a839d-72e6-4b30-9afd-21cf910470f7}, !- Handle
  {1db26fcf-b2e7-4596-85ea-3eb455433fab}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b147e710-535b-4bed-921e-8bc9dd866732}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {379bf0a1-ca1a-4cd0-a189-bdddf8fc6cfd}, !- Air Inlet Node Name
  {bb715e7d-f03e-4c61-b9c3-a119e7d99c94}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72782cbb-92f8-420a-8f51-43b044cea6cf}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {44734bfd-bce4-4c40-b509-e85b924314b1}, !- Inlet Port
  {451d8a67-57a0-4a2a-9179-d288a80d0c6f}; !- Outlet Port

OS:Connection,
  {6051fcf9-d8c3-42ef-a0aa-54c2d2f0bd29}, !- Handle
  {032cc101-d150-477a-ab6b-0fc0a24a190f}, !- Name
  {32f0780f-ec81-41eb-ba47-8a1c2d633d00}, !- Source Object
  3,                                      !- Outlet Port
  {624865aa-ed2b-49d2-b507-db059a44f2ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44734bfd-bce4-4c40-b509-e85b924314b1}, !- Handle
  {ce0094b6-ea71-4c23-bb6a-a26a0013949e}, !- Name
  {5d0fc53b-4b49-4324-98ae-5e38feb4b5aa}, !- Source Object
  3,                                      !- Outlet Port
  {72782cbb-92f8-420a-8f51-43b044cea6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451d8a67-57a0-4a2a-9179-d288a80d0c6f}, !- Handle
  {7ca18208-a060-428e-975f-b2730989dc4c}, !- Name
  {72782cbb-92f8-420a-8f51-43b044cea6cf}, !- Source Object
  3,                                      !- Outlet Port
  {effbd084-74d7-4276-9c2e-702043897c04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69f12197-90f7-4e31-abb3-8ec1a2cbda9c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {0357c542-39b8-4cd6-9125-201c15c0baff}, !- Inlet Port
  {379bf0a1-ca1a-4cd0-a189-bdddf8fc6cfd}; !- Outlet Port

OS:Connection,
  {0357c542-39b8-4cd6-9125-201c15c0baff}, !- Handle
  {0ef4d340-a04f-486e-a849-767558c7dbc1}, !- Name
  {75d14a9e-32bc-4772-a356-6f3d7f7c1ed2}, !- Source Object
  3,                                      !- Outlet Port
  {69f12197-90f7-4e31-abb3-8ec1a2cbda9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {379bf0a1-ca1a-4cd0-a189-bdddf8fc6cfd}, !- Handle
  {05edfb03-d1d4-46d9-bde8-0a8b98061752}, !- Name
  {69f12197-90f7-4e31-abb3-8ec1a2cbda9c}, !- Source Object
  3,                                      !- Outlet Port
  {b147e710-535b-4bed-921e-8bc9dd866732}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb715e7d-f03e-4c61-b9c3-a119e7d99c94}, !- Handle
  {465d8f9a-cf76-462b-8cb8-f405e342d671}, !- Name
  {b147e710-535b-4bed-921e-8bc9dd866732}, !- Source Object
  4,                                      !- Outlet Port
  {32f0780f-ec81-41eb-ba47-8a1c2d633d00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {cff94287-b671-4baf-ab4d-b02f1a03c995}, !- Availability Schedule
  {b1bbe9a6-0f91-4378-acc2-ed616e05930f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04d6ada6-b3c9-45a0-9a4b-6f0bc9a5ecbf}, !- Supply Side Inlet Node Name
  {b3a173cf-6cf3-4903-b42b-0c70ae47a582}, !- Demand Side Outlet Node Name
  {7381db5c-234f-4f71-8b5a-046177ce92a2}, !- Demand Side Inlet Node A
  {5a9b9987-0c31-4ff2-a3ff-40add5a745a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00adc0eb-e39a-42e4-a0c7-90b13c865be8}, !- Demand Mixer Name
  {32103fb3-9d39-49c9-9017-a1b2e57fc4eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8dfe18f-4667-4e43-ab74-e3cedbc6cc91}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {04d6ada6-b3c9-45a0-9a4b-6f0bc9a5ecbf}, !- Inlet Port
  {e995a1a0-2885-4342-a763-71fae10fc962}; !- Outlet Port

OS:Node,
  {31f5d796-7801-4257-bc55-c5701915e620}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7f3a0531-dab0-4d83-b14f-9ef0822e642c}, !- Inlet Port
  {5a9b9987-0c31-4ff2-a3ff-40add5a745a3}; !- Outlet Port

OS:Connection,
  {04d6ada6-b3c9-45a0-9a4b-6f0bc9a5ecbf}, !- Handle
  {ab28767f-654b-4f37-98cc-a2d28d3575c7}, !- Name
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- Source Object
  8,                                      !- Outlet Port
  {f8dfe18f-4667-4e43-ab74-e3cedbc6cc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9b9987-0c31-4ff2-a3ff-40add5a745a3}, !- Handle
  {2bc0f0eb-a243-4e81-bace-56fec240d0bc}, !- Name
  {31f5d796-7801-4257-bc55-c5701915e620}, !- Source Object
  3,                                      !- Outlet Port
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4698ac3b-e481-46da-b67c-075b05153245}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7381db5c-234f-4f71-8b5a-046177ce92a2}, !- Inlet Port
  {3a83f4c5-df7d-405e-bc7b-85df6789e362}; !- Outlet Port

OS:Node,
  {6cce316f-70dd-4ddb-ab78-a13f6652595e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {533086f6-f8c4-40a3-9ad7-dc251c62dd89}, !- Inlet Port
  {b3a173cf-6cf3-4903-b42b-0c70ae47a582}; !- Outlet Port

OS:Node,
  {88c55f4f-4e8a-4e67-a11f-6936e1f56b4a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {a8c9bad1-e14f-4c60-80bb-eac0b595cb3e}, !- Inlet Port
  {b792c1ea-ebed-41d1-98f0-8b06555b3b95}; !- Outlet Port

OS:Connection,
  {7381db5c-234f-4f71-8b5a-046177ce92a2}, !- Handle
  {0acd29c4-2f8b-42c9-ac16-9926aa5cb9b9}, !- Name
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- Source Object
  10,                                     !- Outlet Port
  {4698ac3b-e481-46da-b67c-075b05153245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3a173cf-6cf3-4903-b42b-0c70ae47a582}, !- Handle
  {18dcd2a1-c2c9-4915-8815-25ac5abb0a75}, !- Name
  {6cce316f-70dd-4ddb-ab78-a13f6652595e}, !- Source Object
  3,                                      !- Outlet Port
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {32103fb3-9d39-49c9-9017-a1b2e57fc4eb}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3a83f4c5-df7d-405e-bc7b-85df6789e362}, !- Inlet Node Name
  {20e2cd30-630b-47bb-a218-a9f0c4f954b1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00adc0eb-e39a-42e4-a0c7-90b13c865be8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {533086f6-f8c4-40a3-9ad7-dc251c62dd89}, !- Outlet Node Name
  {ea7770a7-be2e-400c-bcf3-91e0441dc4fb}; !- Inlet Node Name 1

OS:Connection,
  {3a83f4c5-df7d-405e-bc7b-85df6789e362}, !- Handle
  {5fdd905f-f9af-4b2c-9aa5-58f0c80ea29d}, !- Name
  {4698ac3b-e481-46da-b67c-075b05153245}, !- Source Object
  3,                                      !- Outlet Port
  {32103fb3-9d39-49c9-9017-a1b2e57fc4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533086f6-f8c4-40a3-9ad7-dc251c62dd89}, !- Handle
  {7c30d761-03a9-4411-8e0f-9a0ab3a4c991}, !- Name
  {00adc0eb-e39a-42e4-a0c7-90b13c865be8}, !- Source Object
  2,                                      !- Outlet Port
  {6cce316f-70dd-4ddb-ab78-a13f6652595e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6dabf2ba-9177-411d-8ef4-a9d8c49d7aed}, !- Handle
  {a77817bb-2bf7-4759-85a9-418fb6679a91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1bbe9a6-0f91-4378-acc2-ed616e05930f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4e2e3de3-863e-4f72-877c-aea397c8c884}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ee40b024-83c6-47a4-b076-ee264cad99ac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {45331618-f9dc-499a-b205-4786480fdcc9}, !- Control Zone Name
  {31f5d796-7801-4257-bc55-c5701915e620}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f31ed415-2866-4aa0-a559-c09b677e478d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {a306d221-e9a4-4ae6-8f19-f28004b23b59}, !- Air Inlet Node Name
  {7f3a0531-dab0-4d83-b14f-9ef0822e642c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2acef09d-def7-45b3-8b09-ab9c19f80741}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6a27b3eb-7e61-4c90-81a9-bc22fae83523}, !- Air Inlet Node Name
  {d90959fc-a423-48a6-ae37-2d6b3ae955bd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {80987df2-7636-4690-a949-cfdd64521d75}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {7fa5a38c-cedf-4a5c-a16d-e2d3de79ab43}, !- Air Inlet Node Name
  {3fb80822-39fc-4135-b89b-acc48a220b16}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {095052b8-8168-4d5c-babe-e01f5d35e981}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 11kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7e6bdb5-c669-48b8-8406-752f02b106fa}, !- Air Inlet Node Name
  {30aec0b9-dade-46ef-a8bb-1270e5ee27ef}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d3aa5b5f-0f9b-4761-ad0e-00ff8e9b9c3a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a09d5a7c-3b95-4283-a7c7-dc89a626acbf}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {66cb6c27-a855-4388-98f7-7a305ead40bb}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36d29bea-987d-4230-a60e-c7f2f6e575a6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {78c130f8-8f23-4efb-b6a8-517e2bb35f1e}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1e33907-9800-4a3f-a9dd-ef4ceb324240}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cd81c46f-8a87-4ede-b5f4-ae45c6f5ba6f}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e1e3f85-fb89-4870-a747-501a20adff03}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {59c51211-50bc-4734-aa9a-f0b60671fa3c}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {afd9124e-3eba-46be-810c-42ef3c873cbe}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7f3a0531-dab0-4d83-b14f-9ef0822e642c}, !- Handle
  {b320062c-1328-46d6-8a03-8f3b04ea0806}, !- Name
  {f31ed415-2866-4aa0-a559-c09b677e478d}, !- Source Object
  9,                                      !- Outlet Port
  {31f5d796-7801-4257-bc55-c5701915e620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b43ecaa7-7dd0-4531-883e-98e8a0c2d618}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {3fb80822-39fc-4135-b89b-acc48a220b16}, !- Inlet Port
  {a306d221-e9a4-4ae6-8f19-f28004b23b59}; !- Outlet Port

OS:Connection,
  {3fb80822-39fc-4135-b89b-acc48a220b16}, !- Handle
  {bb9e7e76-dcb1-4b99-a338-6130269fcd84}, !- Name
  {80987df2-7636-4690-a949-cfdd64521d75}, !- Source Object
  6,                                      !- Outlet Port
  {b43ecaa7-7dd0-4531-883e-98e8a0c2d618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a306d221-e9a4-4ae6-8f19-f28004b23b59}, !- Handle
  {3f177733-95d1-4e95-908d-6b5c91a78303}, !- Name
  {b43ecaa7-7dd0-4531-883e-98e8a0c2d618}, !- Source Object
  3,                                      !- Outlet Port
  {f31ed415-2866-4aa0-a559-c09b677e478d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ed1ebf23-234f-4c1b-a442-e0c48a457b4b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d90959fc-a423-48a6-ae37-2d6b3ae955bd}, !- Inlet Port
  {7fa5a38c-cedf-4a5c-a16d-e2d3de79ab43}; !- Outlet Port

OS:Connection,
  {d90959fc-a423-48a6-ae37-2d6b3ae955bd}, !- Handle
  {cdc4aa4a-9608-4b56-a638-26e79128e828}, !- Name
  {2acef09d-def7-45b3-8b09-ab9c19f80741}, !- Source Object
  6,                                      !- Outlet Port
  {ed1ebf23-234f-4c1b-a442-e0c48a457b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa5a38c-cedf-4a5c-a16d-e2d3de79ab43}, !- Handle
  {d5cd2b0d-e60a-4705-bf4c-04d379cb6499}, !- Name
  {ed1ebf23-234f-4c1b-a442-e0c48a457b4b}, !- Source Object
  3,                                      !- Outlet Port
  {80987df2-7636-4690-a949-cfdd64521d75}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {65b05509-8e96-41d4-b6b3-1e81953ccd7d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {30aec0b9-dade-46ef-a8bb-1270e5ee27ef}, !- Inlet Port
  {6a27b3eb-7e61-4c90-81a9-bc22fae83523}; !- Outlet Port

OS:Connection,
  {30aec0b9-dade-46ef-a8bb-1270e5ee27ef}, !- Handle
  {1050585d-7340-497c-9061-f65736ec36db}, !- Name
  {095052b8-8168-4d5c-babe-e01f5d35e981}, !- Source Object
  9,                                      !- Outlet Port
  {65b05509-8e96-41d4-b6b3-1e81953ccd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a27b3eb-7e61-4c90-81a9-bc22fae83523}, !- Handle
  {6688c2e7-4624-47ec-af4a-e12d6b7edd40}, !- Name
  {65b05509-8e96-41d4-b6b3-1e81953ccd7d}, !- Source Object
  3,                                      !- Outlet Port
  {2acef09d-def7-45b3-8b09-ab9c19f80741}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64975257-e5d2-43f1-a641-50936ba67836}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e3f147f4-6e43-49c9-8324-d621c591161c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e3f147f4-6e43-49c9-8324-d621c591161c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f92c5562-41a9-4a3a-bfd5-d31d871c61a3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {64975257-e5d2-43f1-a641-50936ba67836}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc1f8481-f1ed-4697-bab9-0eac71d8322d}, !- Mixed Air Node Name
  {90375f32-4360-4652-9461-b249bd825739}, !- Outdoor Air Stream Node Name
  {f6c180e2-2ef3-446f-8095-6afda8b6b96d}, !- Relief Air Stream Node Name
  {e995a1a0-2885-4342-a763-71fae10fc962}; !- Return Air Stream Node Name

OS:Node,
  {a077b9f4-cf62-4229-a209-4f21e9bd66c6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {90375f32-4360-4652-9461-b249bd825739}; !- Outlet Port

OS:Connection,
  {90375f32-4360-4652-9461-b249bd825739}, !- Handle
  {441a2d4f-fd9c-4b49-b1d6-1f492128846a}, !- Name
  {a077b9f4-cf62-4229-a209-4f21e9bd66c6}, !- Source Object
  3,                                      !- Outlet Port
  {f92c5562-41a9-4a3a-bfd5-d31d871c61a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3b287b0-a6ae-48a0-9760-9a5de8c674ff}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f6c180e2-2ef3-446f-8095-6afda8b6b96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f6c180e2-2ef3-446f-8095-6afda8b6b96d}, !- Handle
  {373a94c4-96a6-45ad-8c9d-cb5fa92ac1a9}, !- Name
  {f92c5562-41a9-4a3a-bfd5-d31d871c61a3}, !- Source Object
  7,                                      !- Outlet Port
  {a3b287b0-a6ae-48a0-9760-9a5de8c674ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a636e61f-1901-4be1-9458-e34adc679ac0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {bc1f8481-f1ed-4697-bab9-0eac71d8322d}, !- Inlet Port
  {c7e6bdb5-c669-48b8-8406-752f02b106fa}; !- Outlet Port

OS:Connection,
  {e995a1a0-2885-4342-a763-71fae10fc962}, !- Handle
  {247c061f-9847-4007-8fac-43dd8cea3d47}, !- Name
  {f8dfe18f-4667-4e43-ab74-e3cedbc6cc91}, !- Source Object
  3,                                      !- Outlet Port
  {f92c5562-41a9-4a3a-bfd5-d31d871c61a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc1f8481-f1ed-4697-bab9-0eac71d8322d}, !- Handle
  {0b8da850-2aed-4de4-8ccc-63d02aa77fca}, !- Name
  {f92c5562-41a9-4a3a-bfd5-d31d871c61a3}, !- Source Object
  5,                                      !- Outlet Port
  {a636e61f-1901-4be1-9458-e34adc679ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e6bdb5-c669-48b8-8406-752f02b106fa}, !- Handle
  {6666762e-bc47-4df8-bfbf-d7ef106ab126}, !- Name
  {a636e61f-1901-4be1-9458-e34adc679ac0}, !- Source Object
  3,                                      !- Outlet Port
  {095052b8-8168-4d5c-babe-e01f5d35e981}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e2e3de3-863e-4f72-877c-aea397c8c884}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1d1a0b45-b98a-48d5-99dc-9737b1e4fc40}, !- Control Zone or Zone List Name
  {287f19e0-2bfb-4ff3-8063-4aec22b7e16f}, !- Cooling Control Zone or Zone List Name
  {2d4d9624-1353-44cb-b12f-a7ced0d73fc9}, !- Heating Control Zone or Zone List Name
  {c434aaa5-152c-4139-8146-4d6fff396046}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d1a0b45-b98a-48d5-99dc-9737b1e4fc40}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {287f19e0-2bfb-4ff3-8063-4aec22b7e16f}, !- Handle
  {9dbc7d64-15e0-41cb-96ca-825024265a06}; !- Name

OS:ModelObjectList,
  {2d4d9624-1353-44cb-b12f-a7ced0d73fc9}, !- Handle
  {736a7040-2187-4346-ac9e-e859c6af0d99}; !- Name

OS:ModelObjectList,
  {c434aaa5-152c-4139-8146-4d6fff396046}, !- Handle
  {f0c1718a-c20c-4f38-9de4-3bd2e33c48fc}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bca5c984-8997-4cec-b874-c209d2620c9a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {bddd4a23-704e-43d9-b0d0-4672044de287}, !- Air Inlet Node Name
  {a8c9bad1-e14f-4c60-80bb-eac0b595cb3e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {944deda3-e3c3-49cf-9f57-8b3eb71a4a3e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {f0ec3327-ada6-4ae7-a2aa-b61b8b967cf9}, !- Inlet Port
  {ea7770a7-be2e-400c-bcf3-91e0441dc4fb}; !- Outlet Port

OS:Connection,
  {b792c1ea-ebed-41d1-98f0-8b06555b3b95}, !- Handle
  {8767fda9-51d1-4cf1-aaf2-fc8f688d8c46}, !- Name
  {88c55f4f-4e8a-4e67-a11f-6936e1f56b4a}, !- Source Object
  3,                                      !- Outlet Port
  {27d794e0-8b17-4372-9644-d22317ef581e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0ec3327-ada6-4ae7-a2aa-b61b8b967cf9}, !- Handle
  {8f6d91d1-a70c-489d-a511-775d469d4db4}, !- Name
  {52bd2da3-7a4d-4622-ab20-3992e019a398}, !- Source Object
  3,                                      !- Outlet Port
  {944deda3-e3c3-49cf-9f57-8b3eb71a4a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7770a7-be2e-400c-bcf3-91e0441dc4fb}, !- Handle
  {236e428c-1811-42cf-9653-bf3ec103821c}, !- Name
  {944deda3-e3c3-49cf-9f57-8b3eb71a4a3e}, !- Source Object
  3,                                      !- Outlet Port
  {00adc0eb-e39a-42e4-a0c7-90b13c865be8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ca11ca6-81e4-4b60-a1e0-c81cb24ab402}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {20e2cd30-630b-47bb-a218-a9f0c4f954b1}, !- Inlet Port
  {bddd4a23-704e-43d9-b0d0-4672044de287}; !- Outlet Port

OS:Connection,
  {20e2cd30-630b-47bb-a218-a9f0c4f954b1}, !- Handle
  {40ed649c-97f4-4d8d-b95a-0bc5db53103e}, !- Name
  {32103fb3-9d39-49c9-9017-a1b2e57fc4eb}, !- Source Object
  3,                                      !- Outlet Port
  {4ca11ca6-81e4-4b60-a1e0-c81cb24ab402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddd4a23-704e-43d9-b0d0-4672044de287}, !- Handle
  {a8a591a6-8bc2-4006-b4c5-7c3a92052f34}, !- Name
  {4ca11ca6-81e4-4b60-a1e0-c81cb24ab402}, !- Source Object
  3,                                      !- Outlet Port
  {bca5c984-8997-4cec-b874-c209d2620c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8c9bad1-e14f-4c60-80bb-eac0b595cb3e}, !- Handle
  {f5e56bba-5776-4c07-8ab0-ad64c7a8f94a}, !- Name
  {bca5c984-8997-4cec-b874-c209d2620c9a}, !- Source Object
  4,                                      !- Outlet Port
  {88c55f4f-4e8a-4e67-a11f-6936e1f56b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {202c1be8-8d7a-4424-b4d2-57710adb7efb}, !- Availability Schedule
  {00b2ae80-93f1-4730-b4c6-637f8d88be6a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c9bf4ba4-5d57-42f6-a2a8-ccb8e6ce1605}, !- Supply Side Inlet Node Name
  {f735ba5a-acf1-47b0-ba4c-49d2ad0df654}, !- Demand Side Outlet Node Name
  {c82a102d-bd44-453f-8d08-d89f8ed7953d}, !- Demand Side Inlet Node A
  {70d81119-279e-4c21-9f9d-0c362a553942}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd57369e-8917-4eaf-a847-b814790548a4}, !- Demand Mixer Name
  {7a35384f-2999-4e0f-843c-6afdb292d585}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c4b951b-1f20-46bc-8b44-6d72bd9d0cf1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {c9bf4ba4-5d57-42f6-a2a8-ccb8e6ce1605}, !- Inlet Port
  {7e502138-3375-45d7-877e-9f75d4196a69}; !- Outlet Port

OS:Node,
  {f6ade955-c717-443c-9a1a-af35b66f1f31}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7f7e8657-ab5a-4efc-9386-6e5ac5f1382a}, !- Inlet Port
  {70d81119-279e-4c21-9f9d-0c362a553942}; !- Outlet Port

OS:Connection,
  {c9bf4ba4-5d57-42f6-a2a8-ccb8e6ce1605}, !- Handle
  {01201967-315f-4cf2-9c98-cd714327accd}, !- Name
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- Source Object
  8,                                      !- Outlet Port
  {6c4b951b-1f20-46bc-8b44-6d72bd9d0cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d81119-279e-4c21-9f9d-0c362a553942}, !- Handle
  {b35cced0-4d6e-4c98-84ad-28a4fde84643}, !- Name
  {f6ade955-c717-443c-9a1a-af35b66f1f31}, !- Source Object
  3,                                      !- Outlet Port
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b00062ce-7982-4763-8fe0-dec2ddb71c67}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {c82a102d-bd44-453f-8d08-d89f8ed7953d}, !- Inlet Port
  {10835b17-62eb-48d0-8c55-caf1ab59065c}; !- Outlet Port

OS:Node,
  {ddf15cef-626b-4bdc-abe6-1133a04b22e9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {78fb476a-94ef-42a6-abad-55b3b90d5dc2}, !- Inlet Port
  {f735ba5a-acf1-47b0-ba4c-49d2ad0df654}; !- Outlet Port

OS:Node,
  {158db99c-6c37-4900-b821-5f4194e5c636}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9d4525fe-4252-46db-ba49-a0e321426c2e}, !- Inlet Port
  {eaa2de46-d33e-424e-8199-159c59dc9b4a}; !- Outlet Port

OS:Connection,
  {c82a102d-bd44-453f-8d08-d89f8ed7953d}, !- Handle
  {7cf2f629-db16-4524-9039-b6a3b051393a}, !- Name
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- Source Object
  10,                                     !- Outlet Port
  {b00062ce-7982-4763-8fe0-dec2ddb71c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f735ba5a-acf1-47b0-ba4c-49d2ad0df654}, !- Handle
  {5b1440f5-cb8f-4dec-a0fc-26e2f9ff5472}, !- Name
  {ddf15cef-626b-4bdc-abe6-1133a04b22e9}, !- Source Object
  3,                                      !- Outlet Port
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7a35384f-2999-4e0f-843c-6afdb292d585}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {10835b17-62eb-48d0-8c55-caf1ab59065c}, !- Inlet Node Name
  {e06e9cb3-1980-429c-8336-07ebc967bdd1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd57369e-8917-4eaf-a847-b814790548a4}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {78fb476a-94ef-42a6-abad-55b3b90d5dc2}, !- Outlet Node Name
  {e2ad734a-2a98-472b-bb10-3b73c1a91754}; !- Inlet Node Name 1

OS:Connection,
  {10835b17-62eb-48d0-8c55-caf1ab59065c}, !- Handle
  {373979ee-455f-4d4b-ab42-f2d0303964f0}, !- Name
  {b00062ce-7982-4763-8fe0-dec2ddb71c67}, !- Source Object
  3,                                      !- Outlet Port
  {7a35384f-2999-4e0f-843c-6afdb292d585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fb476a-94ef-42a6-abad-55b3b90d5dc2}, !- Handle
  {c167815a-0ab5-4f42-b67b-f7f38fb4a4f5}, !- Name
  {dd57369e-8917-4eaf-a847-b814790548a4}, !- Source Object
  2,                                      !- Outlet Port
  {ddf15cef-626b-4bdc-abe6-1133a04b22e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f38dff5-6719-4ff1-ad09-0573c73ebd83}, !- Handle
  {c4a8dea8-940d-49a2-ba90-e44227258f4f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {00b2ae80-93f1-4730-b4c6-637f8d88be6a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {5a60e5c0-89bd-4d37-9378-6447e46fb84e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {26aa4d53-6b37-4340-9cf2-f5502a58dc8b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {52433346-03e7-4ab6-8989-0b705d48eb20}, !- Control Zone Name
  {f6ade955-c717-443c-9a1a-af35b66f1f31}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f261325a-5858-4ded-ba7b-212653871571}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7e471570-950a-4f46-9837-eafcdfe595ef}, !- Air Inlet Node Name
  {7f7e8657-ab5a-4efc-9386-6e5ac5f1382a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c2df46c4-f99f-49ee-80d9-bca6bbe33f43}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c5090421-486c-414f-a9c9-3a0da10a05c6}, !- Air Inlet Node Name
  {c5b2cfa0-326c-4d9f-9e67-bcc5797859ac}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d72a9879-21b5-4896-a79a-8c52ed3d3ce4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {56d370f9-660d-40ce-a90d-8e547782fa8f}, !- Air Inlet Node Name
  {afe8425b-9ea5-4575-8998-720ca302644f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {71d1b1ae-9483-484d-b2ca-6c54630c2904}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 10kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {74073ff2-5831-44bd-b3b4-0f45d719ef6f}, !- Air Inlet Node Name
  {d68a6dbf-f084-4035-b7d2-8356f263d75d}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1ec77a8f-c294-4f6f-a36f-9addf606647a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff9248ae-a6cf-454a-814a-38319c653339}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {043573b6-981e-49b2-b130-6a2fd7e84aac}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d458354-ef0e-488b-a078-0a457431f7b2}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3bb57dc8-114a-40e5-9bd1-22a2d3d871bf}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9d18255-3f18-4ad5-b1ff-f9b2eb0f2d05}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2b07ceb5-6671-4bba-a2fe-43966b8be37a}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {07837fd9-09e6-4fde-9cc6-0d742d46772e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f36c1eca-e3ac-4f7a-b171-53085079af91}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9e785ff0-ae90-4786-8d49-81ae50dccd1f}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7f7e8657-ab5a-4efc-9386-6e5ac5f1382a}, !- Handle
  {99ae0bf0-2471-49f5-950e-076d078ba7ee}, !- Name
  {f261325a-5858-4ded-ba7b-212653871571}, !- Source Object
  9,                                      !- Outlet Port
  {f6ade955-c717-443c-9a1a-af35b66f1f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4f85e9-b831-4120-817f-fd2f21ec6164}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {afe8425b-9ea5-4575-8998-720ca302644f}, !- Inlet Port
  {7e471570-950a-4f46-9837-eafcdfe595ef}; !- Outlet Port

OS:Connection,
  {afe8425b-9ea5-4575-8998-720ca302644f}, !- Handle
  {6d36f30d-79e5-4c85-a016-9765201b8382}, !- Name
  {d72a9879-21b5-4896-a79a-8c52ed3d3ce4}, !- Source Object
  6,                                      !- Outlet Port
  {8a4f85e9-b831-4120-817f-fd2f21ec6164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e471570-950a-4f46-9837-eafcdfe595ef}, !- Handle
  {34fdd16b-c36c-4f4f-9b34-39c67d5b58e6}, !- Name
  {8a4f85e9-b831-4120-817f-fd2f21ec6164}, !- Source Object
  3,                                      !- Outlet Port
  {f261325a-5858-4ded-ba7b-212653871571}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0d09563c-afdb-4b07-bc08-6f540bccb6e6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {c5b2cfa0-326c-4d9f-9e67-bcc5797859ac}, !- Inlet Port
  {56d370f9-660d-40ce-a90d-8e547782fa8f}; !- Outlet Port

OS:Connection,
  {c5b2cfa0-326c-4d9f-9e67-bcc5797859ac}, !- Handle
  {e73c96ed-3a32-4502-84f0-fed7675e378e}, !- Name
  {c2df46c4-f99f-49ee-80d9-bca6bbe33f43}, !- Source Object
  6,                                      !- Outlet Port
  {0d09563c-afdb-4b07-bc08-6f540bccb6e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d370f9-660d-40ce-a90d-8e547782fa8f}, !- Handle
  {2b90b990-c454-4b98-9a74-84bcdb85bf1e}, !- Name
  {0d09563c-afdb-4b07-bc08-6f540bccb6e6}, !- Source Object
  3,                                      !- Outlet Port
  {d72a9879-21b5-4896-a79a-8c52ed3d3ce4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {57175699-29ce-4361-901c-8c2abd70268d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {d68a6dbf-f084-4035-b7d2-8356f263d75d}, !- Inlet Port
  {c5090421-486c-414f-a9c9-3a0da10a05c6}; !- Outlet Port

OS:Connection,
  {d68a6dbf-f084-4035-b7d2-8356f263d75d}, !- Handle
  {10ade98a-2eb5-45dd-b540-115a6bbb8527}, !- Name
  {71d1b1ae-9483-484d-b2ca-6c54630c2904}, !- Source Object
  9,                                      !- Outlet Port
  {57175699-29ce-4361-901c-8c2abd70268d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5090421-486c-414f-a9c9-3a0da10a05c6}, !- Handle
  {baacf038-ac94-497e-b5c8-f2443f44aeb4}, !- Name
  {57175699-29ce-4361-901c-8c2abd70268d}, !- Source Object
  3,                                      !- Outlet Port
  {c2df46c4-f99f-49ee-80d9-bca6bbe33f43}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ad894dc2-04a5-4194-9177-4c864fa45880}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6280f670-aae3-4446-8eb9-e6f17222e0c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6280f670-aae3-4446-8eb9-e6f17222e0c0}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {184fcc3f-fbde-4164-acef-0faa28c802d9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {ad894dc2-04a5-4194-9177-4c864fa45880}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aca0228c-fe3f-41b4-ab45-0e28dc7b00e3}, !- Mixed Air Node Name
  {92ba1e5a-d579-450d-9028-54fb13dbec0a}, !- Outdoor Air Stream Node Name
  {1e2b11ff-a5b0-45f5-9490-3a3b278785d5}, !- Relief Air Stream Node Name
  {7e502138-3375-45d7-877e-9f75d4196a69}; !- Return Air Stream Node Name

OS:Node,
  {65c52aa3-6ed4-4117-b9cd-4834efa0f2b3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {92ba1e5a-d579-450d-9028-54fb13dbec0a}; !- Outlet Port

OS:Connection,
  {92ba1e5a-d579-450d-9028-54fb13dbec0a}, !- Handle
  {0fce02a5-1e4d-4de9-a45f-3f055c71e184}, !- Name
  {65c52aa3-6ed4-4117-b9cd-4834efa0f2b3}, !- Source Object
  3,                                      !- Outlet Port
  {184fcc3f-fbde-4164-acef-0faa28c802d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {72347d10-9d16-4897-950a-098559cd597d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {1e2b11ff-a5b0-45f5-9490-3a3b278785d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e2b11ff-a5b0-45f5-9490-3a3b278785d5}, !- Handle
  {5da97c17-333a-46c9-83ad-351d798f2bcb}, !- Name
  {184fcc3f-fbde-4164-acef-0faa28c802d9}, !- Source Object
  7,                                      !- Outlet Port
  {72347d10-9d16-4897-950a-098559cd597d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b956485-8324-44cb-ada4-7172fda617ae}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {aca0228c-fe3f-41b4-ab45-0e28dc7b00e3}, !- Inlet Port
  {74073ff2-5831-44bd-b3b4-0f45d719ef6f}; !- Outlet Port

OS:Connection,
  {7e502138-3375-45d7-877e-9f75d4196a69}, !- Handle
  {d135cd77-515c-4cc5-91ff-d078240b17cb}, !- Name
  {6c4b951b-1f20-46bc-8b44-6d72bd9d0cf1}, !- Source Object
  3,                                      !- Outlet Port
  {184fcc3f-fbde-4164-acef-0faa28c802d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aca0228c-fe3f-41b4-ab45-0e28dc7b00e3}, !- Handle
  {51c10877-a8b8-404b-a955-b4236acbaa7d}, !- Name
  {184fcc3f-fbde-4164-acef-0faa28c802d9}, !- Source Object
  5,                                      !- Outlet Port
  {7b956485-8324-44cb-ada4-7172fda617ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74073ff2-5831-44bd-b3b4-0f45d719ef6f}, !- Handle
  {75d33a6f-49cc-4ca9-abf3-887093dfb909}, !- Name
  {7b956485-8324-44cb-ada4-7172fda617ae}, !- Source Object
  3,                                      !- Outlet Port
  {71d1b1ae-9483-484d-b2ca-6c54630c2904}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5a60e5c0-89bd-4d37-9378-6447e46fb84e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3fa4f8eb-78e9-4155-a8ec-4d1884914f2b}, !- Control Zone or Zone List Name
  {e65d1e8a-a4be-4cf5-9810-544280fa792d}, !- Cooling Control Zone or Zone List Name
  {66ec8292-c9fe-4ad0-9693-62967de1e94e}, !- Heating Control Zone or Zone List Name
  {96df8009-aa11-4a75-b5d8-4afeb33af13b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fa4f8eb-78e9-4155-a8ec-4d1884914f2b}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e65d1e8a-a4be-4cf5-9810-544280fa792d}, !- Handle
  {5f582ba8-3531-4526-b312-76979a5a594a}; !- Name

OS:ModelObjectList,
  {66ec8292-c9fe-4ad0-9693-62967de1e94e}, !- Handle
  {cc9fd579-b57e-4ce8-89ea-6bad348b4e45}; !- Name

OS:ModelObjectList,
  {96df8009-aa11-4a75-b5d8-4afeb33af13b}, !- Handle
  {2944ef98-35b3-4d59-ac5b-55221da07bf9}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {562d944d-7223-4a01-9ff4-c6959075b047}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {978bbe1b-a898-4222-93bb-4f85ba4cf7b5}, !- Air Inlet Node Name
  {9d4525fe-4252-46db-ba49-a0e321426c2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07a2154a-c579-462f-8b15-4ff620f40005}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {02499ab8-559c-4534-834f-e18ed2f40f69}, !- Inlet Port
  {e2ad734a-2a98-472b-bb10-3b73c1a91754}; !- Outlet Port

OS:Connection,
  {eaa2de46-d33e-424e-8199-159c59dc9b4a}, !- Handle
  {67ea5883-c333-45d4-ac8a-f966325ba547}, !- Name
  {158db99c-6c37-4900-b821-5f4194e5c636}, !- Source Object
  3,                                      !- Outlet Port
  {eacf5c43-d814-4564-acd4-991fe9294ef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02499ab8-559c-4534-834f-e18ed2f40f69}, !- Handle
  {d6d2745b-b19f-4a17-bb8b-4c6fa5905ef6}, !- Name
  {ed673414-adb3-4e36-9c3c-55de627ba407}, !- Source Object
  3,                                      !- Outlet Port
  {07a2154a-c579-462f-8b15-4ff620f40005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ad734a-2a98-472b-bb10-3b73c1a91754}, !- Handle
  {75c84b44-71d6-4da1-98ba-2758def67427}, !- Name
  {07a2154a-c579-462f-8b15-4ff620f40005}, !- Source Object
  3,                                      !- Outlet Port
  {dd57369e-8917-4eaf-a847-b814790548a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f795155-30db-46d2-a572-cf577540d091}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {e06e9cb3-1980-429c-8336-07ebc967bdd1}, !- Inlet Port
  {978bbe1b-a898-4222-93bb-4f85ba4cf7b5}; !- Outlet Port

OS:Connection,
  {e06e9cb3-1980-429c-8336-07ebc967bdd1}, !- Handle
  {df24568b-6f4b-4453-9ff1-4b597a616786}, !- Name
  {7a35384f-2999-4e0f-843c-6afdb292d585}, !- Source Object
  3,                                      !- Outlet Port
  {1f795155-30db-46d2-a572-cf577540d091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978bbe1b-a898-4222-93bb-4f85ba4cf7b5}, !- Handle
  {5802d128-0dc4-4012-9111-34d3c45971c3}, !- Name
  {1f795155-30db-46d2-a572-cf577540d091}, !- Source Object
  3,                                      !- Outlet Port
  {562d944d-7223-4a01-9ff4-c6959075b047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d4525fe-4252-46db-ba49-a0e321426c2e}, !- Handle
  {8ed9fbee-9dba-455a-a58b-a46c55497c51}, !- Name
  {562d944d-7223-4a01-9ff4-c6959075b047}, !- Source Object
  4,                                      !- Outlet Port
  {158db99c-6c37-4900-b821-5f4194e5c636}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3016d7ca-6034-4752-801e-df0aff0bd777}, !- Availability Schedule
  {3511c835-73b3-47b5-bb8f-c6e8db0ad5f5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0325f5f2-fca3-4162-a7da-1e02a0254a21}, !- Supply Side Inlet Node Name
  {b368e594-5d1c-4ad1-b767-bba9b9fea98a}, !- Demand Side Outlet Node Name
  {d7d1966b-0c1c-4ff7-9ebc-9e3d44914620}, !- Demand Side Inlet Node A
  {cd0d87d4-20a1-47fe-b9c7-2bb918e30675}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1396a1a2-a358-432b-b2e6-47bf38423775}, !- Demand Mixer Name
  {0ead9353-be48-49e9-8fb1-bbe444d36a36}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c87fb6ac-6c42-4944-8a44-0c234087f792}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {0325f5f2-fca3-4162-a7da-1e02a0254a21}, !- Inlet Port
  {a23e7fd0-ec75-4f39-b1d7-e6c375aad009}; !- Outlet Port

OS:Node,
  {31e4592c-6c75-40ae-8031-166ae15b0016}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7371aada-7941-4d26-a335-a8a04b9a9014}, !- Inlet Port
  {cd0d87d4-20a1-47fe-b9c7-2bb918e30675}; !- Outlet Port

OS:Connection,
  {0325f5f2-fca3-4162-a7da-1e02a0254a21}, !- Handle
  {746d63ba-5ce9-4807-8e47-b97e9c5756ff}, !- Name
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- Source Object
  8,                                      !- Outlet Port
  {c87fb6ac-6c42-4944-8a44-0c234087f792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0d87d4-20a1-47fe-b9c7-2bb918e30675}, !- Handle
  {6099a79f-fa31-4c2d-82af-83681ddcdf54}, !- Name
  {31e4592c-6c75-40ae-8031-166ae15b0016}, !- Source Object
  3,                                      !- Outlet Port
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f22d0457-7349-44c8-888a-83558fedc6db}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {d7d1966b-0c1c-4ff7-9ebc-9e3d44914620}, !- Inlet Port
  {a6fbae30-d1b9-4dc5-a171-18ab50544636}; !- Outlet Port

OS:Node,
  {e86c590e-c7ab-4fc9-9bc4-4afbde3535e5}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {27ba746a-12f4-450f-8166-4365490d7238}, !- Inlet Port
  {b368e594-5d1c-4ad1-b767-bba9b9fea98a}; !- Outlet Port

OS:Node,
  {e9175ae1-ba9b-473c-bd82-61a7b5a53ebc}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {1a945c65-2472-46f0-9510-4efc7bceebab}, !- Inlet Port
  {3ea0e9d3-1144-42ea-9f34-098d2a7ec59b}; !- Outlet Port

OS:Connection,
  {d7d1966b-0c1c-4ff7-9ebc-9e3d44914620}, !- Handle
  {f7a75f1f-7c19-4cac-b06a-6f976d4c5942}, !- Name
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- Source Object
  10,                                     !- Outlet Port
  {f22d0457-7349-44c8-888a-83558fedc6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b368e594-5d1c-4ad1-b767-bba9b9fea98a}, !- Handle
  {e40550d5-3948-4dbc-860e-236c7da6fa52}, !- Name
  {e86c590e-c7ab-4fc9-9bc4-4afbde3535e5}, !- Source Object
  3,                                      !- Outlet Port
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0ead9353-be48-49e9-8fb1-bbe444d36a36}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {a6fbae30-d1b9-4dc5-a171-18ab50544636}, !- Inlet Node Name
  {b21ae46f-d14c-458a-9f92-32d5f0c7ffcd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1396a1a2-a358-432b-b2e6-47bf38423775}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {27ba746a-12f4-450f-8166-4365490d7238}, !- Outlet Node Name
  {a87bdd32-2854-4ad3-9462-bee936e2f948}; !- Inlet Node Name 1

OS:Connection,
  {a6fbae30-d1b9-4dc5-a171-18ab50544636}, !- Handle
  {186d090b-602d-4ad3-8269-88806a30783a}, !- Name
  {f22d0457-7349-44c8-888a-83558fedc6db}, !- Source Object
  3,                                      !- Outlet Port
  {0ead9353-be48-49e9-8fb1-bbe444d36a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ba746a-12f4-450f-8166-4365490d7238}, !- Handle
  {1619886b-8d99-4347-9436-87069890c835}, !- Name
  {1396a1a2-a358-432b-b2e6-47bf38423775}, !- Source Object
  2,                                      !- Outlet Port
  {e86c590e-c7ab-4fc9-9bc4-4afbde3535e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3c14e232-4bd6-4b98-a32c-b0da148e1ac1}, !- Handle
  {7c07d933-39e1-40f8-bb3b-d5db6d3d8e42}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3511c835-73b3-47b5-bb8f-c6e8db0ad5f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4d926127-5773-4dbc-9c6a-6aef717ee78b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {71f8e8dc-a8dc-4881-9f44-b00c2369123a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30197b09-92b8-4a9b-943a-cc4da43b8373}, !- Control Zone Name
  {31e4592c-6c75-40ae-8031-166ae15b0016}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b7d37d5a-d89d-4c34-8277-f8d8834e10f6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {298b93bc-4650-4ecf-97f3-8e43dee9957c}, !- Air Inlet Node Name
  {7371aada-7941-4d26-a335-a8a04b9a9014}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {87a2c16c-1b0f-4be6-aa4b-04614d6fd6aa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d15dba80-f0b9-4128-b4e7-8787527b2289}, !- Air Inlet Node Name
  {e9f57b0a-8655-4d43-adec-104e0d2f1420}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c5f495af-b1b3-4634-b863-713b62ccaf74}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {1363845c-dc2a-4ada-b8e3-4e01d8a39692}, !- Air Inlet Node Name
  {852ce712-907d-4b94-a6d2-6f6d9224ee13}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {56accabb-fc52-4dc1-bd69-506cf665527b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 75kBtu/hr 9.63EER 72kBtu/hr 10.1EER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49917428015875,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f6a49cf8-4b46-4fe6-8f7e-65b292a0c324}, !- Air Inlet Node Name
  {86a7064d-d48f-4090-9c8d-5c1f0a7ff7ea}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9c73fba2-3a50-461a-8236-ba2d93ad66da}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dcd2efc-1178-4ad1-8382-83a7c504ff77}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfb3c2d6-5848-4e4e-a0a5-a5c1c3872c27}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {469bfc7f-4b80-4cd3-aca0-a2a46c32a6a7}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cbd5bb0f-4dc2-4d7f-8b90-2d356dd1ebd7}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a819509c-2686-4846-8632-daf422f81578}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8aa6201-e3dc-4f15-97bc-3138aedfe766}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {97110385-1da0-4914-b93a-f1118be4f5f7}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {27d825c8-9648-4b70-9e2e-a38a57ee6339}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2e37abea-d243-40ac-8a1c-cda2c2b49d8b}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7371aada-7941-4d26-a335-a8a04b9a9014}, !- Handle
  {10ab0f6e-6f2b-42c4-ad61-8cafe4560ad6}, !- Name
  {b7d37d5a-d89d-4c34-8277-f8d8834e10f6}, !- Source Object
  9,                                      !- Outlet Port
  {31e4592c-6c75-40ae-8031-166ae15b0016}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a634a492-cc79-4bda-a268-4a64b40d2603}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {852ce712-907d-4b94-a6d2-6f6d9224ee13}, !- Inlet Port
  {298b93bc-4650-4ecf-97f3-8e43dee9957c}; !- Outlet Port

OS:Connection,
  {852ce712-907d-4b94-a6d2-6f6d9224ee13}, !- Handle
  {d100a236-ef09-4c9d-bcc0-1af801738533}, !- Name
  {c5f495af-b1b3-4634-b863-713b62ccaf74}, !- Source Object
  6,                                      !- Outlet Port
  {a634a492-cc79-4bda-a268-4a64b40d2603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298b93bc-4650-4ecf-97f3-8e43dee9957c}, !- Handle
  {9580783a-6969-49d5-a08b-9803c1c5d781}, !- Name
  {a634a492-cc79-4bda-a268-4a64b40d2603}, !- Source Object
  3,                                      !- Outlet Port
  {b7d37d5a-d89d-4c34-8277-f8d8834e10f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30bbafca-8388-4f89-81d2-224fbec351a8}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {e9f57b0a-8655-4d43-adec-104e0d2f1420}, !- Inlet Port
  {1363845c-dc2a-4ada-b8e3-4e01d8a39692}; !- Outlet Port

OS:Connection,
  {e9f57b0a-8655-4d43-adec-104e0d2f1420}, !- Handle
  {cf9e9402-3c61-4499-8f27-f8f0ca87efeb}, !- Name
  {87a2c16c-1b0f-4be6-aa4b-04614d6fd6aa}, !- Source Object
  6,                                      !- Outlet Port
  {30bbafca-8388-4f89-81d2-224fbec351a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1363845c-dc2a-4ada-b8e3-4e01d8a39692}, !- Handle
  {b5ed6a45-df5c-4f13-8ead-9d2ee51af2de}, !- Name
  {30bbafca-8388-4f89-81d2-224fbec351a8}, !- Source Object
  3,                                      !- Outlet Port
  {c5f495af-b1b3-4634-b863-713b62ccaf74}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5c41cc6c-31aa-4dbd-a5dd-99492348a0da}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {86a7064d-d48f-4090-9c8d-5c1f0a7ff7ea}, !- Inlet Port
  {d15dba80-f0b9-4128-b4e7-8787527b2289}; !- Outlet Port

OS:Connection,
  {86a7064d-d48f-4090-9c8d-5c1f0a7ff7ea}, !- Handle
  {812d932d-e412-4880-bbad-ca5a19facb17}, !- Name
  {56accabb-fc52-4dc1-bd69-506cf665527b}, !- Source Object
  9,                                      !- Outlet Port
  {5c41cc6c-31aa-4dbd-a5dd-99492348a0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15dba80-f0b9-4128-b4e7-8787527b2289}, !- Handle
  {2ec6f60d-be45-4d6a-8e38-beb0735a9554}, !- Name
  {5c41cc6c-31aa-4dbd-a5dd-99492348a0da}, !- Source Object
  3,                                      !- Outlet Port
  {87a2c16c-1b0f-4be6-aa4b-04614d6fd6aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4da6958e-9cd6-4b65-8fdc-66fab0c9fb1c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa7ec097-b8a1-4a77-9354-91ec3e318f67}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa7ec097-b8a1-4a77-9354-91ec3e318f67}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d97a1ad3-4394-4b0e-b9bb-ed6ccda26488}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {4da6958e-9cd6-4b65-8fdc-66fab0c9fb1c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ae9cad3-1d8b-46f3-a99c-1e9613e54778}, !- Mixed Air Node Name
  {9205fd34-c00e-4033-a206-7645e13aa718}, !- Outdoor Air Stream Node Name
  {a3d56937-e3ff-4e1e-98ec-a68f6c199d19}, !- Relief Air Stream Node Name
  {a23e7fd0-ec75-4f39-b1d7-e6c375aad009}; !- Return Air Stream Node Name

OS:Node,
  {2229e0d3-83ad-4644-be75-1a72d0cf7caa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9205fd34-c00e-4033-a206-7645e13aa718}; !- Outlet Port

OS:Connection,
  {9205fd34-c00e-4033-a206-7645e13aa718}, !- Handle
  {09665c8c-7b45-4cec-a869-d6ba849d4961}, !- Name
  {2229e0d3-83ad-4644-be75-1a72d0cf7caa}, !- Source Object
  3,                                      !- Outlet Port
  {d97a1ad3-4394-4b0e-b9bb-ed6ccda26488}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d49d3289-baeb-43cb-8283-75410f198cea}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {a3d56937-e3ff-4e1e-98ec-a68f6c199d19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3d56937-e3ff-4e1e-98ec-a68f6c199d19}, !- Handle
  {98150787-5371-4c31-a386-5555d9d0b924}, !- Name
  {d97a1ad3-4394-4b0e-b9bb-ed6ccda26488}, !- Source Object
  7,                                      !- Outlet Port
  {d49d3289-baeb-43cb-8283-75410f198cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54400262-ee49-4b22-9cab-257d42dd1fb8}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {9ae9cad3-1d8b-46f3-a99c-1e9613e54778}, !- Inlet Port
  {f6a49cf8-4b46-4fe6-8f7e-65b292a0c324}; !- Outlet Port

OS:Connection,
  {a23e7fd0-ec75-4f39-b1d7-e6c375aad009}, !- Handle
  {9a3c38e4-ddf2-430a-ae4f-0470808755f9}, !- Name
  {c87fb6ac-6c42-4944-8a44-0c234087f792}, !- Source Object
  3,                                      !- Outlet Port
  {d97a1ad3-4394-4b0e-b9bb-ed6ccda26488}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ae9cad3-1d8b-46f3-a99c-1e9613e54778}, !- Handle
  {88621000-76e2-45f4-8f7c-c317d4237e7a}, !- Name
  {d97a1ad3-4394-4b0e-b9bb-ed6ccda26488}, !- Source Object
  5,                                      !- Outlet Port
  {54400262-ee49-4b22-9cab-257d42dd1fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a49cf8-4b46-4fe6-8f7e-65b292a0c324}, !- Handle
  {076bad2e-8392-4f46-adf6-61c4bb0f18b9}, !- Name
  {54400262-ee49-4b22-9cab-257d42dd1fb8}, !- Source Object
  3,                                      !- Outlet Port
  {56accabb-fc52-4dc1-bd69-506cf665527b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4d926127-5773-4dbc-9c6a-6aef717ee78b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9f8868ce-fb91-496e-803c-ce2638dbfb6e}, !- Control Zone or Zone List Name
  {fa3d365d-14d7-4473-91e8-00a9de49dd7a}, !- Cooling Control Zone or Zone List Name
  {c267b53e-5665-44cc-8077-537e51996f0c}, !- Heating Control Zone or Zone List Name
  {b03784a6-0b1f-4a6f-b926-9ea3058a769d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f8868ce-fb91-496e-803c-ce2638dbfb6e}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fa3d365d-14d7-4473-91e8-00a9de49dd7a}, !- Handle
  {eb22615b-c9fd-4784-a417-710ae54275a4}; !- Name

OS:ModelObjectList,
  {c267b53e-5665-44cc-8077-537e51996f0c}, !- Handle
  {28a1c412-db7a-465d-809f-bd614c718d60}; !- Name

OS:ModelObjectList,
  {b03784a6-0b1f-4a6f-b926-9ea3058a769d}, !- Handle
  {e85bec00-4e74-45bd-901c-e641aeb66e8a}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1f21d2e5-92eb-4987-b706-80be45ae520a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {31833c58-0296-46ba-8aa0-bbfc73aa35a7}, !- Air Inlet Node Name
  {1a945c65-2472-46f0-9510-4efc7bceebab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e3fafc7d-322e-4677-85e5-6009419314fe}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {5e33609e-a00c-4dd5-9441-d241ef80cd79}, !- Inlet Port
  {a87bdd32-2854-4ad3-9462-bee936e2f948}; !- Outlet Port

OS:Connection,
  {3ea0e9d3-1144-42ea-9f34-098d2a7ec59b}, !- Handle
  {e16857e4-a9ff-43c9-ae07-42859cda022b}, !- Name
  {e9175ae1-ba9b-473c-bd82-61a7b5a53ebc}, !- Source Object
  3,                                      !- Outlet Port
  {2d4f0d94-0097-48fa-b6dc-c5e6c59a6bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e33609e-a00c-4dd5-9441-d241ef80cd79}, !- Handle
  {e2118517-dfe3-4b71-ac3f-aa90593ac558}, !- Name
  {bb99c102-ab55-4e0c-8fdd-00b4c8c3c9dd}, !- Source Object
  3,                                      !- Outlet Port
  {e3fafc7d-322e-4677-85e5-6009419314fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87bdd32-2854-4ad3-9462-bee936e2f948}, !- Handle
  {780cde93-5c1f-41b1-bcba-ee38d24e62f7}, !- Name
  {e3fafc7d-322e-4677-85e5-6009419314fe}, !- Source Object
  3,                                      !- Outlet Port
  {1396a1a2-a358-432b-b2e6-47bf38423775}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {125dc02d-e9fa-4651-a462-006bb08ec165}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b21ae46f-d14c-458a-9f92-32d5f0c7ffcd}, !- Inlet Port
  {31833c58-0296-46ba-8aa0-bbfc73aa35a7}; !- Outlet Port

OS:Connection,
  {b21ae46f-d14c-458a-9f92-32d5f0c7ffcd}, !- Handle
  {f0c9ddf1-6756-4704-9cd6-cafec0dadf14}, !- Name
  {0ead9353-be48-49e9-8fb1-bbe444d36a36}, !- Source Object
  3,                                      !- Outlet Port
  {125dc02d-e9fa-4651-a462-006bb08ec165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31833c58-0296-46ba-8aa0-bbfc73aa35a7}, !- Handle
  {90b835b0-b75a-43bc-958c-d55a07fac438}, !- Name
  {125dc02d-e9fa-4651-a462-006bb08ec165}, !- Source Object
  3,                                      !- Outlet Port
  {1f21d2e5-92eb-4987-b706-80be45ae520a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a945c65-2472-46f0-9510-4efc7bceebab}, !- Handle
  {a26eadcb-7be2-4886-ba07-1c2b4f3b67d6}, !- Name
  {1f21d2e5-92eb-4987-b706-80be45ae520a}, !- Source Object
  4,                                      !- Outlet Port
  {e9175ae1-ba9b-473c-bd82-61a7b5a53ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c34177d1-a424-4544-a5ce-849dfd66de13}, !- Availability Schedule
  {6f237f7d-3765-4506-8fd5-386d22d4ac3f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7687bd8e-28b1-453a-9186-d7b424d2b611}, !- Supply Side Inlet Node Name
  {8a14974c-b126-4711-b348-18c896a422bb}, !- Demand Side Outlet Node Name
  {ffd6666d-d2b7-4522-97bd-0b1dabb4f571}, !- Demand Side Inlet Node A
  {1c15fed8-ac78-42c9-a2d3-57341caaa42e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ab7cafcd-39bc-4fcc-b21c-4d42e514909d}, !- Demand Mixer Name
  {2492837b-6d61-452c-90b5-e8584032daa3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11c32329-4627-46f8-bbb7-0365586af3ac}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {7687bd8e-28b1-453a-9186-d7b424d2b611}, !- Inlet Port
  {21a1f4af-37a0-4bea-b540-46c09262dfe8}; !- Outlet Port

OS:Node,
  {376c0bd6-6d2b-4214-bf46-0ca82f02c133}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {e0d95af8-edb1-4247-b1e3-7a354f798eae}, !- Inlet Port
  {1c15fed8-ac78-42c9-a2d3-57341caaa42e}; !- Outlet Port

OS:Connection,
  {7687bd8e-28b1-453a-9186-d7b424d2b611}, !- Handle
  {2df8a5bc-947d-48ee-9a8f-fb6f293d89d0}, !- Name
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- Source Object
  8,                                      !- Outlet Port
  {11c32329-4627-46f8-bbb7-0365586af3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c15fed8-ac78-42c9-a2d3-57341caaa42e}, !- Handle
  {c67473ae-e33e-4003-bc2d-2ecd60f77ef1}, !- Name
  {376c0bd6-6d2b-4214-bf46-0ca82f02c133}, !- Source Object
  3,                                      !- Outlet Port
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {367898b3-e31e-49e5-8df9-68d41b9bf00e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {ffd6666d-d2b7-4522-97bd-0b1dabb4f571}, !- Inlet Port
  {8a0592f8-aa5b-4fb6-a7ac-58a12429a18c}; !- Outlet Port

OS:Node,
  {eaa965b2-d532-419e-8bad-e30281c1aea7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {d58b48e2-1924-4ae6-9132-adac88180044}, !- Inlet Port
  {8a14974c-b126-4711-b348-18c896a422bb}; !- Outlet Port

OS:Node,
  {978a7bc0-c9ee-4acc-b28f-4c30cce64f45}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {8882c17f-ce0d-4cef-ab70-952f687c4dfe}, !- Inlet Port
  {5256220f-1f31-439d-80e3-38aabfca832f}; !- Outlet Port

OS:Connection,
  {ffd6666d-d2b7-4522-97bd-0b1dabb4f571}, !- Handle
  {ea2af549-ea65-476c-b119-8f871145e1f0}, !- Name
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- Source Object
  10,                                     !- Outlet Port
  {367898b3-e31e-49e5-8df9-68d41b9bf00e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a14974c-b126-4711-b348-18c896a422bb}, !- Handle
  {db53ae2b-2ca0-4f77-98f1-ab5f0e84386e}, !- Name
  {eaa965b2-d532-419e-8bad-e30281c1aea7}, !- Source Object
  3,                                      !- Outlet Port
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2492837b-6d61-452c-90b5-e8584032daa3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {8a0592f8-aa5b-4fb6-a7ac-58a12429a18c}, !- Inlet Node Name
  {40087382-ef3b-49af-8f79-665facb9b768}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ab7cafcd-39bc-4fcc-b21c-4d42e514909d}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {d58b48e2-1924-4ae6-9132-adac88180044}, !- Outlet Node Name
  {432f19a8-621a-4b6c-956a-13db5e90c829}; !- Inlet Node Name 1

OS:Connection,
  {8a0592f8-aa5b-4fb6-a7ac-58a12429a18c}, !- Handle
  {d98f91c6-c967-4307-8baf-e23a8995f45e}, !- Name
  {367898b3-e31e-49e5-8df9-68d41b9bf00e}, !- Source Object
  3,                                      !- Outlet Port
  {2492837b-6d61-452c-90b5-e8584032daa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d58b48e2-1924-4ae6-9132-adac88180044}, !- Handle
  {c4a82d05-efa8-4636-b63a-72d13826684b}, !- Name
  {ab7cafcd-39bc-4fcc-b21c-4d42e514909d}, !- Source Object
  2,                                      !- Outlet Port
  {eaa965b2-d532-419e-8bad-e30281c1aea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84fb7ab7-0046-4f3d-8b65-2f19fecd610b}, !- Handle
  {830712a3-2366-4ee3-bb3d-2cdebeb2ac8e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6f237f7d-3765-4506-8fd5-386d22d4ac3f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bddd0814-915c-4266-af39-5f3e5f531f0c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {04d21455-d281-4c04-aae1-fbc2ccc5f817}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ff9d251-9417-458a-992e-d4e14b241bcd}, !- Control Zone Name
  {376c0bd6-6d2b-4214-bf46-0ca82f02c133}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {654093c8-4cf4-48e9-992f-9e6180b37c7c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0a2be9d2-003c-4749-9b77-a54101e480d9}, !- Air Inlet Node Name
  {e0d95af8-edb1-4247-b1e3-7a354f798eae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d8f8587f-3310-4873-9876-89ef3e53122b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {460813f7-4a9c-4a9d-b46e-06bf9f2a5480}, !- Air Inlet Node Name
  {16c3f64e-5383-4053-8545-4ccc4ae6aa4c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {274d24df-dbdf-4c06-bf81-373491206aad}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {fd3ff1e6-5628-4ab6-b93b-8cf27d58bc5a}, !- Air Inlet Node Name
  {2ac5d7d2-9583-4408-85a7-4a1a91e5de4c}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aafad431-add3-491c-834b-a5b9c1aa051f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 34kBtu/hr 11.06SEER 33kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ee75b574-08e6-4f68-9e39-663a8a94331a}, !- Air Inlet Node Name
  {9162271b-033c-47ad-807e-7755f6196a3e}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f9b6cd7e-0bd3-4fa1-b601-059927072abc}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89090d64-dd83-483d-aa5a-d9d2465899ea}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {02bc6e54-35d1-405b-a3f5-61ed573b411a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8597ebc-9686-4a29-908d-5e18b6892c89}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba9cf933-1cec-4eb5-bca2-fc8e7929fee7}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {44fe7d94-ba1d-478f-819b-8b658ba9f806}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7595bf95-d5a2-4872-bfad-1ea20d4e8dcc}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51ce0559-204d-4b50-b9a1-8f2cb907da00}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {83429ef5-bcf6-4e61-915e-575a37916e22}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b160860d-385e-439d-b594-7ab43430ebf8}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {e0d95af8-edb1-4247-b1e3-7a354f798eae}, !- Handle
  {0588a5a0-3c0f-4633-9f76-8d88b083ec08}, !- Name
  {654093c8-4cf4-48e9-992f-9e6180b37c7c}, !- Source Object
  9,                                      !- Outlet Port
  {376c0bd6-6d2b-4214-bf46-0ca82f02c133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b84352a6-9b1b-47d3-8ee2-d482581bed7c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {2ac5d7d2-9583-4408-85a7-4a1a91e5de4c}, !- Inlet Port
  {0a2be9d2-003c-4749-9b77-a54101e480d9}; !- Outlet Port

OS:Connection,
  {2ac5d7d2-9583-4408-85a7-4a1a91e5de4c}, !- Handle
  {d9625531-8917-4fb0-8bbb-08465346ae79}, !- Name
  {274d24df-dbdf-4c06-bf81-373491206aad}, !- Source Object
  6,                                      !- Outlet Port
  {b84352a6-9b1b-47d3-8ee2-d482581bed7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2be9d2-003c-4749-9b77-a54101e480d9}, !- Handle
  {615b0f45-2032-4524-8a09-bafcefe71766}, !- Name
  {b84352a6-9b1b-47d3-8ee2-d482581bed7c}, !- Source Object
  3,                                      !- Outlet Port
  {654093c8-4cf4-48e9-992f-9e6180b37c7c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3cb6365c-930e-4102-8e39-f09d262934be}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {16c3f64e-5383-4053-8545-4ccc4ae6aa4c}, !- Inlet Port
  {fd3ff1e6-5628-4ab6-b93b-8cf27d58bc5a}; !- Outlet Port

OS:Connection,
  {16c3f64e-5383-4053-8545-4ccc4ae6aa4c}, !- Handle
  {e02631b1-73ea-4064-91c1-3a98a2177841}, !- Name
  {d8f8587f-3310-4873-9876-89ef3e53122b}, !- Source Object
  6,                                      !- Outlet Port
  {3cb6365c-930e-4102-8e39-f09d262934be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3ff1e6-5628-4ab6-b93b-8cf27d58bc5a}, !- Handle
  {92c1dbe1-40d7-43d2-8485-bff5f2e04ec7}, !- Name
  {3cb6365c-930e-4102-8e39-f09d262934be}, !- Source Object
  3,                                      !- Outlet Port
  {274d24df-dbdf-4c06-bf81-373491206aad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e2b89e4-6bb6-4720-9e9f-c695e8d42bf0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {9162271b-033c-47ad-807e-7755f6196a3e}, !- Inlet Port
  {460813f7-4a9c-4a9d-b46e-06bf9f2a5480}; !- Outlet Port

OS:Connection,
  {9162271b-033c-47ad-807e-7755f6196a3e}, !- Handle
  {3b7568c0-6580-4663-a386-10db2e4eaebc}, !- Name
  {aafad431-add3-491c-834b-a5b9c1aa051f}, !- Source Object
  9,                                      !- Outlet Port
  {9e2b89e4-6bb6-4720-9e9f-c695e8d42bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460813f7-4a9c-4a9d-b46e-06bf9f2a5480}, !- Handle
  {8fde5237-11ed-4c52-8b91-35d0ad1d1ae2}, !- Name
  {9e2b89e4-6bb6-4720-9e9f-c695e8d42bf0}, !- Source Object
  3,                                      !- Outlet Port
  {d8f8587f-3310-4873-9876-89ef3e53122b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5dc27682-7eff-42f7-ba09-5fc2b20b8b39}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6302b7ef-3a9d-422e-8d59-628b5901043f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6302b7ef-3a9d-422e-8d59-628b5901043f}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9624e274-d594-4a3a-a288-234811e1b05a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {5dc27682-7eff-42f7-ba09-5fc2b20b8b39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a46a820a-f14b-4c03-9166-e82f15187cf7}, !- Mixed Air Node Name
  {57fb93ed-6537-4875-8b27-2c4da67da80f}, !- Outdoor Air Stream Node Name
  {f9006168-1fef-47cc-b4f3-c1a0358d0019}, !- Relief Air Stream Node Name
  {21a1f4af-37a0-4bea-b540-46c09262dfe8}; !- Return Air Stream Node Name

OS:Node,
  {fd33245d-51d2-48d8-94ff-98f075ff7406}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {57fb93ed-6537-4875-8b27-2c4da67da80f}; !- Outlet Port

OS:Connection,
  {57fb93ed-6537-4875-8b27-2c4da67da80f}, !- Handle
  {038da8e5-7311-4c65-bf55-f5c36795237d}, !- Name
  {fd33245d-51d2-48d8-94ff-98f075ff7406}, !- Source Object
  3,                                      !- Outlet Port
  {9624e274-d594-4a3a-a288-234811e1b05a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c9fc612-8114-404c-bffd-c642cef0590e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f9006168-1fef-47cc-b4f3-c1a0358d0019}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9006168-1fef-47cc-b4f3-c1a0358d0019}, !- Handle
  {fa8cacce-0924-41f5-8280-c12616b63aa1}, !- Name
  {9624e274-d594-4a3a-a288-234811e1b05a}, !- Source Object
  7,                                      !- Outlet Port
  {2c9fc612-8114-404c-bffd-c642cef0590e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98109493-3c8b-47d3-906d-f2130560b9ce}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {a46a820a-f14b-4c03-9166-e82f15187cf7}, !- Inlet Port
  {ee75b574-08e6-4f68-9e39-663a8a94331a}; !- Outlet Port

OS:Connection,
  {21a1f4af-37a0-4bea-b540-46c09262dfe8}, !- Handle
  {c944d123-0380-45ed-9963-a53c2281c6ad}, !- Name
  {11c32329-4627-46f8-bbb7-0365586af3ac}, !- Source Object
  3,                                      !- Outlet Port
  {9624e274-d594-4a3a-a288-234811e1b05a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a46a820a-f14b-4c03-9166-e82f15187cf7}, !- Handle
  {d84a229f-3514-4bb1-9c32-8cf751d21339}, !- Name
  {9624e274-d594-4a3a-a288-234811e1b05a}, !- Source Object
  5,                                      !- Outlet Port
  {98109493-3c8b-47d3-906d-f2130560b9ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee75b574-08e6-4f68-9e39-663a8a94331a}, !- Handle
  {b6d393a5-4e76-4de9-ab8c-1392fcab482c}, !- Name
  {98109493-3c8b-47d3-906d-f2130560b9ce}, !- Source Object
  3,                                      !- Outlet Port
  {aafad431-add3-491c-834b-a5b9c1aa051f}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bddd0814-915c-4266-af39-5f3e5f531f0c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {790c3d8f-5968-48ec-b1ca-67489e0eada1}, !- Control Zone or Zone List Name
  {9d9a61f4-f83e-446a-81ab-d8009420ce74}, !- Cooling Control Zone or Zone List Name
  {bfb2ba8f-10a0-4cd2-8907-08a3a200fb5d}, !- Heating Control Zone or Zone List Name
  {7db40b4c-0c72-47ce-ad6d-4fe9838c0e5b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {790c3d8f-5968-48ec-b1ca-67489e0eada1}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9d9a61f4-f83e-446a-81ab-d8009420ce74}, !- Handle
  {2922b3f9-2af1-4a49-9d7f-978f0b3e929a}; !- Name

OS:ModelObjectList,
  {bfb2ba8f-10a0-4cd2-8907-08a3a200fb5d}, !- Handle
  {2b29b86e-b46f-416b-9268-6f257737f43d}; !- Name

OS:ModelObjectList,
  {7db40b4c-0c72-47ce-ad6d-4fe9838c0e5b}, !- Handle
  {4228ba27-f4ae-4ce0-b99e-dbf66c9c5b61}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5913e320-356d-4198-9b72-12f8c5bc0a72}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {85eea533-6b95-4fdd-91b4-de76cc1a6c99}, !- Air Inlet Node Name
  {8882c17f-ce0d-4cef-ab70-952f687c4dfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {272df065-7840-4529-8694-7275278e928b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {1be85e89-ca77-41a8-9696-95c8db2c96f7}, !- Inlet Port
  {432f19a8-621a-4b6c-956a-13db5e90c829}; !- Outlet Port

OS:Connection,
  {5256220f-1f31-439d-80e3-38aabfca832f}, !- Handle
  {59db5898-cb56-46ec-b52e-be2ccea0acdc}, !- Name
  {978a7bc0-c9ee-4acc-b28f-4c30cce64f45}, !- Source Object
  3,                                      !- Outlet Port
  {9a24cfc1-a2ee-438f-883c-b460b805c5a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1be85e89-ca77-41a8-9696-95c8db2c96f7}, !- Handle
  {4896381e-cc2d-4790-b96e-583c980fcd53}, !- Name
  {f67e9c4d-c08a-432e-b718-5add8be2d55b}, !- Source Object
  3,                                      !- Outlet Port
  {272df065-7840-4529-8694-7275278e928b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432f19a8-621a-4b6c-956a-13db5e90c829}, !- Handle
  {1b8fe40f-059a-43b5-a158-f992890e71fd}, !- Name
  {272df065-7840-4529-8694-7275278e928b}, !- Source Object
  3,                                      !- Outlet Port
  {ab7cafcd-39bc-4fcc-b21c-4d42e514909d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {390d2ce2-fa4b-4f07-a37b-005a2eaf5593}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {40087382-ef3b-49af-8f79-665facb9b768}, !- Inlet Port
  {85eea533-6b95-4fdd-91b4-de76cc1a6c99}; !- Outlet Port

OS:Connection,
  {40087382-ef3b-49af-8f79-665facb9b768}, !- Handle
  {f412a34e-124d-4765-a6b5-3d177634c92e}, !- Name
  {2492837b-6d61-452c-90b5-e8584032daa3}, !- Source Object
  3,                                      !- Outlet Port
  {390d2ce2-fa4b-4f07-a37b-005a2eaf5593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85eea533-6b95-4fdd-91b4-de76cc1a6c99}, !- Handle
  {5ff52d60-2a39-4c3c-bf2a-e995160473b1}, !- Name
  {390d2ce2-fa4b-4f07-a37b-005a2eaf5593}, !- Source Object
  3,                                      !- Outlet Port
  {5913e320-356d-4198-9b72-12f8c5bc0a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8882c17f-ce0d-4cef-ab70-952f687c4dfe}, !- Handle
  {cb6e844e-37a3-47f0-935c-14b9c2dc86c9}, !- Name
  {5913e320-356d-4198-9b72-12f8c5bc0a72}, !- Source Object
  4,                                      !- Outlet Port
  {978a7bc0-c9ee-4acc-b28f-4c30cce64f45}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ea3d030d-eaac-4e2b-bea9-c31a11a716f7}, !- Availability Schedule
  {fe830b08-eb73-4293-b7f9-b2f6f0100f60}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4bdfd8ad-a9d0-4673-ae67-572ca44fe3f0}, !- Supply Side Inlet Node Name
  {238ff943-b99b-4f41-a93f-edaae3576917}, !- Demand Side Outlet Node Name
  {b31abb73-6770-47d7-8baa-bad6d3a8afc1}, !- Demand Side Inlet Node A
  {3a01d9c9-f7fc-4027-91f9-d71e9052df4b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {28fc98e0-332e-4742-b398-ae122cbe9a91}, !- Demand Mixer Name
  {59be444a-54af-4294-a31f-09acf6bc43a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df05270e-a147-4d51-934e-6470ca401b12}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {4bdfd8ad-a9d0-4673-ae67-572ca44fe3f0}, !- Inlet Port
  {7dfcbe86-834b-429d-928b-3a20875eb51f}; !- Outlet Port

OS:Node,
  {5209dea9-c8e1-4db6-bdf6-408b81f81ece}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {1881d7a6-cca4-44ad-83c9-256e2b8f8d9d}, !- Inlet Port
  {3a01d9c9-f7fc-4027-91f9-d71e9052df4b}; !- Outlet Port

OS:Connection,
  {4bdfd8ad-a9d0-4673-ae67-572ca44fe3f0}, !- Handle
  {5a6d6f8b-d2e8-4127-8672-1b930e7970a9}, !- Name
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- Source Object
  8,                                      !- Outlet Port
  {df05270e-a147-4d51-934e-6470ca401b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a01d9c9-f7fc-4027-91f9-d71e9052df4b}, !- Handle
  {52d6b760-7aaf-4f21-8046-8424441b68d8}, !- Name
  {5209dea9-c8e1-4db6-bdf6-408b81f81ece}, !- Source Object
  3,                                      !- Outlet Port
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3625d68d-031f-4a38-aea2-9bace5624dcb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b31abb73-6770-47d7-8baa-bad6d3a8afc1}, !- Inlet Port
  {f671be32-84cb-40ba-96cf-e98df4b83625}; !- Outlet Port

OS:Node,
  {cb3b3876-645f-4ed9-a602-891bb1f09c95}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {2aee5b9e-243e-49b3-8991-e3029cca0d0f}, !- Inlet Port
  {238ff943-b99b-4f41-a93f-edaae3576917}; !- Outlet Port

OS:Node,
  {49637926-6efa-4a5a-b681-d9bd5bd0d4f6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2dd5453c-6b07-4a37-abda-06d5039e25cf}, !- Inlet Port
  {26802bad-adb4-4781-bc3a-486c36acb480}; !- Outlet Port

OS:Connection,
  {b31abb73-6770-47d7-8baa-bad6d3a8afc1}, !- Handle
  {383c6234-21a0-4c51-92c3-9e4c9fd100e2}, !- Name
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- Source Object
  10,                                     !- Outlet Port
  {3625d68d-031f-4a38-aea2-9bace5624dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238ff943-b99b-4f41-a93f-edaae3576917}, !- Handle
  {53b778fe-e0d1-4ab9-9a61-eba9bfe0623e}, !- Name
  {cb3b3876-645f-4ed9-a602-891bb1f09c95}, !- Source Object
  3,                                      !- Outlet Port
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {59be444a-54af-4294-a31f-09acf6bc43a5}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {f671be32-84cb-40ba-96cf-e98df4b83625}, !- Inlet Node Name
  {51792116-e7f6-4816-b653-5a88586b5c53}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {28fc98e0-332e-4742-b398-ae122cbe9a91}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2aee5b9e-243e-49b3-8991-e3029cca0d0f}, !- Outlet Node Name
  {a801ad5e-f208-4ecf-9a53-03a4b11fe4de}; !- Inlet Node Name 1

OS:Connection,
  {f671be32-84cb-40ba-96cf-e98df4b83625}, !- Handle
  {be4813b5-b053-4cd8-8d37-6101edef1ed6}, !- Name
  {3625d68d-031f-4a38-aea2-9bace5624dcb}, !- Source Object
  3,                                      !- Outlet Port
  {59be444a-54af-4294-a31f-09acf6bc43a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aee5b9e-243e-49b3-8991-e3029cca0d0f}, !- Handle
  {97eb3b8d-9b61-46c0-9a1b-cba5cdbd358d}, !- Name
  {28fc98e0-332e-4742-b398-ae122cbe9a91}, !- Source Object
  2,                                      !- Outlet Port
  {cb3b3876-645f-4ed9-a602-891bb1f09c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4dcac0c4-029e-4a5c-a278-b107c0d2222c}, !- Handle
  {6f4fdbdc-a36d-41c6-966a-ae57f7274c62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe830b08-eb73-4293-b7f9-b2f6f0100f60}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {43155751-8001-4eea-81f1-b4e92078bf65}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a6a464e0-6baa-4771-b5c2-4cf9e88ffe93}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {978ed8f3-4123-4369-89af-418f8baca91f}, !- Control Zone Name
  {5209dea9-c8e1-4db6-bdf6-408b81f81ece}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {60022d6a-f9b5-4b0d-bef4-1f9c180ae24c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1172f836-8c9e-42e5-a09c-2ad76acb3d3d}, !- Air Inlet Node Name
  {1881d7a6-cca4-44ad-83c9-256e2b8f8d9d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3233b301-8306-41d5-a40f-c1453660930d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {00baa5ca-9c4b-4ef5-a5f6-0ae58fb217c0}, !- Air Inlet Node Name
  {cccfd02c-f602-4d10-b46e-887a8d67da80}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fb604209-e3c2-4e7b-8e8e-e462151c467e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {1be70d14-1199-463f-815a-b2000a23e556}, !- Air Inlet Node Name
  {647b81a1-c878-4649-801d-573c2df64fa2}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c9fd33ef-45bb-49a5-9bb7-c5f8550effc8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 30kBtu/hr 11.06SEER 29kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0f812795-90e3-46d3-8e05-2fa062654945}, !- Air Inlet Node Name
  {c28b038f-40c9-4585-8696-d765e7ebe06c}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ba1ca9a0-fe4e-4166-a5f4-b375da1cfa6e}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c334fa6-0d38-49f8-9c68-db443e44faa5}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87e75eae-8de1-429c-ac88-aebac5bcf982}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b40a8591-4dd5-4e4b-909a-b1e607572b31}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {57d88dc5-8400-48d8-ba5e-2346928634d5}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e404f120-14ac-4557-8d03-1a95d241315a}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {000e1f85-5c6a-4763-b076-f3fc98c857cd}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9b1e57c-795b-47d6-8bf1-742137b493f8}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {da078126-6b86-401c-a819-6b104f6a6cea}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c122dd5-0429-4f1d-9dda-cd8682850a1f}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {1881d7a6-cca4-44ad-83c9-256e2b8f8d9d}, !- Handle
  {f17c4037-838b-4669-b70d-1bb04e0fd28c}, !- Name
  {60022d6a-f9b5-4b0d-bef4-1f9c180ae24c}, !- Source Object
  9,                                      !- Outlet Port
  {5209dea9-c8e1-4db6-bdf6-408b81f81ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7ba9d4a-5125-4d98-80a4-399dc77d977f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {647b81a1-c878-4649-801d-573c2df64fa2}, !- Inlet Port
  {1172f836-8c9e-42e5-a09c-2ad76acb3d3d}; !- Outlet Port

OS:Connection,
  {647b81a1-c878-4649-801d-573c2df64fa2}, !- Handle
  {ee62d567-3725-435b-9f2e-43ae42f14460}, !- Name
  {fb604209-e3c2-4e7b-8e8e-e462151c467e}, !- Source Object
  6,                                      !- Outlet Port
  {b7ba9d4a-5125-4d98-80a4-399dc77d977f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1172f836-8c9e-42e5-a09c-2ad76acb3d3d}, !- Handle
  {bdf30744-f775-4214-b413-dd3ca35be40e}, !- Name
  {b7ba9d4a-5125-4d98-80a4-399dc77d977f}, !- Source Object
  3,                                      !- Outlet Port
  {60022d6a-f9b5-4b0d-bef4-1f9c180ae24c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a8c0697b-1737-4413-a1e1-1cddca320340}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {cccfd02c-f602-4d10-b46e-887a8d67da80}, !- Inlet Port
  {1be70d14-1199-463f-815a-b2000a23e556}; !- Outlet Port

OS:Connection,
  {cccfd02c-f602-4d10-b46e-887a8d67da80}, !- Handle
  {ee9e0eb5-5814-45fd-b096-80e749b1efe0}, !- Name
  {3233b301-8306-41d5-a40f-c1453660930d}, !- Source Object
  6,                                      !- Outlet Port
  {a8c0697b-1737-4413-a1e1-1cddca320340}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be70d14-1199-463f-815a-b2000a23e556}, !- Handle
  {808ca925-c4eb-46b9-93c5-63324c99b1fa}, !- Name
  {a8c0697b-1737-4413-a1e1-1cddca320340}, !- Source Object
  3,                                      !- Outlet Port
  {fb604209-e3c2-4e7b-8e8e-e462151c467e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd17170e-894b-4602-9289-2ad412cc194c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {c28b038f-40c9-4585-8696-d765e7ebe06c}, !- Inlet Port
  {00baa5ca-9c4b-4ef5-a5f6-0ae58fb217c0}; !- Outlet Port

OS:Connection,
  {c28b038f-40c9-4585-8696-d765e7ebe06c}, !- Handle
  {0e648467-d71c-4a54-94e4-68b3af214187}, !- Name
  {c9fd33ef-45bb-49a5-9bb7-c5f8550effc8}, !- Source Object
  9,                                      !- Outlet Port
  {bd17170e-894b-4602-9289-2ad412cc194c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00baa5ca-9c4b-4ef5-a5f6-0ae58fb217c0}, !- Handle
  {d0407a28-886d-4134-a7d2-59297f5c1e64}, !- Name
  {bd17170e-894b-4602-9289-2ad412cc194c}, !- Source Object
  3,                                      !- Outlet Port
  {3233b301-8306-41d5-a40f-c1453660930d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {676eb9ae-c624-477d-b6de-693de595ecfa}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc436b87-b4d2-4b85-8210-13c0041c542f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc436b87-b4d2-4b85-8210-13c0041c542f}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c62d497b-5194-4314-ba54-8610c5e9a94b}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {676eb9ae-c624-477d-b6de-693de595ecfa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b17d5f95-59e4-4c35-b7ed-8300a1bafb9a}, !- Mixed Air Node Name
  {0b818dee-ad2b-4a20-83d3-a8676def013e}, !- Outdoor Air Stream Node Name
  {1f827c4b-1630-4dba-bdde-0febebd25a83}, !- Relief Air Stream Node Name
  {7dfcbe86-834b-429d-928b-3a20875eb51f}; !- Return Air Stream Node Name

OS:Node,
  {be2b62fd-e9b1-470f-a2f4-b841596dbe1f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0b818dee-ad2b-4a20-83d3-a8676def013e}; !- Outlet Port

OS:Connection,
  {0b818dee-ad2b-4a20-83d3-a8676def013e}, !- Handle
  {6690a37d-46fd-452d-bb4c-811fa05600a7}, !- Name
  {be2b62fd-e9b1-470f-a2f4-b841596dbe1f}, !- Source Object
  3,                                      !- Outlet Port
  {c62d497b-5194-4314-ba54-8610c5e9a94b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cc4df27b-ac23-4d3c-9ca9-4cc806d48207}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {1f827c4b-1630-4dba-bdde-0febebd25a83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f827c4b-1630-4dba-bdde-0febebd25a83}, !- Handle
  {b2882193-3a4a-4555-90e3-a1b3bc22fd31}, !- Name
  {c62d497b-5194-4314-ba54-8610c5e9a94b}, !- Source Object
  7,                                      !- Outlet Port
  {cc4df27b-ac23-4d3c-9ca9-4cc806d48207}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44398f6-a5fb-4a42-8d0d-967178763021}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {b17d5f95-59e4-4c35-b7ed-8300a1bafb9a}, !- Inlet Port
  {0f812795-90e3-46d3-8e05-2fa062654945}; !- Outlet Port

OS:Connection,
  {7dfcbe86-834b-429d-928b-3a20875eb51f}, !- Handle
  {36447bac-b83c-4d7c-aa72-b4f1674050f1}, !- Name
  {df05270e-a147-4d51-934e-6470ca401b12}, !- Source Object
  3,                                      !- Outlet Port
  {c62d497b-5194-4314-ba54-8610c5e9a94b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b17d5f95-59e4-4c35-b7ed-8300a1bafb9a}, !- Handle
  {4c7a0bcc-b9b4-49a5-ba35-f1e4f9e6cbe9}, !- Name
  {c62d497b-5194-4314-ba54-8610c5e9a94b}, !- Source Object
  5,                                      !- Outlet Port
  {d44398f6-a5fb-4a42-8d0d-967178763021}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f812795-90e3-46d3-8e05-2fa062654945}, !- Handle
  {3ea07936-0d2a-424a-a67c-9d1bc9fd26fb}, !- Name
  {d44398f6-a5fb-4a42-8d0d-967178763021}, !- Source Object
  3,                                      !- Outlet Port
  {c9fd33ef-45bb-49a5-9bb7-c5f8550effc8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {43155751-8001-4eea-81f1-b4e92078bf65}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3acd970b-b0e8-4cf7-9b55-946bb46d6e60}, !- Control Zone or Zone List Name
  {7eb4b76b-527c-49b6-95d0-ec3fe66d839c}, !- Cooling Control Zone or Zone List Name
  {60e9e223-1608-44b7-8180-decca26dd0c9}, !- Heating Control Zone or Zone List Name
  {3f08a012-8406-4a49-aad2-1f8e720ad0bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3acd970b-b0e8-4cf7-9b55-946bb46d6e60}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7eb4b76b-527c-49b6-95d0-ec3fe66d839c}, !- Handle
  {e54ab111-6100-45bf-98fc-9f82dd891379}; !- Name

OS:ModelObjectList,
  {60e9e223-1608-44b7-8180-decca26dd0c9}, !- Handle
  {19496eb2-7fee-4b50-b1ad-8d94668bc42a}; !- Name

OS:ModelObjectList,
  {3f08a012-8406-4a49-aad2-1f8e720ad0bd}, !- Handle
  {ecfd9611-7560-4b14-88a2-5f1bf12f720c}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e757326-4f1a-4f46-9c8b-d96350666ff3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {6fe67090-61f3-4e0a-aaca-17120bf8b995}, !- Air Inlet Node Name
  {2dd5453c-6b07-4a37-abda-06d5039e25cf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc0b362b-f007-4464-84ea-33bc5a2d08a3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {557e301f-c9ba-4962-9745-e93acf7ff6c2}, !- Inlet Port
  {a801ad5e-f208-4ecf-9a53-03a4b11fe4de}; !- Outlet Port

OS:Connection,
  {26802bad-adb4-4781-bc3a-486c36acb480}, !- Handle
  {bcf033cc-1b85-486d-b3e1-be9794264ddc}, !- Name
  {49637926-6efa-4a5a-b681-d9bd5bd0d4f6}, !- Source Object
  3,                                      !- Outlet Port
  {98230fa9-46ea-48a4-9ae6-7c2d9afd6eae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {557e301f-c9ba-4962-9745-e93acf7ff6c2}, !- Handle
  {26aa3d4a-94cc-4aba-b251-1e5c80e48118}, !- Name
  {f91718d6-bc83-4742-8ec0-db73ec7e9762}, !- Source Object
  3,                                      !- Outlet Port
  {bc0b362b-f007-4464-84ea-33bc5a2d08a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a801ad5e-f208-4ecf-9a53-03a4b11fe4de}, !- Handle
  {76111a2b-70cf-4752-9782-6f6f17e2d087}, !- Name
  {bc0b362b-f007-4464-84ea-33bc5a2d08a3}, !- Source Object
  3,                                      !- Outlet Port
  {28fc98e0-332e-4742-b398-ae122cbe9a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dcf8f7f-4fbd-44aa-9b08-60a1cf5c378d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {51792116-e7f6-4816-b653-5a88586b5c53}, !- Inlet Port
  {6fe67090-61f3-4e0a-aaca-17120bf8b995}; !- Outlet Port

OS:Connection,
  {51792116-e7f6-4816-b653-5a88586b5c53}, !- Handle
  {49d35348-5032-42f9-94e0-32845edff2e8}, !- Name
  {59be444a-54af-4294-a31f-09acf6bc43a5}, !- Source Object
  3,                                      !- Outlet Port
  {0dcf8f7f-4fbd-44aa-9b08-60a1cf5c378d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe67090-61f3-4e0a-aaca-17120bf8b995}, !- Handle
  {1348d680-4ca2-4649-900f-3b24f2b1de6b}, !- Name
  {0dcf8f7f-4fbd-44aa-9b08-60a1cf5c378d}, !- Source Object
  3,                                      !- Outlet Port
  {0e757326-4f1a-4f46-9c8b-d96350666ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dd5453c-6b07-4a37-abda-06d5039e25cf}, !- Handle
  {22943638-f78e-412f-bc4d-66a3ec929172}, !- Name
  {0e757326-4f1a-4f46-9c8b-d96350666ff3}, !- Source Object
  4,                                      !- Outlet Port
  {49637926-6efa-4a5a-b681-d9bd5bd0d4f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c08a4016-55f2-45aa-ae94-9dff7948c3ef}, !- Availability Schedule
  {5ca2a399-5a95-4d15-b429-f94892f9747d}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5094afb2-b28d-4554-94dd-d0474f65bd38}, !- Supply Side Inlet Node Name
  {ff36ce00-c55b-4c62-ad37-2aee0a70b609}, !- Demand Side Outlet Node Name
  {12cc546e-dd3d-4155-938b-f96fcdcbef00}, !- Demand Side Inlet Node A
  {4ef81bb3-79a3-4c79-992d-4b79e9206292}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {56f274a1-aa16-478b-8588-79c68ccc3988}, !- Demand Mixer Name
  {6f71d123-c0ee-4817-908a-c0c3cd1d2442}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca80b3c1-02a9-45af-8fa6-2ea0b3b2b738}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {5094afb2-b28d-4554-94dd-d0474f65bd38}, !- Inlet Port
  {a88672b0-2bcb-4cdf-bf83-5f9fe7b47fcf}; !- Outlet Port

OS:Node,
  {818db387-53fa-4c1b-b4fb-dfb3eaf8f079}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b987fd22-11af-4f05-bfd7-fc648d85668b}, !- Inlet Port
  {4ef81bb3-79a3-4c79-992d-4b79e9206292}; !- Outlet Port

OS:Connection,
  {5094afb2-b28d-4554-94dd-d0474f65bd38}, !- Handle
  {98239911-ec3b-45d7-98ee-3f5993dae36d}, !- Name
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- Source Object
  8,                                      !- Outlet Port
  {ca80b3c1-02a9-45af-8fa6-2ea0b3b2b738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef81bb3-79a3-4c79-992d-4b79e9206292}, !- Handle
  {41c047c5-6c0d-40a6-b689-ac4e0e5397fc}, !- Name
  {818db387-53fa-4c1b-b4fb-dfb3eaf8f079}, !- Source Object
  3,                                      !- Outlet Port
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ae7df402-8f25-438d-b0d6-c9993d6aa948}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {12cc546e-dd3d-4155-938b-f96fcdcbef00}, !- Inlet Port
  {44549287-326d-4fda-9d9e-381a3330eac8}; !- Outlet Port

OS:Node,
  {4ceedf44-4541-44b0-9418-3af0e4bbb1c3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b6f387a2-d63c-41b0-9940-57c0d1ef6fc3}, !- Inlet Port
  {ff36ce00-c55b-4c62-ad37-2aee0a70b609}; !- Outlet Port

OS:Node,
  {61f185b6-f9f3-4cee-a3fb-3ae21dd5488c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {2678562c-bcdf-49b3-83f8-d8246446ccd3}, !- Inlet Port
  {e3804683-b535-405b-86d0-40bc693aae9b}; !- Outlet Port

OS:Connection,
  {12cc546e-dd3d-4155-938b-f96fcdcbef00}, !- Handle
  {a21bf332-bf1e-4c29-925c-cce97a92ea78}, !- Name
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- Source Object
  10,                                     !- Outlet Port
  {ae7df402-8f25-438d-b0d6-c9993d6aa948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff36ce00-c55b-4c62-ad37-2aee0a70b609}, !- Handle
  {8133074b-a2bf-438e-b3e8-e8eec292eba6}, !- Name
  {4ceedf44-4541-44b0-9418-3af0e4bbb1c3}, !- Source Object
  3,                                      !- Outlet Port
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6f71d123-c0ee-4817-908a-c0c3cd1d2442}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {44549287-326d-4fda-9d9e-381a3330eac8}, !- Inlet Node Name
  {058bd8d7-f942-4633-be61-59d07bf133b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56f274a1-aa16-478b-8588-79c68ccc3988}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b6f387a2-d63c-41b0-9940-57c0d1ef6fc3}, !- Outlet Node Name
  {158ae93a-d541-497c-83a1-5ef523c1801c}; !- Inlet Node Name 1

OS:Connection,
  {44549287-326d-4fda-9d9e-381a3330eac8}, !- Handle
  {32dabd47-8479-49fe-8c1d-a7c7027982f0}, !- Name
  {ae7df402-8f25-438d-b0d6-c9993d6aa948}, !- Source Object
  3,                                      !- Outlet Port
  {6f71d123-c0ee-4817-908a-c0c3cd1d2442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f387a2-d63c-41b0-9940-57c0d1ef6fc3}, !- Handle
  {a43019f0-3464-4670-98df-5ec61d2f3eba}, !- Name
  {56f274a1-aa16-478b-8588-79c68ccc3988}, !- Source Object
  2,                                      !- Outlet Port
  {4ceedf44-4541-44b0-9418-3af0e4bbb1c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0b47fc7-55fe-4cce-bc2c-5686dedff9be}, !- Handle
  {e94714d2-20ec-4dd7-adc9-785506a9efba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5ca2a399-5a95-4d15-b429-f94892f9747d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {a506c996-4334-41bc-b59a-24a70dc5d942}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0082e55c-e306-4e8b-8826-6408b98a1d9b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ebf89cb1-6660-4d7f-893b-666ad3f25944}, !- Control Zone Name
  {818db387-53fa-4c1b-b4fb-dfb3eaf8f079}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {78978483-de46-4c02-a8e1-dfde734a464f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d5154f99-4ed0-4229-91cb-1cb236a1a2ed}, !- Air Inlet Node Name
  {b987fd22-11af-4f05-bfd7-fc648d85668b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5f000bc2-e112-484f-a389-e46ceab27aa1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {eea41cab-78ef-4284-83a6-d48d090d3d8f}, !- Air Inlet Node Name
  {d50b3c01-c817-44c1-8d1b-e3ec1711eb3d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {dd0485e8-993e-4f37-9581-8a99f9e3a8b1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {fd642f83-d33f-43a1-9c0a-f969f7a0e8a9}, !- Air Inlet Node Name
  {7f506806-1d1d-4da6-ab7b-361d586d3870}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5ff0a5ed-1ffd-4988-ae8b-b982b0494830}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 26kBtu/hr 11.06SEER 25kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8988f3bc-52cf-4c43-b67b-2bcd66510f2d}, !- Air Inlet Node Name
  {6ce18278-d186-41a3-a2f6-c19fa3dfe4d5}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f7ba6fef-234d-4502-9beb-b1dc99c1fb9d}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {34c50886-bc60-4716-a8e6-5875c274bb19}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8cd0294a-6105-477b-8534-388164457654}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f55330d1-5d4d-43ae-8c4a-dca90ce4cd9d}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e132d26f-ee69-479f-a91f-d15ed5794dc6}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4952820-5828-4cd5-bb25-f1f7c375dd15}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a047b566-85b6-41eb-ab2e-b6cf6a5ebae8}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fc52ba1-e32f-46f7-98f2-9ccbd9e7d120}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c51b8169-cb7b-4d30-9c3c-670ae59d02c4}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3363d5ea-9dec-48f1-b243-36d622ebc124}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {b987fd22-11af-4f05-bfd7-fc648d85668b}, !- Handle
  {b9fe98de-acc5-4da1-808d-6e212186b4b4}, !- Name
  {78978483-de46-4c02-a8e1-dfde734a464f}, !- Source Object
  9,                                      !- Outlet Port
  {818db387-53fa-4c1b-b4fb-dfb3eaf8f079}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a7db907-3084-4aee-8a1a-f9e5a1df8811}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {7f506806-1d1d-4da6-ab7b-361d586d3870}, !- Inlet Port
  {d5154f99-4ed0-4229-91cb-1cb236a1a2ed}; !- Outlet Port

OS:Connection,
  {7f506806-1d1d-4da6-ab7b-361d586d3870}, !- Handle
  {31849075-56e0-452c-8c92-cd131cd84e5d}, !- Name
  {dd0485e8-993e-4f37-9581-8a99f9e3a8b1}, !- Source Object
  6,                                      !- Outlet Port
  {7a7db907-3084-4aee-8a1a-f9e5a1df8811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5154f99-4ed0-4229-91cb-1cb236a1a2ed}, !- Handle
  {98a28b4e-d318-4fd9-9bcc-3e4e68a753d4}, !- Name
  {7a7db907-3084-4aee-8a1a-f9e5a1df8811}, !- Source Object
  3,                                      !- Outlet Port
  {78978483-de46-4c02-a8e1-dfde734a464f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {635782df-a056-4d73-abce-9e16c53e5106}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {d50b3c01-c817-44c1-8d1b-e3ec1711eb3d}, !- Inlet Port
  {fd642f83-d33f-43a1-9c0a-f969f7a0e8a9}; !- Outlet Port

OS:Connection,
  {d50b3c01-c817-44c1-8d1b-e3ec1711eb3d}, !- Handle
  {776d799f-1973-4b77-b654-e3e5f33b593c}, !- Name
  {5f000bc2-e112-484f-a389-e46ceab27aa1}, !- Source Object
  6,                                      !- Outlet Port
  {635782df-a056-4d73-abce-9e16c53e5106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd642f83-d33f-43a1-9c0a-f969f7a0e8a9}, !- Handle
  {f80dc73e-12a3-4de0-9f05-5e375ea25bcc}, !- Name
  {635782df-a056-4d73-abce-9e16c53e5106}, !- Source Object
  3,                                      !- Outlet Port
  {dd0485e8-993e-4f37-9581-8a99f9e3a8b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {49ffb9ff-5129-4ca8-a479-09e1e856758a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {6ce18278-d186-41a3-a2f6-c19fa3dfe4d5}, !- Inlet Port
  {eea41cab-78ef-4284-83a6-d48d090d3d8f}; !- Outlet Port

OS:Connection,
  {6ce18278-d186-41a3-a2f6-c19fa3dfe4d5}, !- Handle
  {15bf004d-7a0d-49f6-b305-979117ddd6b2}, !- Name
  {5ff0a5ed-1ffd-4988-ae8b-b982b0494830}, !- Source Object
  9,                                      !- Outlet Port
  {49ffb9ff-5129-4ca8-a479-09e1e856758a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea41cab-78ef-4284-83a6-d48d090d3d8f}, !- Handle
  {ff3c5e0a-3dd7-4a69-b58c-1a9c884a1d20}, !- Name
  {49ffb9ff-5129-4ca8-a479-09e1e856758a}, !- Source Object
  3,                                      !- Outlet Port
  {5f000bc2-e112-484f-a389-e46ceab27aa1}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8a3be38b-0812-4600-8c4f-3aa7e8391cdb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e944d06-0684-4143-9ee5-fd6e122b18d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e944d06-0684-4143-9ee5-fd6e122b18d2}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d85850b9-9edd-413f-86c5-7fb1b1deac24}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {8a3be38b-0812-4600-8c4f-3aa7e8391cdb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea432e25-9823-4b45-9fcd-cb46be8a7721}, !- Mixed Air Node Name
  {61b0104f-29ab-4b99-b3ba-17e63af97e0a}, !- Outdoor Air Stream Node Name
  {4299286d-46aa-4b94-b13a-47ec7f29452b}, !- Relief Air Stream Node Name
  {a88672b0-2bcb-4cdf-bf83-5f9fe7b47fcf}; !- Return Air Stream Node Name

OS:Node,
  {a263a090-7dd8-4b0c-9eec-efc1da07558f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {61b0104f-29ab-4b99-b3ba-17e63af97e0a}; !- Outlet Port

OS:Connection,
  {61b0104f-29ab-4b99-b3ba-17e63af97e0a}, !- Handle
  {e114a543-961d-4643-8f84-65d1364b8285}, !- Name
  {a263a090-7dd8-4b0c-9eec-efc1da07558f}, !- Source Object
  3,                                      !- Outlet Port
  {d85850b9-9edd-413f-86c5-7fb1b1deac24}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da95e8da-360f-44b6-a5c9-42e1a70b83c1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {4299286d-46aa-4b94-b13a-47ec7f29452b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4299286d-46aa-4b94-b13a-47ec7f29452b}, !- Handle
  {8331d83f-7cb3-4ea1-8df6-4e185748c919}, !- Name
  {d85850b9-9edd-413f-86c5-7fb1b1deac24}, !- Source Object
  7,                                      !- Outlet Port
  {da95e8da-360f-44b6-a5c9-42e1a70b83c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efdc304c-bc24-4817-ac7e-eebe5a9f0ec7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ea432e25-9823-4b45-9fcd-cb46be8a7721}, !- Inlet Port
  {8988f3bc-52cf-4c43-b67b-2bcd66510f2d}; !- Outlet Port

OS:Connection,
  {a88672b0-2bcb-4cdf-bf83-5f9fe7b47fcf}, !- Handle
  {221b7070-ae61-4983-8759-7bf9908b30ae}, !- Name
  {ca80b3c1-02a9-45af-8fa6-2ea0b3b2b738}, !- Source Object
  3,                                      !- Outlet Port
  {d85850b9-9edd-413f-86c5-7fb1b1deac24}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ea432e25-9823-4b45-9fcd-cb46be8a7721}, !- Handle
  {f442df0f-b445-432e-8db4-634c323dc47f}, !- Name
  {d85850b9-9edd-413f-86c5-7fb1b1deac24}, !- Source Object
  5,                                      !- Outlet Port
  {efdc304c-bc24-4817-ac7e-eebe5a9f0ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8988f3bc-52cf-4c43-b67b-2bcd66510f2d}, !- Handle
  {83fe2993-e968-4acd-9022-af56ec9eae01}, !- Name
  {efdc304c-bc24-4817-ac7e-eebe5a9f0ec7}, !- Source Object
  3,                                      !- Outlet Port
  {5ff0a5ed-1ffd-4988-ae8b-b982b0494830}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a506c996-4334-41bc-b59a-24a70dc5d942}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4ae92f21-1ad9-4441-a836-e5e4742c587d}, !- Control Zone or Zone List Name
  {20131374-fcce-430a-bb2b-5d98bf2fd687}, !- Cooling Control Zone or Zone List Name
  {94a3fd29-ad1b-4736-8efb-40102608c365}, !- Heating Control Zone or Zone List Name
  {5f6ea0c3-79c8-428c-8974-e70c4879ee5d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ae92f21-1ad9-4441-a836-e5e4742c587d}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {20131374-fcce-430a-bb2b-5d98bf2fd687}, !- Handle
  {da7a61a4-40a1-4937-935a-90a53b49139d}; !- Name

OS:ModelObjectList,
  {94a3fd29-ad1b-4736-8efb-40102608c365}, !- Handle
  {c7d50cd3-f557-4b8a-971f-ac89737920e1}; !- Name

OS:ModelObjectList,
  {5f6ea0c3-79c8-428c-8974-e70c4879ee5d}, !- Handle
  {c7ed81fb-7eb2-4a0b-9d01-46aa402b4a3c}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ffb35a7-da83-4d98-9c60-bad56dc9aa7c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {34414b5e-cd6f-4abb-9099-6647e0940a60}, !- Air Inlet Node Name
  {2678562c-bcdf-49b3-83f8-d8246446ccd3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {32ce27ed-d6d0-4395-b76b-8fff827f0902}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {e0016603-21f7-46af-84d1-ede860ac5ae4}, !- Inlet Port
  {158ae93a-d541-497c-83a1-5ef523c1801c}; !- Outlet Port

OS:Connection,
  {e3804683-b535-405b-86d0-40bc693aae9b}, !- Handle
  {941fa34b-1f3f-4174-b595-ef27df58ce82}, !- Name
  {61f185b6-f9f3-4cee-a3fb-3ae21dd5488c}, !- Source Object
  3,                                      !- Outlet Port
  {7f5aefc7-bb09-4225-b902-850b9bc50b9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0016603-21f7-46af-84d1-ede860ac5ae4}, !- Handle
  {0d689c1c-9ca1-4dcf-b063-b81871c2fa60}, !- Name
  {47fc2752-7e6e-4af8-a5c8-ef0d603a49df}, !- Source Object
  3,                                      !- Outlet Port
  {32ce27ed-d6d0-4395-b76b-8fff827f0902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158ae93a-d541-497c-83a1-5ef523c1801c}, !- Handle
  {33d99e9a-eb00-45f6-86c6-7327d84d7d02}, !- Name
  {32ce27ed-d6d0-4395-b76b-8fff827f0902}, !- Source Object
  3,                                      !- Outlet Port
  {56f274a1-aa16-478b-8588-79c68ccc3988}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {664caba6-3121-4373-9e77-d4b79fcc0a52}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {058bd8d7-f942-4633-be61-59d07bf133b7}, !- Inlet Port
  {34414b5e-cd6f-4abb-9099-6647e0940a60}; !- Outlet Port

OS:Connection,
  {058bd8d7-f942-4633-be61-59d07bf133b7}, !- Handle
  {e0e30b95-60fb-4628-800c-713ab8e0ab9e}, !- Name
  {6f71d123-c0ee-4817-908a-c0c3cd1d2442}, !- Source Object
  3,                                      !- Outlet Port
  {664caba6-3121-4373-9e77-d4b79fcc0a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34414b5e-cd6f-4abb-9099-6647e0940a60}, !- Handle
  {385285b3-571f-4c3d-8764-cfb5ed9a19aa}, !- Name
  {664caba6-3121-4373-9e77-d4b79fcc0a52}, !- Source Object
  3,                                      !- Outlet Port
  {7ffb35a7-da83-4d98-9c60-bad56dc9aa7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2678562c-bcdf-49b3-83f8-d8246446ccd3}, !- Handle
  {8b0ab7d8-7f31-409f-8ba8-8b19f1687614}, !- Name
  {7ffb35a7-da83-4d98-9c60-bad56dc9aa7c}, !- Source Object
  4,                                      !- Outlet Port
  {61f185b6-f9f3-4cee-a3fb-3ae21dd5488c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {931f399c-df67-45cf-929f-629f4aa5397b}, !- Availability Schedule
  {c1cfdf2f-8229-4649-a76c-817569e09d49}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {41977c81-bd1d-4e75-85b6-ffb7729d2cab}, !- Supply Side Inlet Node Name
  {a0c14c26-8649-424e-b67c-9a351526d0a9}, !- Demand Side Outlet Node Name
  {663ba9e1-4be9-4c95-9f3f-2e4928974c56}, !- Demand Side Inlet Node A
  {20b74ce4-b7cc-4774-adb8-b8adcaf282c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2348081a-98fb-4746-8b18-41d49b9ebbc3}, !- Demand Mixer Name
  {14f3641c-1b48-4daa-916d-56173708880e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {457a3813-0e9d-4b3e-97f4-b3a93aa67282}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {41977c81-bd1d-4e75-85b6-ffb7729d2cab}, !- Inlet Port
  {abc75682-0cea-4f6c-8bf4-c7c72630548a}; !- Outlet Port

OS:Node,
  {d0d65bc4-9ef3-4f95-bfb6-1aab65a3266a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {28fff44c-53f9-44c2-b83c-e4e441b45ecf}, !- Inlet Port
  {20b74ce4-b7cc-4774-adb8-b8adcaf282c0}; !- Outlet Port

OS:Connection,
  {41977c81-bd1d-4e75-85b6-ffb7729d2cab}, !- Handle
  {85d84432-2fc4-4e74-9a8a-31495985cf86}, !- Name
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- Source Object
  8,                                      !- Outlet Port
  {457a3813-0e9d-4b3e-97f4-b3a93aa67282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b74ce4-b7cc-4774-adb8-b8adcaf282c0}, !- Handle
  {0925d635-0df2-48e3-a0fd-595b7ad7a1e2}, !- Name
  {d0d65bc4-9ef3-4f95-bfb6-1aab65a3266a}, !- Source Object
  3,                                      !- Outlet Port
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ae7a661-d4d1-4dbf-80cb-a47795486fc6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {663ba9e1-4be9-4c95-9f3f-2e4928974c56}, !- Inlet Port
  {71db4a8d-69e2-456e-a821-3e8fae55c068}; !- Outlet Port

OS:Node,
  {6f3f57d7-4f20-400e-8c0d-25fcf5dd2151}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e73f7333-f919-4709-8d36-bca8207c56c2}, !- Inlet Port
  {a0c14c26-8649-424e-b67c-9a351526d0a9}; !- Outlet Port

OS:Node,
  {fc02ba41-dfe8-4a92-8283-f38a926a29e7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9cc44eb4-bc51-4688-8e0b-9cdfc786c5f1}, !- Inlet Port
  {906b8f56-e70b-43fe-b6a3-e25eec519959}; !- Outlet Port

OS:Connection,
  {663ba9e1-4be9-4c95-9f3f-2e4928974c56}, !- Handle
  {457998aa-37da-4258-9e9d-00f2857861fd}, !- Name
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- Source Object
  10,                                     !- Outlet Port
  {8ae7a661-d4d1-4dbf-80cb-a47795486fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c14c26-8649-424e-b67c-9a351526d0a9}, !- Handle
  {2d8936ff-9c40-4522-94f2-cd348d2785da}, !- Name
  {6f3f57d7-4f20-400e-8c0d-25fcf5dd2151}, !- Source Object
  3,                                      !- Outlet Port
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {14f3641c-1b48-4daa-916d-56173708880e}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {71db4a8d-69e2-456e-a821-3e8fae55c068}, !- Inlet Node Name
  {2a860c9c-5606-4991-a6c0-0c8730d20eab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2348081a-98fb-4746-8b18-41d49b9ebbc3}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e73f7333-f919-4709-8d36-bca8207c56c2}, !- Outlet Node Name
  {68aee719-1fec-4005-863e-c2312c6ef13e}; !- Inlet Node Name 1

OS:Connection,
  {71db4a8d-69e2-456e-a821-3e8fae55c068}, !- Handle
  {4ce16767-b804-40c3-aa55-279cda0942e8}, !- Name
  {8ae7a661-d4d1-4dbf-80cb-a47795486fc6}, !- Source Object
  3,                                      !- Outlet Port
  {14f3641c-1b48-4daa-916d-56173708880e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73f7333-f919-4709-8d36-bca8207c56c2}, !- Handle
  {5b083457-af34-48d7-8d6c-870dc12d01f8}, !- Name
  {2348081a-98fb-4746-8b18-41d49b9ebbc3}, !- Source Object
  2,                                      !- Outlet Port
  {6f3f57d7-4f20-400e-8c0d-25fcf5dd2151}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f025112d-fc9d-4e7f-9e06-ea36473db8de}, !- Handle
  {44ee2f0d-8fed-4761-bcc4-04b21a6c08d2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c1cfdf2f-8229-4649-a76c-817569e09d49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {fdbc9fe7-f19b-45b4-aed6-5c22aff10715}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7281c0e5-5091-4177-94a4-9714bb740dbc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c9a3f664-5a91-48f4-89cd-c0d6f733ce0a}, !- Control Zone Name
  {d0d65bc4-9ef3-4f95-bfb6-1aab65a3266a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7567ae51-cf7d-4b89-a212-49ee88cc6f3b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {486a92a5-cd76-4c75-994a-2a2cff5fe762}, !- Air Inlet Node Name
  {28fff44c-53f9-44c2-b83c-e4e441b45ecf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2edb5610-1646-43af-9de3-a61c62c48d1b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1d50434d-1a65-4cf7-b926-3fd6215ce1db}, !- Air Inlet Node Name
  {6dd6e2a1-9ca1-42c1-acd2-20e4468fefd6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {fd6490d2-ded6-4b04-9095-229a90dc574b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {8ec985ee-3068-42e2-9b18-d13d6ea0bbcd}, !- Air Inlet Node Name
  {67da6b03-8af0-4f4f-85d0-d4ba47db467e}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e34b68a2-d889-4571-a0e8-ea3f4ee751f4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 11kBtu/hr 11.06SEER 10kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bdfa5c64-dd58-48e4-8a7b-e54c4f946609}, !- Air Inlet Node Name
  {8a7263e5-a311-4bf1-b5a2-46820af76e79}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {dc231688-b26a-4f19-aa3b-417daaa23bd6}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9048a65-af6e-452b-bf34-b79a5d05cd31}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f5cca10-8195-457a-8358-1cfd5c02e646}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2e75e35-ecf9-42e9-b48b-808bc51b119d}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {edb158bc-bf6c-4c14-b810-90ec0d2556f6}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60a57fac-95c3-45b3-b1db-082ad7d8fce9}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {53c081d2-cb35-4aaf-a2cb-523e5f7d0a2d}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f15fc36f-c7f9-4a2c-b033-146b9ab5d148}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1eb0c031-830b-4beb-a518-64e8b688d7fe}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd8f0d4d-3f1f-4260-b33b-6d9b4ed3dabc}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {28fff44c-53f9-44c2-b83c-e4e441b45ecf}, !- Handle
  {82927d32-da9c-4255-9025-ae459eb74385}, !- Name
  {7567ae51-cf7d-4b89-a212-49ee88cc6f3b}, !- Source Object
  9,                                      !- Outlet Port
  {d0d65bc4-9ef3-4f95-bfb6-1aab65a3266a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c94819d3-6922-4041-a878-5c11d5ae6d6e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {67da6b03-8af0-4f4f-85d0-d4ba47db467e}, !- Inlet Port
  {486a92a5-cd76-4c75-994a-2a2cff5fe762}; !- Outlet Port

OS:Connection,
  {67da6b03-8af0-4f4f-85d0-d4ba47db467e}, !- Handle
  {1e0500ca-1585-4b29-a902-bf7b69799c12}, !- Name
  {fd6490d2-ded6-4b04-9095-229a90dc574b}, !- Source Object
  6,                                      !- Outlet Port
  {c94819d3-6922-4041-a878-5c11d5ae6d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486a92a5-cd76-4c75-994a-2a2cff5fe762}, !- Handle
  {ea3007e9-0297-4a7c-81da-3bf7b98a0a41}, !- Name
  {c94819d3-6922-4041-a878-5c11d5ae6d6e}, !- Source Object
  3,                                      !- Outlet Port
  {7567ae51-cf7d-4b89-a212-49ee88cc6f3b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e928fcd-7f1b-42a2-9fb4-72f6be8b9300}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {6dd6e2a1-9ca1-42c1-acd2-20e4468fefd6}, !- Inlet Port
  {8ec985ee-3068-42e2-9b18-d13d6ea0bbcd}; !- Outlet Port

OS:Connection,
  {6dd6e2a1-9ca1-42c1-acd2-20e4468fefd6}, !- Handle
  {055b0184-5223-4a13-9acc-82f3c81b1c0c}, !- Name
  {2edb5610-1646-43af-9de3-a61c62c48d1b}, !- Source Object
  6,                                      !- Outlet Port
  {8e928fcd-7f1b-42a2-9fb4-72f6be8b9300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ec985ee-3068-42e2-9b18-d13d6ea0bbcd}, !- Handle
  {89d87afd-60a6-4eee-8d7c-9aa088b0b359}, !- Name
  {8e928fcd-7f1b-42a2-9fb4-72f6be8b9300}, !- Source Object
  3,                                      !- Outlet Port
  {fd6490d2-ded6-4b04-9095-229a90dc574b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a66aff0c-250e-4060-ab72-01741d54c36f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {8a7263e5-a311-4bf1-b5a2-46820af76e79}, !- Inlet Port
  {1d50434d-1a65-4cf7-b926-3fd6215ce1db}; !- Outlet Port

OS:Connection,
  {8a7263e5-a311-4bf1-b5a2-46820af76e79}, !- Handle
  {a05d3095-3b05-4602-bf18-4a0b7d7fde32}, !- Name
  {e34b68a2-d889-4571-a0e8-ea3f4ee751f4}, !- Source Object
  9,                                      !- Outlet Port
  {a66aff0c-250e-4060-ab72-01741d54c36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d50434d-1a65-4cf7-b926-3fd6215ce1db}, !- Handle
  {82141434-bebc-4d1d-98cd-5eb1156a7d80}, !- Name
  {a66aff0c-250e-4060-ab72-01741d54c36f}, !- Source Object
  3,                                      !- Outlet Port
  {2edb5610-1646-43af-9de3-a61c62c48d1b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {374cdd35-2ee1-4f49-a05d-6a9f6a0f8c4f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9bc349f5-664d-457d-875a-afaca302c391}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9bc349f5-664d-457d-875a-afaca302c391}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {54c7c64b-7706-4019-9a2a-1937ecdd9194}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {374cdd35-2ee1-4f49-a05d-6a9f6a0f8c4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e188ed5d-4f69-4285-a66b-09bbda4253fc}, !- Mixed Air Node Name
  {d5a7946e-6eb7-4b7f-9f44-ba016bf182c1}, !- Outdoor Air Stream Node Name
  {c2716379-7e69-4db6-9401-f4e6e3357d47}, !- Relief Air Stream Node Name
  {abc75682-0cea-4f6c-8bf4-c7c72630548a}; !- Return Air Stream Node Name

OS:Node,
  {6da027df-870e-427f-a005-7728acfdf1aa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d5a7946e-6eb7-4b7f-9f44-ba016bf182c1}; !- Outlet Port

OS:Connection,
  {d5a7946e-6eb7-4b7f-9f44-ba016bf182c1}, !- Handle
  {72e3c278-f769-4ef9-916e-b75654698f82}, !- Name
  {6da027df-870e-427f-a005-7728acfdf1aa}, !- Source Object
  3,                                      !- Outlet Port
  {54c7c64b-7706-4019-9a2a-1937ecdd9194}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {644e16dc-0f96-4a5c-af95-f5012daffb73}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {c2716379-7e69-4db6-9401-f4e6e3357d47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2716379-7e69-4db6-9401-f4e6e3357d47}, !- Handle
  {ec7157bf-5b2a-436a-a172-78401caa891b}, !- Name
  {54c7c64b-7706-4019-9a2a-1937ecdd9194}, !- Source Object
  7,                                      !- Outlet Port
  {644e16dc-0f96-4a5c-af95-f5012daffb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4b06293-4d51-4859-a7c9-5b7e3afeae97}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {e188ed5d-4f69-4285-a66b-09bbda4253fc}, !- Inlet Port
  {bdfa5c64-dd58-48e4-8a7b-e54c4f946609}; !- Outlet Port

OS:Connection,
  {abc75682-0cea-4f6c-8bf4-c7c72630548a}, !- Handle
  {7913d536-660d-473f-9cd7-2fee35317369}, !- Name
  {457a3813-0e9d-4b3e-97f4-b3a93aa67282}, !- Source Object
  3,                                      !- Outlet Port
  {54c7c64b-7706-4019-9a2a-1937ecdd9194}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e188ed5d-4f69-4285-a66b-09bbda4253fc}, !- Handle
  {8a4ba4ef-3d4c-477c-b21f-4a03bf8fdb3d}, !- Name
  {54c7c64b-7706-4019-9a2a-1937ecdd9194}, !- Source Object
  5,                                      !- Outlet Port
  {a4b06293-4d51-4859-a7c9-5b7e3afeae97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfa5c64-dd58-48e4-8a7b-e54c4f946609}, !- Handle
  {4ff3bc0d-363b-4406-85a9-877be4db9110}, !- Name
  {a4b06293-4d51-4859-a7c9-5b7e3afeae97}, !- Source Object
  3,                                      !- Outlet Port
  {e34b68a2-d889-4571-a0e8-ea3f4ee751f4}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fdbc9fe7-f19b-45b4-aed6-5c22aff10715}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bd2bdcfe-b237-486d-a1c4-97d80b804c7a}, !- Control Zone or Zone List Name
  {5a152cce-d1da-4ce8-b92b-384bd4b68448}, !- Cooling Control Zone or Zone List Name
  {451802d2-125c-4c73-99b3-7bbe8bb9d61e}, !- Heating Control Zone or Zone List Name
  {2510115b-7012-4bc6-9159-3343158e707b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd2bdcfe-b237-486d-a1c4-97d80b804c7a}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5a152cce-d1da-4ce8-b92b-384bd4b68448}, !- Handle
  {aa941862-a7f2-4c25-bfa5-e129eaf656dc}; !- Name

OS:ModelObjectList,
  {451802d2-125c-4c73-99b3-7bbe8bb9d61e}, !- Handle
  {993b773b-f449-4dbe-8001-9443e702bf7b}; !- Name

OS:ModelObjectList,
  {2510115b-7012-4bc6-9159-3343158e707b}, !- Handle
  {5f83337a-e0da-47c9-8408-badbaf742491}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db020f3c-2917-4ebe-b74e-6b71a056dda7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {7cb91e9d-2079-4c4b-9e92-b9da3bf19d21}, !- Air Inlet Node Name
  {9cc44eb4-bc51-4688-8e0b-9cdfc786c5f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {249eb796-392a-4ac7-aed4-cadb6f6b0d8c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {417e8c62-5c43-4b6c-ac40-adae3bb5e216}, !- Inlet Port
  {68aee719-1fec-4005-863e-c2312c6ef13e}; !- Outlet Port

OS:Connection,
  {906b8f56-e70b-43fe-b6a3-e25eec519959}, !- Handle
  {45daa281-0807-4b61-b21f-b5d574e961ae}, !- Name
  {fc02ba41-dfe8-4a92-8283-f38a926a29e7}, !- Source Object
  3,                                      !- Outlet Port
  {583b131d-c961-4948-aef8-2ca2d1f9b416}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {417e8c62-5c43-4b6c-ac40-adae3bb5e216}, !- Handle
  {2b245e41-64dd-42ec-b3bc-1b4430cd9e63}, !- Name
  {9e76c3a5-572f-4b4b-ae54-2a57483ea853}, !- Source Object
  3,                                      !- Outlet Port
  {249eb796-392a-4ac7-aed4-cadb6f6b0d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68aee719-1fec-4005-863e-c2312c6ef13e}, !- Handle
  {7d55be27-fb0b-4e21-84f7-c8230cced0f7}, !- Name
  {249eb796-392a-4ac7-aed4-cadb6f6b0d8c}, !- Source Object
  3,                                      !- Outlet Port
  {2348081a-98fb-4746-8b18-41d49b9ebbc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a92a5ce-1193-403f-86f0-5f20b90981d9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {2a860c9c-5606-4991-a6c0-0c8730d20eab}, !- Inlet Port
  {7cb91e9d-2079-4c4b-9e92-b9da3bf19d21}; !- Outlet Port

OS:Connection,
  {2a860c9c-5606-4991-a6c0-0c8730d20eab}, !- Handle
  {aadbd6d9-69d9-4ad4-a03d-85909aa66b7d}, !- Name
  {14f3641c-1b48-4daa-916d-56173708880e}, !- Source Object
  3,                                      !- Outlet Port
  {8a92a5ce-1193-403f-86f0-5f20b90981d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cb91e9d-2079-4c4b-9e92-b9da3bf19d21}, !- Handle
  {c6080240-d186-4d1c-820e-d92e2d42b77d}, !- Name
  {8a92a5ce-1193-403f-86f0-5f20b90981d9}, !- Source Object
  3,                                      !- Outlet Port
  {db020f3c-2917-4ebe-b74e-6b71a056dda7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cc44eb4-bc51-4688-8e0b-9cdfc786c5f1}, !- Handle
  {5bc38c56-a97b-4c00-b729-06b60a36f8f0}, !- Name
  {db020f3c-2917-4ebe-b74e-6b71a056dda7}, !- Source Object
  4,                                      !- Outlet Port
  {fc02ba41-dfe8-4a92-8283-f38a926a29e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {eae8a5f5-d943-427b-b29d-47f1380c351f}, !- Availability Schedule
  {d88a2370-9ab5-414b-bf8e-a696123dc479}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {057c89aa-4e0d-4ca6-93ec-0f1efe8e7785}, !- Supply Side Inlet Node Name
  {685da3c6-c685-4647-84cf-584417245522}, !- Demand Side Outlet Node Name
  {722cadee-4865-402f-9d5e-64055da62146}, !- Demand Side Inlet Node A
  {ef151fe8-1ce8-4ae6-9757-fb3b2775807f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {357e5bd9-1aa5-4c77-8553-0b642ff20388}, !- Demand Mixer Name
  {b8aa58a2-2c7d-4bc0-9f4a-839cd4c3d198}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {96e7cda4-bbbe-48fb-8a36-526ba633cf78}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {057c89aa-4e0d-4ca6-93ec-0f1efe8e7785}, !- Inlet Port
  {e179bd17-a8be-4fbb-ab04-0f8534f32c84}; !- Outlet Port

OS:Node,
  {4fd04b33-eacf-441d-bc22-0d4082fd8f88}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {830f516d-cccd-45da-a992-c81d1b548b4b}, !- Inlet Port
  {ef151fe8-1ce8-4ae6-9757-fb3b2775807f}; !- Outlet Port

OS:Connection,
  {057c89aa-4e0d-4ca6-93ec-0f1efe8e7785}, !- Handle
  {2bd0eab7-4a87-49d0-981f-e96cad534765}, !- Name
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- Source Object
  8,                                      !- Outlet Port
  {96e7cda4-bbbe-48fb-8a36-526ba633cf78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef151fe8-1ce8-4ae6-9757-fb3b2775807f}, !- Handle
  {e6202bf3-809e-49f4-a0a6-d6fd3a064974}, !- Name
  {4fd04b33-eacf-441d-bc22-0d4082fd8f88}, !- Source Object
  3,                                      !- Outlet Port
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5ab61f40-54fa-4d05-b145-f3fffa4a0302}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {722cadee-4865-402f-9d5e-64055da62146}, !- Inlet Port
  {7f725708-cbf2-48f8-9ae7-299bb71d9cfd}; !- Outlet Port

OS:Node,
  {b41926ae-d97d-4b3e-bc72-c3907a9e3cb1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {f0aee946-86c1-4a70-b31c-3af68bcb8daf}, !- Inlet Port
  {685da3c6-c685-4647-84cf-584417245522}; !- Outlet Port

OS:Node,
  {6f939099-84a7-477d-9926-1f48de13037c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {906c2487-a665-42fc-b26b-52e6c4fb0325}, !- Inlet Port
  {a281d095-371e-4223-b751-38bddf92de95}; !- Outlet Port

OS:Connection,
  {722cadee-4865-402f-9d5e-64055da62146}, !- Handle
  {39fdead0-aba2-40ba-89b2-46c05e7d56d7}, !- Name
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- Source Object
  10,                                     !- Outlet Port
  {5ab61f40-54fa-4d05-b145-f3fffa4a0302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {685da3c6-c685-4647-84cf-584417245522}, !- Handle
  {6d2caed4-0d81-4c0f-9736-0588bec0e036}, !- Name
  {b41926ae-d97d-4b3e-bc72-c3907a9e3cb1}, !- Source Object
  3,                                      !- Outlet Port
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8aa58a2-2c7d-4bc0-9f4a-839cd4c3d198}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {7f725708-cbf2-48f8-9ae7-299bb71d9cfd}, !- Inlet Node Name
  {4476c167-4e16-4d17-a886-028dcea72bfe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {357e5bd9-1aa5-4c77-8553-0b642ff20388}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {f0aee946-86c1-4a70-b31c-3af68bcb8daf}, !- Outlet Node Name
  {84dff95d-690c-4026-a093-1abc3695763d}; !- Inlet Node Name 1

OS:Connection,
  {7f725708-cbf2-48f8-9ae7-299bb71d9cfd}, !- Handle
  {e262c132-9c4e-4f20-83f9-0682d8711edf}, !- Name
  {5ab61f40-54fa-4d05-b145-f3fffa4a0302}, !- Source Object
  3,                                      !- Outlet Port
  {b8aa58a2-2c7d-4bc0-9f4a-839cd4c3d198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0aee946-86c1-4a70-b31c-3af68bcb8daf}, !- Handle
  {3085e2ce-42fc-44c4-b510-9ce308d96091}, !- Name
  {357e5bd9-1aa5-4c77-8553-0b642ff20388}, !- Source Object
  2,                                      !- Outlet Port
  {b41926ae-d97d-4b3e-bc72-c3907a9e3cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {84806f75-aea4-4f5d-957c-12741442f332}, !- Handle
  {9d38b39c-df6b-4795-a8df-730e548e9beb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d88a2370-9ab5-414b-bf8e-a696123dc479}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {b090a6e9-020c-431e-aab7-0e2556893731}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {938222de-1bd4-44bd-a835-44229858c854}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {94467c54-cce1-4468-9dd4-50b41a367b05}, !- Control Zone Name
  {4fd04b33-eacf-441d-bc22-0d4082fd8f88}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ed34e504-6659-4e25-9442-d88c2d96668a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f95afffa-92f4-4fd4-b61f-162aff18f83b}, !- Air Inlet Node Name
  {830f516d-cccd-45da-a992-c81d1b548b4b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ea00eeb6-ad60-421d-b498-48e2c5a175d4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {26b093b3-bf2b-4fe0-a2c5-6d8ce610a297}, !- Air Inlet Node Name
  {1d7462bf-7d0a-487f-9b4c-62dcd4dfc5d9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cbacdab9-7ddc-400f-bc4e-b538461fab27}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {c1f59d38-631e-446f-8fb0-8d2bbf880410}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {c04c125c-7d16-4003-9bf8-f6586297f826}, !- Air Inlet Node Name
  {c46f56af-9638-4156-821d-dc244a52a3aa}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {767492f4-8697-4404-a26e-9fec9c497182}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 11.06SEER 9kBtu/hr 13.0SEER, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8dcae979-f1d2-461a-a3e9-8dcf5afa4b6b}, !- Air Inlet Node Name
  {18d55149-9093-4175-91b4-cabd1e4d4866}, !- Air Outlet Node Name
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da267314-1839-477d-ba85-48df3c58014a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Energy Input Ratio Function of Temperature Curve Name
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87848cad-5945-4fad-9124-e840393653a9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {afa0ddb8-57c9-43e6-a59d-93dad255a4a3}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9668bc8-bf64-4def-baff-8159f8b86289}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {90f9d887-9266-4aa3-8137-6ac953b9ab3f}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0676de4-77de-448c-931d-3c9b3861b5f8}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f6c4eef3-f28b-431e-85ab-4614b2bac8c6}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86eb5d10-bf6a-4a09-929a-de82e19da2de}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {9d78d9ef-39c5-4775-8514-820cbf1a544a}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {150f953f-ea06-48ca-b3f4-6542b6a22533}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {21b0a937-5601-43c2-882e-9de0b0eba0e1}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {60b20a3a-eeab-437b-bece-d6b6cacc5e01}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {830f516d-cccd-45da-a992-c81d1b548b4b}, !- Handle
  {43105aa7-c25b-4350-a762-e1a992486d87}, !- Name
  {ed34e504-6659-4e25-9442-d88c2d96668a}, !- Source Object
  9,                                      !- Outlet Port
  {4fd04b33-eacf-441d-bc22-0d4082fd8f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9615f6de-92bb-470a-9cfe-7d4ae77693ea}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC No Heat Outlet Air Node, !- Name
  {c46f56af-9638-4156-821d-dc244a52a3aa}, !- Inlet Port
  {f95afffa-92f4-4fd4-b61f-162aff18f83b}; !- Outlet Port

OS:Connection,
  {c46f56af-9638-4156-821d-dc244a52a3aa}, !- Handle
  {976d1e39-ade9-47dc-9862-d803c7fe9d89}, !- Name
  {cbacdab9-7ddc-400f-bc4e-b538461fab27}, !- Source Object
  6,                                      !- Outlet Port
  {9615f6de-92bb-470a-9cfe-7d4ae77693ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95afffa-92f4-4fd4-b61f-162aff18f83b}, !- Handle
  {71778357-d6e3-4420-b982-426895f3f076}, !- Name
  {9615f6de-92bb-470a-9cfe-7d4ae77693ea}, !- Source Object
  3,                                      !- Outlet Port
  {ed34e504-6659-4e25-9442-d88c2d96668a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ba8a8b8-9fef-469b-b6c2-9ebf8cca7f2e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {1d7462bf-7d0a-487f-9b4c-62dcd4dfc5d9}, !- Inlet Port
  {c04c125c-7d16-4003-9bf8-f6586297f826}; !- Outlet Port

OS:Connection,
  {1d7462bf-7d0a-487f-9b4c-62dcd4dfc5d9}, !- Handle
  {b5b69b00-1339-42d1-b4ca-23948af9aaae}, !- Name
  {ea00eeb6-ad60-421d-b498-48e2c5a175d4}, !- Source Object
  6,                                      !- Outlet Port
  {6ba8a8b8-9fef-469b-b6c2-9ebf8cca7f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04c125c-7d16-4003-9bf8-f6586297f826}, !- Handle
  {c40f02ac-4ded-4e2a-a443-ce0a94dec101}, !- Name
  {6ba8a8b8-9fef-469b-b6c2-9ebf8cca7f2e}, !- Source Object
  3,                                      !- Outlet Port
  {cbacdab9-7ddc-400f-bc4e-b538461fab27}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b6be4141-f7df-4801-8c2a-da1b614e192c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {18d55149-9093-4175-91b4-cabd1e4d4866}, !- Inlet Port
  {26b093b3-bf2b-4fe0-a2c5-6d8ce610a297}; !- Outlet Port

OS:Connection,
  {18d55149-9093-4175-91b4-cabd1e4d4866}, !- Handle
  {0623c640-4737-4a82-9500-514c97f44ac1}, !- Name
  {767492f4-8697-4404-a26e-9fec9c497182}, !- Source Object
  9,                                      !- Outlet Port
  {b6be4141-f7df-4801-8c2a-da1b614e192c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b093b3-bf2b-4fe0-a2c5-6d8ce610a297}, !- Handle
  {b35c77e1-aaec-46a7-90cf-6bef61bbb3b2}, !- Name
  {b6be4141-f7df-4801-8c2a-da1b614e192c}, !- Source Object
  3,                                      !- Outlet Port
  {ea00eeb6-ad60-421d-b498-48e2c5a175d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ae526cdf-0843-4ef3-b3b3-b7fd3a1cf429}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {65e78281-3e17-4ced-a11d-6898ad9915d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {65e78281-3e17-4ced-a11d-6898ad9915d8}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {84052bf3-c411-41ac-ab5e-662bad864560}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {ae526cdf-0843-4ef3-b3b3-b7fd3a1cf429}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d67fb3e4-8f5e-4d3c-9ae7-adb0163c9857}, !- Mixed Air Node Name
  {3bfecb5a-5468-481b-a438-9f78e93157a4}, !- Outdoor Air Stream Node Name
  {fe15cf47-73b3-49d7-9fe7-96aee319490f}, !- Relief Air Stream Node Name
  {e179bd17-a8be-4fbb-ab04-0f8534f32c84}; !- Return Air Stream Node Name

OS:Node,
  {65003752-0e16-42f2-99f8-8ff3cb319501}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3bfecb5a-5468-481b-a438-9f78e93157a4}; !- Outlet Port

OS:Connection,
  {3bfecb5a-5468-481b-a438-9f78e93157a4}, !- Handle
  {ba3c563f-da10-4278-9cc7-60d8a22ca60f}, !- Name
  {65003752-0e16-42f2-99f8-8ff3cb319501}, !- Source Object
  3,                                      !- Outlet Port
  {84052bf3-c411-41ac-ab5e-662bad864560}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {743b498b-7783-4a25-a0fd-e9d1cf983d0c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {fe15cf47-73b3-49d7-9fe7-96aee319490f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe15cf47-73b3-49d7-9fe7-96aee319490f}, !- Handle
  {77a7212a-7282-4a47-a753-1189234a1014}, !- Name
  {84052bf3-c411-41ac-ab5e-662bad864560}, !- Source Object
  7,                                      !- Outlet Port
  {743b498b-7783-4a25-a0fd-e9d1cf983d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {671e079c-4878-41e8-95bd-dc64376c8732}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d67fb3e4-8f5e-4d3c-9ae7-adb0163c9857}, !- Inlet Port
  {8dcae979-f1d2-461a-a3e9-8dcf5afa4b6b}; !- Outlet Port

OS:Connection,
  {e179bd17-a8be-4fbb-ab04-0f8534f32c84}, !- Handle
  {a10cca8d-a103-4e3f-bdcb-b45fedbbdfa0}, !- Name
  {96e7cda4-bbbe-48fb-8a36-526ba633cf78}, !- Source Object
  3,                                      !- Outlet Port
  {84052bf3-c411-41ac-ab5e-662bad864560}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d67fb3e4-8f5e-4d3c-9ae7-adb0163c9857}, !- Handle
  {5e213236-b134-44ca-bf61-77dd95f3e8e7}, !- Name
  {84052bf3-c411-41ac-ab5e-662bad864560}, !- Source Object
  5,                                      !- Outlet Port
  {671e079c-4878-41e8-95bd-dc64376c8732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcae979-f1d2-461a-a3e9-8dcf5afa4b6b}, !- Handle
  {c3d71938-43f0-4efa-a240-7726955fe503}, !- Name
  {671e079c-4878-41e8-95bd-dc64376c8732}, !- Source Object
  3,                                      !- Outlet Port
  {767492f4-8697-4404-a26e-9fec9c497182}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b090a6e9-020c-431e-aab7-0e2556893731}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93663b3b-57f1-44a4-89cc-6d055101c632}, !- Control Zone or Zone List Name
  {5f99b6c3-f014-49eb-8362-96228b499b9a}, !- Cooling Control Zone or Zone List Name
  {1f470193-5cbe-473e-9eb8-36976a7ff340}, !- Heating Control Zone or Zone List Name
  {aad56a56-03c9-431d-81e6-aed23a49ee46}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93663b3b-57f1-44a4-89cc-6d055101c632}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5f99b6c3-f014-49eb-8362-96228b499b9a}, !- Handle
  {a84b5a40-978e-4433-89f7-26c8f82a8eb5}; !- Name

OS:ModelObjectList,
  {1f470193-5cbe-473e-9eb8-36976a7ff340}, !- Handle
  {11a1baf4-dcda-48e1-88f9-04c1e146564e}; !- Name

OS:ModelObjectList,
  {aad56a56-03c9-431d-81e6-aed23a49ee46}, !- Handle
  {1fffd9e8-25d2-4d1b-ba13-12e9f3c6a1ea}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61b2795d-a304-47d4-aaf9-f0d725d46e5e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {7e903d4a-6847-471c-8044-dd7725da2277}, !- Availability Schedule Name
  {13ff7be1-8eea-48e9-a10b-83e56b7f4113}, !- Air Inlet Node Name
  {906c2487-a665-42fc-b26b-52e6c4fb0325}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {030fe906-b59b-48ef-81a3-4191704d71f0}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {49c0e75a-aee3-4bc4-91b1-51d11be29464}, !- Inlet Port
  {84dff95d-690c-4026-a093-1abc3695763d}; !- Outlet Port

OS:Connection,
  {a281d095-371e-4223-b751-38bddf92de95}, !- Handle
  {c2371b33-0778-412d-a799-a5d66d4d20ef}, !- Name
  {6f939099-84a7-477d-9926-1f48de13037c}, !- Source Object
  3,                                      !- Outlet Port
  {5616b285-c2ad-4114-aa07-fac709f4fcb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49c0e75a-aee3-4bc4-91b1-51d11be29464}, !- Handle
  {63ab012e-1ff6-4e63-a7ba-da029561410f}, !- Name
  {7b10b57f-4b27-47dd-9b84-5f62c578750d}, !- Source Object
  3,                                      !- Outlet Port
  {030fe906-b59b-48ef-81a3-4191704d71f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dff95d-690c-4026-a093-1abc3695763d}, !- Handle
  {96f5d5e9-1232-4981-b625-664186729ec7}, !- Name
  {030fe906-b59b-48ef-81a3-4191704d71f0}, !- Source Object
  3,                                      !- Outlet Port
  {357e5bd9-1aa5-4c77-8553-0b642ff20388}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40a966e4-0579-417a-8cce-3546f7488ad4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {4476c167-4e16-4d17-a886-028dcea72bfe}, !- Inlet Port
  {13ff7be1-8eea-48e9-a10b-83e56b7f4113}; !- Outlet Port

OS:Connection,
  {4476c167-4e16-4d17-a886-028dcea72bfe}, !- Handle
  {eb210e7f-4a6e-4ca1-b3de-119bebab4b86}, !- Name
  {b8aa58a2-2c7d-4bc0-9f4a-839cd4c3d198}, !- Source Object
  3,                                      !- Outlet Port
  {40a966e4-0579-417a-8cce-3546f7488ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ff7be1-8eea-48e9-a10b-83e56b7f4113}, !- Handle
  {1894e51f-e052-4f72-bea3-4ca25796618f}, !- Name
  {40a966e4-0579-417a-8cce-3546f7488ad4}, !- Source Object
  3,                                      !- Outlet Port
  {61b2795d-a304-47d4-aaf9-f0d725d46e5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {906c2487-a665-42fc-b26b-52e6c4fb0325}, !- Handle
  {7f82f949-54dd-4e76-91c6-df7bbbaeccf0}, !- Name
  {61b2795d-a304-47d4-aaf9-f0d725d46e5e}, !- Source Object
  4,                                      !- Outlet Port
  {6f939099-84a7-477d-9926-1f48de13037c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e6bdd509-432a-4354-9a68-c2d910cc4d50}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  {3f40f7ab-f948-4d98-9cc3-096d684bd40b}, !- Default Day Schedule Name
  {291896f4-7683-4133-a982-5752ec05025e}, !- Summer Design Day Schedule Name
  {4144f251-b87b-4114-b091-1837b26961ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f40f7ab-f948-4d98-9cc3-096d684bd40b}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4404d943-48c8-48f2-bdb2-43a80e283356}, !- Handle
  {e6bdd509-432a-4354-9a68-c2d910cc4d50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999751,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4144f251-b87b-4114-b091-1837b26961ad}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {291896f4-7683-4133-a982-5752ec05025e}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5bcdc9d2-4a31-4da8-bba4-16cb8ffe7366}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {e6bdd509-432a-4354-9a68-c2d910cc4d50}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {707b355b-c71b-4f79-b184-6f4c2be9459c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {707b355b-c71b-4f79-b184-6f4c2be9459c}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f25d178f-0f57-4ef5-9c5b-0065f3d6d848}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {e6bdd509-432a-4354-9a68-c2d910cc4d50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5dd43930-6930-4c3c-ad7c-ba2514e0b057}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5dd43930-6930-4c3c-ad7c-ba2514e0b057}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {e4be15d7-df93-4a77-827c-23437c0a0e62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {a93feaf7-85c1-49a0-bbdc-cef38c5f288f}, !- Handle
  Building Default Schedule Set,          !- Name
  {e6bdd509-432a-4354-9a68-c2d910cc4d50}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {a51340cd-38f7-46f3-a24f-6e33b240112f}, !- Handle
  {91bac9cd-440e-4ec5-8d5d-c4966906fbd9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.050000000000000003,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {f0f534ca-031c-44b5-9f86-c7f323a0de1f}, !- Handle
  {7e2538f8-cd01-4411-b9fc-a668e2e1e6d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {309aa972-2693-41e1-aaa9-3d0a7f0ba3d9}, !- Handle
  {e06428ea-2b1e-4490-9a8e-82803f08d0c1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {24695230-fed3-492e-ad18-9ca3fd3cd13a}, !- Handle
  {3f443f64-8af3-4fe3-a7dc-7abaf955852f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.05 | hoo_start - 2.0 ~ 0.1 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.3 | hoo_start + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.3 | hoo_end + 1.0 ~ 0.3 | hoo_end + 3.0 ~ 0.2 | hoo_end + 3.5 ~ 0.2 | hoo_end + 4.5 ~ 0.1 | hoo_end + 5.5 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {e084a74c-013e-41f3-ba76-d475ffd36745}, !- Handle
  {e0e965f2-7d7e-42f9-bcbc-a0429ca450e6}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.29999999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.90000000000000002;                    !- Feature Value 3

OS:AdditionalProperties,
  {521e58ae-f8ed-430e-8375-ce6e10bb227f}, !- Handle
  {368b0214-74b3-4660-bd87-2f8df59b6e41}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {65f8aaa2-9780-4021-9551-2d8221cbe9cf}, !- Handle
  {d170f8c6-6cf6-4b16-99b7-9dbf51f75933}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 10.0 ~ 0.5 | 14.0 ~ 0.35 | 15.0 ~ 0.35 | 19.0 ~ 0.3, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {4f5e7c22-a258-49e0-93d6-90f4c3ba83d7}, !- Handle
  {24f8716d-bf88-455d-9276-877c41093665}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ 0.4 | hoo_start + 2.0 ~ 0.9 | mid - 1.5 ~ 0.9 | mid - 0.5 ~ 0.8 | mid + 0.5 ~ 0.9 | hoo_end - 1.5 ~ 0.9 | hoo_end - 0.5 ~ 0.5 | hoo_end + 0.5 ~ 0.4, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a52a8dea-8158-45c1-9c43-007a026b4069}, !- Handle
  {82df9317-c393-49ce-b172-c68adafb49fa}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {c256d44b-8403-402d-841e-4cd7e9e261fe}, !- Handle
  {24022c8b-772c-4104-b61b-919e51c0bc79}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {374e66d3-b4ad-4e4f-bcab-3df830e166a4}, !- Handle
  {8b16843b-2123-4faf-9241-af0a08b2021b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.1 | 15.0 ~ 0.1 | 19.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {80ff51c8-f644-4d8d-ac12-0cff4064e994}, !- Handle
  {c2c6d3e2-f303-4e1b-ba91-5950aa8c9f25}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ebf4e364-b942-46ad-927f-8c5874035d5b}, !- Handle
  {9443f906-6178-4704-aec9-2fd6f06175af}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {5d3996c1-6258-4964-b043-695bf74bb597}, !- Handle
  {b71737fa-da7f-4bed-be92-e142e26a5ca6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5e35d0c4-a8ca-418b-801e-d8bb38fd29f9}, !- Handle
  {e07dade7-2692-4560-bb25-31a350290206}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {3dd1c869-73f8-40bd-8f87-90f456a36779}, !- Handle
  {2a9e9371-c5ba-447c-b709-9b033f2f5daf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {59d0cf0d-e0bc-4761-a0ab-f1c6ccdf5b92}, !- Handle
  {db4c1fc9-e61c-4b09-adb1-5c87441387c3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9c75123b-e0c2-4552-a8aa-49bf75c5bedd}, !- Handle
  {e1c017a3-01ae-4197-8493-a5895e0be23e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9688d7ce-998f-43f5-b2e7-2fb69cd855b1}, !- Handle
  {d8c302bc-7f60-4331-8bca-cbf507bf7c56}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {0c033218-3361-470c-b1b4-9a9fd163e9b7}, !- Handle
  {7bf63f78-a853-4877-8b2a-64a9120459d4}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {af21acf3-9a04-4662-9ebe-4bf8ad9d357d}, !- Handle
  {ba445813-6f57-4d70-909d-07ba612c6e57}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {cfa14685-7c05-4042-a91c-2550dfaa8ac2}, !- Handle
  {575ea6dc-1460-4b09-a32b-f402c7a31a99}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {41fa20a1-7bce-459f-bc41-d8ef92fc8b17}, !- Handle
  {092a376f-38e1-49f5-be0e-a0efd1579e2f}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Schedule:Rule,
  {9e4c774a-7b51-4202-bb08-c7e1a4e16a70}, !- Handle
  Schedule Rule 15,                       !- Name
  {092a376f-38e1-49f5-be0e-a0efd1579e2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf5adc3e-2101-40a6-991c-f8b5c545b632}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bf5adc3e-2101-40a6-991c-f8b5c545b632}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default 1,     !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b51138e2-7fb5-4b73-b434-96abc93bd627}, !- Handle
  {bf5adc3e-2101-40a6-991c-f8b5c545b632}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {c7e46d15-4f81-4d3c-be5c-30041fecca88}, !- Handle
  {a0003572-9528-453a-ac48-d4dc10f58aa5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:SimulationControl,
  {d87bd106-0a7e-47b6-8a03-166cc1407ad0}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Rule,
  {30c4b81e-ee32-4a18-9367-303dcaf7c38e}, !- Handle
  autogen Schedule Rule 4 2,              !- Name
  {91bac9cd-440e-4ec5-8d5d-c4966906fbd9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dde83001-12e8-4960-88a6-8dd812ff362f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {dde83001-12e8-4960-88a6-8dd812ff362f}, !- Handle
  autogen Schedule Rule 4 2_day_sch,      !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.05625,                                !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.0625,                                 !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.06875,                                !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.075,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.08125,                                !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.0875,                                 !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.09375,                                !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.290625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.28125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.271875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.253125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.24375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.234375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.225,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.215625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.20625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.196875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.1875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.178125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.16875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.159375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.15,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.15,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.14375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.1375,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.125,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.11875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.1125,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.10625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.1,                                    !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.09375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0875,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.08125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.075,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.06875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0625,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.05625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.05,                                   !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.05;                                   !- Value Until Time 52

OS:AdditionalProperties,
  {d21ba8d1-1492-46f6-a279-1977a0f13126}, !- Handle
  {dde83001-12e8-4960-88a6-8dd812ff362f}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.05 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.15 | 15.0 ~ 0.15 | 19.0 ~ 0.05, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {88663cb6-b8b2-4be6-88aa-5bca1a0ff2c1}, !- Handle
  autogen Schedule Rule 15 1,             !- Name
  {092a376f-38e1-49f5-be0e-a0efd1579e2f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e178931a-c3a0-4a42-af10-5e62d5f4b0b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {e178931a-c3a0-4a42-af10-5e62d5f4b0b1}, !- Handle
  autogen Schedule Rule 15 1_day_sch,     !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ee9a1123-5c4f-402e-adde-efaef7952566}, !- Handle
  {e178931a-c3a0-4a42-af10-5e62d5f4b0b1}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {31da1573-d62a-4c77-b905-cde36babc14c}, !- Handle
  autogen Schedule Rule 15 2,             !- Name
  {092a376f-38e1-49f5-be0e-a0efd1579e2f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c38535e3-ab57-4c38-a378-945836aae069}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {c38535e3-ab57-4c38-a378-945836aae069}, !- Handle
  autogen Schedule Rule 15 2_day_sch,     !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {af8019ec-06a2-4bdc-af64-c77fdf666be8}, !- Handle
  {c38535e3-ab57-4c38-a378-945836aae069}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {e03d4e8e-401e-40ca-9567-62411a6c25c3}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {9443f906-6178-4704-aec9-2fd6f06175af}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b0fb874-cf91-490d-9a5d-9736b5342518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  2,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  9,                                      !- Specific Day 2
  1,                                      !- Specific Month 3
  16,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  23,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  30,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  6,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  13,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  20,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  27,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  5,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  12,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  19,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  26,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  2,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  9,                                      !- Specific Day 15
  4,                                      !- Specific Month 16
  16,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  23,                                     !- Specific Day 17
  4,                                      !- Specific Month 18
  30,                                     !- Specific Day 18
  5,                                      !- Specific Month 19
  7,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  14,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  21,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  28,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  4,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  11,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  18,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  25,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  2,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  9,                                      !- Specific Day 28
  7,                                      !- Specific Month 29
  16,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  23,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  30,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  6,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  13,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  20,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  27,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  3,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  10,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  17,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  24,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  1,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  8,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  15,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  22,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  29,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  5,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  12,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  19,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  26,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  3,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  10,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  17,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  24;                                     !- Specific Day 52

OS:Schedule:Day,
  {4b0fb874-cf91-490d-9a5d-9736b5342518}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {4dadbad1-25cf-44a4-b924-15ba35a01cb9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a4d3e846-fcf1-44d2-8f00-df94d0514438}, !- Handle
  {4b0fb874-cf91-490d-9a5d-9736b5342518}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {1fbcb566-2732-472e-991f-efad70a6db3b}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {9443f906-6178-4704-aec9-2fd6f06175af}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8caf4b5-5a1a-4adc-93ab-65ce799fdedb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  3,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  10,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  17,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  24,                                     !- Specific Day 4
  1,                                      !- Specific Month 5
  31,                                     !- Specific Day 5
  2,                                      !- Specific Month 6
  7,                                      !- Specific Day 6
  2,                                      !- Specific Month 7
  14,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  21,                                     !- Specific Day 8
  2,                                      !- Specific Month 9
  28,                                     !- Specific Day 9
  3,                                      !- Specific Month 10
  6,                                      !- Specific Day 10
  3,                                      !- Specific Month 11
  13,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  20,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  27,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  3,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  10,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  17,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  24,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  1,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  8,                                      !- Specific Day 19
  5,                                      !- Specific Month 20
  15,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  22,                                     !- Specific Day 21
  5,                                      !- Specific Month 22
  29,                                     !- Specific Day 22
  6,                                      !- Specific Month 23
  5,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  12,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  19,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  26,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  3,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  10,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  17,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  24,                                     !- Specific Day 30
  7,                                      !- Specific Month 31
  31,                                     !- Specific Day 31
  8,                                      !- Specific Month 32
  7,                                      !- Specific Day 32
  8,                                      !- Specific Month 33
  14,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  21,                                     !- Specific Day 34
  8,                                      !- Specific Month 35
  28,                                     !- Specific Day 35
  9,                                      !- Specific Month 36
  4,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  11,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  18,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  25,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  2,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  9,                                      !- Specific Day 41
  10,                                     !- Specific Month 42
  16,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  23,                                     !- Specific Day 43
  10,                                     !- Specific Month 44
  30,                                     !- Specific Day 44
  11,                                     !- Specific Month 45
  6,                                      !- Specific Day 45
  11,                                     !- Specific Month 46
  13,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  20,                                     !- Specific Day 47
  11,                                     !- Specific Month 48
  27,                                     !- Specific Day 48
  12,                                     !- Specific Month 49
  4,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  11,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  18,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  25;                                     !- Specific Day 52

OS:Schedule:Day,
  {a8caf4b5-5a1a-4adc-93ab-65ce799fdedb}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {4dadbad1-25cf-44a4-b924-15ba35a01cb9}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {a7a279cf-0673-4016-9231-fb506cb6f149}, !- Handle
  {a8caf4b5-5a1a-4adc-93ab-65ce799fdedb}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4e6651bf-7d26-45db-996d-cc94ec9bcc15}, !- Handle
  autogen Schedule Rule 6 2,              !- Name
  {e0e965f2-7d7e-42f9-bcbc-a0429ca450e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63d72369-e662-4703-b0ff-2c41b73aa0b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {63d72369-e662-4703-b0ff-2c41b73aa0b6}, !- Handle
  autogen Schedule Rule 6 2_day_sch,      !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.3125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.325,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.3375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.3625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.375,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.3875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.4125,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.425,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.4375,                                 !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.45,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.4625,                                 !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.475,                                  !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.4875,                                 !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.5,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.490625,                               !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.48125,                                !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.471875,                               !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4625,                                 !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.453125,                               !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.44375,                                !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.434375,                               !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.425,                                  !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.415625,                               !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.40625,                                !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.396875,                               !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.3875,                                 !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.378125,                               !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.36875,                                !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.359375,                               !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.35,                                   !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.35,                                   !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.346875,                               !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.34375,                                !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.340625,                               !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3375,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.334375,                               !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.33125,                                !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.328125,                               !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.325,                                  !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.321875,                               !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.31875,                                !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.315625,                               !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.3125,                                 !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.309375,                               !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.30625,                                !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.303125,                               !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.3,                                    !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0.3;                                    !- Value Until Time 52

OS:AdditionalProperties,
  {31275b6d-6c05-41d8-9437-077cdc1ef2c7}, !- Handle
  {63d72369-e662-4703-b0ff-2c41b73aa0b6}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.3 | 7.0 ~ 0.4 | 9.0 ~ 0.5 | 10.0 ~ 0.5 | 14.0 ~ 0.35 | 15.0 ~ 0.35 | 19.0 ~ 0.3, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {db5f4f4b-c878-4fd5-a7be-ddf673c1c41c}, !- Handle
  autogen Schedule Rule 2 2,              !- Name
  {82df9317-c393-49ce-b172-c68adafb49fa}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {57084132-5924-41f2-bc1b-97348c0e4869}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {57084132-5924-41f2-bc1b-97348c0e4869}, !- Handle
  autogen Schedule Rule 2 2_day_sch,      !- Name
  {2169fd57-320f-4d45-bbe8-11e5261110b0}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.175,                                  !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.225,                                  !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.25,                                   !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.275,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  10,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  15,                                     !- Minute 19
  0.2875,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  30,                                     !- Minute 20
  0.275,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  45,                                     !- Minute 21
  0.2625,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  11,                                     !- Hour 23
  15,                                     !- Minute 23
  0.2375,                                 !- Value Until Time 23
  11,                                     !- Hour 24
  30,                                     !- Minute 24
  0.225,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  45,                                     !- Minute 25
  0.2125,                                 !- Value Until Time 25
  12,                                     !- Hour 26
  0,                                      !- Minute 26
  0.2,                                    !- Value Until Time 26
  12,                                     !- Hour 27
  15,                                     !- Minute 27
  0.1875,                                 !- Value Until Time 27
  12,                                     !- Hour 28
  30,                                     !- Minute 28
  0.175,                                  !- Value Until Time 28
  12,                                     !- Hour 29
  45,                                     !- Minute 29
  0.1625,                                 !- Value Until Time 29
  13,                                     !- Hour 30
  0,                                      !- Minute 30
  0.15,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  15,                                     !- Minute 31
  0.1375,                                 !- Value Until Time 31
  13,                                     !- Hour 32
  30,                                     !- Minute 32
  0.125,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.1125,                                 !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.1,                                    !- Value Until Time 34
  15,                                     !- Hour 35
  0,                                      !- Minute 35
  0.1,                                    !- Value Until Time 35
  15,                                     !- Hour 36
  15,                                     !- Minute 36
  0.09375,                                !- Value Until Time 36
  15,                                     !- Hour 37
  30,                                     !- Minute 37
  0.0875,                                 !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.08125,                                !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.075,                                  !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.06875,                                !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.0625,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.05625,                                !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.05,                                   !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.04375,                                !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.0375,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.03125,                                !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.025,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.01875,                                !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.0125,                                 !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00625,                                !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0,                                      !- Value Until Time 51
  24,                                     !- Hour 52
  0,                                      !- Minute 52
  0;                                      !- Value Until Time 52

OS:AdditionalProperties,
  {51740e62-1701-4613-a80f-895a7f09fa10}, !- Handle
  {57084132-5924-41f2-bc1b-97348c0e4869}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  5.0 ~ 0.0 | 7.0 ~ 0.1 | 9.0 ~ 0.3 | 10.0 ~ 0.3 | 14.0 ~ 0.1 | 15.0 ~ 0.1 | 19.0 ~ 0.0, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {84b79d17-8f79-45e9-b186-81a5921ed02f}, !- Handle
  autogen Schedule Rule 13 2,             !- Name
  {d8c302bc-7f60-4331-8bca-cbf507bf7c56}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b1f5913f-503e-4015-a9d6-c5b50076416d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b1f5913f-503e-4015-a9d6-c5b50076416d}, !- Handle
  autogen Schedule Rule 13 2_day_sch,     !- Name
  {8a8a38c0-4c19-4fd7-b7b6-e65b239e5351}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {fa624e0d-4d0d-4fb7-8a93-6067ea3d4f48}, !- Handle
  {b1f5913f-503e-4015-a9d6-c5b50076416d}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_clg ~ val_flr | 18.0 ~ val_flr ~ val_clg, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {76b5fffe-a83d-445b-b48e-d93df86debd9}, !- Handle
  autogen Schedule Rule 11 2,             !- Name
  {e07dade7-2692-4560-bb25-31a350290206}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b71bcfa8-e9fb-4e27-94f8-51f43b5c3d5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  12,                                     !- Specific Month 1
  31;                                     !- Specific Day 1

OS:Schedule:Day,
  {b71bcfa8-e9fb-4e27-94f8-51f43b5c3d5c}, !- Handle
  autogen Schedule Rule 11 2_day_sch,     !- Name
  {8a8a38c0-4c19-4fd7-b7b6-e65b239e5351}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:AdditionalProperties,
  {2449623b-8ed0-493f-b0ed-265501afac76}, !- Handle
  {b71bcfa8-e9fb-4e27-94f8-51f43b5c3d5c}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  6.0 ~ val_flr ~ val_clg | 18.0 ~ val_clg ~ val_flr, !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:AdditionalProperties,
  {b21136f3-7b73-419e-965f-ba65d5dc9061}, !- Handle
  {08452d88-dd2a-43a6-a11e-5eecf36b31a0}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PSZ-AC with gas coil,                   !- Feature Value 1
  envelope_as_constructed_template,       !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ComStock DOE Ref Pre-1980,              !- Feature Value 2
  envelope_template,                      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ComStock DOE Ref Pre-1980,              !- Feature Value 3
  interior_lighting_as_constructed_template, !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ComStock DOE Ref Pre-1980,              !- Feature Value 4
  interior_lighting_template,             !- Feature Name 5
  String,                                 !- Feature Data Type 5
  ComStock 90.1-2007,                     !- Feature Value 5
  exterior_lighting_as_constructed_template, !- Feature Name 6
  String,                                 !- Feature Data Type 6
  ComStock DOE Ref Pre-1980,              !- Feature Value 6
  exterior_lighting_template,             !- Feature Name 7
  String,                                 !- Feature Data Type 7
  ComStock DOE Ref 1980-2004,             !- Feature Value 7
  interior_equipment_as_constructed_template, !- Feature Name 8
  String,                                 !- Feature Data Type 8
  ComStock DOE Ref Pre-1980,              !- Feature Value 8
  interior_equipment_template,            !- Feature Name 9
  String,                                 !- Feature Data Type 9
  ComStock DOE Ref 1980-2004,             !- Feature Value 9
  service_water_heating_as_constructed_template, !- Feature Name 10
  String,                                 !- Feature Data Type 10
  ComStock DOE Ref Pre-1980,              !- Feature Value 10
  service_water_heating_template,         !- Feature Name 11
  String,                                 !- Feature Data Type 11
  ComStock DOE Ref 1980-2004,             !- Feature Value 11
  hvac_as_constructed_template,           !- Feature Name 12
  String,                                 !- Feature Data Type 12
  ComStock DOE Ref Pre-1980,              !- Feature Value 12
  hvac_template,                          !- Feature Name 13
  String,                                 !- Feature Data Type 13
  ComStock 90.1-2007;                     !- Feature Value 13

OS:Sizing:Parameters,
  {a0f5077e-f374-4fca-b268-c59e83eb4058}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {1bd408fb-7460-44c3-9e8f-377623585ed4}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {58954225-d23b-42b8-a883-1f47d94aacce}, !- Default Day Schedule Name
  {3317e02b-1ae2-4ba8-bb6a-5da2fc498a28}, !- Summer Design Day Schedule Name
  {dde3932e-e8f8-457a-8887-7ad87240eeba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58954225-d23b-42b8-a883-1f47d94aacce}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2035202c-910d-45e1-b448-813dd7149105}, !- Handle
  {1bd408fb-7460-44c3-9e8f-377623585ed4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832483,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dde3932e-e8f8-457a-8887-7ad87240eeba}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3317e02b-1ae2-4ba8-bb6a-5da2fc498a28}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0dbb2909-6613-477e-bccf-e020e9923dba}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {1bd408fb-7460-44c3-9e8f-377623585ed4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f42956a2-eb31-484a-9043-dec5ebacded8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {f42956a2-eb31-484a-9043-dec5ebacded8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0a606619-5658-4edb-80cf-293bf9555120}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {1bd408fb-7460-44c3-9e8f-377623585ed4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23923f93-1baf-4323-a648-4e51b238e210}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23923f93-1baf-4323-a648-4e51b238e210}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cff94287-b671-4baf-ab4d-b02f1a03c995}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {2a4fccd7-823a-4748-8fb5-e87812e8bba6}, !- Default Day Schedule Name
  {799af711-bf3e-4b47-925a-80842644ff81}, !- Summer Design Day Schedule Name
  {c116887e-9116-4107-b826-f4f17c187a7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a4fccd7-823a-4748-8fb5-e87812e8bba6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d7ea645a-5521-4089-96e3-06340c194182}, !- Handle
  {cff94287-b671-4baf-ab4d-b02f1a03c995}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999776,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c116887e-9116-4107-b826-f4f17c187a7c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {799af711-bf3e-4b47-925a-80842644ff81}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a2abe2e-538c-4ee3-9360-c064fe54acc5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {cff94287-b671-4baf-ab4d-b02f1a03c995}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {440abe7e-34ac-445f-92ec-8e32efec11c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {440abe7e-34ac-445f-92ec-8e32efec11c7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ae18c85-f239-40b1-bd96-7d796aa40549}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {cff94287-b671-4baf-ab4d-b02f1a03c995}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8c3ba20-fc09-4d48-989e-8109a18a99f8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8c3ba20-fc09-4d48-989e-8109a18a99f8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {202c1be8-8d7a-4424-b4d2-57710adb7efb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {dfa003bd-b337-44dc-a252-7f15d65c5a29}, !- Default Day Schedule Name
  {6fc76724-6ff4-488f-978b-b07bb7e59d93}, !- Summer Design Day Schedule Name
  {0764010c-0da8-4960-8d1b-aa17e17bea2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfa003bd-b337-44dc-a252-7f15d65c5a29}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {550c8272-d8bb-48ca-8845-69deeeef0ba5}, !- Handle
  {202c1be8-8d7a-4424-b4d2-57710adb7efb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999751,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:36 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:36 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0764010c-0da8-4960-8d1b-aa17e17bea2e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fc76724-6ff4-488f-978b-b07bb7e59d93}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0c7c3c30-59cc-4dd9-8c7d-ce232f1e7231}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {202c1be8-8d7a-4424-b4d2-57710adb7efb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0306764e-5fad-48c1-9304-5852592a119d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {0306764e-5fad-48c1-9304-5852592a119d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {859376b6-193a-44d6-85b6-68978369863c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {202c1be8-8d7a-4424-b4d2-57710adb7efb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a88b4934-6150-412d-80d9-414cb6e58675}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a88b4934-6150-412d-80d9-414cb6e58675}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3016d7ca-6034-4752-801e-df0aff0bd777}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {48a66aec-0e88-45e6-b772-79fae4d69c45}, !- Default Day Schedule Name
  {6b75e555-4708-4435-a64c-85c24e058275}, !- Summer Design Day Schedule Name
  {39fcd11c-396a-46a1-bd4c-b4c0974021cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48a66aec-0e88-45e6-b772-79fae4d69c45}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {72534d90-2749-4c2a-86df-8dc052d2bcf7}, !- Handle
  {3016d7ca-6034-4752-801e-df0aff0bd777}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  16.019237886466858,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {39fcd11c-396a-46a1-bd4c-b4c0974021cb}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b75e555-4708-4435-a64c-85c24e058275}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4a4245b-b055-4321-a9f9-df6a7d398ae6}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {3016d7ca-6034-4752-801e-df0aff0bd777}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f53c5d2d-831a-49cd-922a-9a6113aa2f7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {f53c5d2d-831a-49cd-922a-9a6113aa2f7c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d676df24-9564-41c3-9c74-0f5194627b0e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {3016d7ca-6034-4752-801e-df0aff0bd777}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cee4693-3506-4763-a99d-f6b62450b958}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cee4693-3506-4763-a99d-f6b62450b958}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c34177d1-a424-4544-a5ce-849dfd66de13}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {7f019576-6a1a-4df8-a2b5-9def9a0f71fb}, !- Default Day Schedule Name
  {753c3bc7-c741-43fc-a4ea-51cc4fc21e44}, !- Summer Design Day Schedule Name
  {1a74283e-c5dd-43d2-81dc-db359aaa5c02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f019576-6a1a-4df8-a2b5-9def9a0f71fb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a8717a64-7c76-49cb-a09a-3eccb4fd89b2}, !- Handle
  {c34177d1-a424-4544-a5ce-849dfd66de13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832509,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1a74283e-c5dd-43d2-81dc-db359aaa5c02}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {753c3bc7-c741-43fc-a4ea-51cc4fc21e44}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4d4993b-6ffd-4a70-a176-7969f1992dc6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c34177d1-a424-4544-a5ce-849dfd66de13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {486440cd-73a3-49f1-a501-0d73b10d4df8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {486440cd-73a3-49f1-a501-0d73b10d4df8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3262ce7c-2029-48a8-914b-55899636e20a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c34177d1-a424-4544-a5ce-849dfd66de13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6cd8a8d1-71ab-424c-b520-9b764feca0cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cd8a8d1-71ab-424c-b520-9b764feca0cc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea3d030d-eaac-4e2b-bea9-c31a11a716f7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {54e12a88-30fc-4437-b838-7f1a805396b6}, !- Default Day Schedule Name
  {4038c3a9-4e31-44c6-8fa0-b2a421b90e14}, !- Summer Design Day Schedule Name
  {f155895c-3cd8-4218-8f2d-a9b6498e73fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54e12a88-30fc-4437-b838-7f1a805396b6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6653bcc1-44b7-4714-b9e7-7bb48015a846}, !- Handle
  {ea3d030d-eaac-4e2b-bea9-c31a11a716f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.245190528383243,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f155895c-3cd8-4218-8f2d-a9b6498e73fb}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4038c3a9-4e31-44c6-8fa0-b2a421b90e14}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9d40fb87-28b2-4780-ae41-00619d5d6e47}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {ea3d030d-eaac-4e2b-bea9-c31a11a716f7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b05b04ef-c169-4112-9d53-102aebaec928}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {b05b04ef-c169-4112-9d53-102aebaec928}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da937c00-9a0d-4299-b5ca-f933828a602a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {ea3d030d-eaac-4e2b-bea9-c31a11a716f7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be9e80ce-612e-4f12-9510-6270399a991f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be9e80ce-612e-4f12-9510-6270399a991f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c08a4016-55f2-45aa-ae94-9dff7948c3ef}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {b7c17b29-e82e-4fbd-bc9e-f56c9ea8a99a}, !- Default Day Schedule Name
  {43c3f819-56ff-4cd8-a7ea-a3126074fb5d}, !- Summer Design Day Schedule Name
  {4aebb523-898a-460d-8727-d0b1f4c09c9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7c17b29-e82e-4fbd-bc9e-f56c9ea8a99a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5d59514a-05bb-4f09-844f-e4a62ba1a4de}, !- Handle
  {c08a4016-55f2-45aa-ae94-9dff7948c3ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832412,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4aebb523-898a-460d-8727-d0b1f4c09c9a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43c3f819-56ff-4cd8-a7ea-a3126074fb5d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85029c06-8147-49ca-a25b-049932f7f44c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {c08a4016-55f2-45aa-ae94-9dff7948c3ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c1f6332-bec1-4ba4-8a3f-c6cf24c2d71a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {1c1f6332-bec1-4ba4-8a3f-c6cf24c2d71a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9028e544-ebdd-473c-955d-b06c8caa8c1e}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {c08a4016-55f2-45aa-ae94-9dff7948c3ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e405a717-455a-4e4a-ac92-483861f04b95}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e405a717-455a-4e4a-ac92-483861f04b95}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {931f399c-df67-45cf-929f-629f4aa5397b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {6a2b6135-ff33-4a0e-aa7d-66b684e2c337}, !- Default Day Schedule Name
  {9755fa53-5adf-47c7-bedd-865c8b388090}, !- Summer Design Day Schedule Name
  {3c5703bb-3aff-484a-97ad-8e269700540f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a2b6135-ff33-4a0e-aa7d-66b684e2c337}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02131d27-7654-45bd-b283-ffa382675b67}, !- Handle
  {931f399c-df67-45cf-929f-629f4aa5397b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999758,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3c5703bb-3aff-484a-97ad-8e269700540f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9755fa53-5adf-47c7-bedd-865c8b388090}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {06bb810e-2548-4650-8048-ac91ee0c31cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {931f399c-df67-45cf-929f-629f4aa5397b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15a3a436-795d-4b99-a0d0-a0bf94bf899a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {15a3a436-795d-4b99-a0d0-a0bf94bf899a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c476a237-fb64-4d73-bcf7-f41264f7c4e5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {931f399c-df67-45cf-929f-629f4aa5397b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4923ae1-8d9a-4e5f-8fd6-ff3b9598f675}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4923ae1-8d9a-4e5f-8fd6-ff3b9598f675}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {eae8a5f5-d943-427b-b29d-47f1380c351f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {afe827a3-ac66-467c-a139-3da37821d4ae}, !- Default Day Schedule Name
  {f5efcf4f-da61-40d2-b72d-0b2363036bc4}, !- Summer Design Day Schedule Name
  {0c913b87-410b-4a6a-a5c9-3eaa914d5d41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afe827a3-ac66-467c-a139-3da37821d4ae}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {01212495-b53a-4da2-aa7b-c55fe6a61ca3}, !- Handle
  {eae8a5f5-d943-427b-b29d-47f1380c351f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.1249999999999736,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2020-04-24 15:29:37 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2020-04-24 15:29:37 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c913b87-410b-4a6a-a5c9-3eaa914d5d41}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5efcf4f-da61-40d2-b72d-0b2363036bc4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2afdad3e-060d-43f1-95f1-df133c499848}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {eae8a5f5-d943-427b-b29d-47f1380c351f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {636586ce-637d-45cc-887b-ae43cc57fbbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  24;                                     !- End Day

OS:Schedule:Day,
  {636586ce-637d-45cc-887b-ae43cc57fbbd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b8dfbf2a-7be5-4da1-a596-ebc0cd3680b6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {eae8a5f5-d943-427b-b29d-47f1380c351f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9a18c5da-ebcf-4a1d-aa9a-4ec53da8b63f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9a18c5da-ebcf-4a1d-aa9a-4ec53da8b63f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {59d864bb-4db4-4e66-912b-3da41d8eb8b0}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b91ad4a0-3ab4-4b03-ba27-fbd99f671406}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9f549b3-42d9-453f-938b-727d8ae0666e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {38a251fc-78b1-4322-b809-f5bc2bb2c577}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3c0edc93-2fda-46ef-bfe1-af93bba6d9a5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Material,
  {a1e88f5a-fe61-4e08-88b2-fb4f023ac111}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b7c10b3c-f8df-4ef5-85e3-0986d59bc612}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a1e88f5a-fe61-4e08-88b2-fb4f023ac111}; !- Layer 1

OS:InternalMass:Definition,
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Handle
  Internal Mass Definition 1,             !- Name
  {b7c10b3c-f8df-4ef5-85e3-0986d59bc612}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4f91f0e1-e808-42f1-9a5d-d7e73cee42a4}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {d9c2a79e-2797-4609-ae4f-43535a362cff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0036815b-621f-4d82-861c-15527de30d08}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {a01b4c61-3107-445e-b860-027b34afecd7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb998171-aa42-48fa-8f5e-7634e661eae0}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {290c47ad-f8d4-4f98-9d22-eb90ee3f70c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {171679b0-a78f-4cb0-8ac2-8e8ab50aa252}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {e2f39109-258e-453c-a08d-75ef4a283036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e09c1b3-d187-4427-b8c5-0250e5f16095}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {63df7ae6-12ff-4b8b-9d5d-abe0af3567c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3c6037b9-a8a4-472d-8fb6-73bd611e134b}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {3f5da97d-a843-49df-90b5-8d8f1f3d36cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7480ff69-7adb-4164-9b24-58ae1a7a3a68}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {eda82168-90b5-4b89-8282-0502854d75f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {23130187-9d2f-45e6-b765-e39c45d1c007}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {5f3db2fd-3b26-402b-a7be-eb3949338c7f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26476b92-697c-4bdc-a0bd-1220be9cc60b}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground Mass, !- Name
  {aba80970-f50f-4988-ac73-2d593712ec93}, !- Internal Mass Definition Name
  {3d573815-b35c-48c7-86fc-0f477a21c62d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {2c8beb2e-e828-401e-9579-5ddbd55aafbd}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Biquadratic,
  {57daf8a5-ceac-4189-8077-eefaf0fd5e14}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {da267314-1839-477d-ba85-48df3c58014a}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1127e2b3-8f30-433f-8323-e201104f572f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {cbd6936a-971b-4050-9173-0e3d9020edb7}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {87848cad-5945-4fad-9124-e840393653a9}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

