
OS:Version,
  {45dcb403-7c0f-421b-8e53-9742cfbe0f97}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Facility,
  {931ed683-e1fd-4e22-b4f1-6fde1fa27145}; !- Handle

OS:Site,
  {b758609e-5b0b-4213-9f7a-aadfef264ab0}, !- Handle
  Yellowstone Lake_WY_USA,                !- Name
  44.54,                                  !- Latitude {deg}
  -110.42,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2388,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e2e77425-2488-4886-96c2-375d032f9547}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {87af46ec-0d93-45e0-bf71-dfc32a8adeea}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9b41022b-fb16-4374-8e9f-9ed6ea735991}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {bbf2a26d-9b55-4382-9527-97f1dade7310}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5bed8d4a-68b6-4348-bbf0-f11bbe49a07b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e69d3df9-b463-4f4a-8b85-f489f88afeee}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {9dd1a45e-d709-4968-b787-2d8694c92edb}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {9e07c441-0c13-4da4-865d-3bcb99e16b82}, !- Handle
  Yellowstone Lake,                       !- City
  WY,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  726664,                                 !- WMO Number
  44.54,                                  !- Latitude {deg}
  -110.42,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  2388,                                   !- Elevation {m}
  /weather/G5600390.epw,                  !- Url
  226BE93E,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Friday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {e867e8e7-fa53-49c5-b0a9-60ac0bff3884}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  0.254166666666667,                      !- Annual Average Outdoor Air Temperature {C}
  24.53;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {031f2751-a804-4f91-8003-a3d3f95442a8}, !- Handle
  Yellowstone Lake Ann Clg .4% Condns DB=>MWB 1, !- Name
  24.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2b6fe912-be4a-44ac-8c87-b5bc15cf4a08}, !- Handle
  Yellowstone Lake Ann Clg .4% Condns WB=>MDB 1, !- Name
  20.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  13.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.269,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.574;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {56f49260-3e3b-4f98-993b-1969f0e5b99b}, !- Handle
  Yellowstone Lake Ann Htg 99.6% Condns DB 1, !- Name
  -28.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  0.4,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -28.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9176aa35-8613-48f5-b1a9-18c3334a65fa}, !- Handle
  Yellowstone Lake August .4% Condns DB=>MCWB 1, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  10.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.292,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.534;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a2692d19-1504-49d1-92c9-b0cc9e5d6e23}, !- Handle
  Yellowstone Lake October .4% Condns DB=>MCWB 1, !- Name
  17.2,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  7,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.257,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.651;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {d49c6cfc-680e-459c-8ef4-59660d9e5672}, !- Handle
  Yellowstone Lake September .4% Condns DB=>MCWB 1, !- Name
  22.8,                                   !- Maximum Dry-Bulb Temperature {C}
  15.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  75739,                                  !- Barometric Pressure {Pa}
  2.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  9.5,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.276,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.632;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {8a007716-b89d-4533-a5c1-c6e8b95a811c}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-7A;                     !- Climate Zone Value 1

OS:RunPeriodControl:DaylightSavingTime,
  {f174edf3-7683-4bd8-8fc1-f1b86fb55276}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {b3466d51-c9ec-417d-9cf0-70d061fef3db}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {e7973317-9672-4892-88bb-a72387f0886c}, !- Handle
  ComStock DOE Ref 1980-2004|SmallOffice, !- Name
  ,                                       !- Building Sector Type
  225,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8b177c4f-dd3d-492f-b3d0-c4b3f5416b96}, !- Default Construction Set Name
  {902d66cd-98fa-47c3-b9aa-ac4dc42d172e}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:AdditionalProperties,
  {99862b41-f4fe-4baf-b0fd-580ef64b8ef4}, !- Handle
  {e7973317-9672-4892-88bb-a72387f0886c}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  9986,                                   !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2,                                      !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  7,                                      !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  25.0,                                   !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Mountain,                      !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  2,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Double - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  small,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  small_office,                           !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  NWPPc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Mountain,                               !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Mountain North,                         !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  7B,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  7B,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Very Cold,                              !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  57,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  Rural Rocky Mountains North,            !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0.0,                                    !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0.0,                                    !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Gas,                                    !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Electric,                               !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Gas,                                    !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0.0,                                    !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0.0,                                    !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0.0,                                    !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0.0,                                    !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G5600390,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock DOE Ref 1980-2004,             !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref 1980-2004,             !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref 1980-2004,             !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref 1980-2004,             !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock DOE Ref 1980-2004,             !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock DOE Ref 1980-2004,             !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref 1980-2004,             !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref 1980-2004,             !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref 1980-2004,             !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NWPPc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  2.0,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  Electricity,                            !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  night_fanon_vent,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  PSZ-AC with electric coil,              !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  0,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  75,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  9,                                      !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  69,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  NotApplicable,                          !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen1_t12_incandescent,                  !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  office_ltg_bpr_no_strict_schedule_towards_off, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.1,                                    !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.05,                                   !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G5600390,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G56000100,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G5600390967701,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  2,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  office_plugload_bpr_no_strict_schedule, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0.65,                                   !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.45,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  21,                                     !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Mountain,                               !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  5001_10000,                             !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  WY&#44 Teton County,                    !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR05,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  WY&#44 00100,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  225,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  Electricity,                            !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  WY,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G560,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Wyoming,                                !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_WY_Yellowstone.Lake.726664_2018.epw, !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Jackson_Hole,                           !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9.25,                                   !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  6.0,                                    !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  8.5,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  7.0,                                    !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  2_10pct,                                !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2017,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2008,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2008,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2008,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  2008,                                   !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2017,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  2008,                                   !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  2008,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  2008,                                   !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  2008,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref 1980-2004,             !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref 1980-2004,             !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref 1980-2004,             !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref 1980-2004,             !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref 1980-2004,             !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref 1980-2004,             !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref 1980-2004,             !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref 1980-2004,             !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock DOE Ref 1980-2004;             !- Feature Value 130

OS:SpaceType,
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004, !- Name
  ,                                       !- Default Construction Set Name
  {28202cb9-bb05-4cb7-b57e-725c0f1cc3ef}, !- Default Schedule Set Name
  {5ae2bd6c-34b6-4694-8c05-13b0b5e0994c}, !- Group Rendering Name
  {8a873569-070a-4242-817e-a64e56aea6ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {5ae2bd6c-34b6-4694-8c05-13b0b5e0994c}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}; !- Thermal Zone Name

OS:Surface,
  {0a037371-b5df-428b-a527-d9fa3cddd19f}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {26f86e26-35e3-48d8-bd86-b726684c3565}, !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c32f6aa9-4b23-4526-9e13-a466a79ffc9a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d7046d-536e-45c0-adef-ce9537c3b208}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81fccc7-5d2f-4907-8135-28acd9f1d884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a4cdea0-84dd-4b7c-8f8a-b7ee5d1f6b65}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9467da-0700-4b88-ac4a-c1cd48462d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3627c9-442a-4b99-a53a-f55c11a1049c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7790d252-892e-4755-ba02-c8f611b73550}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {fdc3f96c-e2db-46d1-91b9-4ad85fca604a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a33987b-9ea6-4c07-bfd1-f54599fb032b}, !- Zone Air Inlet Port List
  {575ff817-a6b8-46b4-ba39-cbfe45d0a3af}, !- Zone Air Exhaust Port List
  {1ff4531f-38b7-42e7-8975-381231e9cb10}, !- Zone Air Node Name
  {d2d5ab6b-6fe1-4196-b779-0185289a8e59}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8c1a094-cfdb-42ec-8ff0-82f93d11aa3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c1dba45-3ae8-44be-b327-8c3da1cf75c1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone Air Node, !- Name
  {1ff4531f-38b7-42e7-8975-381231e9cb10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff4531f-38b7-42e7-8975-381231e9cb10}, !- Handle
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Source Object
  11,                                     !- Outlet Port
  {8c1dba45-3ae8-44be-b327-8c3da1cf75c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a33987b-9ea6-4c07-bfd1-f54599fb032b}, !- Handle
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- HVAC Component
  {5dc91cdf-786c-4560-afc8-1deaa39eb32b}; !- Port 1

OS:PortList,
  {575ff817-a6b8-46b4-ba39-cbfe45d0a3af}, !- Handle
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}; !- HVAC Component

OS:PortList,
  {d2d5ab6b-6fe1-4196-b779-0185289a8e59}, !- Handle
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- HVAC Component
  {dd7a7fb0-15aa-46e6-85aa-fa6cef90d63e}; !- Port 1

OS:Sizing:Zone,
  {b966bd31-5400-419c-bf9f-b5e5d3b666dd}, !- Handle
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3e511b63-822b-430b-aa97-c80815fd0f9e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1dfc3c72-841d-49f3-a850-371002c54ce5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {23a187a1-10a1-487c-83e6-e72cbb782a47}; !- Thermal Zone Name

OS:Surface,
  {d4d8845e-9bcc-44cb-b9f3-c82c10159801}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {2efe2856-1a7f-4164-90aa-59bda7f25aee}, !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be95210-c199-4875-b6ac-926b1269dbee}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d6ad0c-5c52-40e5-85e2-c6b046501f6c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ac1fa3f-02fe-4c77-b2ef-98eca1c3e5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f0fc0bb-8d46-4f0c-bdf5-13ed017244ae}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {248716c7-9942-4819-a923-b6bdac7a2275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81fccc7-5d2f-4907-8135-28acd9f1d884}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d7046d-536e-45c0-adef-ce9537c3b208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1060a0ce-ac27-4353-958f-940deb1be3d1}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {8de7664f-5621-483b-a30f-1a2ba9a5e8a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25bf133d-5934-49cf-91b8-182f75ef46d6}, !- Zone Air Inlet Port List
  {dff5450c-a59d-4a5c-a3f5-61a05a7e854a}, !- Zone Air Exhaust Port List
  {660c139f-ebdb-4822-87bf-64682ba20cd1}, !- Zone Air Node Name
  {a03853e9-d2c8-4a65-b318-f84bd075fee9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {780b5c4c-4efd-40d4-86ca-924a76fa1e09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bad9e27-f1e7-476d-8284-7774a45216c5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone Air Node, !- Name
  {660c139f-ebdb-4822-87bf-64682ba20cd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {660c139f-ebdb-4822-87bf-64682ba20cd1}, !- Handle
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Source Object
  11,                                     !- Outlet Port
  {4bad9e27-f1e7-476d-8284-7774a45216c5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25bf133d-5934-49cf-91b8-182f75ef46d6}, !- Handle
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- HVAC Component
  {4b3be30a-ef5e-4754-abd8-ef756144d1f8}; !- Port 1

OS:PortList,
  {dff5450c-a59d-4a5c-a3f5-61a05a7e854a}, !- Handle
  {23a187a1-10a1-487c-83e6-e72cbb782a47}; !- HVAC Component

OS:PortList,
  {a03853e9-d2c8-4a65-b318-f84bd075fee9}, !- Handle
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- HVAC Component
  {12a35f12-b6a1-4c65-b4f1-d76a30f1e724}; !- Port 1

OS:Sizing:Zone,
  {ec71330a-5390-4d34-aebc-addc4dc91e4c}, !- Handle
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8eb9149-f8f4-4373-9833-3dec73054d08}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bd24ada-4059-4c5b-b03a-2eeb8e3fe3c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {bd926689-b9fe-47ae-be77-ffe882020326}; !- Thermal Zone Name

OS:Surface,
  {9d002330-e64d-4f0f-88c5-51143e08347f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {26f86e26-35e3-48d8-bd86-b726684c3565}, !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2297308b-13bb-4fa5-b426-4881dc69954b}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a36bdc3f-d156-40ea-ba59-5ac1760f457e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e160116-372a-45e6-bc2b-4c29b2803b04}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17946a78-0605-4e22-988b-0a74d1b68890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac1fa3f-02fe-4c77-b2ef-98eca1c3e5bd}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d6ad0c-5c52-40e5-85e2-c6b046501f6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ceac4ea-5015-4347-9f50-cb2550165573}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {2fc92478-cb15-4dc9-a02a-30e30ac2fdd1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d68e6ccd-e0dc-4f8a-bd19-130e9be2d1f6}, !- Zone Air Inlet Port List
  {a9f53c45-ec35-4a48-aaaa-251320d02ea8}, !- Zone Air Exhaust Port List
  {4f38ab05-a0b7-4d7c-be5f-667d68019320}, !- Zone Air Node Name
  {024af355-8fb0-4682-b646-fe6f7e3fc61a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a32c2454-c4da-4f5b-b3de-94eede769248}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95e93e8f-e591-4351-a0c5-3f3cc6a963cc}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone Air Node, !- Name
  {4f38ab05-a0b7-4d7c-be5f-667d68019320}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f38ab05-a0b7-4d7c-be5f-667d68019320}, !- Handle
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Source Object
  11,                                     !- Outlet Port
  {95e93e8f-e591-4351-a0c5-3f3cc6a963cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d68e6ccd-e0dc-4f8a-bd19-130e9be2d1f6}, !- Handle
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- HVAC Component
  {9f824e1f-333b-40b8-bc3e-aa9460b1a211}; !- Port 1

OS:PortList,
  {a9f53c45-ec35-4a48-aaaa-251320d02ea8}, !- Handle
  {bd926689-b9fe-47ae-be77-ffe882020326}; !- HVAC Component

OS:PortList,
  {024af355-8fb0-4682-b646-fe6f7e3fc61a}, !- Handle
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- HVAC Component
  {efa1141a-ec39-48b2-916b-bbd38084e140}; !- Port 1

OS:Sizing:Zone,
  {28b11dbc-97df-446e-a9da-e3c39caf94aa}, !- Handle
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {99d8d968-05e7-4f76-9427-be814f0cf32d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {059a9698-f8fa-4bb4-89c5-10c44d6ea55d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}; !- Thermal Zone Name

OS:Surface,
  {2869eced-484f-4151-aa87-9ebfc44e2cdd}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {3be7e2fd-d335-4543-a86a-5d8fd5279136}, !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9467da-0700-4b88-ac4a-c1cd48462d0c}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a4cdea0-84dd-4b7c-8f8a-b7ee5d1f6b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bef63d3-d2ce-47f8-9615-5f6d9c5392c0}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae868c8-a742-4115-b4dd-6fddff84293b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d11fc12-c066-4965-85b4-df9c95577748}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c8b350b-4bb9-46fa-9ed9-4b125af1cf1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e05f93-3b9d-4316-b575-da35af4a2607}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fba04a-583f-4d77-8883-6afca80f9a97}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {f31c3340-b32d-41a3-b9be-dd96c6f2a590}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1122f686-6eed-4f49-bb76-54cc08328d96}, !- Zone Air Inlet Port List
  {5f3476b5-01dd-4144-aa2f-0528ce531f48}, !- Zone Air Exhaust Port List
  {a364c022-5948-4423-bce0-ee998cf6270e}, !- Zone Air Node Name
  {f4c6be65-ff56-4f12-8b51-30624fc31a4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a464e7fa-b87b-4c8f-adde-ac1a40c22df1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0641fd6a-376f-47ef-ae6d-32cc4a376071}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone Air Node, !- Name
  {a364c022-5948-4423-bce0-ee998cf6270e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a364c022-5948-4423-bce0-ee998cf6270e}, !- Handle
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Source Object
  11,                                     !- Outlet Port
  {0641fd6a-376f-47ef-ae6d-32cc4a376071}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1122f686-6eed-4f49-bb76-54cc08328d96}, !- Handle
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- HVAC Component
  {4db0aad2-e3c1-4297-b52c-ef359ae82c34}; !- Port 1

OS:PortList,
  {5f3476b5-01dd-4144-aa2f-0528ce531f48}, !- Handle
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}; !- HVAC Component

OS:PortList,
  {f4c6be65-ff56-4f12-8b51-30624fc31a4a}, !- Handle
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- HVAC Component
  {c193f644-cb5f-4a80-9de2-51a468f6cfa0}; !- Port 1

OS:Sizing:Zone,
  {fe302adb-d258-4ba3-89a2-7fbf2d5d5a88}, !- Handle
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {19dd06f6-270f-4052-8cc8-2097e0bfb421}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ce5a1863-913c-4d9f-ba46-2a1dd3d0c7cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}; !- Thermal Zone Name

OS:Surface,
  {44b4731f-1e6c-4a8c-ad68-fc810f862218}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {fdb4ac28-6dc9-45b7-9d9f-e320e6bebaee}, !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {248716c7-9942-4819-a923-b6bdac7a2275}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f0fc0bb-8d46-4f0c-bdf5-13ed017244ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f51c5011-5b4d-49d3-9fc9-30402f8d1185}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a408db52-da5d-43c2-b919-19b2373e4b44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {233f9b17-6c8a-4623-9ffe-53e574a13fd6}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebcea030-b34f-4190-8ca2-c2b6ac5d369f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae868c8-a742-4115-b4dd-6fddff84293b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bef63d3-d2ce-47f8-9615-5f6d9c5392c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8332d3c2-d0d6-4a98-be09-b88db67fb81b}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {6c2dc3ba-c16c-4e0c-a116-5c2f55267cef}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce49d1fe-125f-463f-a6af-1d4bbe3ac7de}, !- Zone Air Inlet Port List
  {5aefe945-f09d-41aa-9070-c9204ddb7e9a}, !- Zone Air Exhaust Port List
  {70747256-b341-4b95-b7ac-d33e93049fe1}, !- Zone Air Node Name
  {08055f30-21c9-403a-baa3-77a151787512}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {733672b3-9e3a-4649-b24e-d0191cc9bb36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f715bb7-9b73-4720-97bd-2b2b44d6140b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone Air Node, !- Name
  {70747256-b341-4b95-b7ac-d33e93049fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70747256-b341-4b95-b7ac-d33e93049fe1}, !- Handle
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Source Object
  11,                                     !- Outlet Port
  {2f715bb7-9b73-4720-97bd-2b2b44d6140b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce49d1fe-125f-463f-a6af-1d4bbe3ac7de}, !- Handle
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- HVAC Component
  {16676863-d418-4f1b-8759-4371b0ec8d48}; !- Port 1

OS:PortList,
  {5aefe945-f09d-41aa-9070-c9204ddb7e9a}, !- Handle
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}; !- HVAC Component

OS:PortList,
  {08055f30-21c9-403a-baa3-77a151787512}, !- Handle
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- HVAC Component
  {5059921c-be66-42bc-91ae-0f92e786df65}; !- Port 1

OS:Sizing:Zone,
  {e7a0fc63-0aff-4218-991b-9b4cf2334b54}, !- Handle
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {87704dbd-fdb1-4827-a134-50752e5116dc}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de40e62e-bda7-41df-9b2a-946b3a9732e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}; !- Thermal Zone Name

OS:Surface,
  {7e89a1ae-a85b-41b5-b8d2-871c87f87605}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {3be7e2fd-d335-4543-a86a-5d8fd5279136}, !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17946a78-0605-4e22-988b-0a74d1b68890}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e160116-372a-45e6-bc2b-4c29b2803b04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0e42be1-bb5a-4077-8ac4-6e35c5e3cbcd}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dd76975-98c7-446a-a353-9f9a395dc7e0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422038ae-9a78-41cc-b4e3-8022494f808a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a408db52-da5d-43c2-b919-19b2373e4b44}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f51c5011-5b4d-49d3-9fc9-30402f8d1185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b188f80-e162-469b-90d1-fbf0c124a16c}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0dba962d-b08b-492c-a3c4-616457dfa236}, !- Zone Air Inlet Port List
  {82f5cd05-1d0e-4781-b3e2-aeeaaeaddcfb}, !- Zone Air Exhaust Port List
  {1936110a-f4b1-4a7d-9329-aac605b0ab95}, !- Zone Air Node Name
  {7db5fb31-6375-4aa1-8ef2-6f9b551f6556}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87601ec3-fcf7-408a-812d-9e48d8e8d007}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb8e9a3a-6b19-4600-9689-2d604ac725a8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone Air Node, !- Name
  {1936110a-f4b1-4a7d-9329-aac605b0ab95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1936110a-f4b1-4a7d-9329-aac605b0ab95}, !- Handle
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Source Object
  11,                                     !- Outlet Port
  {bb8e9a3a-6b19-4600-9689-2d604ac725a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0dba962d-b08b-492c-a3c4-616457dfa236}, !- Handle
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- HVAC Component
  {d4cdacaf-ba26-40f7-9550-4b950da9817c}; !- Port 1

OS:PortList,
  {82f5cd05-1d0e-4781-b3e2-aeeaaeaddcfb}, !- Handle
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}; !- HVAC Component

OS:PortList,
  {7db5fb31-6375-4aa1-8ef2-6f9b551f6556}, !- Handle
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- HVAC Component
  {4ac25055-5e80-4ed9-a8b0-67e5a39e1b1d}; !- Port 1

OS:Sizing:Zone,
  {22efdb58-fd3f-4564-9d30-7b9516264640}, !- Handle
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ceba6dac-4a3f-46a0-8095-0d30e389dff6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2b7e98e9-2452-4cc4-9360-ac8f3cb536e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}; !- Thermal Zone Name

OS:Surface,
  {3f984f80-f360-47c5-9db0-bed8547662e8}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {26f86e26-35e3-48d8-bd86-b726684c3565}, !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c8b350b-4bb9-46fa-9ed9-4b125af1cf1d}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d11fc12-c066-4965-85b4-df9c95577748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f6f39d-c96c-4221-a3c8-963b6b4fc6ac}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e14ad54-84de-4dff-9471-b4a477b17034}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ada4cd-272b-442e-b1fb-c1ea8e38b510}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1fabe6-de82-49de-a45b-81f664644e33}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ea40de-ed3b-44ab-a80e-572f4f1f6f70}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {1d93e0ef-9349-40e4-aa00-33e5208a8df4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {436b5041-e7f1-4628-af29-a072a3dccec5}, !- Zone Air Inlet Port List
  {81ce7238-fb50-4b04-89e5-7a7488b73864}, !- Zone Air Exhaust Port List
  {96e34629-5023-4381-bcf7-071eea4aaf00}, !- Zone Air Node Name
  {016fc59b-0c0f-4bb9-ae6b-337fdc64fdf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6dad1bd5-3568-4738-8bd9-fc73c80a4b86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a531731-8d4f-4493-98f9-72684ddd966d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone Air Node, !- Name
  {96e34629-5023-4381-bcf7-071eea4aaf00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e34629-5023-4381-bcf7-071eea4aaf00}, !- Handle
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Source Object
  11,                                     !- Outlet Port
  {3a531731-8d4f-4493-98f9-72684ddd966d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {436b5041-e7f1-4628-af29-a072a3dccec5}, !- Handle
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- HVAC Component
  {6ed90be9-b7aa-4b56-8e4f-16f1d2692c0c}; !- Port 1

OS:PortList,
  {81ce7238-fb50-4b04-89e5-7a7488b73864}, !- Handle
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}; !- HVAC Component

OS:PortList,
  {016fc59b-0c0f-4bb9-ae6b-337fdc64fdf2}, !- Handle
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- HVAC Component
  {27860b0b-8a03-40ad-b5c3-b6f02df099ba}; !- Port 1

OS:Sizing:Zone,
  {69c1ec0a-dbad-4a41-8bb3-b29a6b8b9e8e}, !- Handle
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5d00932f-3628-422d-9023-b5d7b0d3118d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a9a821f-930f-40a1-9647-794191c847a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}; !- Thermal Zone Name

OS:Surface,
  {8b4d0580-fa46-4891-a127-6ab0e129a20b}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {2efe2856-1a7f-4164-90aa-59bda7f25aee}, !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebcea030-b34f-4190-8ca2-c2b6ac5d369f}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {233f9b17-6c8a-4623-9ffe-53e574a13fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072c20a5-5b1d-4adc-8c2d-3f1663486bdf}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28ce2738-c642-44f8-8594-969cb0e37fe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89e202f7-9df5-42de-8cc5-a4208a1b61a1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e14ad54-84de-4dff-9471-b4a477b17034}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f6f39d-c96c-4221-a3c8-963b6b4fc6ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8cfa183-aeeb-4e0f-b8a6-a10670ce204a}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {456664c4-a3fd-41bc-9558-7dc9f5e76686}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3de6d9dc-1a11-41c6-8b28-5c837ea462f7}, !- Zone Air Inlet Port List
  {77d9fae7-92fd-4dd6-a250-2517f67649cd}, !- Zone Air Exhaust Port List
  {3ba1ed87-0f13-4ef3-b537-c17d38032971}, !- Zone Air Node Name
  {3a0e3287-88ba-4671-8b98-a5401620d5e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f72e1ffd-bf7a-48b0-ab04-25626e6064fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90d180cb-d742-43a1-a4d1-5cecd4b35b09}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone Air Node, !- Name
  {3ba1ed87-0f13-4ef3-b537-c17d38032971}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ba1ed87-0f13-4ef3-b537-c17d38032971}, !- Handle
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Source Object
  11,                                     !- Outlet Port
  {90d180cb-d742-43a1-a4d1-5cecd4b35b09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3de6d9dc-1a11-41c6-8b28-5c837ea462f7}, !- Handle
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- HVAC Component
  {a3d5f7dd-b46d-418e-a386-b0629a5de66e}; !- Port 1

OS:PortList,
  {77d9fae7-92fd-4dd6-a250-2517f67649cd}, !- Handle
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}; !- HVAC Component

OS:PortList,
  {3a0e3287-88ba-4671-8b98-a5401620d5e4}, !- Handle
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- HVAC Component
  {40a0b755-25f0-4e6d-a1f4-77a93772e265}; !- Port 1

OS:Sizing:Zone,
  {c6b55dfd-e891-41b1-9aef-0165ea2c4b1e}, !- Handle
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8222dc57-3176-4556-abee-8cac628f8371}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cf0bf54-042f-42cc-a396-5b2e87b129be}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {919d7b52-31ca-4488-ad02-f80e3533bf35}, !- Building Story Name
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}; !- Thermal Zone Name

OS:Surface,
  {d5fa1123-5d1f-459d-a22e-2630f2064242}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {26f86e26-35e3-48d8-bd86-b726684c3565}, !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422038ae-9a78-41cc-b4e3-8022494f808a}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dd76975-98c7-446a-a353-9f9a395dc7e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2196281-4139-40f4-9184-2b6fd019b844}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6f8a37-5d9f-4c1c-b264-7ce700d8a6c2}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28ce2738-c642-44f8-8594-969cb0e37fe1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072c20a5-5b1d-4adc-8c2d-3f1663486bdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65204888-6a72-4a9d-800e-4ca128937b3c}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  {957134ec-fc6a-40e3-b972-30e50b90051c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b55e119b-433e-4521-b966-de5ad3332b39}, !- Zone Air Inlet Port List
  {5b3ad85c-837e-4712-bddb-d97bc6b8a8be}, !- Zone Air Exhaust Port List
  {97893b08-ce8d-4b40-baf9-315b322d973e}, !- Zone Air Node Name
  {08f8c191-6d71-4adc-8b4a-3fd8b0e11f48}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfa96f1c-1b18-432f-848e-4cad6262d44b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67aba87a-9106-4ac2-8083-a82272fde3a3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone Air Node, !- Name
  {97893b08-ce8d-4b40-baf9-315b322d973e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97893b08-ce8d-4b40-baf9-315b322d973e}, !- Handle
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Source Object
  11,                                     !- Outlet Port
  {67aba87a-9106-4ac2-8083-a82272fde3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b55e119b-433e-4521-b966-de5ad3332b39}, !- Handle
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- HVAC Component
  {a25bc9e7-c854-43aa-81e5-b11d568c1b59}; !- Port 1

OS:PortList,
  {5b3ad85c-837e-4712-bddb-d97bc6b8a8be}, !- Handle
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}; !- HVAC Component

OS:PortList,
  {08f8c191-6d71-4adc-8b4a-3fd8b0e11f48}, !- Handle
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- HVAC Component
  {f399272a-b8cb-4870-84b7-8d7a28a85780}; !- Port 1

OS:Sizing:Zone,
  {946510bd-1c0f-4f9e-a655-69431dac3875}, !- Handle
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {efa3c483-9c95-4097-bff9-6b6599586dfd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2d8c669-a378-4269-9edd-c2c3730f2bee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Handle
  Story Top,                              !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Handle
  Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {c18d6e30-035c-4887-8acd-c1e59789761c}; !- Thermal Zone Name

OS:Surface,
  {08b3352c-299e-4962-972b-24324a6c78e4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7700e1b3-b7d7-424a-a77a-de333488d2cc}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1603bd94-e342-416b-9fc8-0a00d134f9cf}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee853bb0-11bc-439c-a4ff-9175d2c52176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f2221b-ec50-46b3-bf49-9ad1b027eb56}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c611eb21-3864-463f-b19a-1f9788f2518b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 3.5527136788005e-15, 0,          !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eee35283-5c9f-4e45-a7f1-b438c06ebb41}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.572, 3.5527136788005e-15, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71a1a756-6e93-4d8a-86a5-f3a99eb6df7d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78ea458c-e823-4b94-8b5a-a67e2d2005f1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.5527136788005e-15, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {23158a7f-2d68-4aff-a914-ed132f83888b}, !- Zone Air Inlet Port List
  {9cf07aa2-85cb-4bed-b388-12cba346be4c}, !- Zone Air Exhaust Port List
  {15bfad37-5f11-4753-ac08-49d86f2fc5e9}, !- Zone Air Node Name
  {b8c47e03-152c-4a36-9989-893e1d731895}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04c6ba64-20e2-4f83-8063-f6e6498eace4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {889e946a-83ac-4cc6-9b04-31f615bbe98c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone Air Node, !- Name
  {15bfad37-5f11-4753-ac08-49d86f2fc5e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15bfad37-5f11-4753-ac08-49d86f2fc5e9}, !- Handle
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Source Object
  11,                                     !- Outlet Port
  {889e946a-83ac-4cc6-9b04-31f615bbe98c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {23158a7f-2d68-4aff-a914-ed132f83888b}, !- Handle
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- HVAC Component
  {3e6520a4-22cd-4919-adea-a4e4614baa1b}; !- Port 1

OS:PortList,
  {9cf07aa2-85cb-4bed-b388-12cba346be4c}, !- Handle
  {c18d6e30-035c-4887-8acd-c1e59789761c}; !- HVAC Component

OS:PortList,
  {b8c47e03-152c-4a36-9989-893e1d731895}, !- Handle
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- HVAC Component
  {8396f3b4-1078-4929-a7c7-5f03f89e7f8a}; !- Port 1

OS:Sizing:Zone,
  {74cc93de-8816-4bb8-acfb-f396efd41e63}, !- Handle
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e85ba4b-9249-4913-9560-4de79d7025c6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Zone HVAC Equipment List, !- Name
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3724c87-a539-4e8f-939c-e325c3f50bda}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Handle
  Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}; !- Thermal Zone Name

OS:Surface,
  {092c4bd5-fe88-4b53-af16-7c77d6e43293}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ffc60b-6597-4a58-95a2-c22be86570f2}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43cc8d7-97f4-4be2-bc60-94fe9a51b376}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6235ad03-2455-4ca9-9107-cbe3055cf258}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914de1ed-ccab-477c-8f3b-0e531ec27481}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eaad4264-3b27-451f-9558-0ba20574600d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.05422715367484, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 4.05422715367484, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee853bb0-11bc-439c-a4ff-9175d2c52176}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1603bd94-e342-416b-9fc8-0a00d134f9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.572, 3.10862446895044e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 3.10862446895044e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {285e5992-b274-4ae0-bd06-1c66b85a018e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {82c05b44-3f82-48ef-bfb1-8a1b6ad355e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.10862446895044e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.05422715367484, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c99c7a83-7852-4a41-a8f6-f800ade2e46c}, !- Zone Air Inlet Port List
  {d981f3d4-4ea5-4220-a829-938400488273}, !- Zone Air Exhaust Port List
  {12f845f8-4df5-46b3-b57f-1d931f069d65}, !- Zone Air Node Name
  {906e4b99-a47a-414c-b546-5bbb410e3947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3cde746-829f-4ff3-9b6e-7264287ece43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20fc8875-62ae-4081-834c-0731be17c63a}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone Air Node, !- Name
  {12f845f8-4df5-46b3-b57f-1d931f069d65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12f845f8-4df5-46b3-b57f-1d931f069d65}, !- Handle
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Source Object
  11,                                     !- Outlet Port
  {20fc8875-62ae-4081-834c-0731be17c63a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c99c7a83-7852-4a41-a8f6-f800ade2e46c}, !- Handle
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- HVAC Component
  {e587bf2d-6183-4286-8e4b-27c672d2f441}; !- Port 1

OS:PortList,
  {d981f3d4-4ea5-4220-a829-938400488273}, !- Handle
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}; !- HVAC Component

OS:PortList,
  {906e4b99-a47a-414c-b546-5bbb410e3947}, !- Handle
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- HVAC Component
  {0867ff10-70e1-4155-ab93-b0386e9c6462}; !- Port 1

OS:Sizing:Zone,
  {8ad5a7f4-2618-4560-b2a1-570cf39ef0a2}, !- Handle
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c9b3fee-3410-4915-98fc-01cd2ebbbd91}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Zone HVAC Equipment List, !- Name
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf48d168-68bd-4a71-a7da-8538f562de76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Handle
  Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -13.1982271536748,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}; !- Thermal Zone Name

OS:Surface,
  {34ebd919-c930-4d6d-b590-a786fd8dceb1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -3.10862446895044e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4f69dc-7687-409b-ac65-17f5ab0350d0}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4301387d-0b87-4315-9967-1139bad203ed}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3dbdc22-af49-4eed-b800-8437b02a0f3f}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b413356f-c8a8-49d1-81e2-69443f66d766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -3.10862446895044e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6235ad03-2455-4ca9-9107-cbe3055cf258}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c43cc8d7-97f4-4be2-bc60-94fe9a51b376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 0, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c5e77d4-24ff-4a3b-a72c-f851be857e17}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef592b38-a4d5-444d-911e-1d5e04b226b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -3.10862446895044e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ddf9352-d39e-47a8-89c2-108fbfeb924b}, !- Zone Air Inlet Port List
  {1217c0c2-ed32-40b7-ad3e-40344f864719}, !- Zone Air Exhaust Port List
  {86a77147-8c89-48d6-9249-dc2999235143}, !- Zone Air Node Name
  {9c82b5d3-c5f6-43a0-806b-7adc6bd3fd2f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d1c4b05-4e48-4782-a712-f2ad926b4c66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5797f080-b705-41cc-a390-e65e3feb0a73}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone Air Node, !- Name
  {86a77147-8c89-48d6-9249-dc2999235143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86a77147-8c89-48d6-9249-dc2999235143}, !- Handle
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Source Object
  11,                                     !- Outlet Port
  {5797f080-b705-41cc-a390-e65e3feb0a73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ddf9352-d39e-47a8-89c2-108fbfeb924b}, !- Handle
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- HVAC Component
  {257b5918-c0d9-40e4-b70e-6ba16a43ffc7}; !- Port 1

OS:PortList,
  {1217c0c2-ed32-40b7-ad3e-40344f864719}, !- Handle
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}; !- HVAC Component

OS:PortList,
  {9c82b5d3-c5f6-43a0-806b-7adc6bd3fd2f}, !- Handle
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- HVAC Component
  {9427f669-6eec-4c6f-bab5-e3be2a9ee37c}; !- Port 1

OS:Sizing:Zone,
  {6cc9ae37-318c-4b0c-a213-8696f2403c5b}, !- Handle
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8fc201ae-9e01-492a-a47c-fb83d7c98b2e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Zone HVAC Equipment List, !- Name
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0483f297-38d5-4dfa-ae9b-86e558d7ca37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Handle
  Office WholeBuilding - Sm Office A  - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {4639bd7d-e873-4438-8715-2c8d5c109f27}; !- Thermal Zone Name

OS:Surface,
  {d0225582-6612-42d7-9cd5-812170e2cff4}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c611eb21-3864-463f-b19a-1f9788f2518b}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f2221b-ec50-46b3-bf49-9ad1b027eb56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7923014b-815a-4abb-9e0d-7a38f3db49ad}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4593317-03c2-47be-b213-7bb7fb97cc67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00d17b9-ab24-4ccf-8782-a09ebbb936a3}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e489dfd9-7538-420b-a89d-2bfebcf11c06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27802c57-107a-4d6c-a24a-7071458b9a79}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a030a563-7e9f-4c76-ae50-2b9d45969bc6}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50712fd4-ded5-4a01-9ab6-86db950fa197}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8ba5a1c-258f-46f1-aa82-0d947f38f357}, !- Zone Air Inlet Port List
  {b60b73a6-9cca-428b-9209-665d06b61ca7}, !- Zone Air Exhaust Port List
  {e78b93c0-131c-4a0a-b2ae-6aeda0576997}, !- Zone Air Node Name
  {cade9982-b972-4497-bbbc-1b56b13013b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53f6526e-aa7c-4f6a-a250-c61ae09c1dd9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdb7fde0-7f85-4d5e-911a-53005dddb230}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone Air Node, !- Name
  {e78b93c0-131c-4a0a-b2ae-6aeda0576997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e78b93c0-131c-4a0a-b2ae-6aeda0576997}, !- Handle
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Source Object
  11,                                     !- Outlet Port
  {fdb7fde0-7f85-4d5e-911a-53005dddb230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8ba5a1c-258f-46f1-aa82-0d947f38f357}, !- Handle
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- HVAC Component
  {b0e6be5e-c595-4d94-a7ca-cfd033633dcc}; !- Port 1

OS:PortList,
  {b60b73a6-9cca-428b-9209-665d06b61ca7}, !- Handle
  {4639bd7d-e873-4438-8715-2c8d5c109f27}; !- HVAC Component

OS:PortList,
  {cade9982-b972-4497-bbbc-1b56b13013b9}, !- Handle
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- HVAC Component
  {1a5b7c4b-5bab-4ee1-8744-6e91b20595eb}; !- Port 1

OS:Sizing:Zone,
  {f3efbf69-6e70-4f24-83b9-3a41c3b7ea41}, !- Handle
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd96e500-281c-439f-a607-1ae1c2f559b2}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Zone HVAC Equipment List, !- Name
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f60f275-492e-4c97-9c49-986887ef2e27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Handle
  Office WholeBuilding - Sm Office B  - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {116ed240-d8d2-4d0f-8772-d551001578bd}; !- Thermal Zone Name

OS:Surface,
  {bfbb74cc-4f9a-4029-9030-0d34c7727f3f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaad4264-3b27-451f-9558-0ba20574600d}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914de1ed-ccab-477c-8f3b-0e531ec27481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ce01ba-85ea-4df4-a869-c3e2e292e2ac}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa6a28f-fce9-4a1d-8113-d572c8cb39ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56d37f04-415f-46ef-86d0-a29253333fea}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f3bd63b-5ef9-4216-80de-cd8527df66c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 2.66453525910038e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4593317-03c2-47be-b213-7bb7fb97cc67}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7923014b-815a-4abb-9e0d-7a38f3db49ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f32c56c6-ee9c-4df9-9cca-e59bc01df7c1}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6dc18412-18f3-401d-beec-06b51a66b225}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c8cfc5f-3a95-4887-9814-5033ee3f08f5}, !- Zone Air Inlet Port List
  {681e0e2f-a025-4f06-8b7c-fdf660034236}, !- Zone Air Exhaust Port List
  {85434c74-c5f0-4053-bad9-f991e24f990f}, !- Zone Air Node Name
  {46e20042-95e4-472d-9672-1248c670f022}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3334bbbb-e7a9-467e-b1e0-539cf395d561}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e464adb5-4afa-4056-8e3e-cad58ff44ead}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone Air Node, !- Name
  {85434c74-c5f0-4053-bad9-f991e24f990f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85434c74-c5f0-4053-bad9-f991e24f990f}, !- Handle
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Source Object
  11,                                     !- Outlet Port
  {e464adb5-4afa-4056-8e3e-cad58ff44ead}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c8cfc5f-3a95-4887-9814-5033ee3f08f5}, !- Handle
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- HVAC Component
  {2ccffc2f-c640-49cc-aea3-3f8763a6ac9c}; !- Port 1

OS:PortList,
  {681e0e2f-a025-4f06-8b7c-fdf660034236}, !- Handle
  {116ed240-d8d2-4d0f-8772-d551001578bd}; !- HVAC Component

OS:PortList,
  {46e20042-95e4-472d-9672-1248c670f022}, !- Handle
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- HVAC Component
  {2a6b78bc-f126-493b-8f9e-d378873fb6ef}; !- Port 1

OS:Sizing:Zone,
  {b58d062c-33d9-4e30-9b63-2b7ca4011e5f}, !- Handle
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6156e2c-2133-422a-9e7f-66ec1182a65a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Zone HVAC Equipment List, !- Name
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a2b54e3-e312-47ad-8553-2ca1e9ac1335}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Handle
  Office WholeBuilding - Sm Office C  - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -8.62622715367484,                      !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}; !- Thermal Zone Name

OS:Surface,
  {e0f50d06-67ca-47fd-8a00-d16205af52db}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b413356f-c8a8-49d1-81e2-69443f66d766}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3dbdc22-af49-4eed-b800-8437b02a0f3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.90798504668055e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.90798504668055e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.90798504668055e-14, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaec71e2-bc58-4ac0-9dbb-1c967a6fa187}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17a03aa3-32ee-4ba4-86d0-b17a1291b29e}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce30770d-c5be-49d2-9206-915d6308d4b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa6a28f-fce9-4a1d-8113-d572c8cb39ee}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ce01ba-85ea-4df4-a869-c3e2e292e2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  17.2524543073497, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.2524543073497, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {447f94a0-192c-4875-9f15-ba3fd6a0228e}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fb033ee-6ae6-43a1-a474-3a22eafb753d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.2524543073497, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  17.2524543073497, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21318ac5-142e-4991-a052-f8676aad4bb1}, !- Zone Air Inlet Port List
  {f1164987-a50d-47c0-9ada-6de0a31dfcdf}, !- Zone Air Exhaust Port List
  {bb28842b-b1bb-4f13-ac66-260a378ac537}, !- Zone Air Node Name
  {d6d68aa3-5a17-451a-b7a2-f113662432c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {313c4955-3ffe-4d7b-a3e1-3209b4faab16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4777318d-2607-4b1a-bec5-22870f20199c}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone Air Node, !- Name
  {bb28842b-b1bb-4f13-ac66-260a378ac537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb28842b-b1bb-4f13-ac66-260a378ac537}, !- Handle
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Source Object
  11,                                     !- Outlet Port
  {4777318d-2607-4b1a-bec5-22870f20199c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21318ac5-142e-4991-a052-f8676aad4bb1}, !- Handle
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- HVAC Component
  {c2c96889-cf64-49d9-a17d-8f1dcf1e3e6c}; !- Port 1

OS:PortList,
  {f1164987-a50d-47c0-9ada-6de0a31dfcdf}, !- Handle
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}; !- HVAC Component

OS:PortList,
  {d6d68aa3-5a17-451a-b7a2-f113662432c1}, !- Handle
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- HVAC Component
  {7e91ca3c-2001-4184-9220-c4578d610464}; !- Port 1

OS:Sizing:Zone,
  {629e9ae1-2d6b-4990-8496-d10e6e49cde0}, !- Handle
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a7a4337a-32be-47d0-ba36-df3ae8403087}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Zone HVAC Equipment List, !- Name
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {abc50a9a-677e-439f-a86d-668c0d47a752}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Handle
  Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -6.59911357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}; !- Thermal Zone Name

OS:Surface,
  {7047fa19-43c4-48d7-838a-a8903599ff19}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e489dfd9-7538-420b-a89d-2bfebcf11c06}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c00d17b9-ab24-4ccf-8782-a09ebbb936a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb6acf3-3b30-4f6d-aade-286ebbe1efe3}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3c9ab31-ac04-421f-9ede-498d3a94d747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9f03af-5dec-467c-9123-70a4922c4cb3}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fde6fb3-0ca2-4b7f-b5da-18b6c983197d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd863e7-72dc-49e9-a642-dcd3e5934232}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {398da92b-74ab-4250-bc66-82116df99b32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.5527136788005e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.5527136788005e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {665e86a6-1ced-4ffe-aad1-b9f814f8b867}, !- Zone Air Inlet Port List
  {8b36c899-366f-45ac-af4b-cb3635819d54}, !- Zone Air Exhaust Port List
  {5fd493d5-eb7c-4a2a-aee5-44f5449d2a3c}, !- Zone Air Node Name
  {5b78723f-9429-4920-b0e2-ef7cb46aebbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04b9773e-041e-463e-9e49-c222c70a76e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38387076-8a52-4f55-9003-b4651c26876d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone Air Node, !- Name
  {5fd493d5-eb7c-4a2a-aee5-44f5449d2a3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fd493d5-eb7c-4a2a-aee5-44f5449d2a3c}, !- Handle
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Source Object
  11,                                     !- Outlet Port
  {38387076-8a52-4f55-9003-b4651c26876d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {665e86a6-1ced-4ffe-aad1-b9f814f8b867}, !- Handle
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- HVAC Component
  {2d0762e0-c7c6-470f-97d9-756c2553e20c}; !- Port 1

OS:PortList,
  {8b36c899-366f-45ac-af4b-cb3635819d54}, !- Handle
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}; !- HVAC Component

OS:PortList,
  {5b78723f-9429-4920-b0e2-ef7cb46aebbc}, !- Handle
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- HVAC Component
  {c23fec9a-9ff0-4253-9ff4-48ea5055a6b5}; !- Port 1

OS:Sizing:Zone,
  {bded5938-3f50-4770-bed3-edd3cd990290}, !- Handle
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {def4b82b-033e-4b21-ae6f-92811ac9c016}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Zone HVAC Equipment List, !- Name
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {273f6407-1959-4b09-9502-e7c1d68bbcfa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Handle
  Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  -2.02711357683742,                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {f93621ab-2869-4f67-a38d-e0fa109058cf}; !- Thermal Zone Name

OS:Surface,
  {d1c51aab-4d29-41f8-a395-6ab606cfac7e}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3bd63b-5ef9-4216-80de-cd8527df66c9}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56d37f04-415f-46ef-86d0-a29253333fea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 2.66453525910038e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ff1fda1-6287-4e25-bf7c-f0336ffb8718}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6821c3ca-ce9b-4ba4-ab4a-486dc54e4564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16cda7f0-9fda-4b06-b536-11cbc2e2d9f9}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.05422715367484, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c9ab31-ac04-421f-9ede-498d3a94d747}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb6acf3-3b30-4f6d-aade-286ebbe1efe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0268d31f-9c7c-42cc-b30b-4462be4543e2}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccf0ba45-0c83-4c52-999f-34764e761f67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.05422715367484, 3.048, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.05422715367484, 3.048, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba05374c-2d2a-456d-b0cd-9ffb53815281}, !- Zone Air Inlet Port List
  {a1df3887-82d8-44da-ae19-94b98a1704d4}, !- Zone Air Exhaust Port List
  {3b52b6ac-8cec-48e4-ac3d-ea16f51aed0d}, !- Zone Air Node Name
  {5e604153-bf19-407a-b14b-9f519c7d17db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {524b7880-d2ee-4e4e-b457-26d9f59db672}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ecbdad88-72b2-4e92-993d-775058c70e22}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone Air Node, !- Name
  {3b52b6ac-8cec-48e4-ac3d-ea16f51aed0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b52b6ac-8cec-48e4-ac3d-ea16f51aed0d}, !- Handle
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Source Object
  11,                                     !- Outlet Port
  {ecbdad88-72b2-4e92-993d-775058c70e22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba05374c-2d2a-456d-b0cd-9ffb53815281}, !- Handle
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- HVAC Component
  {8064343f-6c1a-4966-91bc-b3824de9aaf6}; !- Port 1

OS:PortList,
  {a1df3887-82d8-44da-ae19-94b98a1704d4}, !- Handle
  {f93621ab-2869-4f67-a38d-e0fa109058cf}; !- HVAC Component

OS:PortList,
  {5e604153-bf19-407a-b14b-9f519c7d17db}, !- Handle
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- HVAC Component
  {acfae8d6-bf67-43cd-894c-1d7286ef1572}; !- Port 1

OS:Sizing:Zone,
  {9ba6e3d0-0280-4b8e-9c35-ef1e2374b984}, !- Handle
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {01a6ea11-d815-4837-915f-0b2fbb4edd31}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Zone HVAC Equipment List, !- Name
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3a8c3a3-f5f2-46b9-b8ee-e086afedfee9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Handle
  Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.62622715367485,                       !- X Origin {m}
  2.02711357683742,                       !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {d2db2f6b-9543-4ad6-a4dc-2e934633ef2f}, !- Building Story Name
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}; !- Thermal Zone Name

OS:Surface,
  {48c0ec40-351d-4b29-b450-3c2fb53ddd1e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce30770d-c5be-49d2-9206-915d6308d4b9}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17a03aa3-32ee-4ba4-86d0-b17a1291b29e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5c191a-f737-4600-90cd-1efc6f1edf13}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb80867-c0a6-439c-9f36-96902b073fc8}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6821c3ca-ce9b-4ba4-ab4a-486dc54e4564}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ff1fda1-6287-4e25-bf7c-f0336ffb8718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 0, 3.048,          !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81d839e0-a733-48f1-8b34-4a7f3f2be3ae}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3798da0b-23e2-40a5-8327-188b42003d85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.10862446895044e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -3.10862446895044e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6686e96-8e02-4e84-a018-0e9ab59f9cea}, !- Zone Air Inlet Port List
  {18accc81-28ae-4d7f-98f4-32b4b6a78289}, !- Zone Air Exhaust Port List
  {ced4493f-5b6a-4c3a-b351-5dd705134b3b}, !- Zone Air Node Name
  {71652d8e-1c45-4688-a805-eeb07a896488}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c16e577-8e5d-4064-bece-80e7073a2f67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e463349-584b-4878-abbf-eeca6777f5d8}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone Air Node, !- Name
  {ced4493f-5b6a-4c3a-b351-5dd705134b3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ced4493f-5b6a-4c3a-b351-5dd705134b3b}, !- Handle
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Source Object
  11,                                     !- Outlet Port
  {4e463349-584b-4878-abbf-eeca6777f5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6686e96-8e02-4e84-a018-0e9ab59f9cea}, !- Handle
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- HVAC Component
  {e5bf9307-9af5-4505-9ada-507047b5cf18}; !- Port 1

OS:PortList,
  {18accc81-28ae-4d7f-98f4-32b4b6a78289}, !- Handle
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}; !- HVAC Component

OS:PortList,
  {71652d8e-1c45-4688-a805-eeb07a896488}, !- Handle
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- HVAC Component
  {5a7a5cde-f82f-47df-b990-c2c221974e79}; !- Port 1

OS:Sizing:Zone,
  {a0f06155-79fc-452c-b1b8-59acf72e2fc7}, !- Handle
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1b305241-4cf7-4db8-9ee3-ca697d746aa1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Zone HVAC Equipment List, !- Name
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {20795646-ca44-4df8-84eb-99044c44de1a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {402f4433-efc5-444b-91e7-ad44ae4f923c}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {c32f6aa9-4b23-4526-9e13-a466a79ffc9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a966a15-060b-499a-a731-bb27e48a1532}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {8a3627c9-442a-4b99-a53a-f55c11a1049c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cdd7f2e-86bb-43e0-94f6-86e3053da3f1}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {9be95210-c199-4875-b6ac-926b1269dbee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452f909e-62d8-467f-a301-5ac491e7a553}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {2297308b-13bb-4fa5-b426-4881dc69954b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75324f8d-e14f-457e-bd04-06d1157471f1}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {a36bdc3f-d156-40ea-ba59-5ac1760f457e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e8b09a2-ad3f-40f1-be87-ace575c8b5e4}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {e9e05f93-3b9d-4316-b575-da35af4a2607}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.2270543073497, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.2270543073497, 3.5527136788005e-15, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a89b5654-2023-48b9-a3f0-b30e8e632028}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {b0e42be1-bb5a-4077-8ac4-6e35c5e3cbcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2270543073497, 4.572, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  17.2270543073497, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {219b4510-ae7c-44b5-bd22-9246c21df811}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {7b1fabe6-de82-49de-a45b-81f664644e33}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8a4267c-f354-4a33-92a8-6feb531d34a7}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {c0ada4cd-272b-442e-b1fb-c1ea8e38b510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d4b9ea7-47cb-41d6-9b7b-a8b5e404757f}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {89e202f7-9df5-42de-8cc5-a4208a1b61a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bc046ff-e1b7-4261-86fc-9f58c0a6d9ba}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {f2196281-4139-40f4-9184-2b6fd019b844}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31927249-3327-4907-b463-cd200f7d97cd}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {6f6f8a37-5d9f-4c1c-b264-7ce700d8a6c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5aca958-977b-40e2-81d0-a6c44b816c65}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {2b4f69dc-7687-409b-ac65-17f5ab0350d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.0253999999999959, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e80cbfe8-e139-46f5-b12a-c4b6dd79af5b}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {4301387d-0b87-4315-9967-1139bad203ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 0.946934831460674,       !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0254000000000438, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000438, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70020b98-5564-4005-aa27-efdb9b9b4033}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {72ffc60b-6597-4a58-95a2-c22be86570f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.02882715367484, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.02882715367484, 0.762, !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7e51c26-9177-4f6b-8463-87bb5cfddbde}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {27802c57-107a-4d6c-a24a-7071458b9a79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  17.2270543073497, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  17.2270543073497, 3.5527136788005e-15, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c031a50-7885-476a-8fc3-ce20a3e23222}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {7700e1b3-b7d7-424a-a77a-de333488d2cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.44089209850063e-14, 4.5466, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.44089209850063e-14, 4.5466, 0.762,    !- X,Y,Z Vertex 2 {m}
  4.44089209850063e-14, 0.025400000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  4.44089209850063e-14, 0.025400000000003, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {649b17f2-a319-4ca6-8ebc-2a8dc76f0710}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {eee35283-5c9f-4e45-a7f1-b438c06ebb41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000444, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000444, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.5466, 3.5527136788005e-15, 0.762,     !- X,Y,Z Vertex 3 {m}
  4.5466, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aada4782-91da-4191-b613-a137eb079393}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {eaec71e2-bc58-4ac0-9dbb-1c967a6fa187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.2270543073497, 4.572, 0.945420082008045, !- X,Y,Z Vertex 1 {m}
  17.2270543073497, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 4.572, 0.945420082008045; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {924c1c16-60c2-4950-ab0c-04f3c9457ccc}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {9fde6fb3-0ca2-4b7f-b5da-18b6c983197d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000036, 3.5527136788005e-15, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  0.0254000000000036, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, 3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, 3.5527136788005e-15, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a43883-15cb-4728-b0ed-61476ff528ce}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {bd9f03af-5dec-467c-9123-70a4922c4cb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000036, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000036, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7980a1c-36e0-4589-abf8-7cfa537134e9}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {16cda7f0-9fda-4b06-b536-11cbc2e2d9f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254000000000031, 0.947200587747294, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.02882715367484, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.02882715367484, 0.947200587747294; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {181063ac-0d49-4cb3-9a6d-f9cb6874142d}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {5d5c191a-f737-4600-90cd-1efc6f1edf13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 4.572, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.025400000000003, 4.572, 0.762,        !- X,Y,Z Vertex 3 {m}
  0.025400000000003, 4.572, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ea2725b-1fc3-4efd-ab29-b9ae82710572}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {ef8d4933-6c1c-4e8e-8705-a48cb2bcb74b}, !- Construction Name
  {aeb80867-c0a6-439c-9f36-96902b073fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999969, 0.946934831460674, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999969, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 4.5466, 0.946934831460674; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {35c58ada-6af4-4246-bd97-eef9ca5ed399}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e5860177-ac1f-4c0c-8209-040af8b3adc1}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {35c58ada-6af4-4246-bd97-eef9ca5ed399}, !- People Definition Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {5cfc253f-b1e6-4059-ac9e-b53796510a67}, !- Work Efficiency Schedule Name
  {019fa3d7-26fc-4640-877b-ce50299ad293}, !- Clothing Insulation Schedule Name
  {418826ca-7c61-49fd-9447-ee48fc8bf848}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {019fa3d7-26fc-4640-877b-ce50299ad293}, !- Handle
  Clothing Schedule,                      !- Name
  {54d5715a-fb1b-46ce-9d5d-7a336a41a23e}, !- Schedule Type Limits Name
  {aa028267-4108-4b24-b6b7-9712f0457207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa028267-4108-4b24-b6b7-9712f0457207}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {54d5715a-fb1b-46ce-9d5d-7a336a41a23e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e405469d-7f9c-4301-82c0-deef0e59a4f8}, !- Handle
  Schedule Rule 1,                        !- Name
  {019fa3d7-26fc-4640-877b-ce50299ad293}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6c641fa-5092-4f96-87d5-cbc33eac35f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6c641fa-5092-4f96-87d5-cbc33eac35f3}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {54d5715a-fb1b-46ce-9d5d-7a336a41a23e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54d5715a-fb1b-46ce-9d5d-7a336a41a23e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {418826ca-7c61-49fd-9447-ee48fc8bf848}, !- Handle
  Air Velocity Schedule,                  !- Name
  {0ce6e574-df3e-4abf-9ea4-01a2a9b112db}, !- Schedule Type Limits Name
  {f3435c49-9d51-405b-9ac1-307ddac54682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3435c49-9d51-405b-9ac1-307ddac54682}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {0ce6e574-df3e-4abf-9ea4-01a2a9b112db}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ce6e574-df3e-4abf-9ea4-01a2a9b112db}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {5cfc253f-b1e6-4059-ac9e-b53796510a67}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {1c25a5a7-4dab-44e7-a8ee-7747bf410d40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c25a5a7-4dab-44e7-a8ee-7747bf410d40}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {ec7e313d-fbf1-458c-82de-e7bf4a58d845}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.4568117469568,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {d020b290-5d56-477e-9388-9bcd436f0532}, !- Handle
  {ec7e313d-fbf1-458c-82de-e7bf4a58d845}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {51383ea7-95d6-4c8b-965f-7c21fafb8735}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {74e4eb6e-684a-40a5-81e1-ea074453499c}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {51383ea7-95d6-4c8b-965f-7c21fafb8735}, !- Electric Equipment Definition Name
  {d4f4af35-5fa2-41fb-becd-cd0e064f89fa}, !- Space or SpaceType Name
  {0420c904-92a5-4002-8783-e72749ec531d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8a873569-070a-4242-817e-a64e56aea6ea}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {28202cb9-bb05-4cb7-b57e-725c0f1cc3ef}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {eb172dec-b672-429b-80d7-4cd35cbde470}, !- Number of People Schedule Name
  {be6b4427-f599-4a1f-b652-0b563962a93a}, !- People Activity Level Schedule Name
  {5f9120d7-1902-49f1-848c-904bd25ff280}, !- Lighting Schedule Name
  {cb5b68e0-9c39-4fe4-89f7-f74c04883157}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ce2c012f-5760-440c-adf0-78997a179558}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {eb172dec-b672-429b-80d7-4cd35cbde470}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {792eecc2-0d90-46b6-89dc-82212f198511}, !- Default Day Schedule Name
  {0b5db36b-ac2d-4ba1-8afc-a04308fb3cec}, !- Summer Design Day Schedule Name
  {025a1068-51fe-4496-9916-ab1084941f3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {792eecc2-0d90-46b6-89dc-82212f198511}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  3,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  45,                                     !- Minute 2
  0.025,                                  !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  15,                                     !- Minute 4
  0.075,                                  !- Value Until Time 4
  4,                                      !- Hour 5
  30,                                     !- Minute 5
  0.1,                                    !- Value Until Time 5
  4,                                      !- Hour 6
  45,                                     !- Minute 6
  0.125,                                  !- Value Until Time 6
  5,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  5,                                      !- Hour 8
  15,                                     !- Minute 8
  0.175,                                  !- Value Until Time 8
  5,                                      !- Hour 9
  30,                                     !- Minute 9
  0.2,                                    !- Value Until Time 9
  5,                                      !- Hour 10
  45,                                     !- Minute 10
  0.3875,                                 !- Value Until Time 10
  6,                                      !- Hour 11
  0,                                      !- Minute 11
  0.575,                                  !- Value Until Time 11
  6,                                      !- Hour 12
  15,                                     !- Minute 12
  0.7625,                                 !- Value Until Time 12
  6,                                      !- Hour 13
  30,                                     !- Minute 13
  0.95,                                   !- Value Until Time 13
  9,                                      !- Hour 14
  7,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  22,                                     !- Minute 15
  0.8375,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  37,                                     !- Minute 16
  0.725,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  52,                                     !- Minute 17
  0.6125,                                 !- Value Until Time 17
  10,                                     !- Hour 18
  7,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  10,                                     !- Hour 19
  22,                                     !- Minute 19
  0.6125,                                 !- Value Until Time 19
  10,                                     !- Hour 20
  37,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  52,                                     !- Minute 21
  0.8375,                                 !- Value Until Time 21
  11,                                     !- Hour 22
  7,                                      !- Minute 22
  0.95,                                   !- Value Until Time 22
  13,                                     !- Hour 23
  45,                                     !- Minute 23
  0.95,                                   !- Value Until Time 23
  14,                                     !- Hour 24
  0,                                      !- Minute 24
  0.7875,                                 !- Value Until Time 24
  14,                                     !- Hour 25
  15,                                     !- Minute 25
  0.625,                                  !- Value Until Time 25
  14,                                     !- Hour 26
  30,                                     !- Minute 26
  0.4625,                                 !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.3,                                    !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.25,                                   !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.2,                                    !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.15,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  15,                                     !- Minute 32
  0.1,                                    !- Value Until Time 32
  16,                                     !- Hour 33
  30,                                     !- Minute 33
  0.09375,                                !- Value Until Time 33
  16,                                     !- Hour 34
  45,                                     !- Minute 34
  0.0875,                                 !- Value Until Time 34
  17,                                     !- Hour 35
  0,                                      !- Minute 35
  0.08125,                                !- Value Until Time 35
  17,                                     !- Hour 36
  15,                                     !- Minute 36
  0.075,                                  !- Value Until Time 36
  17,                                     !- Hour 37
  30,                                     !- Minute 37
  0.06875,                                !- Value Until Time 37
  17,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0625,                                 !- Value Until Time 38
  18,                                     !- Hour 39
  0,                                      !- Minute 39
  0.05625,                                !- Value Until Time 39
  18,                                     !- Hour 40
  15,                                     !- Minute 40
  0.05,                                   !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.05,                                   !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0473684210526316,                     !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0447368421052632,                     !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0421052631578947,                     !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0394736842105263,                     !- Value Until Time 45
  20,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0368421052631579,                     !- Value Until Time 46
  20,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0342105263157895,                     !- Value Until Time 47
  21,                                     !- Hour 48
  0,                                      !- Minute 48
  0.031578947368421,                      !- Value Until Time 48
  21,                                     !- Hour 49
  15,                                     !- Minute 49
  0.0289473684210526,                     !- Value Until Time 49
  21,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0263157894736842,                     !- Value Until Time 50
  21,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0236842105263158,                     !- Value Until Time 51
  22,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0210526315789474,                     !- Value Until Time 52
  22,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0184210526315789,                     !- Value Until Time 53
  22,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0157894736842105,                     !- Value Until Time 54
  22,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0131578947368421,                     !- Value Until Time 55
  23,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0105263157894737,                     !- Value Until Time 56
  23,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00789473684210526,                    !- Value Until Time 57
  23,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00526315789473684,                    !- Value Until Time 58
  23,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00263157894736842,                    !- Value Until Time 59
  24,                                     !- Hour 60
  0,                                      !- Minute 60
  0;                                      !- Value Until Time 60

OS:Schedule:Rule,
  {5266ff72-ccb6-48f9-8bef-2f4f2da2660c}, !- Handle
  Schedule Rule 2,                        !- Name
  {eb172dec-b672-429b-80d7-4cd35cbde470}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9de2a4d2-dd3e-487e-91dc-6277bccb28ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9de2a4d2-dd3e-487e-91dc-6277bccb28ab}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  30,                                     !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  30,                                     !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  8,                                      !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  8,                                      !- Hour 10
  15,                                     !- Minute 10
  0.166666666666667,                      !- Value Until Time 10
  8,                                      !- Hour 11
  30,                                     !- Minute 11
  0.233333333333333,                      !- Value Until Time 11
  8,                                      !- Hour 12
  45,                                     !- Minute 12
  0.3,                                    !- Value Until Time 12
  9,                                      !- Hour 13
  45,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  10,                                     !- Hour 14
  0,                                      !- Minute 14
  0.287096774193548,                      !- Value Until Time 14
  10,                                     !- Hour 15
  15,                                     !- Minute 15
  0.274193548387097,                      !- Value Until Time 15
  10,                                     !- Hour 16
  30,                                     !- Minute 16
  0.261290322580645,                      !- Value Until Time 16
  10,                                     !- Hour 17
  45,                                     !- Minute 17
  0.248387096774194,                      !- Value Until Time 17
  11,                                     !- Hour 18
  0,                                      !- Minute 18
  0.235483870967742,                      !- Value Until Time 18
  11,                                     !- Hour 19
  15,                                     !- Minute 19
  0.22258064516129,                       !- Value Until Time 19
  11,                                     !- Hour 20
  30,                                     !- Minute 20
  0.209677419354839,                      !- Value Until Time 20
  11,                                     !- Hour 21
  45,                                     !- Minute 21
  0.196774193548387,                      !- Value Until Time 21
  12,                                     !- Hour 22
  0,                                      !- Minute 22
  0.183870967741935,                      !- Value Until Time 22
  12,                                     !- Hour 23
  15,                                     !- Minute 23
  0.170967741935484,                      !- Value Until Time 23
  12,                                     !- Hour 24
  30,                                     !- Minute 24
  0.158064516129032,                      !- Value Until Time 24
  12,                                     !- Hour 25
  45,                                     !- Minute 25
  0.145161290322581,                      !- Value Until Time 25
  13,                                     !- Hour 26
  0,                                      !- Minute 26
  0.132258064516129,                      !- Value Until Time 26
  13,                                     !- Hour 27
  15,                                     !- Minute 27
  0.119354838709677,                      !- Value Until Time 27
  13,                                     !- Hour 28
  30,                                     !- Minute 28
  0.106451612903226,                      !- Value Until Time 28
  13,                                     !- Hour 29
  37,                                     !- Minute 29
  0.1,                                    !- Value Until Time 29
  13,                                     !- Hour 30
  52,                                     !- Minute 30
  0.0935483870967742,                     !- Value Until Time 30
  14,                                     !- Hour 31
  7,                                      !- Minute 31
  0.0870967741935484,                     !- Value Until Time 31
  14,                                     !- Hour 32
  22,                                     !- Minute 32
  0.0806451612903226,                     !- Value Until Time 32
  14,                                     !- Hour 33
  37,                                     !- Minute 33
  0.0741935483870968,                     !- Value Until Time 33
  14,                                     !- Hour 34
  52,                                     !- Minute 34
  0.067741935483871,                      !- Value Until Time 34
  15,                                     !- Hour 35
  7,                                      !- Minute 35
  0.0612903225806452,                     !- Value Until Time 35
  15,                                     !- Hour 36
  22,                                     !- Minute 36
  0.0548387096774194,                     !- Value Until Time 36
  15,                                     !- Hour 37
  37,                                     !- Minute 37
  0.0483870967741936,                     !- Value Until Time 37
  15,                                     !- Hour 38
  52,                                     !- Minute 38
  0.0419354838709678,                     !- Value Until Time 38
  16,                                     !- Hour 39
  7,                                      !- Minute 39
  0.0354838709677419,                     !- Value Until Time 39
  16,                                     !- Hour 40
  22,                                     !- Minute 40
  0.0290322580645161,                     !- Value Until Time 40
  16,                                     !- Hour 41
  37,                                     !- Minute 41
  0.0225806451612903,                     !- Value Until Time 41
  16,                                     !- Hour 42
  52,                                     !- Minute 42
  0.0161290322580645,                     !- Value Until Time 42
  17,                                     !- Hour 43
  7,                                      !- Minute 43
  0.00967741935483871,                    !- Value Until Time 43
  17,                                     !- Hour 44
  22,                                     !- Minute 44
  0.0032258064516129,                     !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {0b5db36b-ac2d-4ba1-8afc-a04308fb3cec}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {025a1068-51fe-4496-9916-ab1084941f3f}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {996ac6fe-dfaa-427a-a9d8-5f638cafd2ab}, !- Handle
  Schedule Rule 3,                        !- Name
  {eb172dec-b672-429b-80d7-4cd35cbde470}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc382472-94b3-465f-a75c-dcbc27d2d46b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc382472-94b3-465f-a75c-dcbc27d2d46b}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {be6b4427-f599-4a1f-b652-0b563962a93a}, !- Handle
  Small Office Activity,                  !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  {c9dad330-d309-48d4-aa8b-1ada7efe8b07}, !- Default Day Schedule Name
  {18db3774-8edd-43cd-822b-c8d6d952713b}, !- Summer Design Day Schedule Name
  {92f74a52-26f6-49af-a644-994b1585ae4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9dad330-d309-48d4-aa8b-1ada7efe8b07}, !- Handle
  Small Office Activity Default,          !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {92f74a52-26f6-49af-a644-994b1585ae4d}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {18db3774-8edd-43cd-822b-c8d6d952713b}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5f9120d7-1902-49f1-848c-904bd25ff280}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {35532d51-b7b6-4a16-9941-73289d2b20c9}, !- Default Day Schedule Name
  {c6851415-b3d4-423c-8d44-9d9b8a74c8bc}, !- Summer Design Day Schedule Name
  {8c2c0460-5624-4c1d-a41c-1124bd6331a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35532d51-b7b6-4a16-9941-73289d2b20c9}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0493359,                              !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0482178,                              !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0470997,                              !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0459816,                              !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0448635,                              !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0437454,                              !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0426273,                              !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0415092,                              !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0403911,                              !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.039273,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.03962475,                             !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0399765,                              !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04032825,                             !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.04068,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.05195275,                             !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0632255,                              !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.07449825,                             !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.085771,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.11101625,                             !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1362615,                              !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.16150675,                             !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.186752,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2755855,                              !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.364419,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4532525,                              !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.542086,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.59983275,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6575795,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.71532625,                             !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.773073,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.7906085,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.808144,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8256795,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.843215,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.845929,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.848643,                               !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.85,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.84198475,                             !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8339695,                              !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.82595425,                             !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.817939,                               !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.805464,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.792989,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.780514,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.768039,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.77407625,                             !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.7801135,                              !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.78615075,                             !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.792188,                               !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.7854415,                              !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.778695,                               !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.7719485,                              !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.765202,                               !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.7178196,                              !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.6704372,                              !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.646746,                               !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.5600305,                              !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.473315,                               !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.3865995,                              !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.299884,                               !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.25875775,                             !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.2176315,                              !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.17650525,                             !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.135379,                               !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.12439175,                             !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.1134045,                              !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.10241725,                             !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.09143,                                !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.090147,                               !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.088864,                               !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.087581,                               !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.086298,                               !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.08656275,                             !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.0868275,                              !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.08709225,                             !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.087357,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.08721725,                             !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0870775,                              !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.08693775,                             !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.086798,                               !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.07858575,                             !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0703735,                              !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.06216125,                             !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.053949,                               !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.05279525,                             !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0516415,                              !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.05048775,                             !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.049334,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.047143,                               !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.044952,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.042761,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.04057,                                !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.038379,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.036188,                               !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.033997,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.035353,                               !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.036709;                               !- Value Until Time 97

OS:Schedule:Rule,
  {b62262b3-8c11-4ec4-987c-97650809fc97}, !- Handle
  Schedule Rule 5,                        !- Name
  {5f9120d7-1902-49f1-848c-904bd25ff280}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1c9a854-5eac-4635-9bc1-64d0461f2aeb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1c9a854-5eac-4635-9bc1-64d0461f2aeb}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0280025292562359,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0266202303805291,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0224058439030835,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.018191457425638,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0139770709481925,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00976268447074694,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00992621292119907,                    !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0100897413716512,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0102532698221034,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0104167982725555,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00893395430441663,                    !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00745111033627775,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00596826636813887,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0044854224,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0056412099051286,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0067969974102572,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0079527849153858,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0091085724205144,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.00825355898028943,                    !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.00739854554006447,                    !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.00654353209983951,                    !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.00568851865961455,                    !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.00595950191965329,                    !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.00623048517969205,                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.00650146843973078,                    !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00677245169976953,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0104045981077163,                     !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.0140367445156631,                     !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0176688909236098,                     !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0213010373315566,                     !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0190004792965404,                     !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.0166999212615242,                     !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.014399363226508,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0120988051914918,                     !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.0157336792411881,                     !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0193685532908844,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.0230034273405806,                     !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.0248208643654288,                     !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.062804393045338,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.0735660150272027,                     !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.0843276370090675,                     !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.089708448,                            !- Value Until Time 42
  12,                                     !- Hour 43
  15,                                     !- Minute 43
  0.089708448,                            !- Value Until Time 43
  12,                                     !- Hour 44
  30,                                     !- Minute 44
  0.0870921404256013,                     !- Value Until Time 44
  12,                                     !- Hour 45
  45,                                     !- Minute 45
  0.0844758328512027,                     !- Value Until Time 45
  13,                                     !- Hour 46
  0,                                      !- Minute 46
  0.081859525276804,                      !- Value Until Time 46
  13,                                     !- Hour 47
  7,                                      !- Minute 47
  0.0805513714896046,                     !- Value Until Time 47
  13,                                     !- Hour 48
  22,                                     !- Minute 48
  0.054787352054411,                      !- Value Until Time 48
  13,                                     !- Hour 49
  37,                                     !- Minute 49
  0.0535675385030831,                     !- Value Until Time 49
  13,                                     !- Hour 50
  52,                                     !- Minute 50
  0.0523477249517553,                     !- Value Until Time 50
  14,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0517378181760913,                     !- Value Until Time 51
  14,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0516806392907602,                     !- Value Until Time 52
  14,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0516234604054292,                     !- Value Until Time 53
  14,                                     !- Hour 54
  45,                                     !- Minute 54
  0.0515662815200981,                     !- Value Until Time 54
  15,                                     !- Hour 55
  0,                                      !- Minute 55
  0.0515091026347671,                     !- Value Until Time 55
  15,                                     !- Hour 56
  15,                                     !- Minute 56
  0.0497011074804283,                     !- Value Until Time 56
  15,                                     !- Hour 57
  30,                                     !- Minute 57
  0.0478931123260896,                     !- Value Until Time 57
  15,                                     !- Hour 58
  45,                                     !- Minute 58
  0.0460851171717509,                     !- Value Until Time 58
  16,                                     !- Hour 59
  0,                                      !- Minute 59
  0.0442771220174122,                     !- Value Until Time 59
  16,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0446747078781406,                     !- Value Until Time 60
  16,                                     !- Hour 61
  30,                                     !- Minute 61
  0.0450722937388691,                     !- Value Until Time 61
  16,                                     !- Hour 62
  45,                                     !- Minute 62
  0.0454698795995976,                     !- Value Until Time 62
  17,                                     !- Hour 63
  0,                                      !- Minute 63
  0.045867465460326,                      !- Value Until Time 63
  17,                                     !- Hour 64
  15,                                     !- Minute 64
  0.0455069933058876,                     !- Value Until Time 64
  17,                                     !- Hour 65
  30,                                     !- Minute 65
  0.0451465211514492,                     !- Value Until Time 65
  17,                                     !- Hour 66
  45,                                     !- Minute 66
  0.0447860489970107,                     !- Value Until Time 66
  18,                                     !- Hour 67
  0,                                      !- Minute 67
  0.0444255768425723,                     !- Value Until Time 67
  18,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0443859141552863,                     !- Value Until Time 68
  18,                                     !- Hour 69
  30,                                     !- Minute 69
  0.0443462514680003,                     !- Value Until Time 69
  18,                                     !- Hour 70
  45,                                     !- Minute 70
  0.0443065887807143,                     !- Value Until Time 70
  19,                                     !- Hour 71
  0,                                      !- Minute 71
  0.0442669260934282,                     !- Value Until Time 71
  19,                                     !- Hour 72
  15,                                     !- Minute 72
  0.0442728289045991,                     !- Value Until Time 72
  19,                                     !- Hour 73
  30,                                     !- Minute 73
  0.04427873171577,                       !- Value Until Time 73
  19,                                     !- Hour 74
  45,                                     !- Minute 74
  0.0442846345269409,                     !- Value Until Time 74
  20,                                     !- Hour 75
  0,                                      !- Minute 75
  0.0442905373381118,                     !- Value Until Time 75
  20,                                     !- Hour 76
  15,                                     !- Minute 76
  0.0447110066636896,                     !- Value Until Time 76
  20,                                     !- Hour 77
  30,                                     !- Minute 77
  0.0451314759892674,                     !- Value Until Time 77
  20,                                     !- Hour 78
  45,                                     !- Minute 78
  0.0455519453148452,                     !- Value Until Time 78
  21,                                     !- Hour 79
  0,                                      !- Minute 79
  0.045972414640423,                      !- Value Until Time 79
  21,                                     !- Hour 80
  15,                                     !- Minute 80
  0.0445901157647162,                     !- Value Until Time 80
  21,                                     !- Hour 81
  30,                                     !- Minute 81
  0.0432078168890096,                     !- Value Until Time 81
  21,                                     !- Hour 82
  45,                                     !- Minute 82
  0.0418255180133028,                     !- Value Until Time 82
  22,                                     !- Hour 83
  0,                                      !- Minute 83
  0.0404432191375962,                     !- Value Until Time 83
  22,                                     !- Hour 84
  15,                                     !- Minute 84
  0.0390609202618894,                     !- Value Until Time 84
  22,                                     !- Hour 85
  30,                                     !- Minute 85
  0.0376786213861827,                     !- Value Until Time 85
  22,                                     !- Hour 86
  45,                                     !- Minute 86
  0.0362963225104761,                     !- Value Until Time 86
  23,                                     !- Hour 87
  0,                                      !- Minute 87
  0.0349140236347693,                     !- Value Until Time 87
  23,                                     !- Hour 88
  15,                                     !- Minute 88
  0.0335317247590627,                     !- Value Until Time 88
  23,                                     !- Hour 89
  30,                                     !- Minute 89
  0.0321494258833559,                     !- Value Until Time 89
  23,                                     !- Hour 90
  45,                                     !- Minute 90
  0.0307671270076493,                     !- Value Until Time 90
  24,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0293848281319425;                     !- Value Until Time 91

OS:Schedule:Day,
  {c6851415-b3d4-423c-8d44-9d9b8a74c8bc}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d4b9cc54-cbda-43f4-b341-1ae6e21ca96b}, !- Handle
  Schedule Rule 6,                        !- Name
  {5f9120d7-1902-49f1-848c-904bd25ff280}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e79a205c-3c79-40c9-bf6b-b226b3d4aaa3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e79a205c-3c79-40c9-bf6b-b226b3d4aaa3}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.00320130575,                          !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0311647670183546,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0344851707875927,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0378055745568308,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0411259783260689,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0444463820953071,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0488505353728147,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0532546886503223,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0576588419278299,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0620629952053375,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0623165412498504,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0625700872943632,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.062823633338876,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0630771793833889,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0631800797613918,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0632829801393947,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0633858805173976,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0634887808954005,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063494249671959,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0634997184485175,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.063505187225076,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0635106560016345,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0496031268406857,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.0356955976797369,                     !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0217880685187881,                     !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.00788053935783932,                    !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.00799649872215517,                    !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.00811245808647102,                    !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.00822841745078687,                    !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.00834437681510272,                    !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.00728141633780733,                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.00621845586051194,                    !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.00515549538321654,                    !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.00409253490592115,                    !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.00427990136383771,                    !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.0044672678217543,                     !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.00465463427967086,                    !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.00484200073758743,                    !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.0049831861741657,                     !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.005124371610744,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.00526555704732227,                    !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.00540674248390054,                    !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.00797882895149367,                    !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00809257950391018,                    !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.00820633005632669,                    !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.00832008060874321,                    !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.00843383116115972,                    !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00854758171357623,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00866133226599275,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00877508281840928,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.00888883337082579,                    !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00900258392324231,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.00911633447565882,                    !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00923008502807533,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00934383558049185,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00945758613290836,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00957133668532487,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00968508723774139,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00979883779015792,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00991258834257443,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.010026338894991,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0101400894474075,                     !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.010253839999824,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0103675905522405,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.010481341104657,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0105950916570735,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.01070884220949,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0108225927619066,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0109363433143231,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0110500938667396,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0242940991500547,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0375381044333698,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0507821097166849,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.064026115,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0634796561243383,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0629331972486765,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0623867383730149,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0618402794973531,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0618506316276483,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0618609837579434,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0618713358882385,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0618816880185336,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0623544995439546,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0628273110693757,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0633001225947966,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0637729341202176,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0618982588172445,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0600235835142713,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0581489082112981,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0562742329083249,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0579914533818183,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0597086738553116,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.061425894328805,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0631431148022984,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0551485278563124,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0471539409103265;                     !- Value Until Time 96

OS:Schedule:Day,
  {8c2c0460-5624-4c1d-a41c-1124bd6331a2}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb5b68e0-9c39-4fe4-89f7-f74c04883157}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {0b7e29fd-5c08-4823-b885-1af6c04f27e9}, !- Default Day Schedule Name
  {de743ad7-b0b3-42d0-b97a-152a9b32132a}, !- Summer Design Day Schedule Name
  {479e97d4-686d-48fa-bb46-41a92bf1840b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b7e29fd-5c08-4823-b885-1af6c04f27e9}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.56149,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.55988,                                !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.55827,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.55666,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.55505,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.55344,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.55183,                                !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.55022,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.54861,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.547,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.544575,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.54215,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.539725,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5373,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.537625,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.53795,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.538275,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5386,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.55345,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5683,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.58315,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.598,                                  !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.6198,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6416,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6634,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6852,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.7091,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.733,                                  !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.7569,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.7808,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.80195,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8231,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.84425,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8654,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.87392,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.88244,                                !- Value Until Time 36
  9,                                      !- Hour 37
  7,                                      !- Minute 37
  0.8867,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.8855,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8843,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8831,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8819,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.8666,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.8513,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.836,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.8207,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8107,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.8007,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.7907,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.7807,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.76935,                                !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.758,                                  !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.74665,                                !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7353,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.70926,                                !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.68322,                                !- Value Until Time 55
  13,                                     !- Hour 56
  45,                                     !- Minute 56
  0.6702,                                 !- Value Until Time 56
  14,                                     !- Hour 57
  0,                                      !- Minute 57
  0.65385,                                !- Value Until Time 57
  14,                                     !- Hour 58
  15,                                     !- Minute 58
  0.6375,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  30,                                     !- Minute 59
  0.62115,                                !- Value Until Time 59
  14,                                     !- Hour 60
  45,                                     !- Minute 60
  0.6048,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  0,                                      !- Minute 61
  0.5951,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.5854,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.5757,                                 !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.566,                                  !- Value Until Time 64
