  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.568025,                               !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.57005,                                !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.572075,                               !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.5741,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.58375,                                !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.5934,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.60305,                                !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.6127,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.6241,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.6355,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.6469,                                 !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.6583,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.662075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.66585,                                !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.669625,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.6734,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.6597975,                              !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.646195,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.6325925,                              !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.61899,                                !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.5991675,                              !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.579345,                               !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.5595225,                              !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.5397,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.545542857142857,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.551385714285714,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.557228571428572,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.563071428571429,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.568914285714286,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.574757142857143,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.5806,                                 !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.5804,                                 !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.5802;                                 !- Value Until Time 97

OS:Schedule:Rule,
  {467c5697-6cc8-49e8-8d6b-7b41049614d2}, !- Handle
  Schedule Rule 8,                        !- Name
  {cb5b68e0-9c39-4fe4-89f7-f74c04883157}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29ee9711-0160-4e79-ab14-6f2c0b554ed1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29ee9711-0160-4e79-ab14-6f2c0b554ed1}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.578841531318974,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.574998572189664,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.577762344166223,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.580526116142781,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.583289888119339,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.586053660095898,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.569471028236548,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.552888396377198,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.536305764517848,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.519723132658498,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.511938508257858,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.504153883857219,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.49636925945658,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.48858463505594,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.486051177410762,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.483517719765583,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.480984262120405,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.478450804475226,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.478174427277571,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.477898050079915,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.477621672882259,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.477345295684603,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.476838604155567,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.476331912626532,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.475825221097496,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.47531852956846,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.473614203516249,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.471909877464038,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.470205551411827,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.468501225359616,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.463987064464571,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.459472903569526,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.454958742674481,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.450444581779435,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.430545423548215,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.410646265316995,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.390747107085775,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.380797527970165,                      !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.296910468072152,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.291330280843291,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.285750093614431,                      !- Value Until Time 41
  10,                                     !- Hour 42
  15,                                     !- Minute 42
  0.28296,                                !- Value Until Time 42
  10,                                     !- Hour 43
  30,                                     !- Minute 43
  0.286921406499734,                      !- Value Until Time 43
  10,                                     !- Hour 44
  45,                                     !- Minute 44
  0.290882812999467,                      !- Value Until Time 44
  11,                                     !- Hour 45
  0,                                      !- Minute 45
  0.294844219499201,                      !- Value Until Time 45
  11,                                     !- Hour 46
  15,                                     !- Minute 46
  0.298805625998935,                      !- Value Until Time 46
  11,                                     !- Hour 47
  30,                                     !- Minute 47
  0.304885924347363,                      !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.310966222695791,                      !- Value Until Time 48
  12,                                     !- Hour 49
  0,                                      !- Minute 49
  0.31704652104422,                       !- Value Until Time 49
  12,                                     !- Hour 50
  15,                                     !- Minute 50
  0.323126819392648,                      !- Value Until Time 50
  12,                                     !- Hour 51
  30,                                     !- Minute 51
  0.328707006621508,                      !- Value Until Time 51
  12,                                     !- Hour 52
  45,                                     !- Minute 52
  0.334287193850369,                      !- Value Until Time 52
  13,                                     !- Hour 53
  0,                                      !- Minute 53
  0.339867381079229,                      !- Value Until Time 53
  13,                                     !- Hour 54
  7,                                      !- Minute 54
  0.34265747469366,                       !- Value Until Time 54
  13,                                     !- Hour 55
  22,                                     !- Minute 55
  0.381376604003349,                      !- Value Until Time 55
  13,                                     !- Hour 56
  37,                                     !- Minute 56
  0.381587177106324,                      !- Value Until Time 56
  13,                                     !- Hour 57
  52,                                     !- Minute 57
  0.3817977502093,                        !- Value Until Time 57
  14,                                     !- Hour 58
  0,                                      !- Minute 58
  0.381903036760789,                      !- Value Until Time 58
  14,                                     !- Hour 59
  15,                                     !- Minute 59
  0.380521150772509,                      !- Value Until Time 59
  14,                                     !- Hour 60
  30,                                     !- Minute 60
  0.37913926478423,                       !- Value Until Time 60
  14,                                     !- Hour 61
  45,                                     !- Minute 61
  0.377757378795951,                      !- Value Until Time 61
  15,                                     !- Hour 62
  0,                                      !- Minute 62
  0.376375492807672,                      !- Value Until Time 62
  15,                                     !- Hour 63
  15,                                     !- Minute 63
  0.381488470964305,                      !- Value Until Time 63
  15,                                     !- Hour 64
  30,                                     !- Minute 64
  0.386601449120938,                      !- Value Until Time 64
  15,                                     !- Hour 65
  45,                                     !- Minute 65
  0.391714427277571,                      !- Value Until Time 65
  16,                                     !- Hour 66
  0,                                      !- Minute 66
  0.396827405434204,                      !- Value Until Time 66
  16,                                     !- Hour 67
  15,                                     !- Minute 67
  0.407836430474161,                      !- Value Until Time 67
  16,                                     !- Hour 68
  30,                                     !- Minute 68
  0.418845455514118,                      !- Value Until Time 68
  16,                                     !- Hour 69
  45,                                     !- Minute 69
  0.429854480554076,                      !- Value Until Time 69
  17,                                     !- Hour 70
  0,                                      !- Minute 70
  0.440863505594033,                      !- Value Until Time 70
  17,                                     !- Hour 71
  15,                                     !- Minute 71
  0.456018188598828,                      !- Value Until Time 71
  17,                                     !- Hour 72
  30,                                     !- Minute 72
  0.471172871603623,                      !- Value Until Time 72
  17,                                     !- Hour 73
  45,                                     !- Minute 73
  0.486327554608418,                      !- Value Until Time 73
  18,                                     !- Hour 74
  0,                                      !- Minute 74
  0.501482237613213,                      !- Value Until Time 74
  18,                                     !- Hour 75
  15,                                     !- Minute 75
  0.517512115077251,                      !- Value Until Time 75
  18,                                     !- Hour 76
  30,                                     !- Minute 76
  0.533541992541289,                      !- Value Until Time 76
  18,                                     !- Hour 77
  45,                                     !- Minute 77
  0.549571870005328,                      !- Value Until Time 77
  19,                                     !- Hour 78
  0,                                      !- Minute 78
  0.565601747469366,                      !- Value Until Time 78
  19,                                     !- Hour 79
  15,                                     !- Minute 79
  0.57813084709643,                       !- Value Until Time 79
  19,                                     !- Hour 80
  30,                                     !- Minute 80
  0.590659946723495,                      !- Value Until Time 80
  19,                                     !- Hour 81
  45,                                     !- Minute 81
  0.603189046350559,                      !- Value Until Time 81
  20,                                     !- Hour 82
  0,                                      !- Minute 82
  0.615718145977624,                      !- Value Until Time 82
  20,                                     !- Hour 83
  15,                                     !- Minute 83
  0.618988609483218,                      !- Value Until Time 83
  20,                                     !- Hour 84
  30,                                     !- Minute 84
  0.622259072988812,                      !- Value Until Time 84
  20,                                     !- Hour 85
  45,                                     !- Minute 85
  0.625529536494406,                      !- Value Until Time 85
  21,                                     !- Hour 86
  0,                                      !- Minute 86
  0.6288,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  15,                                     !- Minute 87
  0.624957040870691,                      !- Value Until Time 87
  21,                                     !- Hour 88
  30,                                     !- Minute 88
  0.621114081741382,                      !- Value Until Time 88
  21,                                     !- Hour 89
  45,                                     !- Minute 89
  0.617271122612071,                      !- Value Until Time 89
  22,                                     !- Hour 90
  0,                                      !- Minute 90
  0.613428163482762,                      !- Value Until Time 90
  22,                                     !- Hour 91
  15,                                     !- Minute 91
  0.609585204353452,                      !- Value Until Time 91
  22,                                     !- Hour 92
  30,                                     !- Minute 92
  0.605742245224143,                      !- Value Until Time 92
  22,                                     !- Hour 93
  45,                                     !- Minute 93
  0.601899286094832,                      !- Value Until Time 93
  23,                                     !- Hour 94
  0,                                      !- Minute 94
  0.598056326965523,                      !- Value Until Time 94
  23,                                     !- Hour 95
  15,                                     !- Minute 95
  0.594213367836214,                      !- Value Until Time 95
  23,                                     !- Hour 96
  30,                                     !- Minute 96
  0.590370408706903,                      !- Value Until Time 96
  23,                                     !- Hour 97
  45,                                     !- Minute 97
  0.586527449577594,                      !- Value Until Time 97
  24,                                     !- Hour 98
  0,                                      !- Minute 98
  0.582684490448284;                      !- Value Until Time 98

OS:Schedule:Day,
  {de743ad7-b0b3-42d0-b97a-152a9b32132a}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f915a958-33f6-48c7-b805-9f49610caf1a}, !- Handle
  Schedule Rule 9,                        !- Name
  {cb5b68e0-9c39-4fe4-89f7-f74c04883157}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e0eb0d5-eace-408b-9003-db72197466fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e0eb0d5-eace-408b-9003-db72197466fa}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.301303549894403,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.328754831045407,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.341590760955649,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.354426690865892,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.367262620776135,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.380098550686378,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.40215596092925,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.424213371172123,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.446270781414995,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.468328191657867,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.492702556758184,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.517076921858501,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.541451286958817,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.565825652059134,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.583944239044351,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.602062826029567,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.620181413014784,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.6383,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.637929287222809,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.637558574445618,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.637187861668427,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.636817148891235,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.602493779633052,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.568170410374868,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.533847041116684,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4995236718585,                        !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.505209479078669,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.510895286298838,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.516581093519007,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.522266900739176,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.511701586589229,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.501136272439282,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.490570958289335,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.480005644139387,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.482971346356917,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.485937048574446,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.488902750791975,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.491868453009504,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.498633961193242,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.50539946937698,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.512164977560718,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.518930485744456,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.292740084741288,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.292536192713833,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.292332300686378,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.292128408658923,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.291924516631468,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.291720624604013,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.291516732576558,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.291312840549102,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.291108948521647,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.290905056494192,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.290701164466737,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.290497272439282,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.290293380411827,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.290089488384372,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.289885596356917,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.289681704329461,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.289477812302006,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.289273920274551,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.289070028247096,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.288866136219641,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.288662244192186,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.288458352164731,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.288254460137276,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.28805056810982,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.287846676082365,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.28764278405491,                       !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.287438892027455,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.287235,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.288764190205913,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.290293380411827,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.29182257061774,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.293351760823654,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.303592701293559,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.313833641763464,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.324074582233368,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.334315522703273,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.332415619720169,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.330515716737064,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.32861581375396,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.326715910770855,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.327828049102429,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.328940187434002,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.330052325765575,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.331164464097149,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.325186720564942,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.319208977032735,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.313231233500528,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.307253489968321,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.306697420802534,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.306141351636748,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.305585282470961,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.305029213305174,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.310960617740232,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.31689202217529;                       !- Value Until Time 96

OS:Schedule:Day,
  {479e97d4-686d-48fa-bb46-41a92bf1840b}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce2c012f-5760-440c-adf0-78997a179558}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {690b167a-76aa-4ee6-9a0c-2ff361f2b198}, !- Default Day Schedule Name
  {1c67d286-f8d5-472b-9aed-9f24e41a5d57}, !- Summer Design Day Schedule Name
  {440282eb-7ddd-4440-bf19-f780085295c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {690b167a-76aa-4ee6-9a0c-2ff361f2b198}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c67d286-f8d5-472b-9aed-9f24e41a5d57}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3329f684-350e-4342-a244-08f847c9b9a5}, !- Handle
  Schedule Rule 10,                       !- Name
  {ce2c012f-5760-440c-adf0-78997a179558}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23273647-69e0-489d-a43a-a00d74f91366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {23273647-69e0-489d-a43a-a00d74f91366}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {440282eb-7ddd-4440-bf19-f780085295c2}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30e63ab2-8a4d-4d49-b843-cac5ca633ddf}, !- Handle
  Schedule Rule 11,                       !- Name
  {ce2c012f-5760-440c-adf0-78997a179558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f6d05a5-c9eb-412f-8e4c-d436dd58f37a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f6d05a5-c9eb-412f-8e4c-d436dd58f37a}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {26f86e26-35e3-48d8-bd86-b726684c3565}, !- Handle
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.9031839999998,                       !- Area {m2}
  9.14399999999995;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3be7e2fd-d335-4543-a86a-5d8fd5279136}, !- Handle
  Foundation F 126 Perim 1725 Area 7888,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  78.8782210932028,                       !- Area {m2}
  17.2524543073497;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {fdb4ac28-6dc9-45b7-9d9f-e320e6bebaee}, !- Handle
  Foundation F 126 Perim 0 Area 6995,     !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  69.9453687203915,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2efe2856-1a7f-4164-90aa-59bda7f25aee}, !- Handle
  Foundation F 126 Perim 405 Area 1854,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  18.5359265466011,                       !- Area {m2}
  4.05422715367484;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {8b177c4f-dd3d-492f-b3d0-c4b3f5416b96}, !- Handle
  ComStock DOE Ref 1980-2004 - Office - ASHRAE 169-2013-7A, !- Name
  {140fe526-acf9-4bc2-a796-8c894750861d}, !- Default Exterior Surface Constructions Name
  {6d113801-ad78-4a16-9173-7cae08271db2}, !- Default Interior Surface Constructions Name
  {116e8704-6a50-4d2c-8d1a-dec0a4cc50be}, !- Default Ground Contact Surface Constructions Name
  {e5fe17dc-8d61-4a8f-9a6b-035c3179c405}, !- Default Exterior SubSurface Constructions Name
  {e179045b-4b64-4393-95ec-67186ae64eb7}, !- Default Interior SubSurface Constructions Name
  {f3fe4427-4cc9-4753-80f3-2f4b4ea99b6a}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {140fe526-acf9-4bc2-a796-8c894750861d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6505c647-4806-402d-817a-f27dc5817547}, !- Floor Construction Name
  {4e91bc69-511e-40d6-bd00-f0a2f2985ef9}, !- Wall Construction Name
  {cab3c47d-eba4-4b17-851f-f75101fa7625}; !- Roof Ceiling Construction Name

OS:Construction,
  {6505c647-4806-402d-817a-f27dc5817547}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a5b53db7-f4e0-4660-bba2-a1a84b5618c3}, !- Layer 1
  {785daedf-cdb3-4999-a377-876c7b24bdc7}, !- Layer 2
  {19176b9e-19e9-4b72-94bc-b78483e0b671}; !- Layer 3

OS:Material:NoMass,
  {a5b53db7-f4e0-4660-bba2-a1a84b5618c3}, !- Handle
  Typical Insulation R-14.0,              !- Name
  Smooth,                                 !- Roughness
  2.46641608589487,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {785daedf-cdb3-4999-a377-876c7b24bdc7}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {19176b9e-19e9-4b72-94bc-b78483e0b671}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a601f133-50ce-4f86-9b2e-e4c863df1053}, !- Handle
  {6505c647-4806-402d-817a-f27dc5817547}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {cab3c47d-eba4-4b17-851f-f75101fa7625}, !- Handle
  Typical IEAD Roof R-25.0,               !- Name
  ,                                       !- Surface Rendering Name
  {595a0a5a-c3f8-4ad0-85ea-e160dc9d05de}, !- Layer 1
  {16032860-1456-417a-b5ee-c0182f764ecf}, !- Layer 2
  {72709994-883c-4599-bba5-44c7a5f1f192}; !- Layer 3

OS:Material,
  {595a0a5a-c3f8-4ad0-85ea-e160dc9d05de}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {16032860-1456-417a-b5ee-c0182f764ecf}, !- Handle
  Typical Insulation R-23.88,             !- Name
  Smooth,                                 !- Roughness
  4.20599598094093,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {72709994-883c-4599-bba5-44c7a5f1f192}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {974d5612-83da-4cfc-a919-333180c09cac}, !- Handle
  {cab3c47d-eba4-4b17-851f-f75101fa7625}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6d113801-ad78-4a16-9173-7cae08271db2}, !- Handle
  Default Surface Constructions 2,        !- Name
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Floor Construction Name
  {5270cc25-a912-4bf0-8b08-4ec8453e7e99}, !- Wall Construction Name
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}; !- Roof Ceiling Construction Name

OS:Construction,
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {03cd57ac-a85e-4db1-bf86-2d54f4bc3a3c}, !- Layer 1
  {3a1bf150-e400-4012-8e94-ca56333e2e76}; !- Layer 2

OS:Material,
  {03cd57ac-a85e-4db1-bf86-2d54f4bc3a3c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3a1bf150-e400-4012-8e94-ca56333e2e76}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c8b5e167-d09e-4f1a-af87-912357dea2b8}, !- Handle
  {69b23efa-342b-4cc2-a3ec-ce8a99e04e0b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5270cc25-a912-4bf0-8b08-4ec8453e7e99}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {42541402-c3e0-473b-a208-00eb305cec62}, !- Layer 1
  {42541402-c3e0-473b-a208-00eb305cec62}; !- Layer 2

OS:Material,
  {42541402-c3e0-473b-a208-00eb305cec62}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {169717ad-2cc9-4421-89ed-2fdb44245cf8}, !- Handle
  {5270cc25-a912-4bf0-8b08-4ec8453e7e99}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {3a1bf150-e400-4012-8e94-ca56333e2e76}, !- Layer 1
  {03cd57ac-a85e-4db1-bf86-2d54f4bc3a3c}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5c16f2f-9bb0-4c22-98b7-6ff308a7bb19}, !- Handle
  {496af2a2-4f9e-4f47-84b2-16424f566cf2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {116e8704-6a50-4d2c-8d1a-dec0a4cc50be}, !- Handle
  Default Surface Constructions 3,        !- Name
  {04f80dca-f298-4b7d-9acc-31b520a72e16}, !- Floor Construction Name
  {ce943a69-8612-44c2-bdbb-56437e96f1dd}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {04f80dca-f298-4b7d-9acc-31b520a72e16}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {bc0ee79c-9683-4afc-8e89-6fe4d23001de}, !- Layer 1
  {19176b9e-19e9-4b72-94bc-b78483e0b671}; !- Layer 2

OS:Material:NoMass,
  {0f9e8a7a-1fa7-4334-9dc3-024ebff84908}, !- Handle
  Typical Insulation R-11.44,             !- Name
  Smooth,                                 !- Roughness
  2.0141474821276,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bc0ee79c-9683-4afc-8e89-6fe4d23001de}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fa61e32f-d433-46eb-89de-0dd2da351478}, !- Handle
  {04f80dca-f298-4b7d-9acc-31b520a72e16}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ce943a69-8612-44c2-bdbb-56437e96f1dd}, !- Handle
  Typical Insulated Basement Mass Wall R-12.99, !- Name
  ,                                       !- Surface Rendering Name
  {0f9e8a7a-1fa7-4334-9dc3-024ebff84908}, !- Layer 1
  {21dcb64c-f569-4501-8fdb-ceed19c6eb1a}; !- Layer 2

OS:Material,
  {21dcb64c-f569-4501-8fdb-ceed19c6eb1a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c41f32ab-6628-4215-93d0-43c366cd60a6}, !- Handle
  {ce943a69-8612-44c2-bdbb-56437e96f1dd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e5fe17dc-8d61-4a8f-9a6b-035c3179c405}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {cd687f84-9bc2-4f32-b4b8-151a17bb8444}, !- Fixed Window Construction Name
  {56b02d9f-72ef-4ffb-aad3-e7add372b0c8}, !- Operable Window Construction Name
  {7027dce7-3559-4c49-8cc4-3c61945bd20f}, !- Door Construction Name
  {208b3b79-85de-478d-a571-8bbf2c1ecf87}, !- Glass Door Construction Name
  {3fd07693-5b96-4b28-aa87-32e5e43f448c}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}, !- Tubular Daylight Dome Construction Name
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {cd687f84-9bc2-4f32-b4b8-151a17bb8444}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49, !- Name
  ,                                       !- Surface Rendering Name
  {5395f4d7-9653-4992-a437-2306fc60a354}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5395f4d7-9653-4992-a437-2306fc60a354}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8ccc7a9f-076f-4095-9b6b-e067855f2e7d}, !- Handle
  {cd687f84-9bc2-4f32-b4b8-151a17bb8444}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {56b02d9f-72ef-4ffb-aad3-e7add372b0c8}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing Window U-0.52 SHGC 0.49 1, !- Name
  ,                                       !- Surface Rendering Name
  {00f4c2f9-12ce-4484-97b6-0145d315bee7}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {00f4c2f9-12ce-4484-97b6-0145d315bee7}, !- Handle
  U 0.52 SHGC 0.49 Simple Glazing U-0.52 SHGC 0.49 1, !- Name
  2.95269693737901,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.41;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {b2ab55f2-13bd-4fcf-8e61-3ba0ee929c14}, !- Handle
  {56b02d9f-72ef-4ffb-aad3-e7add372b0c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {7027dce7-3559-4c49-8cc4-3c61945bd20f}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {7e015e12-626f-4789-955b-7ab73620e10b}, !- Layer 1
  {bd41c745-1212-4ad1-acd1-03190cec6baf}; !- Layer 2

OS:Material,
  {7e015e12-626f-4789-955b-7ab73620e10b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bd41c745-1212-4ad1-acd1-03190cec6baf}, !- Handle
  Typical Insulation R-15.06,             !- Name
  Smooth,                                 !- Roughness
  2.6526610433734,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9891fe4a-a54c-4d6f-ba64-1f8b8c1e1c71}, !- Handle
  {7027dce7-3559-4c49-8cc4-3c61945bd20f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {208b3b79-85de-478d-a571-8bbf2c1ecf87}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f9b09e6c-513b-4594-8c3d-6fb1716165a6}; !- Layer 1

OS:WindowMaterial:Glazing,
  {f9b09e6c-513b-4594-8c3d-6fb1716165a6}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {f10237bd-bce2-438a-8f38-c8aa3c22296c}, !- Handle
  {208b3b79-85de-478d-a571-8bbf2c1ecf87}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {3fd07693-5b96-4b28-aa87-32e5e43f448c}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bd41c745-1212-4ad1-acd1-03190cec6baf}; !- Layer 1

OS:StandardsInformation:Construction,
  {e72bb9a2-2e75-4b1a-aa14-b8a5bfc48786}, !- Handle
  {3fd07693-5b96-4b28-aa87-32e5e43f448c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {604439d0-aa09-4ada-a7a8-8b07f92b3ec0}; !- Layer 1

OS:WindowMaterial:Glazing,
  {604439d0-aa09-4ada-a7a8-8b07f92b3ec0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {bdf4eb6e-1349-4ac5-83be-b8c6a7d68da8}, !- Handle
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e179045b-4b64-4393-95ec-67186ae64eb7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}, !- Fixed Window Construction Name
  {69e334d6-47d6-4684-a923-e2fb7fdc367d}, !- Operable Window Construction Name
  {2ffa29d5-614f-4e1d-91ef-b54047214e82}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2ffa29d5-614f-4e1d-91ef-b54047214e82}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {bca6ab98-9603-4a8a-a5b6-3d6cbadf7fc7}; !- Layer 1

OS:Material,
  {bca6ab98-9603-4a8a-a5b6-3d6cbadf7fc7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d9a1346-b838-4438-a901-5876d1810d39}, !- Handle
  {2ffa29d5-614f-4e1d-91ef-b54047214e82}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f3fe4427-4cc9-4753-80f3-2f4b4ea99b6a}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {bca6ab98-9603-4a8a-a5b6-3d6cbadf7fc7}; !- Layer 1

OS:StandardsInformation:Construction,
  {6f527f30-69fa-4ce0-b019-c55985d10278}, !- Handle
  {f3fe4427-4cc9-4753-80f3-2f4b4ea99b6a}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4e91bc69-511e-40d6-bd00-f0a2f2985ef9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-17.24, !- Name
  ,                                       !- Surface Rendering Name
  {4c504a6f-dffa-4cd0-97d5-e8014fe16a21}, !- Layer 1
  {8e2954e0-a068-4bb1-9676-e2934f1228db}, !- Layer 2
  {bd41c745-1212-4ad1-acd1-03190cec6baf}, !- Layer 3
  {8e2954e0-a068-4bb1-9676-e2934f1228db}; !- Layer 4

OS:Material,
  {4c504a6f-dffa-4cd0-97d5-e8014fe16a21}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8e2954e0-a068-4bb1-9676-e2934f1228db}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fbbdd50a-4b6c-4184-ad85-4f3ad85aae56}, !- Handle
  {4e91bc69-511e-40d6-bd00-f0a2f2985ef9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Handle
  Always On Discrete,                     !- Name
  {4ac2c39a-f353-429d-82d8-77ea1f449f2a}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {4ac2c39a-f353-429d-82d8-77ea1f449f2a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site:GroundTemperature:FCfactorMethod,
  {05d0e3f2-7c2a-470e-aeee-20897a1e2c00}, !- Handle
  5.4,                                    !- January Ground Temperature {C}
  -2,                                     !- February Ground Temperature {C}
  -14.6,                                  !- March Ground Temperature {C}
  -16.9,                                  !- April Ground Temperature {C}
  -11.5,                                  !- May Ground Temperature {C}
  -6.2,                                   !- June Ground Temperature {C}
  4,                                      !- July Ground Temperature {C}
  13.4,                                   !- August Ground Temperature {C}
  18,                                     !- September Ground Temperature {C}
  19.7,                                   !- October Ground Temperature {C}
  17.9,                                   !- November Ground Temperature {C}
  12.3;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {e1011006-6a19-4f75-b132-a71ed6031b3b}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {cc8a5f25-3cf5-4349-9dac-ca3393ed4957}, !- Default Day Schedule Name
  {c4786059-51ed-4a28-bbc8-1ef46bf03146}, !- Summer Design Day Schedule Name
  {e3fe23e2-f276-4a6e-9804-1e4133b052be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc8a5f25-3cf5-4349-9dac-ca3393ed4957}, !- Handle
  18 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248749999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0186562499999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.01119375,                             !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0161687499999999,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00497499999999998,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00124374999999999,                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:AdditionalProperties,
  {9a5c2275-6ea9-43f8-9c36-e7f476578632}, !- Handle
  {e1011006-6a19-4f75-b132-a71ed6031b3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999837,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3fe23e2-f276-4a6e-9804-1e4133b052be}, !- Handle
  18 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4786059-51ed-4a28-bbc8-1ef46bf03146}, !- Handle
  18 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71f48752-6361-4707-b387-989a12ebcff0}, !- Handle
  18 space(s) Occ Sch Saturday Rule,      !- Name
  {e1011006-6a19-4f75-b132-a71ed6031b3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1c0a41b-cc36-4b82-86a4-10987ada4a7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1c0a41b-cc36-4b82-86a4-10987ada4a7a}, !- Handle
  18 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00248749999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00497499999999998,                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00497499999999998,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00248749999999999,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {99a29cfb-78d4-441a-bc97-495e7444e433}, !- Handle
  18 space(s) Occ Sch Sunday Rule,        !- Name
  {e1011006-6a19-4f75-b132-a71ed6031b3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9318fa5-89e5-44a2-927e-d32f6f2f9c5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9318fa5-89e5-44a2-927e-d32f6f2f9c5c}, !- Handle
  18 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {852c74ee-554d-456a-ad99-2fa0e68c0ec6}, !- Handle
  Elevator Schedule 1,                    !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {62b6b319-bdca-42e4-a83b-c6a1876d0483}, !- Default Day Schedule Name
  {4116fcd7-f748-4c27-84a7-4b37c6fb6888}, !- Summer Design Day Schedule Name
  {b359e8b3-51d0-4b3e-bdd8-f069b7bc5974}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {6174bbfb-3cb9-4e44-9140-5555d6fd37ac}, !- Handle
  {852c74ee-554d-456a-ad99-2fa0e68c0ec6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999837,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:39 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.018656249999999899;                   !- Feature Value 7

OS:Schedule:Day,
  {62b6b319-bdca-42e4-a83b-c6a1876d0483}, !- Handle
  18 space(s) Occ Sch Default 1,          !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  15,                                     !- Minute 2
  0.000310937499999999,                   !- Value Until Time 2
  2,                                      !- Hour 3
  30,                                     !- Minute 3
  0.000621874999999998,                   !- Value Until Time 3
  2,                                      !- Hour 4
  45,                                     !- Minute 4
  0.000932812499999996,                   !- Value Until Time 4
  3,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00124375,                             !- Value Until Time 5
  3,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00155468749999999,                    !- Value Until Time 6
  3,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00186562499999999,                    !- Value Until Time 7
  3,                                      !- Hour 8
  45,                                     !- Minute 8
  0.00217656249999999,                    !- Value Until Time 8
  4,                                      !- Hour 9
  0,                                      !- Minute 9
  0.00248749999999999,                    !- Value Until Time 9
  4,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00248749999999999,                    !- Value Until Time 10
  4,                                      !- Hour 11
  45,                                     !- Minute 11
  0.00652968749999997,                    !- Value Until Time 11
  5,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0105718749999999,                     !- Value Until Time 12
  5,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0146140624999999,                     !- Value Until Time 13
  5,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0186562499999999,                     !- Value Until Time 14
  5,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0139921874999999,                     !- Value Until Time 15
  6,                                      !- Hour 16
  0,                                      !- Minute 16
  0.00932812499999995,                    !- Value Until Time 16
  6,                                      !- Hour 17
  15,                                     !- Minute 17
  0.00466406249999997,                    !- Value Until Time 17
  6,                                      !- Hour 18
  30,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  8,                                      !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  8,                                      !- Hour 20
  15,                                     !- Minute 20
  0.00172211538461538,                    !- Value Until Time 20
  8,                                      !- Hour 21
  30,                                     !- Minute 21
  0.00344423076923077,                    !- Value Until Time 21
  8,                                      !- Hour 22
  45,                                     !- Minute 22
  0.00516634615384615,                    !- Value Until Time 22
  9,                                      !- Hour 23
  0,                                      !- Minute 23
  0.00688846153846154,                    !- Value Until Time 23
  9,                                      !- Hour 24
  15,                                     !- Minute 24
  0.00861057692307693,                    !- Value Until Time 24
  9,                                      !- Hour 25
  30,                                     !- Minute 25
  0.0103326923076923,                     !- Value Until Time 25
  9,                                      !- Hour 26
  37,                                     !- Minute 26
  0.01119375,                             !- Value Until Time 26
  9,                                      !- Hour 27
  52,                                     !- Minute 27
  0.00979453125,                          !- Value Until Time 27
  10,                                     !- Hour 28
  7,                                      !- Minute 28
  0.0083953125,                           !- Value Until Time 28
  10,                                     !- Hour 29
  22,                                     !- Minute 29
  0.00699609375,                          !- Value Until Time 29
  10,                                     !- Hour 30
  37,                                     !- Minute 30
  0.005596875,                            !- Value Until Time 30
  10,                                     !- Hour 31
  52,                                     !- Minute 31
  0.00419765625,                          !- Value Until Time 31
  11,                                     !- Hour 32
  7,                                      !- Minute 32
  0.0027984375,                           !- Value Until Time 32
  11,                                     !- Hour 33
  22,                                     !- Minute 33
  0.00139921875,                          !- Value Until Time 33
  11,                                     !- Hour 34
  37,                                     !- Minute 34
  0,                                      !- Value Until Time 34
  13,                                     !- Hour 35
  7,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  13,                                     !- Hour 36
  22,                                     !- Minute 36
  0.00646749999999996,                    !- Value Until Time 36
  13,                                     !- Hour 37
  37,                                     !- Minute 37
  0.0129349999999999,                     !- Value Until Time 37
  13,                                     !- Hour 38
  45,                                     !- Minute 38
  0.0161687499999999,                     !- Value Until Time 38
  14,                                     !- Hour 39
  0,                                      !- Minute 39
  0.0133703124999999,                     !- Value Until Time 39
  14,                                     !- Hour 40
  15,                                     !- Minute 40
  0.0105718749999999,                     !- Value Until Time 40
  14,                                     !- Hour 41
  30,                                     !- Minute 41
  0.00777343749999996,                    !- Value Until Time 41
  14,                                     !- Hour 42
  45,                                     !- Minute 42
  0.00497499999999998,                    !- Value Until Time 42
  15,                                     !- Hour 43
  0,                                      !- Minute 43
  0.00373124999999999,                    !- Value Until Time 43
  15,                                     !- Hour 44
  15,                                     !- Minute 44
  0.00248749999999999,                    !- Value Until Time 44
  15,                                     !- Hour 45
  30,                                     !- Minute 45
  0.00124375,                             !- Value Until Time 45
  15,                                     !- Hour 46
  45,                                     !- Minute 46
  0,                                      !- Value Until Time 46
  16,                                     !- Hour 47
  0,                                      !- Minute 47
  0.000310937499999998,                   !- Value Until Time 47
  16,                                     !- Hour 48
  15,                                     !- Minute 48
  0.000621874999999995,                   !- Value Until Time 48
  16,                                     !- Hour 49
  30,                                     !- Minute 49
  0.000932812499999993,                   !- Value Until Time 49
  16,                                     !- Hour 50
  45,                                     !- Minute 50
  0.00124374999999999,                    !- Value Until Time 50
  17,                                     !- Hour 51
  0,                                      !- Minute 51
  0.000932812499999993,                   !- Value Until Time 51
  17,                                     !- Hour 52
  15,                                     !- Minute 52
  0.000621874999999995,                   !- Value Until Time 52
  17,                                     !- Hour 53
  30,                                     !- Minute 53
  0.000310937499999998,                   !- Value Until Time 53
  17,                                     !- Hour 54
  45,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:Schedule:Day,
  {4116fcd7-f748-4c27-84a7-4b37c6fb6888}, !- Handle
  18 space(s) Occ Sch Summer Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b359e8b3-51d0-4b3e-bdd8-f069b7bc5974}, !- Handle
  18 space(s) Occ Sch Winter Design Day 1, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fbef172-68d0-4fdc-a8db-74a408ee5ef7}, !- Handle
  18 space(s) Occ Sch Sunday Rule 1,      !- Name
  {852c74ee-554d-456a-ad99-2fa0e68c0ec6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d99cc5c-c4cb-45ff-9ca2-293ee4597d8e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d99cc5c-c4cb-45ff-9ca2-293ee4597d8e}, !- Handle
  18 space(s) Occ Sch Sunday 1,           !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {8483e268-6cd1-4b40-9006-44e83cf079c0}, !- Handle
  18 space(s) Occ Sch Saturday Rule 1,    !- Name
  {852c74ee-554d-456a-ad99-2fa0e68c0ec6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0d778494-01e9-45b4-a65e-78bcedcdb949}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d778494-01e9-45b4-a65e-78bcedcdb949}, !- Handle
  18 space(s) Occ Sch Saturday 1,         !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.000621874999999998,                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.00124375,                             !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.00186562499999999,                    !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.00248749999999999,                    !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.00186562499999999,                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.00124375,                             !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.000621874999999998,                   !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.00124375,                             !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.00248749999999999,                    !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.00373124999999999,                    !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.00497499999999998,                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.00373124999999999,                    !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00248749999999999,                    !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.00124375,                             !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  10,                                     !- Hour 18
  15,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  10,                                     !- Hour 19
  30,                                     !- Minute 19
  0.00124375,                             !- Value Until Time 19
  10,                                     !- Hour 20
  45,                                     !- Minute 20
  0.00248749999999999,                    !- Value Until Time 20
  11,                                     !- Hour 21
  0,                                      !- Minute 21
  0.00373124999999999,                    !- Value Until Time 21
  11,                                     !- Hour 22
  15,                                     !- Minute 22
  0.00497499999999998,                    !- Value Until Time 22
  11,                                     !- Hour 23
  30,                                     !- Minute 23
  0.00373124999999999,                    !- Value Until Time 23
  11,                                     !- Hour 24
  45,                                     !- Minute 24
  0.00248749999999999,                    !- Value Until Time 24
  12,                                     !- Hour 25
  0,                                      !- Minute 25
  0.00124375,                             !- Value Until Time 25
  12,                                     !- Hour 26
  15,                                     !- Minute 26
  0,                                      !- Value Until Time 26
  14,                                     !- Hour 27
  0,                                      !- Minute 27
  0,                                      !- Value Until Time 27
  14,                                     !- Hour 28
  15,                                     !- Minute 28
  0.000621874999999998,                   !- Value Until Time 28
  14,                                     !- Hour 29
  30,                                     !- Minute 29
  0.00124375,                             !- Value Until Time 29
  14,                                     !- Hour 30
  45,                                     !- Minute 30
  0.00186562499999999,                    !- Value Until Time 30
  15,                                     !- Hour 31
  0,                                      !- Minute 31
  0.00248749999999999,                    !- Value Until Time 31
  15,                                     !- Hour 32
  15,                                     !- Minute 32
  0.00186562499999999,                    !- Value Until Time 32
  15,                                     !- Hour 33
  30,                                     !- Minute 33
  0.00124375,                             !- Value Until Time 33
  15,                                     !- Hour 34
  45,                                     !- Minute 34
  0.000621874999999998,                   !- Value Until Time 34
  16,                                     !- Hour 35
  0,                                      !- Minute 35
  0,                                      !- Value Until Time 35
  24,                                     !- Hour 36
  0,                                      !- Minute 36
  0;                                      !- Value Until Time 36

OS:Schedule:Ruleset,
  {282cac56-5ca8-4979-8622-3fefcbe505e1}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e7debdc-5961-4bb7-8137-ac6bdaf767a3}, !- Default Day Schedule Name
  {35d49ef1-549f-4dc6-8d0f-c7867e526928}, !- Summer Design Day Schedule Name
  {e4673618-73e1-4dff-bb41-80ef475c37b4}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {152717f6-1d64-4ce5-9c4d-6a2f956c7691}, !- Handle
  {282cac56-5ca8-4979-8622-3fefcbe505e1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999837,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9e7debdc-5961-4bb7-8137-ac6bdaf767a3}, !- Handle
  18 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {35d49ef1-549f-4dc6-8d0f-c7867e526928}, !- Handle
  18 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4673618-73e1-4dff-bb41-80ef475c37b4}, !- Handle
  18 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46c2f556-f891-448b-9971-d12404c994ef}, !- Handle
  18 space(s) Occ Sch Sunday Rule 2,      !- Name
  {282cac56-5ca8-4979-8622-3fefcbe505e1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c8cd69e-44fa-4bc7-9e96-c9678f6ed491}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c8cd69e-44fa-4bc7-9e96-c9678f6ed491}, !- Handle
  18 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {99a5dfde-bb0a-41a7-b904-a17406de2128}, !- Handle
  18 space(s) Occ Sch Saturday Rule 2,    !- Name
  {282cac56-5ca8-4979-8622-3fefcbe505e1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56af0227-3d50-43f2-8d98-8e8da7310ded}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56af0227-3d50-43f2-8d98-8e8da7310ded}, !- Handle
  18 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {7e9e33d2-7b2a-4608-b713-f063c315250f}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5b83f74-3f79-4299-8d52-f88582856fd8}, !- Default Day Schedule Name
  {d74f6b0b-8039-4e27-9fff-e9b4c8464e69}, !- Summer Design Day Schedule Name
  {a238fe4f-6e6a-43e2-88ca-4395c65d7453}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {f7df4ee5-fd50-400e-843b-ecf5753ac426}, !- Handle
  {7e9e33d2-7b2a-4608-b713-f063c315250f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999837,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e5b83f74-3f79-4299-8d52-f88582856fd8}, !- Handle
  18 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {d74f6b0b-8039-4e27-9fff-e9b4c8464e69}, !- Handle
  18 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a238fe4f-6e6a-43e2-88ca-4395c65d7453}, !- Handle
  18 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {44c76c71-686d-4617-93e9-1a0353bf8cec}, !- Handle
  18 space(s) Occ Sch Sunday Rule 3,      !- Name
  {7e9e33d2-7b2a-4608-b713-f063c315250f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c894431-c10e-4911-9bc3-deb50e4b3c28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c894431-c10e-4911-9bc3-deb50e4b3c28}, !- Handle
  18 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2abc21c7-4c87-4a13-86fe-2720afc199b9}, !- Handle
  18 space(s) Occ Sch Saturday Rule 3,    !- Name
  {7e9e33d2-7b2a-4608-b713-f063c315250f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5aa749df-2f8e-4c27-81e8-22c9c4b071b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5aa749df-2f8e-4c27-81e8-22c9c4b071b0}, !- Handle
  18 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {d37db14f-a35a-4b06-8b02-592dbdcc7edf}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e10c55f0-51d8-4cc0-9eba-d5903f9f53aa}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {d37db14f-a35a-4b06-8b02-592dbdcc7edf}, !- Electric Equipment Definition Name
  {a22744ef-2a33-4184-98ba-37cf2c4ec9f5}, !- Space or SpaceType Name
  {852c74ee-554d-456a-ad99-2fa0e68c0ec6}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {cefc1b98-7f5d-4cf3-be3f-9dae0f5c091b}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {f0747cc2-d5b2-4f34-a4ce-c61cc29b86e6}, !- Handle
  Parking Areas and Drives,               !- Name
  {cefc1b98-7f5d-4cf3-be3f-9dae0f5c091b}, !- Exterior Lights Definition Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  12150,                                  !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3b5240d8-af06-474a-931a-e1af26e2b8f9}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {9e5aec5c-746c-43d4-9bf5-629f1b681321}, !- Handle
  Building Facades,                       !- Name
  {3b5240d8-af06-474a-931a-e1af26e2b8f9}, !- Exterior Lights Definition Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2598.07621135331,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {79af02c5-c9fe-492e-9959-7fbc67af7785}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {081d536a-3481-4e40-9371-7d4a90de4e9c}, !- Handle
  Main Entries,                           !- Name
  {79af02c5-c9fe-492e-9959-7fbc67af7785}, !- Exterior Lights Definition Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {18fea63f-9ce3-4618-9869-9b8e44ff27d3}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {3d298823-268f-41ba-b4a5-f97bc9088e20}, !- Handle
  Other Doors,                            !- Name
  {18fea63f-9ce3-4618-9869-9b8e44ff27d3}, !- Exterior Lights Definition Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  2.99999999999999,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {dca4206f-43be-43a0-b21a-cf5ae681d150}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {8ad1c55d-0a58-4997-9de0-617b43371c60}, !- Default Day Schedule Name
  {257a953f-970f-469c-a25b-8d1c3327c625}, !- Summer Design Day Schedule Name
  {b78ea172-58e1-45b9-99df-e6ad372ee450}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ad1c55d-0a58-4997-9de0-617b43371c60}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b78ea172-58e1-45b9-99df-e6ad372ee450}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {257a953f-970f-469c-a25b-8d1c3327c625}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {958f5440-f303-45c5-b473-24c4534376bd}, !- Handle
  Schedule Rule 12,                       !- Name
  {dca4206f-43be-43a0-b21a-cf5ae681d150}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66fd566b-45be-4dbb-bd10-e54d7e2d92bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66fd566b-45be-4dbb-bd10-e54d7e2d92bc}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0675,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.135,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  15,                                     !- Minute 4
  0.2025,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  30,                                     !- Minute 5
  0.27,                                   !- Value Until Time 5
  5,                                      !- Hour 6
  45,                                     !- Minute 6
  0.34,                                   !- Value Until Time 6
  6,                                      !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  6,                                      !- Hour 8
  15,                                     !- Minute 8
  0.48,                                   !- Value Until Time 8
  6,                                      !- Hour 9
  30,                                     !- Minute 9
  0.55,                                   !- Value Until Time 9
  6,                                      !- Hour 10
  45,                                     !- Minute 10
  0.5725,                                 !- Value Until Time 10
  7,                                      !- Hour 11
  0,                                      !- Minute 11
  0.595,                                  !- Value Until Time 11
  7,                                      !- Hour 12
  15,                                     !- Minute 12
  0.6175,                                 !- Value Until Time 12
  7,                                      !- Hour 13
  30,                                     !- Minute 13
  0.64,                                   !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.64,                                   !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.712,                                  !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.784,                                  !- Value Until Time 16
  9,                                      !- Hour 17
  7,                                      !- Minute 17
  0.82,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  22,                                     !- Minute 18
  0.865,                                  !- Value Until Time 18
  9,                                      !- Hour 19
  37,                                     !- Minute 19
  0.91,                                   !- Value Until Time 19
  9,                                      !- Hour 20
  52,                                     !- Minute 20
  0.955,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  7,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.9775,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  37,                                     !- Minute 23
  0.955,                                  !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.9325,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.91,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.82,                                   !- Value Until Time 26
  11,                                     !- Hour 27
  37,                                     !- Minute 27
  0.73,                                   !- Value Until Time 27
  11,                                     !- Hour 28
  52,                                     !- Minute 28
  0.64,                                   !- Value Until Time 28
  12,                                     !- Hour 29
  7,                                      !- Minute 29
  0.55,                                   !- Value Until Time 29
  13,                                     !- Hour 30
  7,                                      !- Minute 30
  0.55,                                   !- Value Until Time 30
  13,                                     !- Hour 31
  22,                                     !- Minute 31
  0.622,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  37,                                     !- Minute 32
  0.694,                                  !- Value Until Time 32
  13,                                     !- Hour 33
  45,                                     !- Minute 33
  0.73,                                   !- Value Until Time 33
  14,                                     !- Hour 34
  0,                                      !- Minute 34
  0.64,                                   !- Value Until Time 34
  14,                                     !- Hour 35
  15,                                     !- Minute 35
  0.55,                                   !- Value Until Time 35
  14,                                     !- Hour 36
  30,                                     !- Minute 36
  0.46,                                   !- Value Until Time 36
  14,                                     !- Hour 37
  45,                                     !- Minute 37
  0.37,                                   !- Value Until Time 37
  15,                                     !- Hour 38
  45,                                     !- Minute 38
  0.37,                                   !- Value Until Time 38
  16,                                     !- Hour 39
  0,                                      !- Minute 39
  0.3225,                                 !- Value Until Time 39
  16,                                     !- Hour 40
  15,                                     !- Minute 40
  0.275,                                  !- Value Until Time 40
  16,                                     !- Hour 41
  30,                                     !- Minute 41
  0.2275,                                 !- Value Until Time 41
  16,                                     !- Hour 42
  45,                                     !- Minute 42
  0.18,                                   !- Value Until Time 42
  17,                                     !- Hour 43
  0,                                      !- Minute 43
  0.2025,                                 !- Value Until Time 43
  17,                                     !- Hour 44
  15,                                     !- Minute 44
  0.225,                                  !- Value Until Time 44
  17,                                     !- Hour 45
  30,                                     !- Minute 45
  0.2475,                                 !- Value Until Time 45
  17,                                     !- Hour 46
  45,                                     !- Minute 46
  0.27,                                   !- Value Until Time 46
  18,                                     !- Hour 47
  0,                                      !- Minute 47
  0.225,                                  !- Value Until Time 47
  18,                                     !- Hour 48
  15,                                     !- Minute 48
  0.18,                                   !- Value Until Time 48
  18,                                     !- Hour 49
  30,                                     !- Minute 49
  0.135,                                  !- Value Until Time 49
  18,                                     !- Hour 50
  45,                                     !- Minute 50
  0.09,                                   !- Value Until Time 50
  19,                                     !- Hour 51
  0,                                      !- Minute 51
  0.0675,                                 !- Value Until Time 51
  19,                                     !- Hour 52
  15,                                     !- Minute 52
  0.045,                                  !- Value Until Time 52
  19,                                     !- Hour 53
  30,                                     !- Minute 53
  0.0225,                                 !- Value Until Time 53
  19,                                     !- Hour 54
  45,                                     !- Minute 54
  0,                                      !- Value Until Time 54
  24,                                     !- Hour 55
  0,                                      !- Minute 55
  0;                                      !- Value Until Time 55

OS:WaterUse:Connections,
  {e96aed3c-bcaf-4cdc-8400-02dc6e5b1857}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F, !- Name
  {66e8d649-41d6-4fd6-9ea2-790b945477c9}, !- Inlet Node Name
  {f5d826b0-822f-4d7f-9711-64b8e8f17ffa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {630d1097-7317-4797-a36f-f814ee621da8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6193bd94-f63b-480b-9efb-7ad05e629b23}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use Def 0.07gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.30004064844917e-06,                   !- Peak Flow Rate {m3/s}
  {35515981-48ab-44b8-94a5-664c783392cd}, !- Target Temperature Schedule Name
  {4b78d083-abd5-42c4-9a24-6ad5a63a9d90}, !- Sensible Fraction Schedule Name
  {71ad6005-b341-414a-a0f2-594360c142b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b78d083-abd5-42c4-9a24-6ad5a63a9d90}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {294b52c9-e227-496d-aa45-e683c807e3c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {294b52c9-e227-496d-aa45-e683c807e3c9}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71ad6005-b341-414a-a0f2-594360c142b7}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  {54c15d6f-d302-41d4-9551-ecdb6378d9f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54c15d6f-d302-41d4-9551-ecdb6378d9f7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35515981-48ab-44b8-94a5-664c783392cd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  {11b9f56c-5b07-47fb-9c45-eca1f2395e1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11b9f56c-5b07-47fb-9c45-eca1f2395e1c}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {630d1097-7317-4797-a36f-f814ee621da8}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Service Water Use 0.07gpm at 140F, !- Name
  {6193bd94-f63b-480b-9efb-7ad05e629b23}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {dca4206f-43be-43a0-b21a-cf5ae681d150}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f9709434-1fe5-4657-affe-e3999de519b0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  4.30004064844917e-06,                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.0005160048778139,                     !- Plant Loop Volume {m3}
  {eab4906f-9474-4a02-a180-02ee5ec385fb}, !- Plant Side Inlet Node Name
  {4d26b97d-5087-402a-b6c6-30b129ef1706}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6b03f0c2-b0e9-4d11-b107-86cd40249877}, !- Demand Side Inlet Node Name
  {9c5a97ab-e1c7-4fd4-a574-b6953e03046e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {77fc6d29-61b7-413b-8d2b-426ec91858a1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b5b5ed93-fd15-429f-8d4e-e78fad987ddd}, !- Demand Mixer Name
  {97a68081-def8-4c98-bc19-ab42bc919c3a}, !- Demand Splitter Name
  {e8e3c9df-2a24-462d-a403-db16e0f2fc11}, !- Supply Mixer Name
  {dc1308f9-2925-4b86-b9f6-60a9c2f5892d}; !- Supply Splitter Name

OS:Node,
  {b9ad09a3-cec6-44ea-b892-fbf7dcefd21c}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {eab4906f-9474-4a02-a180-02ee5ec385fb}, !- Inlet Port
  {a8b60a49-a05e-4f8f-8af1-1f158544b51f}; !- Outlet Port

OS:Node,
  {f9709434-1fe5-4657-affe-e3999de519b0}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {eac43a51-4ffc-4946-88ff-1858063d2a1a}, !- Inlet Port
  {4d26b97d-5087-402a-b6c6-30b129ef1706}; !- Outlet Port

OS:Node,
  {ce8bb5b8-802d-4f4a-9f0e-78dacb35cfd5}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Inlet Water Node, !- Name
  {4c43a4f5-2d05-44ed-9661-801a29bee9b7}, !- Inlet Port
  {ae8f066d-91ab-4cd1-9a8b-688090ddae8e}; !- Outlet Port

OS:Connector:Mixer,
  {e8e3c9df-2a24-462d-a403-db16e0f2fc11}, !- Handle
  Connector Mixer 1,                      !- Name
  {c746d7af-376a-42fd-848b-3e856ce8c89e}, !- Outlet Branch Name
  {929e254c-816f-4d50-ab6b-792aaf7097a0}, !- Inlet Branch Name 1
  {3e19a0d1-1094-4300-bfe0-fd69a0a8ab14}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dc1308f9-2925-4b86-b9f6-60a9c2f5892d}, !- Handle
  Connector Splitter 1,                   !- Name
  {625677a6-c121-4e9f-be69-df4ee7340bb1}, !- Inlet Branch Name
  {4c43a4f5-2d05-44ed-9661-801a29bee9b7}, !- Outlet Branch Name 1
  {dc1ba7aa-6b34-46cc-82c1-5fe8979232fd}; !- Outlet Branch Name 2

OS:Connection,
  {eab4906f-9474-4a02-a180-02ee5ec385fb}, !- Handle
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Source Object
  14,                                     !- Outlet Port
  {b9ad09a3-cec6-44ea-b892-fbf7dcefd21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c43a4f5-2d05-44ed-9661-801a29bee9b7}, !- Handle
  {dc1308f9-2925-4b86-b9f6-60a9c2f5892d}, !- Source Object
  3,                                      !- Outlet Port
  {ce8bb5b8-802d-4f4a-9f0e-78dacb35cfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d26b97d-5087-402a-b6c6-30b129ef1706}, !- Handle
  {f9709434-1fe5-4657-affe-e3999de519b0}, !- Source Object
  3,                                      !- Outlet Port
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {330f23a4-4474-4053-89b1-146c3cbd6eee}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {6b03f0c2-b0e9-4d11-b107-86cd40249877}, !- Inlet Port
  {f795f6e1-c90d-4622-8b28-314c3d4390e0}; !- Outlet Port

OS:Node,
  {845e211f-6d71-4808-a2f3-730c97b4dcc0}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {388bef8b-1649-4165-b0a5-9d74ab38cf0b}, !- Inlet Port
  {9c5a97ab-e1c7-4fd4-a574-b6953e03046e}; !- Outlet Port

OS:Node,
  {5b057285-6185-46d7-b1eb-7c69a0fa70a8}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {21c9c385-0a75-4a2a-9c26-9d3d5c7d00e2}, !- Inlet Port
  {150a38dc-d268-4733-9cbe-8529f581244c}; !- Outlet Port

OS:Connector:Mixer,
  {b5b5ed93-fd15-429f-8d4e-e78fad987ddd}, !- Handle
  Connector Mixer 2,                      !- Name
  {2c7a9e59-321e-47c8-b86f-335c9f1b0c9a}, !- Outlet Branch Name
  {20ea02da-4744-4226-98f5-1cb7558b74cd}, !- Inlet Branch Name 1
  {c0b92d92-56a6-438a-a1ab-00cd452c2bf7}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {97a68081-def8-4c98-bc19-ab42bc919c3a}, !- Handle
  Connector Splitter 2,                   !- Name
  {f3f25a7f-86ea-48cc-a8c5-8be6484be93c}, !- Inlet Branch Name
  {21c9c385-0a75-4a2a-9c26-9d3d5c7d00e2}, !- Outlet Branch Name 1
  {69cbe028-bcd2-4607-a91b-d1974b4da203}; !- Outlet Branch Name 2

OS:Connection,
  {6b03f0c2-b0e9-4d11-b107-86cd40249877}, !- Handle
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Source Object
  17,                                     !- Outlet Port
  {330f23a4-4474-4053-89b1-146c3cbd6eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c9c385-0a75-4a2a-9c26-9d3d5c7d00e2}, !- Handle
  {97a68081-def8-4c98-bc19-ab42bc919c3a}, !- Source Object
  3,                                      !- Outlet Port
  {5b057285-6185-46d7-b1eb-7c69a0fa70a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5a97ab-e1c7-4fd4-a574-b6953e03046e}, !- Handle
  {845e211f-6d71-4808-a2f3-730c97b4dcc0}, !- Source Object
  3,                                      !- Outlet Port
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {16afb845-24b0-430a-afa2-433e189cc341}, !- Handle
  {a680c6ad-7e4e-438d-b834-a230c60e669f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {77fc6d29-61b7-413b-8d2b-426ec91858a1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {cdfe3ae0-c80e-46e3-95b2-87fea0bad0a9}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a4039a79-d340-4b84-8ba4-f1d8c88353fc}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {cdfe3ae0-c80e-46e3-95b2-87fea0bad0a9}, !- Schedule Type Limits Name
  {7f117832-8976-4c9b-9156-377a6db01d3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f117832-8976-4c9b-9156-377a6db01d3a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {cdfe3ae0-c80e-46e3-95b2-87fea0bad0a9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {449fefe4-4c91-49f9-81ef-a12aa154c725}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a4039a79-d340-4b84-8ba4-f1d8c88353fc}, !- Schedule Name
  {f9709434-1fe5-4657-affe-e3999de519b0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a6b39732-ba73-403d-9f23-e2895a840cce}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {a8b60a49-a05e-4f8f-8af1-1f158544b51f}, !- Inlet Node Name
  {8264c2e8-1143-46ea-b8eb-71cc840ad7f4}, !- Outlet Node Name
  4.30004064844917e-06,                   !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  0.199737517582294,                      !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ded07d79-e94b-4523-991e-43721727697f}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {8264c2e8-1143-46ea-b8eb-71cc840ad7f4}, !- Inlet Port
  {625677a6-c121-4e9f-be69-df4ee7340bb1}; !- Outlet Port

OS:Connection,
  {a8b60a49-a05e-4f8f-8af1-1f158544b51f}, !- Handle
  {b9ad09a3-cec6-44ea-b892-fbf7dcefd21c}, !- Source Object
  3,                                      !- Outlet Port
  {a6b39732-ba73-403d-9f23-e2895a840cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8264c2e8-1143-46ea-b8eb-71cc840ad7f4}, !- Handle
  {a6b39732-ba73-403d-9f23-e2895a840cce}, !- Source Object
  3,                                      !- Outlet Port
  {ded07d79-e94b-4523-991e-43721727697f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625677a6-c121-4e9f-be69-df4ee7340bb1}, !- Handle
  {ded07d79-e94b-4523-991e-43721727697f}, !- Source Object
  3,                                      !- Outlet Port
  {dc1308f9-2925-4b86-b9f6-60a9c2f5892d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c23e099d-e7e3-4ca1-b91b-51aff7a19eee}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {678e07c7-e53a-4789-9702-12c4c533b08b}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {a4039a79-d340-4b84-8ba4-f1d8c88353fc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1258.4158546384,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {431414fe-88e0-4910-9f2f-7b447eb4f47d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ae8f066d-91ab-4cd1-9a8b-688090ddae8e}, !- Use Side Inlet Node Name
  {6415a4d3-883d-4654-aa4b-c769b9011301}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {87f4c98e-3e53-4b23-b370-cc5aa13afc04}, !- Handle
  {678e07c7-e53a-4789-9702-12c4c533b08b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {431414fe-88e0-4910-9f2f-7b447eb4f47d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {c23e099d-e7e3-4ca1-b91b-51aff7a19eee}, !- Schedule Type Limits Name
  {d477d667-f696-4627-9cb7-8accde096ac2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d477d667-f696-4627-9cb7-8accde096ac2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {c23e099d-e7e3-4ca1-b91b-51aff7a19eee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {45b5d4a9-5903-4d42-8084-6dc3ade93d99}, !- Handle
  40gal Electricity Water Heater - 4kBtu/hr Supply Outlet Water Node, !- Name
  {6415a4d3-883d-4654-aa4b-c769b9011301}, !- Inlet Port
  {929e254c-816f-4d50-ab6b-792aaf7097a0}; !- Outlet Port

OS:Connection,
  {ae8f066d-91ab-4cd1-9a8b-688090ddae8e}, !- Handle
  {ce8bb5b8-802d-4f4a-9f0e-78dacb35cfd5}, !- Source Object
  3,                                      !- Outlet Port
  {678e07c7-e53a-4789-9702-12c4c533b08b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6415a4d3-883d-4654-aa4b-c769b9011301}, !- Handle
  {678e07c7-e53a-4789-9702-12c4c533b08b}, !- Source Object
  32,                                     !- Outlet Port
  {45b5d4a9-5903-4d42-8084-6dc3ade93d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929e254c-816f-4d50-ab6b-792aaf7097a0}, !- Handle
  {45b5d4a9-5903-4d42-8084-6dc3ade93d99}, !- Source Object
  3,                                      !- Outlet Port
  {e8e3c9df-2a24-462d-a403-db16e0f2fc11}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {d65de19e-4986-486e-870c-b7c23a0fe418}, !- Handle
  {678e07c7-e53a-4789-9702-12c4c533b08b}; !- Object Name

OS:Schedule:Ruleset,
  {6e23cf6a-6d84-4496-834f-12ae5c23413f}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  {c495f3ab-dd61-4045-9015-e543316e156d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c495f3ab-dd61-4045-9015-e543316e156d}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f161e62-4f05-4dea-9276-cc23983fd98b}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  {b52f9a0e-adaa-4e70-b43c-110af1599bcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b52f9a0e-adaa-4e70-b43c-110af1599bcc}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {a6685a88-42ec-4562-9423-bad04bebdfcf}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e2c82745-6895-4792-bd63-3ae13c6d76d7}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {3cf6a7d3-59f5-495f-ab38-112610691598}, !- Layer 1
  {a6685a88-42ec-4562-9423-bad04bebdfcf}; !- Layer 2

OS:Material,
  {3cf6a7d3-59f5-495f-ab38-112610691598}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {95aab968-38df-4763-9928-d5637862f2f1}, !- Handle
  Office Shared Service Water Loop Pipe 142.47448713915867ft, !- Name
  {e2c82745-6895-4792-bd63-3ae13c6d76d7}, !- Construction
  {f795f6e1-c90d-4622-8b28-314c3d4390e0}, !- Fluid Inlet Node
  {9b8de12c-b500-45fa-86e6-7b1a5f3f06e9}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {6e23cf6a-6d84-4496-834f-12ae5c23413f}, !- Ambient Temperature Schedule
  {1f161e62-4f05-4dea-9276-cc23983fd98b}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  43.4262236800156;                       !- Pipe Length {m}

OS:Node,
  {9ed8236a-f2b5-49a5-bf44-70df54e13b92}, !- Handle
  Office Shared Service Water Loop Pipe 142.47448713915867ft Outlet Water Node, !- Name
  {9b8de12c-b500-45fa-86e6-7b1a5f3f06e9}, !- Inlet Port
  {f3f25a7f-86ea-48cc-a8c5-8be6484be93c}; !- Outlet Port

OS:Connection,
  {f795f6e1-c90d-4622-8b28-314c3d4390e0}, !- Handle
  {330f23a4-4474-4053-89b1-146c3cbd6eee}, !- Source Object
  3,                                      !- Outlet Port
  {95aab968-38df-4763-9928-d5637862f2f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b8de12c-b500-45fa-86e6-7b1a5f3f06e9}, !- Handle
  {95aab968-38df-4763-9928-d5637862f2f1}, !- Source Object
  4,                                      !- Outlet Port
  {9ed8236a-f2b5-49a5-bf44-70df54e13b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f25a7f-86ea-48cc-a8c5-8be6484be93c}, !- Handle
  {9ed8236a-f2b5-49a5-bf44-70df54e13b92}, !- Source Object
  3,                                      !- Outlet Port
  {97a68081-def8-4c98-bc19-ab42bc919c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {77de0916-7b24-4484-8f01-e95bd6c4bb25}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fd55c30c-ee5f-4bcd-b040-25ccb59ede20}, !- Inlet Node Name
  {f35e6e75-2501-4460-bb95-bdd6455f6999}; !- Outlet Node Name

OS:Node,
  {ba58e236-135e-4b64-8bf2-53b1609e4aca}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {dc1ba7aa-6b34-46cc-82c1-5fe8979232fd}, !- Inlet Port
  {fd55c30c-ee5f-4bcd-b040-25ccb59ede20}; !- Outlet Port

OS:Connection,
  {dc1ba7aa-6b34-46cc-82c1-5fe8979232fd}, !- Handle
  {dc1308f9-2925-4b86-b9f6-60a9c2f5892d}, !- Source Object
  4,                                      !- Outlet Port
  {ba58e236-135e-4b64-8bf2-53b1609e4aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0b26a4a-59f2-44b1-b874-55c241157c2e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f35e6e75-2501-4460-bb95-bdd6455f6999}, !- Inlet Port
  {3e19a0d1-1094-4300-bfe0-fd69a0a8ab14}; !- Outlet Port

OS:Connection,
  {fd55c30c-ee5f-4bcd-b040-25ccb59ede20}, !- Handle
  {ba58e236-135e-4b64-8bf2-53b1609e4aca}, !- Source Object
  3,                                      !- Outlet Port
  {77de0916-7b24-4484-8f01-e95bd6c4bb25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35e6e75-2501-4460-bb95-bdd6455f6999}, !- Handle
  {77de0916-7b24-4484-8f01-e95bd6c4bb25}, !- Source Object
  3,                                      !- Outlet Port
  {d0b26a4a-59f2-44b1-b874-55c241157c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e19a0d1-1094-4300-bfe0-fd69a0a8ab14}, !- Handle
  {d0b26a4a-59f2-44b1-b874-55c241157c2e}, !- Source Object
  3,                                      !- Outlet Port
  {e8e3c9df-2a24-462d-a403-db16e0f2fc11}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {843b57d1-15db-432d-bdc0-a4e538949b3a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {150a38dc-d268-4733-9cbe-8529f581244c}, !- Inlet Node Name
  {991ca41e-fc7d-4360-b7df-f918ffda9618}; !- Outlet Node Name

OS:Node,
  {1b80bbe7-faec-4aa6-980c-329db66c58da}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {991ca41e-fc7d-4360-b7df-f918ffda9618}, !- Inlet Port
  {20ea02da-4744-4226-98f5-1cb7558b74cd}; !- Outlet Port

OS:Connection,
  {150a38dc-d268-4733-9cbe-8529f581244c}, !- Handle
  {5b057285-6185-46d7-b1eb-7c69a0fa70a8}, !- Source Object
  3,                                      !- Outlet Port
  {843b57d1-15db-432d-bdc0-a4e538949b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991ca41e-fc7d-4360-b7df-f918ffda9618}, !- Handle
  {843b57d1-15db-432d-bdc0-a4e538949b3a}, !- Source Object
  3,                                      !- Outlet Port
  {1b80bbe7-faec-4aa6-980c-329db66c58da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ea02da-4744-4226-98f5-1cb7558b74cd}, !- Handle
  {1b80bbe7-faec-4aa6-980c-329db66c58da}, !- Source Object
  3,                                      !- Outlet Port
  {b5b5ed93-fd15-429f-8d4e-e78fad987ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f3b313a-8f1d-46a7-90a8-92a923672b03}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {793912a1-df9a-47aa-845f-cd5e076a6d7c}, !- Inlet Node Name
  {eac43a51-4ffc-4946-88ff-1858063d2a1a}; !- Outlet Node Name

OS:Node,
  {12c7f6bc-7354-49fb-846b-66e6871f57de}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {c746d7af-376a-42fd-848b-3e856ce8c89e}, !- Inlet Port
  {793912a1-df9a-47aa-845f-cd5e076a6d7c}; !- Outlet Port

OS:Connection,
  {c746d7af-376a-42fd-848b-3e856ce8c89e}, !- Handle
  {e8e3c9df-2a24-462d-a403-db16e0f2fc11}, !- Source Object
  2,                                      !- Outlet Port
  {12c7f6bc-7354-49fb-846b-66e6871f57de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793912a1-df9a-47aa-845f-cd5e076a6d7c}, !- Handle
  {12c7f6bc-7354-49fb-846b-66e6871f57de}, !- Source Object
  3,                                      !- Outlet Port
  {1f3b313a-8f1d-46a7-90a8-92a923672b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac43a51-4ffc-4946-88ff-1858063d2a1a}, !- Handle
  {1f3b313a-8f1d-46a7-90a8-92a923672b03}, !- Source Object
  3,                                      !- Outlet Port
  {f9709434-1fe5-4657-affe-e3999de519b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fc5387ed-4ac3-45e2-9e3f-62e7d7d9f50d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {5fa73ddc-1962-42fa-9e62-b0924eac3862}, !- Inlet Node Name
  {388bef8b-1649-4165-b0a5-9d74ab38cf0b}; !- Outlet Node Name

OS:Node,
  {05c80c0f-6b0b-4c34-a8b2-524dbe54a251}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2c7a9e59-321e-47c8-b86f-335c9f1b0c9a}, !- Inlet Port
  {5fa73ddc-1962-42fa-9e62-b0924eac3862}; !- Outlet Port

OS:Connection,
  {2c7a9e59-321e-47c8-b86f-335c9f1b0c9a}, !- Handle
  {b5b5ed93-fd15-429f-8d4e-e78fad987ddd}, !- Source Object
  2,                                      !- Outlet Port
  {05c80c0f-6b0b-4c34-a8b2-524dbe54a251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa73ddc-1962-42fa-9e62-b0924eac3862}, !- Handle
  {05c80c0f-6b0b-4c34-a8b2-524dbe54a251}, !- Source Object
  3,                                      !- Outlet Port
  {fc5387ed-4ac3-45e2-9e3f-62e7d7d9f50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388bef8b-1649-4165-b0a5-9d74ab38cf0b}, !- Handle
  {fc5387ed-4ac3-45e2-9e3f-62e7d7d9f50d}, !- Source Object
  3,                                      !- Outlet Port
  {845e211f-6d71-4808-a2f3-730c97b4dcc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed19a0a9-b44c-4703-a07b-d1b94dc2a139}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Inlet Water Node, !- Name
  {69cbe028-bcd2-4607-a91b-d1974b4da203}, !- Inlet Port
  {66e8d649-41d6-4fd6-9ea2-790b945477c9}; !- Outlet Port

OS:Connection,
  {69cbe028-bcd2-4607-a91b-d1974b4da203}, !- Handle
  {97a68081-def8-4c98-bc19-ab42bc919c3a}, !- Source Object
  4,                                      !- Outlet Port
  {ed19a0a9-b44c-4703-a07b-d1b94dc2a139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22105a31-86c5-4f38-9039-14468a3d5210}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 WUC 0.07gpm at 140F Outlet Water Node, !- Name
  {f5d826b0-822f-4d7f-9711-64b8e8f17ffa}, !- Inlet Port
  {c0b92d92-56a6-438a-a1ab-00cd452c2bf7}; !- Outlet Port

OS:Connection,
  {66e8d649-41d6-4fd6-9ea2-790b945477c9}, !- Handle
  {ed19a0a9-b44c-4703-a07b-d1b94dc2a139}, !- Source Object
  3,                                      !- Outlet Port
  {e96aed3c-bcaf-4cdc-8400-02dc6e5b1857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d826b0-822f-4d7f-9711-64b8e8f17ffa}, !- Handle
  {e96aed3c-bcaf-4cdc-8400-02dc6e5b1857}, !- Source Object
  3,                                      !- Outlet Port
  {22105a31-86c5-4f38-9039-14468a3d5210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b92d92-56a6-438a-a1ab-00cd452c2bf7}, !- Handle
  {22105a31-86c5-4f38-9039-14468a3d5210}, !- Source Object
  3,                                      !- Outlet Port
  {b5b5ed93-fd15-429f-8d4e-e78fad987ddd}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a464e7fa-b87b-4c8f-adde-ac1a40c22df1}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Handle
  Small Office HtgSetp,                   !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  {de54ed0e-e5e7-4813-ad56-ad046eebf9f0}, !- Default Day Schedule Name
  {62095f88-a408-47e5-a374-dc2a13d97735}, !- Summer Design Day Schedule Name
  {0817a270-565c-4e80-9767-31d9dfd596fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {de54ed0e-e5e7-4813-ad56-ad046eebf9f0}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {32d3587a-94be-4b2e-95df-9510936e59d3}, !- Handle
  Schedule Rule 13,                       !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b9aa4c82-5147-4e57-a970-7755de99e40f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9aa4c82-5147-4e57-a970-7755de99e40f}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  20.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556;                       !- Value Until Time 3

OS:Schedule:Rule,
  {50bb4efc-f218-4911-b905-8c7ca6abc9fa}, !- Handle
  Schedule Rule 14,                       !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a87dc43-f735-4f92-8418-6870364ee7c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a87dc43-f735-4f92-8418-6870364ee7c6}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556;                       !- Value Until Time 2

OS:Schedule:Ruleset,
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}, !- Handle
  Small Office ClgSetp,                   !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  {0de0d055-07b6-4d84-8ca3-77c50ebcf23a}, !- Default Day Schedule Name
  {07049710-9af7-4df4-aa4e-4852c7109bcb}, !- Summer Design Day Schedule Name
  {54966fa9-e12b-451f-a0a7-0931b4e6e197}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0de0d055-07b6-4d84-8ca3-77c50ebcf23a}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  19,                                     !- Hour 2
  15,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {ded418a5-90c3-4b2f-a0b8-488e7659b424}, !- Handle
  Schedule Rule 15,                       !- Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4784694-ee25-4b22-b9d5-d3463611b41a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4784694-ee25-4b22-b9d5-d3463611b41a}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889;                       !- Value Until Time 3

OS:Schedule:Rule,
  {cebe537e-e627-4a62-82e6-3cf57b204ddd}, !- Handle
  Schedule Rule 16,                       !- Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {873b649c-2064-439f-8c4d-8ce21640d3bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {873b649c-2064-439f-8c4d-8ce21640d3bf}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {864ae3a4-7142-4f62-ba26-da7c108025f0}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889;                       !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {53f6526e-aa7c-4f6a-a250-c61ae09c1dd9}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8c1a094-cfdb-42ec-8ff0-82f93d11aa3d}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04c6ba64-20e2-4f83-8063-f6e6498eace4}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6dad1bd5-3568-4738-8bd9-fc73c80a4b86}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04b9773e-041e-463e-9e49-c222c70a76e4}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {733672b3-9e3a-4649-b24e-d0191cc9bb36}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3334bbbb-e7a9-467e-b1e0-539cf395d561}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {780b5c4c-4efd-40d4-86ca-924a76fa1e09}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3cde746-829f-4ff3-9b6e-7264287ece43}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 9, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f72e1ffd-bf7a-48b0-ab04-25626e6064fd}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 10, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {524b7880-d2ee-4e4e-b457-26d9f59db672}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 11, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87601ec3-fcf7-408a-812d-9e48d8e8d007}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 12, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {313c4955-3ffe-4d7b-a3e1-3209b4faab16}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 13, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a32c2454-c4da-4f5b-b3de-94eede769248}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 14, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d1c4b05-4e48-4782-a712-f2ad926b4c66}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 15, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfa96f1c-1b18-432f-848e-4cad6262d44b}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 16, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c16e577-8e5d-4064-bece-80e7073a2f67}, !- Handle
  Office WholeBuilding - Sm Office - ComStock DOE Ref 1980-2004 Thermostat 17, !- Name
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Heating Setpoint Temperature Schedule Name
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {24e16076-eb68-4a4a-877b-562bc9bc1813}, !- Availability Schedule
  {170e39b0-0f0a-4746-a719-dba28d2fe6ca}, !- Availability Manager List Name
  0.233922956155914,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24422fe2-b05e-455a-ae76-4d21a4d76368}, !- Supply Side Inlet Node Name
  {6091ce2d-38ee-4618-bb21-a4182b50cdca}, !- Demand Side Outlet Node Name
  {b957ab43-9549-444c-b440-0467cf9de639}, !- Demand Side Inlet Node A
  {80fef641-4539-48ec-8bcb-59f30c1f764b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f6a9f53-492c-4ff1-b5e0-814255272c17}, !- Demand Mixer Name
  {524272b4-8f68-4468-ab8f-d71c565874a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1ccdd06-244f-4d8b-8025-89f501e82633}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {24422fe2-b05e-455a-ae76-4d21a4d76368}, !- Inlet Port
  {6e6bfea4-f0bc-4998-aa4e-dddf93a98587}; !- Outlet Port

OS:Node,
  {0ee2d668-6da1-455a-b385-f73f924cb9d8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {5cde9cdc-1ca5-4587-a467-a2375086880f}, !- Inlet Port
  {80fef641-4539-48ec-8bcb-59f30c1f764b}; !- Outlet Port

OS:Connection,
  {24422fe2-b05e-455a-ae76-4d21a4d76368}, !- Handle
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- Source Object
  9,                                      !- Outlet Port
  {e1ccdd06-244f-4d8b-8025-89f501e82633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fef641-4539-48ec-8bcb-59f30c1f764b}, !- Handle
  {0ee2d668-6da1-455a-b385-f73f924cb9d8}, !- Source Object
  3,                                      !- Outlet Port
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6de819ab-1daf-4024-b424-4176022b8be3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {b957ab43-9549-444c-b440-0467cf9de639}, !- Inlet Port
  {ea681d75-09e8-4c42-8e0e-e61ec659ed34}; !- Outlet Port

OS:Node,
  {d6fdef1f-49b3-4891-ba81-6f439d9150ce}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {181e5553-183d-4d8a-a1cb-fd1f03089cee}, !- Inlet Port
  {6091ce2d-38ee-4618-bb21-a4182b50cdca}; !- Outlet Port

OS:Node,
  {d64863ba-7c18-47bb-99f0-a637e8fd6fa0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {208d4070-b52e-43a4-98c7-4b7937d8287a}, !- Inlet Port
  {4db0aad2-e3c1-4297-b52c-ef359ae82c34}; !- Outlet Port

OS:Connection,
  {b957ab43-9549-444c-b440-0467cf9de639}, !- Handle
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- Source Object
  11,                                     !- Outlet Port
  {6de819ab-1daf-4024-b424-4176022b8be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6091ce2d-38ee-4618-bb21-a4182b50cdca}, !- Handle
  {d6fdef1f-49b3-4891-ba81-6f439d9150ce}, !- Source Object
  3,                                      !- Outlet Port
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {524272b4-8f68-4468-ab8f-d71c565874a7}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ea681d75-09e8-4c42-8e0e-e61ec659ed34}, !- Inlet Node Name
  {b7e32a3e-bc32-4be6-82a8-4cf00405bf5e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f6a9f53-492c-4ff1-b5e0-814255272c17}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {181e5553-183d-4d8a-a1cb-fd1f03089cee}, !- Outlet Node Name
  {b81ce2e8-3aa2-4f8b-bc9c-6148f0456116}; !- Inlet Node Name 1

OS:Connection,
  {ea681d75-09e8-4c42-8e0e-e61ec659ed34}, !- Handle
  {6de819ab-1daf-4024-b424-4176022b8be3}, !- Source Object
  3,                                      !- Outlet Port
  {524272b4-8f68-4468-ab8f-d71c565874a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181e5553-183d-4d8a-a1cb-fd1f03089cee}, !- Handle
  {5f6a9f53-492c-4ff1-b5e0-814255272c17}, !- Source Object
  2,                                      !- Outlet Port
  {d6fdef1f-49b3-4891-ba81-6f439d9150ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {851eb4ca-4db9-43fc-a834-ea2dd779b422}, !- Handle
  {867eacd1-bbf0-4a0e-adc4-5813ff8dce28}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.233922956155914,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2434.69,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5156.69,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {170e39b0-0f0a-4746-a719-dba28d2fe6ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {4e1cfc3a-f612-4f31-9474-6dcefbfe6d02}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {38f98373-ea02-4458-98ef-62526845bdc8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Control Zone Name
  {0ee2d668-6da1-455a-b385-f73f924cb9d8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {04c2f4cc-4200-421a-91f3-0ca2659c4748}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  8017.11689075607,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Handle
  Always Off Discrete,                    !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {f97df494-244c-4cbb-aabd-3acb25e642db}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9d925b4d-f4d4-4878-8dfb-f03874040ed3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  3872.2555231901,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.233922956155914,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {4762693f-7509-42fc-b175-9b1dc7138627}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.233922956155914,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f478c11-4a8a-47f3-adf2-ebc2ab0f30bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b40d8b7d-dce0-47c6-83ce-b5f35c0a2d7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f478c11-4a8a-47f3-adf2-ebc2ab0f30bf}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b40d8b7d-dce0-47c6-83ce-b5f35c0a2d7e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d95cfbd7-a226-4a33-b552-d67227416bee}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {16800fe8-a187-4d28-ab61-d6dddacd64e8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {c1dfd259-38ef-4f7c-850c-927c86b83652}, !- Air Inlet Node Name
  {5cde9cdc-1ca5-4587-a467-a2375086880f}, !- Air Outlet Node Name
  {4762693f-7509-42fc-b175-9b1dc7138627}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {24e16076-eb68-4a4a-877b-562bc9bc1813}, !- Supply Air Fan Operating Mode Schedule Name
  {04c2f4cc-4200-421a-91f3-0ca2659c4748}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9d925b4d-f4d4-4878-8dfb-f03874040ed3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f97df494-244c-4cbb-aabd-3acb25e642db}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.233922956155914,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.233922956155914,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5cde9cdc-1ca5-4587-a467-a2375086880f}, !- Handle
  {d95cfbd7-a226-4a33-b552-d67227416bee}, !- Source Object
  7,                                      !- Outlet Port
  {0ee2d668-6da1-455a-b385-f73f924cb9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {71c96970-21f3-4b20-848e-16e18585f711}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.040070136315347,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.233922956155914,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d9b361fd-58cb-4620-aaab-eaea72e605a9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4d37ba9-2bd6-4e82-ab3e-9b158ac8b182}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a4d37ba9-2bd6-4e82-ab3e-9b158ac8b182}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ff016ef6-4b27-4c46-a130-d4d70c17f06d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC OA System, !- Name
  {71c96970-21f3-4b20-848e-16e18585f711}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4994c8c5-cff0-40c0-956a-c25bc1efd237}, !- Mixed Air Node Name
  {45abd7f7-02cf-41a4-bf07-a70f0864ae55}, !- Outdoor Air Stream Node Name
  {62f91b44-1f43-4b0b-8b0a-0fa62af3957f}, !- Relief Air Stream Node Name
  {6e6bfea4-f0bc-4998-aa4e-dddf93a98587}; !- Return Air Stream Node Name

OS:Node,
  {f2354786-5b14-4382-9624-eaf8d8da5445}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {45abd7f7-02cf-41a4-bf07-a70f0864ae55}; !- Outlet Port

OS:Connection,
  {45abd7f7-02cf-41a4-bf07-a70f0864ae55}, !- Handle
  {f2354786-5b14-4382-9624-eaf8d8da5445}, !- Source Object
  3,                                      !- Outlet Port
  {ff016ef6-4b27-4c46-a130-d4d70c17f06d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0894794c-8b11-4a6a-b6b8-91d380c93007}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {62f91b44-1f43-4b0b-8b0a-0fa62af3957f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62f91b44-1f43-4b0b-8b0a-0fa62af3957f}, !- Handle
  {ff016ef6-4b27-4c46-a130-d4d70c17f06d}, !- Source Object
  7,                                      !- Outlet Port
  {0894794c-8b11-4a6a-b6b8-91d380c93007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a7261c5-fc6b-4e47-aa3c-32c11ba1cf15}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4994c8c5-cff0-40c0-956a-c25bc1efd237}, !- Inlet Port
  {c1dfd259-38ef-4f7c-850c-927c86b83652}; !- Outlet Port

OS:Connection,
  {6e6bfea4-f0bc-4998-aa4e-dddf93a98587}, !- Handle
  {e1ccdd06-244f-4d8b-8025-89f501e82633}, !- Source Object
  3,                                      !- Outlet Port
  {ff016ef6-4b27-4c46-a130-d4d70c17f06d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4994c8c5-cff0-40c0-956a-c25bc1efd237}, !- Handle
  {ff016ef6-4b27-4c46-a130-d4d70c17f06d}, !- Source Object
  5,                                      !- Outlet Port
  {2a7261c5-fc6b-4e47-aa3c-32c11ba1cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1dfd259-38ef-4f7c-850c-927c86b83652}, !- Handle
  {2a7261c5-fc6b-4e47-aa3c-32c11ba1cf15}, !- Source Object
  3,                                      !- Outlet Port
  {d95cfbd7-a226-4a33-b552-d67227416bee}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e1cfc3a-f612-4f31-9474-6dcefbfe6d02}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7325537a-67bd-496f-9833-f789c0072252}, !- Control Zone or Zone List Name
  {02d43647-d887-489c-a8f5-1c5e7bd306ca}, !- Cooling Control Zone or Zone List Name
  {3c6cb9a9-5794-4f2c-a4c0-4e8b438bb413}, !- Heating Control Zone or Zone List Name
  {0d84b7a6-dcd6-412a-b3a0-02a2c87f0747}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7325537a-67bd-496f-9833-f789c0072252}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {02d43647-d887-489c-a8f5-1c5e7bd306ca}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c6cb9a9-5794-4f2c-a4c0-4e8b438bb413}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d84b7a6-dcd6-412a-b3a0-02a2c87f0747}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce5a1863-913c-4d9f-ba46-2a1dd3d0c7cf}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {07fff563-057b-4d55-91e6-c150b87f0fac}, !- Air Inlet Node Name
  {208d4070-b52e-43a4-98c7-4b7937d8287a}, !- Air Outlet Node Name
  0.233922956155914;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26c122de-3fbc-4a16-8092-08847507226f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground Return Air Node, !- Name
  {c193f644-cb5f-4a80-9de2-51a468f6cfa0}, !- Inlet Port
  {b81ce2e8-3aa2-4f8b-bc9c-6148f0456116}; !- Outlet Port

OS:Connection,
  {4db0aad2-e3c1-4297-b52c-ef359ae82c34}, !- Handle
  {d64863ba-7c18-47bb-99f0-a637e8fd6fa0}, !- Source Object
  3,                                      !- Outlet Port
  {1122f686-6eed-4f49-bb76-54cc08328d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c193f644-cb5f-4a80-9de2-51a468f6cfa0}, !- Handle
  {f4c6be65-ff56-4f12-8b51-30624fc31a4a}, !- Source Object
  2,                                      !- Outlet Port
  {26c122de-3fbc-4a16-8092-08847507226f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81ce2e8-3aa2-4f8b-bc9c-6148f0456116}, !- Handle
  {26c122de-3fbc-4a16-8092-08847507226f}, !- Source Object
  3,                                      !- Outlet Port
  {5f6a9f53-492c-4ff1-b5e0-814255272c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2a85ff4-536c-4e89-aafe-2ea50290700f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {b7e32a3e-bc32-4be6-82a8-4cf00405bf5e}, !- Inlet Port
  {07fff563-057b-4d55-91e6-c150b87f0fac}; !- Outlet Port

OS:Connection,
  {b7e32a3e-bc32-4be6-82a8-4cf00405bf5e}, !- Handle
  {524272b4-8f68-4468-ab8f-d71c565874a7}, !- Source Object
  3,                                      !- Outlet Port
  {b2a85ff4-536c-4e89-aafe-2ea50290700f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fff563-057b-4d55-91e6-c150b87f0fac}, !- Handle
  {b2a85ff4-536c-4e89-aafe-2ea50290700f}, !- Source Object
  3,                                      !- Outlet Port
  {ce5a1863-913c-4d9f-ba46-2a1dd3d0c7cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {208d4070-b52e-43a4-98c7-4b7937d8287a}, !- Handle
  {ce5a1863-913c-4d9f-ba46-2a1dd3d0c7cf}, !- Source Object
  4,                                      !- Outlet Port
  {d64863ba-7c18-47bb-99f0-a637e8fd6fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {6d6d2244-5f47-480d-92f7-c63ed9ee55d8}, !- Availability Schedule
  {c17db804-7b94-4f4b-949f-e6d8a4aea0b6}, !- Availability Manager List Name
  0.079450494960457,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a524efd4-9eeb-4d0d-9ee3-892d931c2059}, !- Supply Side Inlet Node Name
  {454ff2d5-a0f2-4cc2-92a8-ee6ea0d1a869}, !- Demand Side Outlet Node Name
  {a7d191c9-bc74-4c67-b34f-194a2bac2c83}, !- Demand Side Inlet Node A
  {fb9f404b-2c6a-476e-b268-0e54b94db957}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44694d73-8912-4d78-803c-9f4840ca98fe}, !- Demand Mixer Name
  {1140df06-e093-44d3-985b-9410bb331b3e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {78343d20-848f-49e5-8db9-13316c8e39a4}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {a524efd4-9eeb-4d0d-9ee3-892d931c2059}, !- Inlet Port
  {e350e088-18e4-48e2-b530-1e28827783e4}; !- Outlet Port

OS:Node,
  {e3e4cb0e-6331-4a2e-afe6-31c0675b6063}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {965acab9-8540-4146-8c80-6538e57cfb23}, !- Inlet Port
  {fb9f404b-2c6a-476e-b268-0e54b94db957}; !- Outlet Port

OS:Connection,
  {a524efd4-9eeb-4d0d-9ee3-892d931c2059}, !- Handle
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- Source Object
  9,                                      !- Outlet Port
  {78343d20-848f-49e5-8db9-13316c8e39a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9f404b-2c6a-476e-b268-0e54b94db957}, !- Handle
  {e3e4cb0e-6331-4a2e-afe6-31c0675b6063}, !- Source Object
  3,                                      !- Outlet Port
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ecfce934-1bda-48d9-835a-9dca55fa8bed}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {a7d191c9-bc74-4c67-b34f-194a2bac2c83}, !- Inlet Port
  {6455fbb2-4ec9-4e71-b153-5c906097a159}; !- Outlet Port

OS:Node,
  {7b6decf9-d967-4b01-a127-1fde089c1165}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {992b4bb3-640f-4ec1-9246-27ffb49d7f00}, !- Inlet Port
  {454ff2d5-a0f2-4cc2-92a8-ee6ea0d1a869}; !- Outlet Port

OS:Node,
  {ca4a8efd-d4a8-4913-ba18-05ab72eac311}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {da9e0134-1a67-4d77-9fa6-88a388c6ada4}, !- Inlet Port
  {5dc91cdf-786c-4560-afc8-1deaa39eb32b}; !- Outlet Port

OS:Connection,
  {a7d191c9-bc74-4c67-b34f-194a2bac2c83}, !- Handle
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- Source Object
  11,                                     !- Outlet Port
  {ecfce934-1bda-48d9-835a-9dca55fa8bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {454ff2d5-a0f2-4cc2-92a8-ee6ea0d1a869}, !- Handle
  {7b6decf9-d967-4b01-a127-1fde089c1165}, !- Source Object
  3,                                      !- Outlet Port
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1140df06-e093-44d3-985b-9410bb331b3e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6455fbb2-4ec9-4e71-b153-5c906097a159}, !- Inlet Node Name
  {74fb2eff-af1d-419e-ae67-f3097031981f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {44694d73-8912-4d78-803c-9f4840ca98fe}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {992b4bb3-640f-4ec1-9246-27ffb49d7f00}, !- Outlet Node Name
  {3a9d7dd0-e0f7-4a18-8932-a5702ed5e540}; !- Inlet Node Name 1

OS:Connection,
  {6455fbb2-4ec9-4e71-b153-5c906097a159}, !- Handle
  {ecfce934-1bda-48d9-835a-9dca55fa8bed}, !- Source Object
  3,                                      !- Outlet Port
  {1140df06-e093-44d3-985b-9410bb331b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {992b4bb3-640f-4ec1-9246-27ffb49d7f00}, !- Handle
  {44694d73-8912-4d78-803c-9f4840ca98fe}, !- Source Object
  2,                                      !- Outlet Port
  {7b6decf9-d967-4b01-a127-1fde089c1165}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2177382-2dd5-4abd-8b60-0198b38fcf91}, !- Handle
  {511090c3-b1d8-46e6-a7ed-2d627bd1414a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.079450494960457,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  803.29,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2232.72,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c17db804-7b94-4f4b-949f-e6d8a4aea0b6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {68c5c800-67c2-42b1-9197-deb7d63a3271}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {959b80a7-9acd-41f0-88f3-f25b7dbcf25b}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Control Zone Name
  {e3e4cb0e-6331-4a2e-afe6-31c0675b6063}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a8c4a4b6-f4a9-4940-99a3-ffb5e1dbd1e3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2590.00454150163,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {e5c632f3-2ab5-4bf3-89ae-06ab23c9f209}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6627a667-262e-4c11-8a97-ed127f0c12ee}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1315.18779937853,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.079450494960457,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2775bea3-2191-4eb0-a1c7-78b15a63a6ab}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.079450494960457,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6eb6b130-53a6-463f-847b-34068f925a92}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0780177a-0c8f-449e-8dcf-193023ac6afb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6eb6b130-53a6-463f-847b-34068f925a92}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0780177a-0c8f-449e-8dcf-193023ac6afb}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {abdbf537-c8e5-473e-aba3-a876c1b85cfb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {7d103bc0-c0f7-406d-bbf3-2907de48748c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {4514bab8-ac73-459a-93c6-fee00beccfb4}, !- Air Inlet Node Name
  {965acab9-8540-4146-8c80-6538e57cfb23}, !- Air Outlet Node Name
  {2775bea3-2191-4eb0-a1c7-78b15a63a6ab}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {6d6d2244-5f47-480d-92f7-c63ed9ee55d8}, !- Supply Air Fan Operating Mode Schedule Name
  {a8c4a4b6-f4a9-4940-99a3-ffb5e1dbd1e3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6627a667-262e-4c11-8a97-ed127f0c12ee}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e5c632f3-2ab5-4bf3-89ae-06ab23c9f209}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.079450494960457,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.079450494960457,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {965acab9-8540-4146-8c80-6538e57cfb23}, !- Handle
  {abdbf537-c8e5-473e-aba3-a876c1b85cfb}, !- Source Object
  7,                                      !- Outlet Port
  {e3e4cb0e-6331-4a2e-afe6-31c0675b6063}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f333b016-e58a-42c2-8b4c-8004351a7a25}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.079450494960457,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1448b4d1-61ae-4350-9f3c-02399d8bb5bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9e6e7d3d-171b-4dac-81b5-60339b710e1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9e6e7d3d-171b-4dac-81b5-60339b710e1b}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec11f7fe-f432-4252-9d93-7daa9e2f4795}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC OA System, !- Name
  {f333b016-e58a-42c2-8b4c-8004351a7a25}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f9257de-2894-4c45-8818-d0a54349d8fc}, !- Mixed Air Node Name
  {ec744ee0-e317-4cd6-a559-c087448d862c}, !- Outdoor Air Stream Node Name
  {13bb7333-058e-4245-b080-3be208965db1}, !- Relief Air Stream Node Name
  {e350e088-18e4-48e2-b530-1e28827783e4}; !- Return Air Stream Node Name

OS:Node,
  {baabfe4c-ec4b-43ef-addf-06ab33525254}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec744ee0-e317-4cd6-a559-c087448d862c}; !- Outlet Port

OS:Connection,
  {ec744ee0-e317-4cd6-a559-c087448d862c}, !- Handle
  {baabfe4c-ec4b-43ef-addf-06ab33525254}, !- Source Object
  3,                                      !- Outlet Port
  {ec11f7fe-f432-4252-9d93-7daa9e2f4795}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {234e62bc-42d6-41ac-ac26-002fa0d9d616}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {13bb7333-058e-4245-b080-3be208965db1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13bb7333-058e-4245-b080-3be208965db1}, !- Handle
  {ec11f7fe-f432-4252-9d93-7daa9e2f4795}, !- Source Object
  7,                                      !- Outlet Port
  {234e62bc-42d6-41ac-ac26-002fa0d9d616}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55e62541-1f91-4df5-b5ae-8a195b468e8d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {3f9257de-2894-4c45-8818-d0a54349d8fc}, !- Inlet Port
  {4514bab8-ac73-459a-93c6-fee00beccfb4}; !- Outlet Port

OS:Connection,
  {e350e088-18e4-48e2-b530-1e28827783e4}, !- Handle
  {78343d20-848f-49e5-8db9-13316c8e39a4}, !- Source Object
  3,                                      !- Outlet Port
  {ec11f7fe-f432-4252-9d93-7daa9e2f4795}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f9257de-2894-4c45-8818-d0a54349d8fc}, !- Handle
  {ec11f7fe-f432-4252-9d93-7daa9e2f4795}, !- Source Object
  5,                                      !- Outlet Port
  {55e62541-1f91-4df5-b5ae-8a195b468e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4514bab8-ac73-459a-93c6-fee00beccfb4}, !- Handle
  {55e62541-1f91-4df5-b5ae-8a195b468e8d}, !- Source Object
  3,                                      !- Outlet Port
  {abdbf537-c8e5-473e-aba3-a876c1b85cfb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {68c5c800-67c2-42b1-9197-deb7d63a3271}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {149d4e37-0e15-4e81-92ab-7ab8835d80de}, !- Control Zone or Zone List Name
  {98faff48-7e21-4b3e-8937-a19c6b8c3bb0}, !- Cooling Control Zone or Zone List Name
  {01d33833-7179-4366-9078-15f67521b87f}, !- Heating Control Zone or Zone List Name
  {dfac199e-674a-4ff2-a897-f281c9ff94f9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {149d4e37-0e15-4e81-92ab-7ab8835d80de}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {98faff48-7e21-4b3e-8937-a19c6b8c3bb0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01d33833-7179-4366-9078-15f67521b87f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfac199e-674a-4ff2-a897-f281c9ff94f9}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1dfc3c72-841d-49f3-a850-371002c54ce5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {9213160d-961f-4780-8d0e-b27041867d59}, !- Air Inlet Node Name
  {da9e0134-1a67-4d77-9fa6-88a388c6ada4}, !- Air Outlet Node Name
  0.079450494960457;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {39244bb4-2b73-4e96-92fc-7665b35160ad}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground Return Air Node, !- Name
  {dd7a7fb0-15aa-46e6-85aa-fa6cef90d63e}, !- Inlet Port
  {3a9d7dd0-e0f7-4a18-8932-a5702ed5e540}; !- Outlet Port

OS:Connection,
  {5dc91cdf-786c-4560-afc8-1deaa39eb32b}, !- Handle
  {ca4a8efd-d4a8-4913-ba18-05ab72eac311}, !- Source Object
  3,                                      !- Outlet Port
  {5a33987b-9ea6-4c07-bfd1-f54599fb032b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7a7fb0-15aa-46e6-85aa-fa6cef90d63e}, !- Handle
  {d2d5ab6b-6fe1-4196-b779-0185289a8e59}, !- Source Object
  2,                                      !- Outlet Port
  {39244bb4-2b73-4e96-92fc-7665b35160ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9d7dd0-e0f7-4a18-8932-a5702ed5e540}, !- Handle
  {39244bb4-2b73-4e96-92fc-7665b35160ad}, !- Source Object
  3,                                      !- Outlet Port
  {44694d73-8912-4d78-803c-9f4840ca98fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1c106e5-71fc-4628-8ff7-ce49ca3b12bb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {74fb2eff-af1d-419e-ae67-f3097031981f}, !- Inlet Port
  {9213160d-961f-4780-8d0e-b27041867d59}; !- Outlet Port

OS:Connection,
  {74fb2eff-af1d-419e-ae67-f3097031981f}, !- Handle
  {1140df06-e093-44d3-985b-9410bb331b3e}, !- Source Object
  3,                                      !- Outlet Port
  {c1c106e5-71fc-4628-8ff7-ce49ca3b12bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9213160d-961f-4780-8d0e-b27041867d59}, !- Handle
  {c1c106e5-71fc-4628-8ff7-ce49ca3b12bb}, !- Source Object
  3,                                      !- Outlet Port
  {1dfc3c72-841d-49f3-a850-371002c54ce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da9e0134-1a67-4d77-9fa6-88a388c6ada4}, !- Handle
  {1dfc3c72-841d-49f3-a850-371002c54ce5}, !- Source Object
  4,                                      !- Outlet Port
  {ca4a8efd-d4a8-4913-ba18-05ab72eac311}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {4e23d3a2-64c6-4cd5-aded-6fa3e6b68479}, !- Availability Schedule
  {d0f0c0e0-55b1-4bc0-9433-76a2827ab0fd}, !- Availability Manager List Name
  0.0687749000387011,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bf0299c2-3ed6-4916-8958-13daf2e0e86f}, !- Supply Side Inlet Node Name
  {6f85cea0-c3e6-4aa4-881a-83c1189e77a4}, !- Demand Side Outlet Node Name
  {5fd35448-d9de-4811-b597-e2fe4b15c22e}, !- Demand Side Inlet Node A
  {86a48ae0-b766-49f9-9cee-bd3da83dfb12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b78b69ff-5854-45d6-957e-eeb7a97b1c3e}, !- Demand Mixer Name
  {66fedb2c-c58f-4d7b-9911-a2c5bd57cd7f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c8bffc0-2418-453d-b49b-ecfcb8ec0593}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {bf0299c2-3ed6-4916-8958-13daf2e0e86f}, !- Inlet Port
  {025c5e33-fcc5-439f-b561-3e1e33a13a78}; !- Outlet Port

OS:Node,
  {44a4a558-a4b5-4022-a044-f83e1b23f180}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {7bd3d1fa-abc0-4ee9-8553-482edf799394}, !- Inlet Port
  {86a48ae0-b766-49f9-9cee-bd3da83dfb12}; !- Outlet Port

OS:Connection,
  {bf0299c2-3ed6-4916-8958-13daf2e0e86f}, !- Handle
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- Source Object
  9,                                      !- Outlet Port
  {5c8bffc0-2418-453d-b49b-ecfcb8ec0593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a48ae0-b766-49f9-9cee-bd3da83dfb12}, !- Handle
  {44a4a558-a4b5-4022-a044-f83e1b23f180}, !- Source Object
  3,                                      !- Outlet Port
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9d07f2c9-ec9d-4973-9137-3bff849277eb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5fd35448-d9de-4811-b597-e2fe4b15c22e}, !- Inlet Port
  {1050bbf2-8edc-4d80-b1ae-359d3389b45a}; !- Outlet Port

OS:Node,
  {6a842e5c-0175-4a97-8d80-2838278f4d29}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {dcfd65e7-d1a8-40b2-8d2a-1ee272bad4dd}, !- Inlet Port
  {6f85cea0-c3e6-4aa4-881a-83c1189e77a4}; !- Outlet Port

OS:Node,
  {01a147e2-7495-4dfb-a04e-3eb726b82752}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {896947f2-017c-4ef5-a5b9-ea0bfdae7aa1}, !- Inlet Port
  {6ed90be9-b7aa-4b56-8e4f-16f1d2692c0c}; !- Outlet Port

OS:Connection,
  {5fd35448-d9de-4811-b597-e2fe4b15c22e}, !- Handle
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- Source Object
  11,                                     !- Outlet Port
  {9d07f2c9-ec9d-4973-9137-3bff849277eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f85cea0-c3e6-4aa4-881a-83c1189e77a4}, !- Handle
  {6a842e5c-0175-4a97-8d80-2838278f4d29}, !- Source Object
  3,                                      !- Outlet Port
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {66fedb2c-c58f-4d7b-9911-a2c5bd57cd7f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1050bbf2-8edc-4d80-b1ae-359d3389b45a}, !- Inlet Node Name
  {fe3988ee-8636-4dbb-8caf-8f45fb4c8f76}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b78b69ff-5854-45d6-957e-eeb7a97b1c3e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {dcfd65e7-d1a8-40b2-8d2a-1ee272bad4dd}, !- Outlet Node Name
  {e47b45f4-d562-4615-89c1-49ff2e91e31d}; !- Inlet Node Name 1

OS:Connection,
  {1050bbf2-8edc-4d80-b1ae-359d3389b45a}, !- Handle
  {9d07f2c9-ec9d-4973-9137-3bff849277eb}, !- Source Object
  3,                                      !- Outlet Port
  {66fedb2c-c58f-4d7b-9911-a2c5bd57cd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfd65e7-d1a8-40b2-8d2a-1ee272bad4dd}, !- Handle
  {b78b69ff-5854-45d6-957e-eeb7a97b1c3e}, !- Source Object
  2,                                      !- Outlet Port
  {6a842e5c-0175-4a97-8d80-2838278f4d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {419f2f38-9e74-410f-ae5c-52d23e1dc089}, !- Handle
  {64526fcd-7d76-4ac8-b2ab-48bbda17155c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0687749000387011,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  675.67,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2232.41,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d0f0c0e0-55b1-4bc0-9433-76a2827ab0fd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {0e078929-c206-4007-9899-2697701bc15e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8500fc91-0edc-4fc9-8bc6-1c2dd0f77ab9}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Control Zone Name
  {44a4a558-a4b5-4022-a044-f83e1b23f180}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {6292d81d-d78a-429a-9dde-586d1cf2fc62}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2305.54952318324,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {da515e04-4af6-4e6e-8b72-bca753c1b9ac}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4292c21c-a525-47f8-ae0f-4bbdd7e895cf}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1138.4687971975,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0687749000387011,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5552b3e8-d598-410a-b8d1-d062be539c8a}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0687749000387011,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb7c8c77-9626-439e-9cf6-bff620875243}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2b6ae29-776f-4836-9650-b0db6bc3b56a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cb7c8c77-9626-439e-9cf6-bff620875243}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2b6ae29-776f-4836-9650-b0db6bc3b56a}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {66e952e5-64b0-4d36-93ab-9c7180b7efa3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {94f3bf05-68a0-4ffa-a311-0a89cec09701}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {e370804c-3875-4db1-9654-d10c68e85fa5}, !- Air Inlet Node Name
  {7bd3d1fa-abc0-4ee9-8553-482edf799394}, !- Air Outlet Node Name
  {5552b3e8-d598-410a-b8d1-d062be539c8a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {4e23d3a2-64c6-4cd5-aded-6fa3e6b68479}, !- Supply Air Fan Operating Mode Schedule Name
  {6292d81d-d78a-429a-9dde-586d1cf2fc62}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4292c21c-a525-47f8-ae0f-4bbdd7e895cf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {da515e04-4af6-4e6e-8b72-bca753c1b9ac}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0687749000387011,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0687749000387011,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7bd3d1fa-abc0-4ee9-8553-482edf799394}, !- Handle
  {66e952e5-64b0-4d36-93ab-9c7180b7efa3}, !- Source Object
  7,                                      !- Outlet Port
  {44a4a558-a4b5-4022-a044-f83e1b23f180}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0acd9bc-d71d-47b6-9019-328e299aaa51}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0687749000387011,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60d48f77-0105-477e-b815-377abf99b385}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b15e02c7-6cfa-4e6b-9764-ba9913c43ff9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b15e02c7-6cfa-4e6b-9764-ba9913c43ff9}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9077eaa9-d9bd-417c-8f53-43d73d381238}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC OA System, !- Name
  {b0acd9bc-d71d-47b6-9019-328e299aaa51}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91009a4d-2f75-49df-89ef-cdbc754d3ec6}, !- Mixed Air Node Name
  {990d6d61-1843-4597-9438-5d218a11af3d}, !- Outdoor Air Stream Node Name
  {f817a919-57fe-497d-a190-af18fb9dc573}, !- Relief Air Stream Node Name
  {025c5e33-fcc5-439f-b561-3e1e33a13a78}; !- Return Air Stream Node Name

OS:Node,
  {e4c2ebed-d8c3-4c53-ae75-e51bd03537db}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {990d6d61-1843-4597-9438-5d218a11af3d}; !- Outlet Port

OS:Connection,
  {990d6d61-1843-4597-9438-5d218a11af3d}, !- Handle
  {e4c2ebed-d8c3-4c53-ae75-e51bd03537db}, !- Source Object
  3,                                      !- Outlet Port
  {9077eaa9-d9bd-417c-8f53-43d73d381238}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {538083cf-7fde-4e9d-9b8e-9e530f529fc0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {f817a919-57fe-497d-a190-af18fb9dc573}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f817a919-57fe-497d-a190-af18fb9dc573}, !- Handle
  {9077eaa9-d9bd-417c-8f53-43d73d381238}, !- Source Object
  7,                                      !- Outlet Port
  {538083cf-7fde-4e9d-9b8e-9e530f529fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c83f57a8-25fa-4706-b1c0-9240c239366d}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {91009a4d-2f75-49df-89ef-cdbc754d3ec6}, !- Inlet Port
  {e370804c-3875-4db1-9654-d10c68e85fa5}; !- Outlet Port

OS:Connection,
  {025c5e33-fcc5-439f-b561-3e1e33a13a78}, !- Handle
  {5c8bffc0-2418-453d-b49b-ecfcb8ec0593}, !- Source Object
  3,                                      !- Outlet Port
  {9077eaa9-d9bd-417c-8f53-43d73d381238}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91009a4d-2f75-49df-89ef-cdbc754d3ec6}, !- Handle
  {9077eaa9-d9bd-417c-8f53-43d73d381238}, !- Source Object
  5,                                      !- Outlet Port
  {c83f57a8-25fa-4706-b1c0-9240c239366d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e370804c-3875-4db1-9654-d10c68e85fa5}, !- Handle
  {c83f57a8-25fa-4706-b1c0-9240c239366d}, !- Source Object
  3,                                      !- Outlet Port
  {66e952e5-64b0-4d36-93ab-9c7180b7efa3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0e078929-c206-4007-9899-2697701bc15e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c6d523c4-c18e-4ceb-b0af-35f02fc71210}, !- Control Zone or Zone List Name
  {9a7d4356-9a27-4531-bd1f-1fb00f3ebefa}, !- Cooling Control Zone or Zone List Name
  {aea30cfd-7f09-459e-bbca-cbe32255601e}, !- Heating Control Zone or Zone List Name
  {ca0bbe53-5dc9-4c0b-a5f7-981621ab8ea7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c6d523c4-c18e-4ceb-b0af-35f02fc71210}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {9a7d4356-9a27-4531-bd1f-1fb00f3ebefa}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aea30cfd-7f09-459e-bbca-cbe32255601e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca0bbe53-5dc9-4c0b-a5f7-981621ab8ea7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a9a821f-930f-40a1-9647-794191c847a3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {acf64fa7-c8ee-487f-a42e-a25fdfbe67fb}, !- Air Inlet Node Name
  {896947f2-017c-4ef5-a5b9-ea0bfdae7aa1}, !- Air Outlet Node Name
  0.0687749000387011;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47f5c742-072c-4522-b991-ce5446bcf105}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground Return Air Node, !- Name
  {27860b0b-8a03-40ad-b5c3-b6f02df099ba}, !- Inlet Port
  {e47b45f4-d562-4615-89c1-49ff2e91e31d}; !- Outlet Port

OS:Connection,
  {6ed90be9-b7aa-4b56-8e4f-16f1d2692c0c}, !- Handle
  {01a147e2-7495-4dfb-a04e-3eb726b82752}, !- Source Object
  3,                                      !- Outlet Port
  {436b5041-e7f1-4628-af29-a072a3dccec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27860b0b-8a03-40ad-b5c3-b6f02df099ba}, !- Handle
  {016fc59b-0c0f-4bb9-ae6b-337fdc64fdf2}, !- Source Object
  2,                                      !- Outlet Port
  {47f5c742-072c-4522-b991-ce5446bcf105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47b45f4-d562-4615-89c1-49ff2e91e31d}, !- Handle
  {47f5c742-072c-4522-b991-ce5446bcf105}, !- Source Object
  3,                                      !- Outlet Port
  {b78b69ff-5854-45d6-957e-eeb7a97b1c3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {804ba6c2-d557-43ce-b107-6adb73bca4ef}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {fe3988ee-8636-4dbb-8caf-8f45fb4c8f76}, !- Inlet Port
  {acf64fa7-c8ee-487f-a42e-a25fdfbe67fb}; !- Outlet Port

OS:Connection,
  {fe3988ee-8636-4dbb-8caf-8f45fb4c8f76}, !- Handle
  {66fedb2c-c58f-4d7b-9911-a2c5bd57cd7f}, !- Source Object
  3,                                      !- Outlet Port
  {804ba6c2-d557-43ce-b107-6adb73bca4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf64fa7-c8ee-487f-a42e-a25fdfbe67fb}, !- Handle
  {804ba6c2-d557-43ce-b107-6adb73bca4ef}, !- Source Object
  3,                                      !- Outlet Port
  {9a9a821f-930f-40a1-9647-794191c847a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {896947f2-017c-4ef5-a5b9-ea0bfdae7aa1}, !- Handle
  {9a9a821f-930f-40a1-9647-794191c847a3}, !- Source Object
  4,                                      !- Outlet Port
  {01a147e2-7495-4dfb-a04e-3eb726b82752}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {c91c7460-7df6-4706-85ca-721041097b51}, !- Availability Schedule
  {7ce88f46-4fb4-40ad-9f60-e29ec0417635}, !- Availability Manager List Name
  0.214373982532347,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f9462f6-b71b-4759-bf76-3d8e815ff471}, !- Supply Side Inlet Node Name
  {6c6ff7ce-d494-4671-a161-1263158ee5fd}, !- Demand Side Outlet Node Name
  {2a2b3d5e-633c-4b0f-8bd1-2ea1c34952b5}, !- Demand Side Inlet Node A
  {a0d833f8-c98a-4443-9228-868a897c5c41}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfaf2821-562f-4228-b660-117018fb9b11}, !- Demand Mixer Name
  {8b020336-14c7-4903-aa57-b28cec60d899}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {acd7fd70-c50d-435f-943a-4cd5242b3666}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {6f9462f6-b71b-4759-bf76-3d8e815ff471}, !- Inlet Port
  {023f3737-a13f-4ec7-8293-5eb93ed5bdc4}; !- Outlet Port

OS:Node,
  {bcbeb995-81af-4e8e-b623-0a29500a8c1e}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {ff485e8b-233a-4503-88de-674b00f2af6d}, !- Inlet Port
  {a0d833f8-c98a-4443-9228-868a897c5c41}; !- Outlet Port

OS:Connection,
  {6f9462f6-b71b-4759-bf76-3d8e815ff471}, !- Handle
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- Source Object
  9,                                      !- Outlet Port
  {acd7fd70-c50d-435f-943a-4cd5242b3666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0d833f8-c98a-4443-9228-868a897c5c41}, !- Handle
  {bcbeb995-81af-4e8e-b623-0a29500a8c1e}, !- Source Object
  3,                                      !- Outlet Port
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {31dbc508-1a15-4f04-adf3-b5554b930cab}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2a2b3d5e-633c-4b0f-8bd1-2ea1c34952b5}, !- Inlet Port
  {3bf8a708-d69a-4e8f-8a22-16d9c52248e5}; !- Outlet Port

OS:Node,
  {b03e83cf-4fdb-49d3-89e7-6a468721312f}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {76f1b035-d0cb-4ea1-9d95-53e8feea812b}, !- Inlet Port
  {6c6ff7ce-d494-4671-a161-1263158ee5fd}; !- Outlet Port

OS:Node,
  {429e4f39-1a5b-4e7e-9472-4ab992710487}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {0fd3be9a-90ee-458e-8e51-da709b8a9087}, !- Inlet Port
  {16676863-d418-4f1b-8759-4371b0ec8d48}; !- Outlet Port

OS:Connection,
  {2a2b3d5e-633c-4b0f-8bd1-2ea1c34952b5}, !- Handle
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- Source Object
  11,                                     !- Outlet Port
  {31dbc508-1a15-4f04-adf3-b5554b930cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6ff7ce-d494-4671-a161-1263158ee5fd}, !- Handle
  {b03e83cf-4fdb-49d3-89e7-6a468721312f}, !- Source Object
  3,                                      !- Outlet Port
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b020336-14c7-4903-aa57-b28cec60d899}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3bf8a708-d69a-4e8f-8a22-16d9c52248e5}, !- Inlet Node Name
  {1d892508-c81a-4ecd-a741-efaa790bcbea}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cfaf2821-562f-4228-b660-117018fb9b11}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {76f1b035-d0cb-4ea1-9d95-53e8feea812b}, !- Outlet Node Name
  {3238a1de-d2c0-418b-9a6c-1b6299133185}; !- Inlet Node Name 1

OS:Connection,
  {3bf8a708-d69a-4e8f-8a22-16d9c52248e5}, !- Handle
  {31dbc508-1a15-4f04-adf3-b5554b930cab}, !- Source Object
  3,                                      !- Outlet Port
  {8b020336-14c7-4903-aa57-b28cec60d899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f1b035-d0cb-4ea1-9d95-53e8feea812b}, !- Handle
  {cfaf2821-562f-4228-b660-117018fb9b11}, !- Source Object
  2,                                      !- Outlet Port
  {b03e83cf-4fdb-49d3-89e7-6a468721312f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0dc1fefc-bf3d-4b9c-87cc-1370d190fd9c}, !- Handle
  {439a1abb-9cf0-4687-a76a-736428d73095}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.214373982532347,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2206.86,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2529.56,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7ce88f46-4fb4-40ad-9f60-e29ec0417635}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {4fdebdf1-0939-43ed-80c3-bb8577059590}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4a8f4394-98aa-4470-89e8-767a57b846b1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Control Zone Name
  {bcbeb995-81af-4e8e-b623-0a29500a8c1e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {74a20a3a-d0b4-46ad-9f4a-e19979a7521d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  7292.9974484465,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {4f3c3250-71b2-424f-a3d4-52efdba372fa}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3b32c820-a7e2-46ef-b244-9db9b4627a28}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC 1spd DX AC Clg Coil 19kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  3548.65059646329,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.214373982532347,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c9b20e17-da08-4e16-81d7-54e9adc1e4fe}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.214373982532347,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6f4ea82-66c7-40db-b1f5-01a207e642e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d171f3ec-d174-411d-a880-98e4989954f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e6f4ea82-66c7-40db-b1f5-01a207e642e8}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d171f3ec-d174-411d-a880-98e4989954f2}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f3855876-d9a2-42b5-835e-91af5f600dd1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {2a574be4-5aa8-4006-8c38-e4c48eb3f685}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {01a95eed-a088-4dbc-82e0-447a07c14779}, !- Air Inlet Node Name
  {ff485e8b-233a-4503-88de-674b00f2af6d}, !- Air Outlet Node Name
  {c9b20e17-da08-4e16-81d7-54e9adc1e4fe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {c91c7460-7df6-4706-85ca-721041097b51}, !- Supply Air Fan Operating Mode Schedule Name
  {74a20a3a-d0b4-46ad-9f4a-e19979a7521d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3b32c820-a7e2-46ef-b244-9db9b4627a28}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4f3c3250-71b2-424f-a3d4-52efdba372fa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.214373982532347,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.214373982532347,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ff485e8b-233a-4503-88de-674b00f2af6d}, !- Handle
  {f3855876-d9a2-42b5-835e-91af5f600dd1}, !- Source Object
  7,                                      !- Outlet Port
  {bcbeb995-81af-4e8e-b623-0a29500a8c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {17449f0e-7bbf-45ad-85c0-cc53f97b60c3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0355322473099589,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.214373982532347,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d06fdd27-04df-4466-9f90-4ac60c25996c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7160ea2-dfea-43bf-ae28-76f526284ac6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d7160ea2-dfea-43bf-ae28-76f526284ac6}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {644e338f-fb8a-402c-9478-e228de471804}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC OA System, !- Name
  {17449f0e-7bbf-45ad-85c0-cc53f97b60c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4a82cf5a-9ff6-401c-b6d6-b28358f6c19b}, !- Mixed Air Node Name
  {fff6a1e2-7c1e-43ed-ab15-46c431e58f6d}, !- Outdoor Air Stream Node Name
  {e535873e-ab5c-4ddd-8f69-94a4b8a679fd}, !- Relief Air Stream Node Name
  {023f3737-a13f-4ec7-8293-5eb93ed5bdc4}; !- Return Air Stream Node Name

OS:Node,
  {6fde783d-09a6-4094-9e95-0f330ff35397}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fff6a1e2-7c1e-43ed-ab15-46c431e58f6d}; !- Outlet Port

OS:Connection,
  {fff6a1e2-7c1e-43ed-ab15-46c431e58f6d}, !- Handle
  {6fde783d-09a6-4094-9e95-0f330ff35397}, !- Source Object
  3,                                      !- Outlet Port
  {644e338f-fb8a-402c-9478-e228de471804}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0361fcd3-eebe-42c2-947a-8cfb2199c489}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Relief Air Node, !- Name
  {e535873e-ab5c-4ddd-8f69-94a4b8a679fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e535873e-ab5c-4ddd-8f69-94a4b8a679fd}, !- Handle
  {644e338f-fb8a-402c-9478-e228de471804}, !- Source Object
  7,                                      !- Outlet Port
  {0361fcd3-eebe-42c2-947a-8cfb2199c489}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {755bcb0c-bd0a-473f-b672-35d82700e5a2}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {4a82cf5a-9ff6-401c-b6d6-b28358f6c19b}, !- Inlet Port
  {01a95eed-a088-4dbc-82e0-447a07c14779}; !- Outlet Port

OS:Connection,
  {023f3737-a13f-4ec7-8293-5eb93ed5bdc4}, !- Handle
  {acd7fd70-c50d-435f-943a-4cd5242b3666}, !- Source Object
  3,                                      !- Outlet Port
  {644e338f-fb8a-402c-9478-e228de471804}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4a82cf5a-9ff6-401c-b6d6-b28358f6c19b}, !- Handle
  {644e338f-fb8a-402c-9478-e228de471804}, !- Source Object
  5,                                      !- Outlet Port
  {755bcb0c-bd0a-473f-b672-35d82700e5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a95eed-a088-4dbc-82e0-447a07c14779}, !- Handle
  {755bcb0c-bd0a-473f-b672-35d82700e5a2}, !- Source Object
  3,                                      !- Outlet Port
  {f3855876-d9a2-42b5-835e-91af5f600dd1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4fdebdf1-0939-43ed-80c3-bb8577059590}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {94dc296f-c0f6-4d3c-8233-a0bb655fe488}, !- Control Zone or Zone List Name
  {f6ea120b-68fb-4895-92ec-d987d27e4dfc}, !- Cooling Control Zone or Zone List Name
  {09efc07e-d919-4b5d-910a-8fe1588c6d30}, !- Heating Control Zone or Zone List Name
  {1a2eb325-1fa2-4d10-b0c2-cdf92e06b370}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94dc296f-c0f6-4d3c-8233-a0bb655fe488}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f6ea120b-68fb-4895-92ec-d987d27e4dfc}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09efc07e-d919-4b5d-910a-8fe1588c6d30}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a2eb325-1fa2-4d10-b0c2-cdf92e06b370}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de40e62e-bda7-41df-9b2a-946b3a9732e9}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {b53f97d4-057b-48a9-8b43-0cef4f1c21c7}, !- Air Inlet Node Name
  {0fd3be9a-90ee-458e-8e51-da709b8a9087}, !- Air Outlet Node Name
  0.214373982532347;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d75b43f-3881-436b-898f-030bd6bf476a}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground Return Air Node, !- Name
  {5059921c-be66-42bc-91ae-0f92e786df65}, !- Inlet Port
  {3238a1de-d2c0-418b-9a6c-1b6299133185}; !- Outlet Port

OS:Connection,
  {16676863-d418-4f1b-8759-4371b0ec8d48}, !- Handle
  {429e4f39-1a5b-4e7e-9472-4ab992710487}, !- Source Object
  3,                                      !- Outlet Port
  {ce49d1fe-125f-463f-a6af-1d4bbe3ac7de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5059921c-be66-42bc-91ae-0f92e786df65}, !- Handle
  {08055f30-21c9-403a-baa3-77a151787512}, !- Source Object
  2,                                      !- Outlet Port
  {9d75b43f-3881-436b-898f-030bd6bf476a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3238a1de-d2c0-418b-9a6c-1b6299133185}, !- Handle
  {9d75b43f-3881-436b-898f-030bd6bf476a}, !- Source Object
  3,                                      !- Outlet Port
  {cfaf2821-562f-4228-b660-117018fb9b11}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06a38c2c-ee27-4be1-bb83-dbf614fb06ef}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {1d892508-c81a-4ecd-a741-efaa790bcbea}, !- Inlet Port
  {b53f97d4-057b-48a9-8b43-0cef4f1c21c7}; !- Outlet Port

OS:Connection,
  {1d892508-c81a-4ecd-a741-efaa790bcbea}, !- Handle
  {8b020336-14c7-4903-aa57-b28cec60d899}, !- Source Object
  3,                                      !- Outlet Port
  {06a38c2c-ee27-4be1-bb83-dbf614fb06ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b53f97d4-057b-48a9-8b43-0cef4f1c21c7}, !- Handle
  {06a38c2c-ee27-4be1-bb83-dbf614fb06ef}, !- Source Object
  3,                                      !- Outlet Port
  {de40e62e-bda7-41df-9b2a-946b3a9732e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fd3be9a-90ee-458e-8e51-da709b8a9087}, !- Handle
  {de40e62e-bda7-41df-9b2a-946b3a9732e9}, !- Source Object
  4,                                      !- Outlet Port
  {429e4f39-1a5b-4e7e-9472-4ab992710487}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9653196b-f98d-440e-971c-56ee22275222}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {d105b164-88f8-4589-a90c-63d23b09159e}, !- Availability Schedule
  {ff8a6732-40a5-4c3d-a86a-aa67dfdb2988}, !- Availability Manager List Name
  0.0741411156993049,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9e06fb22-a1c3-4d9f-89fb-b3c6118c4600}, !- Supply Side Inlet Node Name
  {6cb3b760-5af8-49ba-a0f1-0d0ed32cc296}, !- Demand Side Outlet Node Name
  {7f823467-efd5-4be2-a580-a5586cf29fdb}, !- Demand Side Inlet Node A
  {f839a9c7-a239-4ae2-8bc4-4d211327a49b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77639941-6346-4baf-9ceb-731a189b7218}, !- Demand Mixer Name
  {f7c7f5b5-0663-4d35-b960-885d46cc6e03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98ab328b-5121-4baf-890a-9e3221b73326}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9e06fb22-a1c3-4d9f-89fb-b3c6118c4600}, !- Inlet Port
  {2fc9badd-cf3b-45fa-8172-a1e6d9c13841}; !- Outlet Port

OS:Node,
  {504467ac-00ec-40d9-8125-3aa9a0aa0dce}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {0f9a1bc8-ded1-43a6-ac5a-1479c71a8215}, !- Inlet Port
  {f839a9c7-a239-4ae2-8bc4-4d211327a49b}; !- Outlet Port

OS:Connection,
  {9e06fb22-a1c3-4d9f-89fb-b3c6118c4600}, !- Handle
  {9653196b-f98d-440e-971c-56ee22275222}, !- Source Object
  9,                                      !- Outlet Port
  {98ab328b-5121-4baf-890a-9e3221b73326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f839a9c7-a239-4ae2-8bc4-4d211327a49b}, !- Handle
  {504467ac-00ec-40d9-8125-3aa9a0aa0dce}, !- Source Object
  3,                                      !- Outlet Port
  {9653196b-f98d-440e-971c-56ee22275222}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8e04c716-4818-4f27-b891-55decaa0d62f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7f823467-efd5-4be2-a580-a5586cf29fdb}, !- Inlet Port
  {f379d9f2-9674-4f45-bf17-36e7b3128b34}; !- Outlet Port

OS:Node,
  {bb911970-291d-4945-875c-d8601d5c51ff}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {b6eab012-72bc-48fd-bbcf-e9c293b55700}, !- Inlet Port
  {6cb3b760-5af8-49ba-a0f1-0d0ed32cc296}; !- Outlet Port

OS:Node,
  {e235807a-699d-4413-90a9-62fe98ae38d8}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {9eddc2aa-99a8-4d7a-b866-2440d2ec83e3}, !- Inlet Port
  {4b3be30a-ef5e-4754-abd8-ef756144d1f8}; !- Outlet Port

OS:Connection,
  {7f823467-efd5-4be2-a580-a5586cf29fdb}, !- Handle
  {9653196b-f98d-440e-971c-56ee22275222}, !- Source Object
  11,                                     !- Outlet Port
  {8e04c716-4818-4f27-b891-55decaa0d62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb3b760-5af8-49ba-a0f1-0d0ed32cc296}, !- Handle
  {bb911970-291d-4945-875c-d8601d5c51ff}, !- Source Object
  3,                                      !- Outlet Port
  {9653196b-f98d-440e-971c-56ee22275222}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7c7f5b5-0663-4d35-b960-885d46cc6e03}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {f379d9f2-9674-4f45-bf17-36e7b3128b34}, !- Inlet Node Name
  {155410a7-333a-4f4f-a9e5-59f612422f71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77639941-6346-4baf-9ceb-731a189b7218}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {b6eab012-72bc-48fd-bbcf-e9c293b55700}, !- Outlet Node Name
  {4d3dbea4-a83d-490f-b2a3-258572698c1a}; !- Inlet Node Name 1

OS:Connection,
  {f379d9f2-9674-4f45-bf17-36e7b3128b34}, !- Handle
  {8e04c716-4818-4f27-b891-55decaa0d62f}, !- Source Object
  3,                                      !- Outlet Port
  {f7c7f5b5-0663-4d35-b960-885d46cc6e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6eab012-72bc-48fd-bbcf-e9c293b55700}, !- Handle
  {77639941-6346-4baf-9ceb-731a189b7218}, !- Source Object
  2,                                      !- Outlet Port
  {bb911970-291d-4945-875c-d8601d5c51ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e02498e-1b36-4629-9dd4-10f6e7d076a0}, !- Handle
  {9653196b-f98d-440e-971c-56ee22275222}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0741411156993049,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  724.93,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1261.13,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ff8a6732-40a5-4c3d-a86a-aa67dfdb2988}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {e0ad7f6e-ea07-452a-baa2-e93899b931d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6770d5b1-acd5-4535-9070-036d29c70eee}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Control Zone Name
  {504467ac-00ec-40d9-8125-3aa9a0aa0dce}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d2210928-f3bc-496f-91f4-8ada3e6a33e5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2394.66818651161,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {8558d199-148b-4be1-803f-1fa02eb66d60}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d8335501-5d8b-46a4-8ce4-406c237745d4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1227.29872039902,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0741411156993049,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {5dd10eba-ba10-4e8f-aaf6-bdf5a6fa0338}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0741411156993049,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ede8f476-bac8-4955-918e-73136deff74b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5f9bf67-35ce-40c3-9357-c29d59f2a9c3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ede8f476-bac8-4955-918e-73136deff74b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5f9bf67-35ce-40c3-9357-c29d59f2a9c3}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e7f87deb-044c-4c5e-b07a-5a445815bbbd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {23a187a1-10a1-487c-83e6-e72cbb782a47}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {3891244d-6059-4c5d-b5ae-3d17c1550258}, !- Air Inlet Node Name
  {0f9a1bc8-ded1-43a6-ac5a-1479c71a8215}, !- Air Outlet Node Name
  {5dd10eba-ba10-4e8f-aaf6-bdf5a6fa0338}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {d105b164-88f8-4589-a90c-63d23b09159e}, !- Supply Air Fan Operating Mode Schedule Name
  {d2210928-f3bc-496f-91f4-8ada3e6a33e5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d8335501-5d8b-46a4-8ce4-406c237745d4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8558d199-148b-4be1-803f-1fa02eb66d60}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0741411156993049,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0741411156993049,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0f9a1bc8-ded1-43a6-ac5a-1479c71a8215}, !- Handle
  {e7f87deb-044c-4c5e-b07a-5a445815bbbd}, !- Source Object
  7,                                      !- Outlet Port
  {504467ac-00ec-40d9-8125-3aa9a0aa0dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f78f0f4e-f401-480c-bdce-e29e15d22712}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0094162506856734,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0741411156993049,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4092204-d6d5-4645-bf42-fc7c14a3e1fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a5ffd08-cf22-4e1b-8fb0-98b611fadb24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8a5ffd08-cf22-4e1b-8fb0-98b611fadb24}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a03b177-94e0-452a-83db-3416b8571d15}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC OA System, !- Name
  {f78f0f4e-f401-480c-bdce-e29e15d22712}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d931f474-f03d-4219-b45b-116a1e30530b}, !- Mixed Air Node Name
  {87abb8ea-4eb5-46d0-8ea7-bb3eb704d2a9}, !- Outdoor Air Stream Node Name
  {f3d7c001-03c8-44a9-95d2-ccf56f22c3c8}, !- Relief Air Stream Node Name
  {2fc9badd-cf3b-45fa-8172-a1e6d9c13841}; !- Return Air Stream Node Name

OS:Node,
  {11b78831-54ed-4702-a2d3-95968ef5c975}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {87abb8ea-4eb5-46d0-8ea7-bb3eb704d2a9}; !- Outlet Port

OS:Connection,
  {87abb8ea-4eb5-46d0-8ea7-bb3eb704d2a9}, !- Handle
  {11b78831-54ed-4702-a2d3-95968ef5c975}, !- Source Object
  3,                                      !- Outlet Port
  {9a03b177-94e0-452a-83db-3416b8571d15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3401fd7-599d-43ef-b427-56ec46a10a5f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {f3d7c001-03c8-44a9-95d2-ccf56f22c3c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3d7c001-03c8-44a9-95d2-ccf56f22c3c8}, !- Handle
  {9a03b177-94e0-452a-83db-3416b8571d15}, !- Source Object
  7,                                      !- Outlet Port
  {c3401fd7-599d-43ef-b427-56ec46a10a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3afae456-fdd5-4286-aae4-077ac1babe41}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {d931f474-f03d-4219-b45b-116a1e30530b}, !- Inlet Port
  {3891244d-6059-4c5d-b5ae-3d17c1550258}; !- Outlet Port

OS:Connection,
  {2fc9badd-cf3b-45fa-8172-a1e6d9c13841}, !- Handle
  {98ab328b-5121-4baf-890a-9e3221b73326}, !- Source Object
  3,                                      !- Outlet Port
  {9a03b177-94e0-452a-83db-3416b8571d15}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d931f474-f03d-4219-b45b-116a1e30530b}, !- Handle
  {9a03b177-94e0-452a-83db-3416b8571d15}, !- Source Object
  5,                                      !- Outlet Port
  {3afae456-fdd5-4286-aae4-077ac1babe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3891244d-6059-4c5d-b5ae-3d17c1550258}, !- Handle
  {3afae456-fdd5-4286-aae4-077ac1babe41}, !- Source Object
  3,                                      !- Outlet Port
  {e7f87deb-044c-4c5e-b07a-5a445815bbbd}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e0ad7f6e-ea07-452a-baa2-e93899b931d8}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {dcc614c0-8a17-488d-a189-6bdeae510f3e}, !- Control Zone or Zone List Name
  {98e00ebd-b99d-4b3a-8e81-e7cb76aadbfb}, !- Cooling Control Zone or Zone List Name
  {5ca802d3-6697-4937-97da-b7395db4e8c4}, !- Heating Control Zone or Zone List Name
  {a382d2de-8f11-4f5b-a407-3dd5f08af23d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dcc614c0-8a17-488d-a189-6bdeae510f3e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {98e00ebd-b99d-4b3a-8e81-e7cb76aadbfb}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5ca802d3-6697-4937-97da-b7395db4e8c4}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a382d2de-8f11-4f5b-a407-3dd5f08af23d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bd24ada-4059-4c5b-b03a-2eeb8e3fe3c0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {2248b9e3-b84a-45f0-a936-d283708efca8}, !- Air Inlet Node Name
  {9eddc2aa-99a8-4d7a-b866-2440d2ec83e3}, !- Air Outlet Node Name
  0.0741411156993049;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4bd51219-37cf-4fd6-8c11-11419bc857c2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground Return Air Node, !- Name
  {12a35f12-b6a1-4c65-b4f1-d76a30f1e724}, !- Inlet Port
  {4d3dbea4-a83d-490f-b2a3-258572698c1a}; !- Outlet Port

OS:Connection,
  {4b3be30a-ef5e-4754-abd8-ef756144d1f8}, !- Handle
  {e235807a-699d-4413-90a9-62fe98ae38d8}, !- Source Object
  3,                                      !- Outlet Port
  {25bf133d-5934-49cf-91b8-182f75ef46d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a35f12-b6a1-4c65-b4f1-d76a30f1e724}, !- Handle
  {a03853e9-d2c8-4a65-b318-f84bd075fee9}, !- Source Object
  2,                                      !- Outlet Port
  {4bd51219-37cf-4fd6-8c11-11419bc857c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d3dbea4-a83d-490f-b2a3-258572698c1a}, !- Handle
  {4bd51219-37cf-4fd6-8c11-11419bc857c2}, !- Source Object
  3,                                      !- Outlet Port
  {77639941-6346-4baf-9ceb-731a189b7218}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ea0f9a97-deeb-4bdf-af4e-bcaaf55782a5}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {155410a7-333a-4f4f-a9e5-59f612422f71}, !- Inlet Port
  {2248b9e3-b84a-45f0-a936-d283708efca8}; !- Outlet Port

OS:Connection,
  {155410a7-333a-4f4f-a9e5-59f612422f71}, !- Handle
  {f7c7f5b5-0663-4d35-b960-885d46cc6e03}, !- Source Object
  3,                                      !- Outlet Port
  {ea0f9a97-deeb-4bdf-af4e-bcaaf55782a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2248b9e3-b84a-45f0-a936-d283708efca8}, !- Handle
  {ea0f9a97-deeb-4bdf-af4e-bcaaf55782a5}, !- Source Object
  3,                                      !- Outlet Port
  {7bd24ada-4059-4c5b-b03a-2eeb8e3fe3c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eddc2aa-99a8-4d7a-b866-2440d2ec83e3}, !- Handle
  {7bd24ada-4059-4c5b-b03a-2eeb8e3fe3c0}, !- Source Object
  4,                                      !- Outlet Port
  {e235807a-699d-4413-90a9-62fe98ae38d8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65312c34-4954-46d9-b455-02db94900d94}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {17e8d30b-6851-4cc0-8f71-ef386751e88b}, !- Availability Schedule
  {66272021-f568-4697-9e48-8a5300e86d82}, !- Availability Manager List Name
  0.0650214192125641,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec2f01b2-25b5-49e0-947d-380c5e36f84c}, !- Supply Side Inlet Node Name
  {eeb2ee23-9c24-418f-93e4-5e278f48ccbd}, !- Demand Side Outlet Node Name
  {2ce13a1d-1d98-4cde-b268-abe3add86fbb}, !- Demand Side Inlet Node A
  {f749a065-6e0b-4d43-8fd5-e286fbbd7abe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7ee59ed7-fa2c-43b1-b4a2-a6970ca0d391}, !- Demand Mixer Name
  {dee96a56-518d-4e4d-a3c1-bf1536c56299}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {526f2c52-28ab-430e-96ac-383144b4d1e6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {ec2f01b2-25b5-49e0-947d-380c5e36f84c}, !- Inlet Port
  {367ee796-972d-46e0-b62c-6e40c30cbfde}; !- Outlet Port

OS:Node,
  {c14a3c74-ce8d-4d25-9e31-502d96ee653c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {2db7f76d-173f-441b-b35f-cb31fdfe58b8}, !- Inlet Port
  {f749a065-6e0b-4d43-8fd5-e286fbbd7abe}; !- Outlet Port

OS:Connection,
  {ec2f01b2-25b5-49e0-947d-380c5e36f84c}, !- Handle
  {65312c34-4954-46d9-b455-02db94900d94}, !- Source Object
  9,                                      !- Outlet Port
  {526f2c52-28ab-430e-96ac-383144b4d1e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f749a065-6e0b-4d43-8fd5-e286fbbd7abe}, !- Handle
  {c14a3c74-ce8d-4d25-9e31-502d96ee653c}, !- Source Object
  3,                                      !- Outlet Port
  {65312c34-4954-46d9-b455-02db94900d94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7859214b-e3f1-44b6-ae18-4caef4b25cee}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {2ce13a1d-1d98-4cde-b268-abe3add86fbb}, !- Inlet Port
  {3b64cbbe-1f90-46b1-bebd-da4feb62c433}; !- Outlet Port

OS:Node,
  {7f787ec2-5ae0-4ceb-8084-bae25ad24066}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {6da780b9-a4fd-4328-b600-704891a3597d}, !- Inlet Port
  {eeb2ee23-9c24-418f-93e4-5e278f48ccbd}; !- Outlet Port

OS:Node,
  {e51af69e-fa3b-4dbd-bb37-c14af1746683}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {5eeb857e-8f6b-4af0-bdde-12f1060dfe0a}, !- Inlet Port
  {a3d5f7dd-b46d-418e-a386-b0629a5de66e}; !- Outlet Port

OS:Connection,
  {2ce13a1d-1d98-4cde-b268-abe3add86fbb}, !- Handle
  {65312c34-4954-46d9-b455-02db94900d94}, !- Source Object
  11,                                     !- Outlet Port
  {7859214b-e3f1-44b6-ae18-4caef4b25cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb2ee23-9c24-418f-93e4-5e278f48ccbd}, !- Handle
  {7f787ec2-5ae0-4ceb-8084-bae25ad24066}, !- Source Object
  3,                                      !- Outlet Port
  {65312c34-4954-46d9-b455-02db94900d94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dee96a56-518d-4e4d-a3c1-bf1536c56299}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {3b64cbbe-1f90-46b1-bebd-da4feb62c433}, !- Inlet Node Name
  {aacb48cf-80d2-488c-892e-5226f354cdbb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7ee59ed7-fa2c-43b1-b4a2-a6970ca0d391}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {6da780b9-a4fd-4328-b600-704891a3597d}, !- Outlet Node Name
  {3dade7a3-3d30-42c6-ad4e-28fc15255eb8}; !- Inlet Node Name 1

OS:Connection,
  {3b64cbbe-1f90-46b1-bebd-da4feb62c433}, !- Handle
  {7859214b-e3f1-44b6-ae18-4caef4b25cee}, !- Source Object
  3,                                      !- Outlet Port
  {dee96a56-518d-4e4d-a3c1-bf1536c56299}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da780b9-a4fd-4328-b600-704891a3597d}, !- Handle
  {7ee59ed7-fa2c-43b1-b4a2-a6970ca0d391}, !- Source Object
  2,                                      !- Outlet Port
  {7f787ec2-5ae0-4ceb-8084-bae25ad24066}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fa4873f-f6f3-4b9d-933e-14e7fc20edde}, !- Handle
  {65312c34-4954-46d9-b455-02db94900d94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0650214192125641,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  634.56,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  1260.85,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {66272021-f568-4697-9e48-8a5300e86d82}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {f7292728-ca5d-4214-b781-26d4bb386175}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8bd65b6b-737b-42b2-a944-4b74e5ba92ae}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Control Zone Name
  {c14a3c74-ce8d-4d25-9e31-502d96ee653c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {177dda8c-3480-418c-afb2-d2003ef6f366}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2151.71253887798,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {bc303bc9-3587-46fb-b752-39b18ec258c1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7f4a0c9d-0a72-42f5-b162-8cf20fc25d61}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 5kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1076.33536190306,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0650214192125641,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {728f3393-5e58-40d1-81b0-6746a365f431}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0650214192125641,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2102f6f3-8116-46af-b63c-9ef92403d5d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {78c0b319-092d-4888-9428-0b062b432bcd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2102f6f3-8116-46af-b63c-9ef92403d5d8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78c0b319-092d-4888-9428-0b062b432bcd}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {14e44d50-37bb-4608-bcfe-a1b4dd2b26d7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f68c4aad-d816-46fc-afcd-b5bf26c147e8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {81255411-f3b8-4e88-95ec-e6ed5fb920eb}, !- Air Inlet Node Name
  {2db7f76d-173f-441b-b35f-cb31fdfe58b8}, !- Air Outlet Node Name
  {728f3393-5e58-40d1-81b0-6746a365f431}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {17e8d30b-6851-4cc0-8f71-ef386751e88b}, !- Supply Air Fan Operating Mode Schedule Name
  {177dda8c-3480-418c-afb2-d2003ef6f366}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7f4a0c9d-0a72-42f5-b162-8cf20fc25d61}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bc303bc9-3587-46fb-b752-39b18ec258c1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0650214192125641,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0650214192125641,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2db7f76d-173f-441b-b35f-cb31fdfe58b8}, !- Handle
  {14e44d50-37bb-4608-bcfe-a1b4dd2b26d7}, !- Source Object
  7,                                      !- Outlet Port
  {c14a3c74-ce8d-4d25-9e31-502d96ee653c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8e314669-9820-43fd-b8cb-54cf74d0199e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00941625068567337,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0650214192125641,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6f8f942-bb02-47c0-98d8-414f6ddaa7c9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {82fb3fb0-90d5-419c-ac41-bf703b6eed2e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {82fb3fb0-90d5-419c-ac41-bf703b6eed2e}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3624c850-4e28-4332-93ca-8b4986101dd7}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC OA System, !- Name
  {8e314669-9820-43fd-b8cb-54cf74d0199e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d1451cd-7f69-438b-8fd4-0acc0b1975f8}, !- Mixed Air Node Name
  {922b6b56-c00a-414e-bbb2-21a5ce5427b8}, !- Outdoor Air Stream Node Name
  {b7a5aa9d-c17d-447a-8b59-82e33422bbb6}, !- Relief Air Stream Node Name
  {367ee796-972d-46e0-b62c-6e40c30cbfde}; !- Return Air Stream Node Name

OS:Node,
  {e4ed0360-6983-4bc7-bba8-bde82226d080}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {922b6b56-c00a-414e-bbb2-21a5ce5427b8}; !- Outlet Port

OS:Connection,
  {922b6b56-c00a-414e-bbb2-21a5ce5427b8}, !- Handle
  {e4ed0360-6983-4bc7-bba8-bde82226d080}, !- Source Object
  3,                                      !- Outlet Port
  {3624c850-4e28-4332-93ca-8b4986101dd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10d0de95-dc0d-4a81-b984-2f68d17c3bd6}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {b7a5aa9d-c17d-447a-8b59-82e33422bbb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7a5aa9d-c17d-447a-8b59-82e33422bbb6}, !- Handle
  {3624c850-4e28-4332-93ca-8b4986101dd7}, !- Source Object
  7,                                      !- Outlet Port
  {10d0de95-dc0d-4a81-b984-2f68d17c3bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064aa91c-fab2-44c9-983b-6f7124fd24da}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {7d1451cd-7f69-438b-8fd4-0acc0b1975f8}, !- Inlet Port
  {81255411-f3b8-4e88-95ec-e6ed5fb920eb}; !- Outlet Port

OS:Connection,
  {367ee796-972d-46e0-b62c-6e40c30cbfde}, !- Handle
  {526f2c52-28ab-430e-96ac-383144b4d1e6}, !- Source Object
  3,                                      !- Outlet Port
  {3624c850-4e28-4332-93ca-8b4986101dd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d1451cd-7f69-438b-8fd4-0acc0b1975f8}, !- Handle
  {3624c850-4e28-4332-93ca-8b4986101dd7}, !- Source Object
  5,                                      !- Outlet Port
  {064aa91c-fab2-44c9-983b-6f7124fd24da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81255411-f3b8-4e88-95ec-e6ed5fb920eb}, !- Handle
  {064aa91c-fab2-44c9-983b-6f7124fd24da}, !- Source Object
  3,                                      !- Outlet Port
  {14e44d50-37bb-4608-bcfe-a1b4dd2b26d7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f7292728-ca5d-4214-b781-26d4bb386175}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c4f2e3c8-410a-4fd6-9a20-74e40d33e07f}, !- Control Zone or Zone List Name
  {14caedc1-cb3e-41a7-9963-94ea6d1abe40}, !- Cooling Control Zone or Zone List Name
  {4bfc8319-54f3-4201-93d7-de33084c36d0}, !- Heating Control Zone or Zone List Name
  {4022df97-7f63-4d5b-b415-4ecc3f6fb34b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4f2e3c8-410a-4fd6-9a20-74e40d33e07f}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {14caedc1-cb3e-41a7-9963-94ea6d1abe40}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4bfc8319-54f3-4201-93d7-de33084c36d0}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4022df97-7f63-4d5b-b415-4ecc3f6fb34b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1cf0bf54-042f-42cc-a396-5b2e87b129be}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {5d913dc0-27ca-4f09-85da-92d09897d083}, !- Air Inlet Node Name
  {5eeb857e-8f6b-4af0-bdde-12f1060dfe0a}, !- Air Outlet Node Name
  0.0650214192125641;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {42a90def-9913-4fd1-ae48-b39b830b817d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground Return Air Node, !- Name
  {40a0b755-25f0-4e6d-a1f4-77a93772e265}, !- Inlet Port
  {3dade7a3-3d30-42c6-ad4e-28fc15255eb8}; !- Outlet Port

OS:Connection,
  {a3d5f7dd-b46d-418e-a386-b0629a5de66e}, !- Handle
  {e51af69e-fa3b-4dbd-bb37-c14af1746683}, !- Source Object
  3,                                      !- Outlet Port
  {3de6d9dc-1a11-41c6-8b28-5c837ea462f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a0b755-25f0-4e6d-a1f4-77a93772e265}, !- Handle
  {3a0e3287-88ba-4671-8b98-a5401620d5e4}, !- Source Object
  2,                                      !- Outlet Port
  {42a90def-9913-4fd1-ae48-b39b830b817d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dade7a3-3d30-42c6-ad4e-28fc15255eb8}, !- Handle
  {42a90def-9913-4fd1-ae48-b39b830b817d}, !- Source Object
  3,                                      !- Outlet Port
  {7ee59ed7-fa2c-43b1-b4a2-a6970ca0d391}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62ece463-a71a-4746-9188-a5e4b495396e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {aacb48cf-80d2-488c-892e-5226f354cdbb}, !- Inlet Port
  {5d913dc0-27ca-4f09-85da-92d09897d083}; !- Outlet Port

OS:Connection,
  {aacb48cf-80d2-488c-892e-5226f354cdbb}, !- Handle
  {dee96a56-518d-4e4d-a3c1-bf1536c56299}, !- Source Object
  3,                                      !- Outlet Port
  {62ece463-a71a-4746-9188-a5e4b495396e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d913dc0-27ca-4f09-85da-92d09897d083}, !- Handle
  {62ece463-a71a-4746-9188-a5e4b495396e}, !- Source Object
  3,                                      !- Outlet Port
  {1cf0bf54-042f-42cc-a396-5b2e87b129be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eeb857e-8f6b-4af0-bdde-12f1060dfe0a}, !- Handle
  {1cf0bf54-042f-42cc-a396-5b2e87b129be}, !- Source Object
  4,                                      !- Outlet Port
  {e51af69e-fa3b-4dbd-bb37-c14af1746683}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {ede8073e-fee6-4741-bfcb-f5f19d7f00a1}, !- Availability Schedule
  {145eba7d-79aa-422e-acf4-aa2ae3f83728}, !- Availability Manager List Name
  0.325092475386347,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {39ca02fe-0bea-4a1a-9aec-ea7af88427df}, !- Supply Side Inlet Node Name
  {8c942584-8dc9-4236-9abb-478a454094d7}, !- Demand Side Outlet Node Name
  {f8e31b46-04d8-4162-903d-590fe727e18c}, !- Demand Side Inlet Node A
  {510ac4f6-e1da-48bb-a9dc-ae893c10998a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99c3d7ee-6f8d-44ab-8712-191680d91cf9}, !- Demand Mixer Name
  {1b6f31c6-2a86-4c64-8d9b-f2a10245bca6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfbc6d36-e977-4c2e-8778-cab673659c1b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {39ca02fe-0bea-4a1a-9aec-ea7af88427df}, !- Inlet Port
  {fd748ad9-e514-4e37-a905-3b69a13974cb}; !- Outlet Port

OS:Node,
  {ebddce09-88b7-4962-ab75-87779e3fbfa9}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {eda5d1a3-d6b7-4a17-8853-7172f9124cb9}, !- Inlet Port
  {510ac4f6-e1da-48bb-a9dc-ae893c10998a}; !- Outlet Port

OS:Connection,
  {39ca02fe-0bea-4a1a-9aec-ea7af88427df}, !- Handle
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- Source Object
  9,                                      !- Outlet Port
  {dfbc6d36-e977-4c2e-8778-cab673659c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510ac4f6-e1da-48bb-a9dc-ae893c10998a}, !- Handle
  {ebddce09-88b7-4962-ab75-87779e3fbfa9}, !- Source Object
  3,                                      !- Outlet Port
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7de392fb-a478-4d8c-91c3-716b18483ad1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {f8e31b46-04d8-4162-903d-590fe727e18c}, !- Inlet Port
  {f85aec50-831a-40fa-805b-d7b3d9d604bc}; !- Outlet Port

OS:Node,
  {0a550a3d-dc5b-4f97-ae41-11cd25ea0a4a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {9e32d55c-2ecd-4a11-8ae4-4bd361922b47}, !- Inlet Port
  {8c942584-8dc9-4236-9abb-478a454094d7}; !- Outlet Port

OS:Node,
  {9212571f-26b1-491a-bc3a-ed1ff14a050a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {aebc025e-51cb-4e45-aa99-7398699afded}, !- Inlet Port
  {d4cdacaf-ba26-40f7-9550-4b950da9817c}; !- Outlet Port

OS:Connection,
  {f8e31b46-04d8-4162-903d-590fe727e18c}, !- Handle
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- Source Object
  11,                                     !- Outlet Port
  {7de392fb-a478-4d8c-91c3-716b18483ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c942584-8dc9-4236-9abb-478a454094d7}, !- Handle
  {0a550a3d-dc5b-4f97-ae41-11cd25ea0a4a}, !- Source Object
  3,                                      !- Outlet Port
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b6f31c6-2a86-4c64-8d9b-f2a10245bca6}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f85aec50-831a-40fa-805b-d7b3d9d604bc}, !- Inlet Node Name
  {95007799-d308-4cca-a333-56f380284827}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99c3d7ee-6f8d-44ab-8712-191680d91cf9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {9e32d55c-2ecd-4a11-8ae4-4bd361922b47}, !- Outlet Node Name
  {c1647ea0-3df0-4d46-9c6a-8595854ccd71}; !- Inlet Node Name 1

OS:Connection,
  {f85aec50-831a-40fa-805b-d7b3d9d604bc}, !- Handle
  {7de392fb-a478-4d8c-91c3-716b18483ad1}, !- Source Object
  3,                                      !- Outlet Port
  {1b6f31c6-2a86-4c64-8d9b-f2a10245bca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e32d55c-2ecd-4a11-8ae4-4bd361922b47}, !- Handle
  {99c3d7ee-6f8d-44ab-8712-191680d91cf9}, !- Source Object
  2,                                      !- Outlet Port
  {0a550a3d-dc5b-4f97-ae41-11cd25ea0a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7c44336-a2fa-4bff-bf84-ff6c34efb08a}, !- Handle
  {9619ecdb-91fb-4662-97c0-3852864d3245}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.325092475386347,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3173.62,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  5157.88,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {145eba7d-79aa-422e-acf4-aa2ae3f83728}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {dc26dde6-8e7a-4dfc-a9d7-f996e6ecbccd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3c4816d5-350c-4734-bc87-233afa33cbcf}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Control Zone Name
  {ebddce09-88b7-4962-ab75-87779e3fbfa9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {df87eb76-6c3b-4467-8668-53bc69fd6f3f}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10445.9953315082,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {376339d3-b71b-491e-9f15-80b0bfaa2ec7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d15dd854-75c1-4012-a37c-790e5003d66a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  5381.43478540551,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.325092475386347,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {2164ba8d-d1b4-49ff-8a31-eb43cf4b4526}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.325092475386347,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {073d3eba-2340-488a-b584-6e44ccb0e2c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba93cf6b-b3fb-4d4c-9615-9cc2c84c70e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {073d3eba-2340-488a-b584-6e44ccb0e2c4}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba93cf6b-b3fb-4d4c-9615-9cc2c84c70e4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {81ea5b95-4507-4991-961f-08292fe2594a}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f1ea8292-ea15-4ab9-bf36-4003c7d744af}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {3461cc00-5364-4af2-91ef-e525f279f9c8}, !- Air Inlet Node Name
  {eda5d1a3-d6b7-4a17-8853-7172f9124cb9}, !- Air Outlet Node Name
  {2164ba8d-d1b4-49ff-8a31-eb43cf4b4526}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {ede8073e-fee6-4741-bfcb-f5f19d7f00a1}, !- Supply Air Fan Operating Mode Schedule Name
  {df87eb76-6c3b-4467-8668-53bc69fd6f3f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d15dd854-75c1-4012-a37c-790e5003d66a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {376339d3-b71b-491e-9f15-80b0bfaa2ec7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.325092475386347,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.325092475386347,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eda5d1a3-d6b7-4a17-8853-7172f9124cb9}, !- Handle
  {81ea5b95-4507-4991-961f-08292fe2594a}, !- Source Object
  7,                                      !- Outlet Port
  {ebddce09-88b7-4962-ab75-87779e3fbfa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ddf44e8e-8473-4de7-81c5-fe5b388505bb}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0400701363153471,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.325092475386347,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {158d46a9-8956-438b-8584-fb488fd87abe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3b63fe40-4d76-496e-8ebc-50cd9d7045f0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3b63fe40-4d76-496e-8ebc-50cd9d7045f0}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ea6214a-7c67-4c20-953d-de3594b4d20b}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC OA System, !- Name
  {ddf44e8e-8473-4de7-81c5-fe5b388505bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae85888b-0318-4c1a-8860-23ac71f6d417}, !- Mixed Air Node Name
  {37ab8408-a6fd-4ae8-8aef-a6f50a3dac5a}, !- Outdoor Air Stream Node Name
  {9d196cec-1c7c-4121-adc6-561aab1b871f}, !- Relief Air Stream Node Name
  {fd748ad9-e514-4e37-a905-3b69a13974cb}; !- Return Air Stream Node Name

OS:Node,
  {d25ab902-4571-4488-910e-d49ffb8a2bf0}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37ab8408-a6fd-4ae8-8aef-a6f50a3dac5a}; !- Outlet Port

OS:Connection,
  {37ab8408-a6fd-4ae8-8aef-a6f50a3dac5a}, !- Handle
  {d25ab902-4571-4488-910e-d49ffb8a2bf0}, !- Source Object
  3,                                      !- Outlet Port
  {3ea6214a-7c67-4c20-953d-de3594b4d20b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3e1756a-e039-466d-adad-39d9f21c97c8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Relief Air Node, !- Name
  {9d196cec-1c7c-4121-adc6-561aab1b871f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d196cec-1c7c-4121-adc6-561aab1b871f}, !- Handle
  {3ea6214a-7c67-4c20-953d-de3594b4d20b}, !- Source Object
  7,                                      !- Outlet Port
  {f3e1756a-e039-466d-adad-39d9f21c97c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd786c2a-196f-4adb-b9a7-0669a0c07175}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {ae85888b-0318-4c1a-8860-23ac71f6d417}, !- Inlet Port
  {3461cc00-5364-4af2-91ef-e525f279f9c8}; !- Outlet Port

OS:Connection,
  {fd748ad9-e514-4e37-a905-3b69a13974cb}, !- Handle
  {dfbc6d36-e977-4c2e-8778-cab673659c1b}, !- Source Object
  3,                                      !- Outlet Port
  {3ea6214a-7c67-4c20-953d-de3594b4d20b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae85888b-0318-4c1a-8860-23ac71f6d417}, !- Handle
  {3ea6214a-7c67-4c20-953d-de3594b4d20b}, !- Source Object
  5,                                      !- Outlet Port
  {cd786c2a-196f-4adb-b9a7-0669a0c07175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3461cc00-5364-4af2-91ef-e525f279f9c8}, !- Handle
  {cd786c2a-196f-4adb-b9a7-0669a0c07175}, !- Source Object
  3,                                      !- Outlet Port
  {81ea5b95-4507-4991-961f-08292fe2594a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dc26dde6-8e7a-4dfc-a9d7-f996e6ecbccd}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5b90f54b-2d57-4ff8-8dcf-2feb4a4b00e9}, !- Control Zone or Zone List Name
  {2f91c7e8-23a5-4772-9a84-aafd33be53b2}, !- Cooling Control Zone or Zone List Name
  {667d27aa-22c2-4736-8b66-5da72c3a21f0}, !- Heating Control Zone or Zone List Name
  {8849c83a-4fd7-44fb-bcda-fbd01eeed892}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5b90f54b-2d57-4ff8-8dcf-2feb4a4b00e9}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {2f91c7e8-23a5-4772-9a84-aafd33be53b2}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {667d27aa-22c2-4736-8b66-5da72c3a21f0}, !- Handle
