  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8849c83a-4fd7-44fb-bcda-fbd01eeed892}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2b7e98e9-2452-4cc4-9360-ac8f3cb536e1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {16efbe5b-36ee-454f-96b6-f30c9e2cb42c}, !- Air Inlet Node Name
  {aebc025e-51cb-4e45-aa99-7398699afded}, !- Air Outlet Node Name
  0.325092475386347;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2c24dac9-aed3-4751-b03e-db09441cbc54}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground Return Air Node, !- Name
  {4ac25055-5e80-4ed9-a8b0-67e5a39e1b1d}, !- Inlet Port
  {c1647ea0-3df0-4d46-9c6a-8595854ccd71}; !- Outlet Port

OS:Connection,
  {d4cdacaf-ba26-40f7-9550-4b950da9817c}, !- Handle
  {9212571f-26b1-491a-bc3a-ed1ff14a050a}, !- Source Object
  3,                                      !- Outlet Port
  {0dba962d-b08b-492c-a3c4-616457dfa236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac25055-5e80-4ed9-a8b0-67e5a39e1b1d}, !- Handle
  {7db5fb31-6375-4aa1-8ef2-6f9b551f6556}, !- Source Object
  2,                                      !- Outlet Port
  {2c24dac9-aed3-4751-b03e-db09441cbc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1647ea0-3df0-4d46-9c6a-8595854ccd71}, !- Handle
  {2c24dac9-aed3-4751-b03e-db09441cbc54}, !- Source Object
  3,                                      !- Outlet Port
  {99c3d7ee-6f8d-44ab-8712-191680d91cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91600256-2e73-4ab3-9841-cd272638226d}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {95007799-d308-4cca-a333-56f380284827}, !- Inlet Port
  {16efbe5b-36ee-454f-96b6-f30c9e2cb42c}; !- Outlet Port

OS:Connection,
  {95007799-d308-4cca-a333-56f380284827}, !- Handle
  {1b6f31c6-2a86-4c64-8d9b-f2a10245bca6}, !- Source Object
  3,                                      !- Outlet Port
  {91600256-2e73-4ab3-9841-cd272638226d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16efbe5b-36ee-454f-96b6-f30c9e2cb42c}, !- Handle
  {91600256-2e73-4ab3-9841-cd272638226d}, !- Source Object
  3,                                      !- Outlet Port
  {2b7e98e9-2452-4cc4-9360-ac8f3cb536e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aebc025e-51cb-4e45-aa99-7398699afded}, !- Handle
  {2b7e98e9-2452-4cc4-9360-ac8f3cb536e1}, !- Source Object
  4,                                      !- Outlet Port
  {9212571f-26b1-491a-bc3a-ed1ff14a050a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b62f51d5-bcd5-4c08-93b9-b56f0042680e}, !- Availability Schedule
  {aa459579-b9eb-4bb4-b1a9-40fcb58b62bf}, !- Availability Manager List Name
  0.0961786523622979,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2bd815af-58a5-45f2-b982-910fff2fe1a3}, !- Supply Side Inlet Node Name
  {a3b9e2a2-2002-4196-baf7-46085da43665}, !- Demand Side Outlet Node Name
  {7237927c-9cc5-42dc-9113-1234db9e98b7}, !- Demand Side Inlet Node A
  {b0436ddd-45ef-4224-99db-8ad16433448f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {701f031c-e9aa-45df-8cbc-7c07286db55c}, !- Demand Mixer Name
  {121f0f04-a1c2-4005-9627-b33073ebeb7f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20b393ef-28a3-4406-8ca8-13f1f218c0db}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {2bd815af-58a5-45f2-b982-910fff2fe1a3}, !- Inlet Port
  {97ff977b-92f0-40b6-91b9-a3c70d5fc73c}; !- Outlet Port

OS:Node,
  {541c0f42-dae6-47f6-af5d-1db12738b1a4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {017cf31b-9f64-44df-8e70-367b17785516}, !- Inlet Port
  {b0436ddd-45ef-4224-99db-8ad16433448f}; !- Outlet Port

OS:Connection,
  {2bd815af-58a5-45f2-b982-910fff2fe1a3}, !- Handle
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- Source Object
  9,                                      !- Outlet Port
  {20b393ef-28a3-4406-8ca8-13f1f218c0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0436ddd-45ef-4224-99db-8ad16433448f}, !- Handle
  {541c0f42-dae6-47f6-af5d-1db12738b1a4}, !- Source Object
  3,                                      !- Outlet Port
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {890f4566-35a8-4525-a8e8-ebc49e644e8d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {7237927c-9cc5-42dc-9113-1234db9e98b7}, !- Inlet Port
  {2c5f8697-da19-4943-a9ae-dde8e868bcd9}; !- Outlet Port

OS:Node,
  {b8a2f5f1-4d55-423f-bd15-d3dacef7fe16}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {e76b1279-0591-4d4c-bffe-7d524718f8bf}, !- Inlet Port
  {a3b9e2a2-2002-4196-baf7-46085da43665}; !- Outlet Port

OS:Node,
  {34454780-0263-4bf9-a3dd-1b364743480c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {79dabd59-78c2-41bb-8cd7-5f5d7d1a482d}, !- Inlet Port
  {9f824e1f-333b-40b8-bc3e-aa9460b1a211}; !- Outlet Port

OS:Connection,
  {7237927c-9cc5-42dc-9113-1234db9e98b7}, !- Handle
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- Source Object
  11,                                     !- Outlet Port
  {890f4566-35a8-4525-a8e8-ebc49e644e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3b9e2a2-2002-4196-baf7-46085da43665}, !- Handle
  {b8a2f5f1-4d55-423f-bd15-d3dacef7fe16}, !- Source Object
  3,                                      !- Outlet Port
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {121f0f04-a1c2-4005-9627-b33073ebeb7f}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {2c5f8697-da19-4943-a9ae-dde8e868bcd9}, !- Inlet Node Name
  {3e254760-542b-41b4-992b-468148608c12}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {701f031c-e9aa-45df-8cbc-7c07286db55c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e76b1279-0591-4d4c-bffe-7d524718f8bf}, !- Outlet Node Name
  {94c82ea2-e304-48a8-a7bd-c9fb1996b64b}; !- Inlet Node Name 1

OS:Connection,
  {2c5f8697-da19-4943-a9ae-dde8e868bcd9}, !- Handle
  {890f4566-35a8-4525-a8e8-ebc49e644e8d}, !- Source Object
  3,                                      !- Outlet Port
  {121f0f04-a1c2-4005-9627-b33073ebeb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76b1279-0591-4d4c-bffe-7d524718f8bf}, !- Handle
  {701f031c-e9aa-45df-8cbc-7c07286db55c}, !- Source Object
  2,                                      !- Outlet Port
  {b8a2f5f1-4d55-423f-bd15-d3dacef7fe16}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d32adf6e-f38f-4d0f-a557-37dbcfaaced2}, !- Handle
  {e4828627-7a47-4e9f-b9b9-32ebef5422f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0961786523622979,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  950.72,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2233.03,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {aa459579-b9eb-4bb4-b1a9-40fcb58b62bf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {2cac2e40-80a3-4e01-9e62-0662796de61e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d10421f9-00d1-4345-b068-bdb80f09a96d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Control Zone Name
  {541c0f42-dae6-47f6-af5d-1db12738b1a4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1d5b6f2c-990b-4c9a-8e85-11922a8feacd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3035.73223548187,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {d9104876-f665-4c69-8d1b-fd110ab068d6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c5b47a6c-a6ac-4a4e-80ea-3980bf7abbe7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1592.09820166029,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0961786523622979,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {77b2e2fb-aaca-4ce7-b383-f12d9378e707}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0961786523622979,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f113fab9-091f-40cb-a257-6ef68bb7afcb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff0383d2-7c35-4b96-bef6-2846de037b73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f113fab9-091f-40cb-a257-6ef68bb7afcb}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff0383d2-7c35-4b96-bef6-2846de037b73}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {927b358e-0933-4e00-9eda-95c9f759214b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {bd926689-b9fe-47ae-be77-ffe882020326}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {d1dffe2a-c803-4564-b21f-6ada805d8fb4}, !- Air Inlet Node Name
  {017cf31b-9f64-44df-8e70-367b17785516}, !- Air Outlet Node Name
  {77b2e2fb-aaca-4ce7-b383-f12d9378e707}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b62f51d5-bcd5-4c08-93b9-b56f0042680e}, !- Supply Air Fan Operating Mode Schedule Name
  {1d5b6f2c-990b-4c9a-8e85-11922a8feacd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c5b47a6c-a6ac-4a4e-80ea-3980bf7abbe7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d9104876-f665-4c69-8d1b-fd110ab068d6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0961786523622979,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0961786523622979,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {017cf31b-9f64-44df-8e70-367b17785516}, !- Handle
  {927b358e-0933-4e00-9eda-95c9f759214b}, !- Source Object
  7,                                      !- Outlet Port
  {541c0f42-dae6-47f6-af5d-1db12738b1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {16cd84a0-8674-4d2a-83f0-3a5792c10a44}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0961786523622979,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {713e33ca-bb91-4829-9bf7-bb3e28ffa27e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {235cc88a-04dc-41e0-aedc-81e319545f00}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {235cc88a-04dc-41e0-aedc-81e319545f00}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c6a96fa-5b41-4fa3-8250-96c7436b420a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC OA System, !- Name
  {16cd84a0-8674-4d2a-83f0-3a5792c10a44}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {230f8ce3-a49b-413e-bff4-ea2af0a442d9}, !- Mixed Air Node Name
  {b97b776f-f0d4-43cf-b0fe-7fa216f115e0}, !- Outdoor Air Stream Node Name
  {7b08febf-8fc0-49a4-a37b-875fb1bcc7ef}, !- Relief Air Stream Node Name
  {97ff977b-92f0-40b6-91b9-a3c70d5fc73c}; !- Return Air Stream Node Name

OS:Node,
  {3f710ff0-9ffb-4adb-aeb9-0f950ddaa092}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b97b776f-f0d4-43cf-b0fe-7fa216f115e0}; !- Outlet Port

OS:Connection,
  {b97b776f-f0d4-43cf-b0fe-7fa216f115e0}, !- Handle
  {3f710ff0-9ffb-4adb-aeb9-0f950ddaa092}, !- Source Object
  3,                                      !- Outlet Port
  {0c6a96fa-5b41-4fa3-8250-96c7436b420a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef2ba216-b0e2-43eb-b08a-98e3378cdddb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Relief Air Node, !- Name
  {7b08febf-8fc0-49a4-a37b-875fb1bcc7ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b08febf-8fc0-49a4-a37b-875fb1bcc7ef}, !- Handle
  {0c6a96fa-5b41-4fa3-8250-96c7436b420a}, !- Source Object
  7,                                      !- Outlet Port
  {ef2ba216-b0e2-43eb-b08a-98e3378cdddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5ff9687-91f3-4bda-b476-0ec57e7ff212}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Mixed Air Node, !- Name
  {230f8ce3-a49b-413e-bff4-ea2af0a442d9}, !- Inlet Port
  {d1dffe2a-c803-4564-b21f-6ada805d8fb4}; !- Outlet Port

OS:Connection,
  {97ff977b-92f0-40b6-91b9-a3c70d5fc73c}, !- Handle
  {20b393ef-28a3-4406-8ca8-13f1f218c0db}, !- Source Object
  3,                                      !- Outlet Port
  {0c6a96fa-5b41-4fa3-8250-96c7436b420a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {230f8ce3-a49b-413e-bff4-ea2af0a442d9}, !- Handle
  {0c6a96fa-5b41-4fa3-8250-96c7436b420a}, !- Source Object
  5,                                      !- Outlet Port
  {d5ff9687-91f3-4bda-b476-0ec57e7ff212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dffe2a-c803-4564-b21f-6ada805d8fb4}, !- Handle
  {d5ff9687-91f3-4bda-b476-0ec57e7ff212}, !- Source Object
  3,                                      !- Outlet Port
  {927b358e-0933-4e00-9eda-95c9f759214b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2cac2e40-80a3-4e01-9e62-0662796de61e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {968c341e-a96c-496a-9b6c-75294c3bfb00}, !- Control Zone or Zone List Name
  {8c47b32d-0ebe-4f34-b988-ea644e31336f}, !- Cooling Control Zone or Zone List Name
  {550c5ca1-bda6-4592-a634-3b184427863d}, !- Heating Control Zone or Zone List Name
  {888b5320-481b-4064-a0cb-7ccb0f76ffef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {968c341e-a96c-496a-9b6c-75294c3bfb00}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {8c47b32d-0ebe-4f34-b988-ea644e31336f}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {550c5ca1-bda6-4592-a634-3b184427863d}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {888b5320-481b-4064-a0cb-7ccb0f76ffef}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {059a9698-f8fa-4bb4-89c5-10c44d6ea55d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {232363d3-4221-41ca-8ca4-ceb47f7f7223}, !- Air Inlet Node Name
  {79dabd59-78c2-41bb-8cd7-5f5d7d1a482d}, !- Air Outlet Node Name
  0.0961786523622979;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {40a3088a-7132-4ede-8eff-340a05d6a36c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground Return Air Node, !- Name
  {efa1141a-ec39-48b2-916b-bbd38084e140}, !- Inlet Port
  {94c82ea2-e304-48a8-a7bd-c9fb1996b64b}; !- Outlet Port

OS:Connection,
  {9f824e1f-333b-40b8-bc3e-aa9460b1a211}, !- Handle
  {34454780-0263-4bf9-a3dd-1b364743480c}, !- Source Object
  3,                                      !- Outlet Port
  {d68e6ccd-e0dc-4f8a-bd19-130e9be2d1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa1141a-ec39-48b2-916b-bbd38084e140}, !- Handle
  {024af355-8fb0-4682-b646-fe6f7e3fc61a}, !- Source Object
  2,                                      !- Outlet Port
  {40a3088a-7132-4ede-8eff-340a05d6a36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c82ea2-e304-48a8-a7bd-c9fb1996b64b}, !- Handle
  {40a3088a-7132-4ede-8eff-340a05d6a36c}, !- Source Object
  3,                                      !- Outlet Port
  {701f031c-e9aa-45df-8cbc-7c07286db55c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76708f9a-dda2-4898-a9e8-a49469500fc4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {3e254760-542b-41b4-992b-468148608c12}, !- Inlet Port
  {232363d3-4221-41ca-8ca4-ceb47f7f7223}; !- Outlet Port

OS:Connection,
  {3e254760-542b-41b4-992b-468148608c12}, !- Handle
  {121f0f04-a1c2-4005-9627-b33073ebeb7f}, !- Source Object
  3,                                      !- Outlet Port
  {76708f9a-dda2-4898-a9e8-a49469500fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232363d3-4221-41ca-8ca4-ceb47f7f7223}, !- Handle
  {76708f9a-dda2-4898-a9e8-a49469500fc4}, !- Source Object
  3,                                      !- Outlet Port
  {059a9698-f8fa-4bb4-89c5-10c44d6ea55d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79dabd59-78c2-41bb-8cd7-5f5d7d1a482d}, !- Handle
  {059a9698-f8fa-4bb4-89c5-10c44d6ea55d}, !- Source Object
  4,                                      !- Outlet Port
  {34454780-0263-4bf9-a3dd-1b364743480c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {71f2807b-c321-4414-8d2e-fd791a2913ec}, !- Availability Schedule
  {712ddfaa-ea37-4fb0-9606-d0a32e9d2f93}, !- Availability Manager List Name
  0.0911313029968541,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9868f4a1-b05d-4633-ab46-7c7b025ae59f}, !- Supply Side Inlet Node Name
  {e303f1e7-222e-435f-a431-10a89832ec18}, !- Demand Side Outlet Node Name
  {1439aba6-acc7-430d-bd1b-bb96c22b7f06}, !- Demand Side Inlet Node A
  {9b6894e0-adf1-4105-8517-afbd3c2bb15d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c82d6124-5747-4224-a856-1a31e425f75f}, !- Demand Mixer Name
  {99232058-f78e-4a8f-b267-27c108dc34ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa769c56-5674-4fdb-a4f3-021a70455052}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {9868f4a1-b05d-4633-ab46-7c7b025ae59f}, !- Inlet Port
  {bc4f1912-d81f-492d-8078-654063f73fd8}; !- Outlet Port

OS:Node,
  {b81d51e6-f4d5-4d02-ac01-bea9cf310589}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {b40112ca-0544-4c71-9e30-10ce62904e98}, !- Inlet Port
  {9b6894e0-adf1-4105-8517-afbd3c2bb15d}; !- Outlet Port

OS:Connection,
  {9868f4a1-b05d-4633-ab46-7c7b025ae59f}, !- Handle
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- Source Object
  9,                                      !- Outlet Port
  {aa769c56-5674-4fdb-a4f3-021a70455052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b6894e0-adf1-4105-8517-afbd3c2bb15d}, !- Handle
  {b81d51e6-f4d5-4d02-ac01-bea9cf310589}, !- Source Object
  3,                                      !- Outlet Port
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4de3ab3-6964-4dba-9ed5-2d4854a5450b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {1439aba6-acc7-430d-bd1b-bb96c22b7f06}, !- Inlet Port
  {0f1fcd17-49df-45c5-9a74-cf48f2d99f28}; !- Outlet Port

OS:Node,
  {7419252d-0f87-48c5-83c4-77ee54d2ddb5}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {adf30cc4-19c2-431f-ab98-edbe04520ce5}, !- Inlet Port
  {e303f1e7-222e-435f-a431-10a89832ec18}; !- Outlet Port

OS:Node,
  {42587d61-9233-4dc8-a576-f11d8355c27c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {499ed6a6-45d3-4d06-bfe6-f5bac1ab513f}, !- Inlet Port
  {a25bc9e7-c854-43aa-81e5-b11d568c1b59}; !- Outlet Port

OS:Connection,
  {1439aba6-acc7-430d-bd1b-bb96c22b7f06}, !- Handle
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- Source Object
  11,                                     !- Outlet Port
  {c4de3ab3-6964-4dba-9ed5-2d4854a5450b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e303f1e7-222e-435f-a431-10a89832ec18}, !- Handle
  {7419252d-0f87-48c5-83c4-77ee54d2ddb5}, !- Source Object
  3,                                      !- Outlet Port
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99232058-f78e-4a8f-b267-27c108dc34ff}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {0f1fcd17-49df-45c5-9a74-cf48f2d99f28}, !- Inlet Node Name
  {502463cb-947d-4589-a25a-d8094b43eca0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c82d6124-5747-4224-a856-1a31e425f75f}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {adf30cc4-19c2-431f-ab98-edbe04520ce5}, !- Outlet Node Name
  {4fc6aaad-fe71-404b-9fcd-7fbad89944f6}; !- Inlet Node Name 1

OS:Connection,
  {0f1fcd17-49df-45c5-9a74-cf48f2d99f28}, !- Handle
  {c4de3ab3-6964-4dba-9ed5-2d4854a5450b}, !- Source Object
  3,                                      !- Outlet Port
  {99232058-f78e-4a8f-b267-27c108dc34ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adf30cc4-19c2-431f-ab98-edbe04520ce5}, !- Handle
  {c82d6124-5747-4224-a856-1a31e425f75f}, !- Source Object
  2,                                      !- Outlet Port
  {7419252d-0f87-48c5-83c4-77ee54d2ddb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1eb1379-1e23-4851-ad8a-275293c49447}, !- Handle
  {9b844814-e7a0-479c-8d87-14fb7b14d60e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0911313029968541,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  904.65,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2232.72,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {712ddfaa-ea37-4fb0-9606-d0a32e9d2f93}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {df92639a-7409-4882-a7b4-0e6f1d3b91f1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {75f00b6d-059f-4dd6-b840-e2788f20d7f4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Control Zone Name
  {b81d51e6-f4d5-4d02-ac01-bea9cf310589}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c8726c28-c963-48cb-b012-434f4249e916}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2901.24380669863,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {875d131f-6a81-434e-a201-1113c1217f4f}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bb9f6326-01e6-4b85-b99a-59957377948b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1508.5466478539,                        !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0911313029968541,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {36abc665-85b2-47be-b663-f28f02f47144}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0911313029968541,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d535c8f1-8f80-40a4-8854-e8bbdc16b4c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5db78ca-702e-42fc-bc5a-9173e9f58955}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d535c8f1-8f80-40a4-8854-e8bbdc16b4c1}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5db78ca-702e-42fc-bc5a-9173e9f58955}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d3122083-e463-4041-8781-1bd04399c827}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {e5ecc0d5-3c02-4677-8316-0e62eaddc9e7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {5507667a-217b-41f3-b5f8-e8c2d7e22d97}, !- Air Inlet Node Name
  {b40112ca-0544-4c71-9e30-10ce62904e98}, !- Air Outlet Node Name
  {36abc665-85b2-47be-b663-f28f02f47144}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {71f2807b-c321-4414-8d2e-fd791a2913ec}, !- Supply Air Fan Operating Mode Schedule Name
  {c8726c28-c963-48cb-b012-434f4249e916}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bb9f6326-01e6-4b85-b99a-59957377948b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {875d131f-6a81-434e-a201-1113c1217f4f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0911313029968541,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0911313029968541,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b40112ca-0544-4c71-9e30-10ce62904e98}, !- Handle
  {d3122083-e463-4041-8781-1bd04399c827}, !- Source Object
  7,                                      !- Outlet Port
  {b81d51e6-f4d5-4d02-ac01-bea9cf310589}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {84fdb6e0-9136-4294-8c3c-8db18dc3c57d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0911313029968541,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a5aa31f0-cda9-4b4f-b41f-64fa8f320224}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {39492719-66b0-436b-8ba8-efaac7e38f08}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {39492719-66b0-436b-8ba8-efaac7e38f08}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6379aa96-883e-48a9-ab0e-46d1b6aa08c4}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC OA System, !- Name
  {84fdb6e0-9136-4294-8c3c-8db18dc3c57d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57c789fa-df56-4d92-a9a4-d6d3db36a70f}, !- Mixed Air Node Name
  {c92b31fa-9ba8-44b6-85a7-7d0120b29851}, !- Outdoor Air Stream Node Name
  {7b1649e2-9ee4-40df-a059-a1adc7ae2057}, !- Relief Air Stream Node Name
  {bc4f1912-d81f-492d-8078-654063f73fd8}; !- Return Air Stream Node Name

OS:Node,
  {6f98b20b-cd64-4144-8311-b723c5391fb6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c92b31fa-9ba8-44b6-85a7-7d0120b29851}; !- Outlet Port

OS:Connection,
  {c92b31fa-9ba8-44b6-85a7-7d0120b29851}, !- Handle
  {6f98b20b-cd64-4144-8311-b723c5391fb6}, !- Source Object
  3,                                      !- Outlet Port
  {6379aa96-883e-48a9-ab0e-46d1b6aa08c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a1179b2-9231-4c98-815e-dbb40c2e390a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Relief Air Node, !- Name
  {7b1649e2-9ee4-40df-a059-a1adc7ae2057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b1649e2-9ee4-40df-a059-a1adc7ae2057}, !- Handle
  {6379aa96-883e-48a9-ab0e-46d1b6aa08c4}, !- Source Object
  7,                                      !- Outlet Port
  {3a1179b2-9231-4c98-815e-dbb40c2e390a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a9dd308-0832-47cd-a176-3625234f1bb7}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Mixed Air Node, !- Name
  {57c789fa-df56-4d92-a9a4-d6d3db36a70f}, !- Inlet Port
  {5507667a-217b-41f3-b5f8-e8c2d7e22d97}; !- Outlet Port

OS:Connection,
  {bc4f1912-d81f-492d-8078-654063f73fd8}, !- Handle
  {aa769c56-5674-4fdb-a4f3-021a70455052}, !- Source Object
  3,                                      !- Outlet Port
  {6379aa96-883e-48a9-ab0e-46d1b6aa08c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57c789fa-df56-4d92-a9a4-d6d3db36a70f}, !- Handle
  {6379aa96-883e-48a9-ab0e-46d1b6aa08c4}, !- Source Object
  5,                                      !- Outlet Port
  {8a9dd308-0832-47cd-a176-3625234f1bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5507667a-217b-41f3-b5f8-e8c2d7e22d97}, !- Handle
  {8a9dd308-0832-47cd-a176-3625234f1bb7}, !- Source Object
  3,                                      !- Outlet Port
  {d3122083-e463-4041-8781-1bd04399c827}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {df92639a-7409-4882-a7b4-0e6f1d3b91f1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {83595e9c-3c58-427a-804c-aa8bb2fb80df}, !- Control Zone or Zone List Name
  {834ca932-c2f1-4a5e-9af6-efb4a254b0be}, !- Cooling Control Zone or Zone List Name
  {ab337e67-36c4-42fc-b7a1-e1348fbe7080}, !- Heating Control Zone or Zone List Name
  {28d79b6a-53e2-4c42-bcd3-58c3bf933b9e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83595e9c-3c58-427a-804c-aa8bb2fb80df}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {834ca932-c2f1-4a5e-9af6-efb4a254b0be}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ab337e67-36c4-42fc-b7a1-e1348fbe7080}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {28d79b6a-53e2-4c42-bcd3-58c3bf933b9e}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2d8c669-a378-4269-9edd-c2c3730f2bee}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {0a41435e-8b62-47ee-a1b3-0a4ae3549364}, !- Air Inlet Node Name
  {499ed6a6-45d3-4d06-bfe6-f5bac1ab513f}, !- Air Outlet Node Name
  0.0911313029968541;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {06d7d606-c54d-49db-bbaf-80cc50927e48}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground Return Air Node, !- Name
  {f399272a-b8cb-4870-84b7-8d7a28a85780}, !- Inlet Port
  {4fc6aaad-fe71-404b-9fcd-7fbad89944f6}; !- Outlet Port

OS:Connection,
  {a25bc9e7-c854-43aa-81e5-b11d568c1b59}, !- Handle
  {42587d61-9233-4dc8-a576-f11d8355c27c}, !- Source Object
  3,                                      !- Outlet Port
  {b55e119b-433e-4521-b966-de5ad3332b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f399272a-b8cb-4870-84b7-8d7a28a85780}, !- Handle
  {08f8c191-6d71-4adc-8b4a-3fd8b0e11f48}, !- Source Object
  2,                                      !- Outlet Port
  {06d7d606-c54d-49db-bbaf-80cc50927e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fc6aaad-fe71-404b-9fcd-7fbad89944f6}, !- Handle
  {06d7d606-c54d-49db-bbaf-80cc50927e48}, !- Source Object
  3,                                      !- Outlet Port
  {c82d6124-5747-4224-a856-1a31e425f75f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89aa0e22-3120-41b7-ac62-53e052bf085b}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {502463cb-947d-4589-a25a-d8094b43eca0}, !- Inlet Port
  {0a41435e-8b62-47ee-a1b3-0a4ae3549364}; !- Outlet Port

OS:Connection,
  {502463cb-947d-4589-a25a-d8094b43eca0}, !- Handle
  {99232058-f78e-4a8f-b267-27c108dc34ff}, !- Source Object
  3,                                      !- Outlet Port
  {89aa0e22-3120-41b7-ac62-53e052bf085b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a41435e-8b62-47ee-a1b3-0a4ae3549364}, !- Handle
  {89aa0e22-3120-41b7-ac62-53e052bf085b}, !- Source Object
  3,                                      !- Outlet Port
  {f2d8c669-a378-4269-9edd-c2c3730f2bee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {499ed6a6-45d3-4d06-bfe6-f5bac1ab513f}, !- Handle
  {f2d8c669-a378-4269-9edd-c2c3730f2bee}, !- Source Object
  4,                                      !- Outlet Port
  {42587d61-9233-4dc8-a576-f11d8355c27c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {3e542e92-b28c-4a57-83ec-c90b8d492f3a}, !- Availability Schedule
  {c081eb72-1dc1-46b2-8508-6623ef91fbb3}, !- Availability Manager List Name
  0.336744216486231,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {98af48a9-7f5b-4513-9d0c-8eb916866ab5}, !- Supply Side Inlet Node Name
  {6a816163-0d30-4135-b1e9-522fa614ab4f}, !- Demand Side Outlet Node Name
  {75a84edf-9a93-4009-8198-ee5619608649}, !- Demand Side Inlet Node A
  {11668d80-edec-4b5d-850d-3c4f21f37310}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77bdfffd-3259-4011-b56e-84358a6fbc2e}, !- Demand Mixer Name
  {751771bd-5099-409d-ac53-abbfce11e928}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1714f6ac-be7c-474d-9685-44452e90f701}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {98af48a9-7f5b-4513-9d0c-8eb916866ab5}, !- Inlet Port
  {ba5fbc60-7897-4d61-af5d-9262078c7333}; !- Outlet Port

OS:Node,
  {a82308c9-f3db-491e-b958-0d0e67b3890c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {191bed6b-fdfc-41fd-92ab-2ecaef4678a5}, !- Inlet Port
  {11668d80-edec-4b5d-850d-3c4f21f37310}; !- Outlet Port

OS:Connection,
  {98af48a9-7f5b-4513-9d0c-8eb916866ab5}, !- Handle
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- Source Object
  9,                                      !- Outlet Port
  {1714f6ac-be7c-474d-9685-44452e90f701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11668d80-edec-4b5d-850d-3c4f21f37310}, !- Handle
  {a82308c9-f3db-491e-b958-0d0e67b3890c}, !- Source Object
  3,                                      !- Outlet Port
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {588e3fd3-568f-4654-9277-185e9c6e38a0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {75a84edf-9a93-4009-8198-ee5619608649}, !- Inlet Port
  {4a926cc4-903a-436d-a3f0-0add2b920703}; !- Outlet Port

OS:Node,
  {d9ada5b2-cf30-4e9e-a7a6-fe80b46fbc4f}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {30ecb5a0-475a-4154-a06b-52e7efbe3ab7}, !- Inlet Port
  {6a816163-0d30-4135-b1e9-522fa614ab4f}; !- Outlet Port

OS:Node,
  {ebed2a9f-5f95-43a5-a3cd-58e993f97fa0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {46d1030e-582d-4c43-93fa-c714a1d2e61a}, !- Inlet Port
  {b0e6be5e-c595-4d94-a7ca-cfd033633dcc}; !- Outlet Port

OS:Connection,
  {75a84edf-9a93-4009-8198-ee5619608649}, !- Handle
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- Source Object
  11,                                     !- Outlet Port
  {588e3fd3-568f-4654-9277-185e9c6e38a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a816163-0d30-4135-b1e9-522fa614ab4f}, !- Handle
  {d9ada5b2-cf30-4e9e-a7a6-fe80b46fbc4f}, !- Source Object
  3,                                      !- Outlet Port
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {751771bd-5099-409d-ac53-abbfce11e928}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4a926cc4-903a-436d-a3f0-0add2b920703}, !- Inlet Node Name
  {4adb5492-d0e2-403d-9d69-762e0e3732c9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77bdfffd-3259-4011-b56e-84358a6fbc2e}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {30ecb5a0-475a-4154-a06b-52e7efbe3ab7}, !- Outlet Node Name
  {01580824-f072-4bb8-a22b-8aaebbd0720c}; !- Inlet Node Name 1

OS:Connection,
  {4a926cc4-903a-436d-a3f0-0add2b920703}, !- Handle
  {588e3fd3-568f-4654-9277-185e9c6e38a0}, !- Source Object
  3,                                      !- Outlet Port
  {751771bd-5099-409d-ac53-abbfce11e928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ecb5a0-475a-4154-a06b-52e7efbe3ab7}, !- Handle
  {77bdfffd-3259-4011-b56e-84358a6fbc2e}, !- Source Object
  2,                                      !- Outlet Port
  {d9ada5b2-cf30-4e9e-a7a6-fe80b46fbc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {553ac363-2d6d-4175-b1f9-c6cae34b1881}, !- Handle
  {365ce799-545a-4da9-82ce-c8dc1bf7a699}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.336744216486231,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  3421.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8351.74,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c081eb72-1dc1-46b2-8508-6623ef91fbb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {c0a7f81c-ef42-43a5-935a-1f1c490284fd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ad1fa08-67ba-42ef-8f18-1e5d4193b79b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Control Zone Name
  {a82308c9-f3db-491e-b958-0d0e67b3890c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d3f18286-135c-41b6-b956-296f93dc3fbd}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  10758.5759743884,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {1f722df2-2170-42a5-ba6a-2ec9d025c6f8}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e354c7e9-74fb-4764-86cb-ae7c7dfdc5a3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC 1spd DX AC Clg Coil 23kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  5574.31247287255,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.336744216486231,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {c8c9a30a-6b16-4f9b-8578-4ef9f23b43ba}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.336744216486231,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a8eb498-b1f7-4456-b024-7e3cd560c248}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a27df6e1-f5d2-47e1-bf28-1fd022ebbc04}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a8eb498-b1f7-4456-b024-7e3cd560c248}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a27df6e1-f5d2-47e1-bf28-1fd022ebbc04}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4bfc972d-2528-4220-a432-c1e4e2b2a4db}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4639bd7d-e873-4438-8715-2c8d5c109f27}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {f1aff6d6-2156-437d-a0f3-5250def6a7ac}, !- Air Inlet Node Name
  {191bed6b-fdfc-41fd-92ab-2ecaef4678a5}, !- Air Outlet Node Name
  {c8c9a30a-6b16-4f9b-8578-4ef9f23b43ba}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {3e542e92-b28c-4a57-83ec-c90b8d492f3a}, !- Supply Air Fan Operating Mode Schedule Name
  {d3f18286-135c-41b6-b956-296f93dc3fbd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e354c7e9-74fb-4764-86cb-ae7c7dfdc5a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1f722df2-2170-42a5-ba6a-2ec9d025c6f8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.336744216486231,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.336744216486231,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {191bed6b-fdfc-41fd-92ab-2ecaef4678a5}, !- Handle
  {4bfc972d-2528-4220-a432-c1e4e2b2a4db}, !- Source Object
  7,                                      !- Outlet Port
  {a82308c9-f3db-491e-b958-0d0e67b3890c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fbf30a41-fb6e-4255-ab50-a1aa3caa4d1d}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.040070136315347,                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0.336744216486231,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0f726693-00b4-4051-bb6e-fc76b10bf2f0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6218838f-bf80-4c97-8d98-a1ac59809cf0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6218838f-bf80-4c97-8d98-a1ac59809cf0}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {63e72f4b-83bc-49f6-b1c7-c5864f9cbc07}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC OA System, !- Name
  {fbf30a41-fb6e-4255-ab50-a1aa3caa4d1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c6fe834-bc27-4128-a4d4-fdc3f0755831}, !- Mixed Air Node Name
  {a5f26767-60ec-46f8-852e-99b57392ae0b}, !- Outdoor Air Stream Node Name
  {b824b635-73cb-4831-bd8a-79c4b16d78cd}, !- Relief Air Stream Node Name
  {ba5fbc60-7897-4d61-af5d-9262078c7333}; !- Return Air Stream Node Name

OS:Node,
  {400d2ee4-faee-4fb1-b23c-af03b4c920dc}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a5f26767-60ec-46f8-852e-99b57392ae0b}; !- Outlet Port

OS:Connection,
  {a5f26767-60ec-46f8-852e-99b57392ae0b}, !- Handle
  {400d2ee4-faee-4fb1-b23c-af03b4c920dc}, !- Source Object
  3,                                      !- Outlet Port
  {63e72f4b-83bc-49f6-b1c7-c5864f9cbc07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5d76cb7-364f-49db-ae1f-9d890373ab26}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Relief Air Node, !- Name
  {b824b635-73cb-4831-bd8a-79c4b16d78cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b824b635-73cb-4831-bd8a-79c4b16d78cd}, !- Handle
  {63e72f4b-83bc-49f6-b1c7-c5864f9cbc07}, !- Source Object
  7,                                      !- Outlet Port
  {c5d76cb7-364f-49db-ae1f-9d890373ab26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47bd34f9-efbe-4e73-b6d5-0b26517db739}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Mixed Air Node, !- Name
  {2c6fe834-bc27-4128-a4d4-fdc3f0755831}, !- Inlet Port
  {f1aff6d6-2156-437d-a0f3-5250def6a7ac}; !- Outlet Port

OS:Connection,
  {ba5fbc60-7897-4d61-af5d-9262078c7333}, !- Handle
  {1714f6ac-be7c-474d-9685-44452e90f701}, !- Source Object
  3,                                      !- Outlet Port
  {63e72f4b-83bc-49f6-b1c7-c5864f9cbc07}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c6fe834-bc27-4128-a4d4-fdc3f0755831}, !- Handle
  {63e72f4b-83bc-49f6-b1c7-c5864f9cbc07}, !- Source Object
  5,                                      !- Outlet Port
  {47bd34f9-efbe-4e73-b6d5-0b26517db739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1aff6d6-2156-437d-a0f3-5250def6a7ac}, !- Handle
  {47bd34f9-efbe-4e73-b6d5-0b26517db739}, !- Source Object
  3,                                      !- Outlet Port
  {4bfc972d-2528-4220-a432-c1e4e2b2a4db}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c0a7f81c-ef42-43a5-935a-1f1c490284fd}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5c57c243-09df-4f45-907a-393f9386de05}, !- Control Zone or Zone List Name
  {c5d837cd-8a8b-41e0-86b7-32ca76abb4fd}, !- Cooling Control Zone or Zone List Name
  {6523c895-20cb-4bfb-a233-f642b741877f}, !- Heating Control Zone or Zone List Name
  {a17ec4b6-40a9-47bd-bdec-cc94abc9ee71}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c57c243-09df-4f45-907a-393f9386de05}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {c5d837cd-8a8b-41e0-86b7-32ca76abb4fd}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6523c895-20cb-4bfb-a233-f642b741877f}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a17ec4b6-40a9-47bd-bdec-cc94abc9ee71}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f60f275-492e-4c97-9c49-986887ef2e27}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {4813b0ce-f891-41f1-bdfa-7dabe6ab8113}, !- Air Inlet Node Name
  {46d1030e-582d-4c43-93fa-c714a1d2e61a}, !- Air Outlet Node Name
  0.336744216486231;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85356045-3910-426f-9aa1-40b10c6968d3}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top Return Air Node, !- Name
  {1a5b7c4b-5bab-4ee1-8744-6e91b20595eb}, !- Inlet Port
  {01580824-f072-4bb8-a22b-8aaebbd0720c}; !- Outlet Port

OS:Connection,
  {b0e6be5e-c595-4d94-a7ca-cfd033633dcc}, !- Handle
  {ebed2a9f-5f95-43a5-a3cd-58e993f97fa0}, !- Source Object
  3,                                      !- Outlet Port
  {a8ba5a1c-258f-46f1-aa82-0d947f38f357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5b7c4b-5bab-4ee1-8744-6e91b20595eb}, !- Handle
  {cade9982-b972-4497-bbbc-1b56b13013b9}, !- Source Object
  2,                                      !- Outlet Port
  {85356045-3910-426f-9aa1-40b10c6968d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01580824-f072-4bb8-a22b-8aaebbd0720c}, !- Handle
  {85356045-3910-426f-9aa1-40b10c6968d3}, !- Source Object
  3,                                      !- Outlet Port
  {77bdfffd-3259-4011-b56e-84358a6fbc2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6bb5e17c-0217-4b8a-8485-a366bd8538d0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {4adb5492-d0e2-403d-9d69-762e0e3732c9}, !- Inlet Port
  {4813b0ce-f891-41f1-bdfa-7dabe6ab8113}; !- Outlet Port

OS:Connection,
  {4adb5492-d0e2-403d-9d69-762e0e3732c9}, !- Handle
  {751771bd-5099-409d-ac53-abbfce11e928}, !- Source Object
  3,                                      !- Outlet Port
  {6bb5e17c-0217-4b8a-8485-a366bd8538d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4813b0ce-f891-41f1-bdfa-7dabe6ab8113}, !- Handle
  {6bb5e17c-0217-4b8a-8485-a366bd8538d0}, !- Source Object
  3,                                      !- Outlet Port
  {0f60f275-492e-4c97-9c49-986887ef2e27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46d1030e-582d-4c43-93fa-c714a1d2e61a}, !- Handle
  {0f60f275-492e-4c97-9c49-986887ef2e27}, !- Source Object
  4,                                      !- Outlet Port
  {ebed2a9f-5f95-43a5-a3cd-58e993f97fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {259fc6f5-2958-4ffa-82be-b0e2e7caa51c}, !- Availability Schedule
  {6f319ced-2a39-4403-9939-7c116071461b}, !- Availability Manager List Name
  0.118728180727037,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b485f4f-2900-4238-bb4e-c3b5073f3e47}, !- Supply Side Inlet Node Name
  {76299065-ca8d-4330-8ac9-10ff5a2d60fb}, !- Demand Side Outlet Node Name
  {97e42506-12a0-4c85-8a9e-53c90b6e4cc7}, !- Demand Side Inlet Node A
  {cc03f053-929f-4626-a539-7aa1d1505b46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {83d12663-4cfd-43f9-8a40-f1ac09151ddd}, !- Demand Mixer Name
  {9ca478a9-a5f8-41a2-b5bf-857ab87f5db5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33f23dd7-7d5c-4f61-8d28-728110b1d040}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {9b485f4f-2900-4238-bb4e-c3b5073f3e47}, !- Inlet Port
  {ca3004d2-57ff-44a9-abe3-84c914633187}; !- Outlet Port

OS:Node,
  {708508eb-01ab-46e7-84a4-cf0a223dcf88}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {29fe3886-54ac-4271-ad29-675cbaecc9a3}, !- Inlet Port
  {cc03f053-929f-4626-a539-7aa1d1505b46}; !- Outlet Port

OS:Connection,
  {9b485f4f-2900-4238-bb4e-c3b5073f3e47}, !- Handle
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- Source Object
  9,                                      !- Outlet Port
  {33f23dd7-7d5c-4f61-8d28-728110b1d040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc03f053-929f-4626-a539-7aa1d1505b46}, !- Handle
  {708508eb-01ab-46e7-84a4-cf0a223dcf88}, !- Source Object
  3,                                      !- Outlet Port
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5a5ead5f-13d0-4aee-a0a7-b6dbc2de4cf8}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {97e42506-12a0-4c85-8a9e-53c90b6e4cc7}, !- Inlet Port
  {2c718068-ea36-4591-8936-2845c6f9cd29}; !- Outlet Port

OS:Node,
  {442892d9-c4f2-438d-bd48-1f5a2c7ec4ee}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {69033c20-9fa4-437d-811b-c4dcb7afd022}, !- Inlet Port
  {76299065-ca8d-4330-8ac9-10ff5a2d60fb}; !- Outlet Port

OS:Node,
  {827bfb0b-3412-4ee9-b3df-e8d9efd16a49}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {2d40876d-aa14-4533-8e3a-5498686b608f}, !- Inlet Port
  {3e6520a4-22cd-4919-adea-a4e4614baa1b}; !- Outlet Port

OS:Connection,
  {97e42506-12a0-4c85-8a9e-53c90b6e4cc7}, !- Handle
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- Source Object
  11,                                     !- Outlet Port
  {5a5ead5f-13d0-4aee-a0a7-b6dbc2de4cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76299065-ca8d-4330-8ac9-10ff5a2d60fb}, !- Handle
  {442892d9-c4f2-438d-bd48-1f5a2c7ec4ee}, !- Source Object
  3,                                      !- Outlet Port
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ca478a9-a5f8-41a2-b5bf-857ab87f5db5}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {2c718068-ea36-4591-8936-2845c6f9cd29}, !- Inlet Node Name
  {5e632fb3-fada-4167-84db-35fa6accdfe1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {83d12663-4cfd-43f9-8a40-f1ac09151ddd}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {69033c20-9fa4-437d-811b-c4dcb7afd022}, !- Outlet Node Name
  {ed4928b1-c80c-4d40-94d9-5a31a506ff36}; !- Inlet Node Name 1

OS:Connection,
  {2c718068-ea36-4591-8936-2845c6f9cd29}, !- Handle
  {5a5ead5f-13d0-4aee-a0a7-b6dbc2de4cf8}, !- Source Object
  3,                                      !- Outlet Port
  {9ca478a9-a5f8-41a2-b5bf-857ab87f5db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69033c20-9fa4-437d-811b-c4dcb7afd022}, !- Handle
  {83d12663-4cfd-43f9-8a40-f1ac09151ddd}, !- Source Object
  2,                                      !- Outlet Port
  {442892d9-c4f2-438d-bd48-1f5a2c7ec4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a370d417-bbaf-4efc-a83e-e68b1b978643}, !- Handle
  {e86fe36b-f714-4ade-91d9-3237f5b250e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.118728180727037,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1201.23,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3002.07,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6f319ced-2a39-4403-9939-7c116071461b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {ecf56ce1-2e9f-4f56-a440-bc8d7a966d50}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c466a937-2d3d-4038-87c4-0504333d8003}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Control Zone Name
  {708508eb-01ab-46e7-84a4-cf0a223dcf88}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a21e9a25-18b0-45e2-ac0b-176ef24a89ff}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3637.22923511838,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {11ec80f2-bfd8-43c4-aae2-57e3bc2e0a9c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {378cf8e1-c63f-4618-b28b-28face9c0293}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 8kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1965.37296353314,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.118728180727037,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3b11291f-16b7-43a1-a95c-3b23553471a3}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.118728180727037,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {762b68e6-160a-4864-a6fc-1255b1e9938b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc48fd74-2e83-4e11-b9ba-1c5e4b66cfe7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {762b68e6-160a-4864-a6fc-1255b1e9938b}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc48fd74-2e83-4e11-b9ba-1c5e4b66cfe7}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e858813f-f39a-4e08-8acc-dbb10eafb48e}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c18d6e30-035c-4887-8acd-c1e59789761c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {ae507739-9394-4c2a-8a4b-9a94efb98e3b}, !- Air Inlet Node Name
  {29fe3886-54ac-4271-ad29-675cbaecc9a3}, !- Air Outlet Node Name
  {3b11291f-16b7-43a1-a95c-3b23553471a3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {259fc6f5-2958-4ffa-82be-b0e2e7caa51c}, !- Supply Air Fan Operating Mode Schedule Name
  {a21e9a25-18b0-45e2-ac0b-176ef24a89ff}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {378cf8e1-c63f-4618-b28b-28face9c0293}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {11ec80f2-bfd8-43c4-aae2-57e3bc2e0a9c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.118728180727037,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.118728180727037,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {29fe3886-54ac-4271-ad29-675cbaecc9a3}, !- Handle
  {e858813f-f39a-4e08-8acc-dbb10eafb48e}, !- Source Object
  7,                                      !- Outlet Port
  {708508eb-01ab-46e7-84a4-cf0a223dcf88}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0509f395-6cf9-49f4-b099-a5bd3e4bda17}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.118728180727037,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9bb8c6a5-1868-49fc-99b4-221f1217a39a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00c955dd-722e-475c-90ac-c8adc95d6e80}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {00c955dd-722e-475c-90ac-c8adc95d6e80}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d28d21b1-bf6c-438d-8839-6445b88951d5}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC OA System, !- Name
  {0509f395-6cf9-49f4-b099-a5bd3e4bda17}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f5103cd5-1644-4e42-a047-c7e36cc4091f}, !- Mixed Air Node Name
  {40c1c473-b5ad-426f-ad08-022042344293}, !- Outdoor Air Stream Node Name
  {d34fca5e-0be1-40ec-b0ba-8566d0fad1fb}, !- Relief Air Stream Node Name
  {ca3004d2-57ff-44a9-abe3-84c914633187}; !- Return Air Stream Node Name

OS:Node,
  {06e122c9-948c-4531-8232-aca380317d7c}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {40c1c473-b5ad-426f-ad08-022042344293}; !- Outlet Port

OS:Connection,
  {40c1c473-b5ad-426f-ad08-022042344293}, !- Handle
  {06e122c9-948c-4531-8232-aca380317d7c}, !- Source Object
  3,                                      !- Outlet Port
  {d28d21b1-bf6c-438d-8839-6445b88951d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {717e54dc-35cb-4675-902a-9c5edef63e53}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {d34fca5e-0be1-40ec-b0ba-8566d0fad1fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d34fca5e-0be1-40ec-b0ba-8566d0fad1fb}, !- Handle
  {d28d21b1-bf6c-438d-8839-6445b88951d5}, !- Source Object
  7,                                      !- Outlet Port
  {717e54dc-35cb-4675-902a-9c5edef63e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd47f29a-ffbd-4cea-be7a-26b032f3d847}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {f5103cd5-1644-4e42-a047-c7e36cc4091f}, !- Inlet Port
  {ae507739-9394-4c2a-8a4b-9a94efb98e3b}; !- Outlet Port

OS:Connection,
  {ca3004d2-57ff-44a9-abe3-84c914633187}, !- Handle
  {33f23dd7-7d5c-4f61-8d28-728110b1d040}, !- Source Object
  3,                                      !- Outlet Port
  {d28d21b1-bf6c-438d-8839-6445b88951d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f5103cd5-1644-4e42-a047-c7e36cc4091f}, !- Handle
  {d28d21b1-bf6c-438d-8839-6445b88951d5}, !- Source Object
  5,                                      !- Outlet Port
  {bd47f29a-ffbd-4cea-be7a-26b032f3d847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae507739-9394-4c2a-8a4b-9a94efb98e3b}, !- Handle
  {bd47f29a-ffbd-4cea-be7a-26b032f3d847}, !- Source Object
  3,                                      !- Outlet Port
  {e858813f-f39a-4e08-8acc-dbb10eafb48e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ecf56ce1-2e9f-4f56-a440-bc8d7a966d50}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b10c0ca7-fbc8-4896-bc56-7d3e01beb435}, !- Control Zone or Zone List Name
  {edcc7fd5-7b6c-4c5a-905c-7fc887cacbf0}, !- Cooling Control Zone or Zone List Name
  {9a8455f2-2a1e-4906-b0db-0ff97646c8eb}, !- Heating Control Zone or Zone List Name
  {71affa86-f09c-48f2-92b4-0be25a42eb84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b10c0ca7-fbc8-4896-bc56-7d3e01beb435}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {edcc7fd5-7b6c-4c5a-905c-7fc887cacbf0}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9a8455f2-2a1e-4906-b0db-0ff97646c8eb}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71affa86-f09c-48f2-92b4-0be25a42eb84}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3724c87-a539-4e8f-939c-e325c3f50bda}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {01f09b4d-f28a-435f-abea-ebc7ec760884}, !- Air Inlet Node Name
  {2d40876d-aa14-4533-8e3a-5498686b608f}, !- Air Outlet Node Name
  0.118728180727037;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e540ec09-f409-4fb0-b79e-a0424c8bbcc6}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top Return Air Node, !- Name
  {8396f3b4-1078-4929-a7c7-5f03f89e7f8a}, !- Inlet Port
  {ed4928b1-c80c-4d40-94d9-5a31a506ff36}; !- Outlet Port

OS:Connection,
  {3e6520a4-22cd-4919-adea-a4e4614baa1b}, !- Handle
  {827bfb0b-3412-4ee9-b3df-e8d9efd16a49}, !- Source Object
  3,                                      !- Outlet Port
  {23158a7f-2d68-4aff-a914-ed132f83888b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8396f3b4-1078-4929-a7c7-5f03f89e7f8a}, !- Handle
  {b8c47e03-152c-4a36-9989-893e1d731895}, !- Source Object
  2,                                      !- Outlet Port
  {e540ec09-f409-4fb0-b79e-a0424c8bbcc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4928b1-c80c-4d40-94d9-5a31a506ff36}, !- Handle
  {e540ec09-f409-4fb0-b79e-a0424c8bbcc6}, !- Source Object
  3,                                      !- Outlet Port
  {83d12663-4cfd-43f9-8a40-f1ac09151ddd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdd6ebca-a46d-4dcb-becf-b77fab95de46}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {5e632fb3-fada-4167-84db-35fa6accdfe1}, !- Inlet Port
  {01f09b4d-f28a-435f-abea-ebc7ec760884}; !- Outlet Port

OS:Connection,
  {5e632fb3-fada-4167-84db-35fa6accdfe1}, !- Handle
  {9ca478a9-a5f8-41a2-b5bf-857ab87f5db5}, !- Source Object
  3,                                      !- Outlet Port
  {bdd6ebca-a46d-4dcb-becf-b77fab95de46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f09b4d-f28a-435f-abea-ebc7ec760884}, !- Handle
  {bdd6ebca-a46d-4dcb-becf-b77fab95de46}, !- Source Object
  3,                                      !- Outlet Port
  {d3724c87-a539-4e8f-939c-e325c3f50bda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d40876d-aa14-4533-8e3a-5498686b608f}, !- Handle
  {d3724c87-a539-4e8f-939c-e325c3f50bda}, !- Source Object
  4,                                      !- Outlet Port
  {827bfb0b-3412-4ee9-b3df-e8d9efd16a49}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {43e3707e-5026-44eb-9d92-8bf1d2601651}, !- Availability Schedule
  {540d7ab2-c334-4271-b265-ae882b6f4e7a}, !- Availability Manager List Name
  0.107622264380091,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b533271e-3806-4240-9b02-3f771bf6c7ff}, !- Supply Side Inlet Node Name
  {69f62ce5-8a28-4b25-8b99-57aae3cb12eb}, !- Demand Side Outlet Node Name
  {76c266b2-85da-4f9c-8655-ed741ef433aa}, !- Demand Side Inlet Node A
  {92df5083-7d01-4bf5-92da-c0ed35a02b79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b814aaf1-2194-4628-8314-5d1792ebc151}, !- Demand Mixer Name
  {e4d06894-b5eb-4627-a6c4-9d86e84a39d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {05da8702-2b64-4e1e-ac7f-c090fad9ff86}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {b533271e-3806-4240-9b02-3f771bf6c7ff}, !- Inlet Port
  {9d9b37d2-8c28-42f3-8c13-936b227e2f4c}; !- Outlet Port

OS:Node,
  {085e13c9-442b-4702-bf46-23164d82fdfb}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {da1bf74c-54b3-4dcf-b643-50af89fb48bf}, !- Inlet Port
  {92df5083-7d01-4bf5-92da-c0ed35a02b79}; !- Outlet Port

OS:Connection,
  {b533271e-3806-4240-9b02-3f771bf6c7ff}, !- Handle
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- Source Object
  9,                                      !- Outlet Port
  {05da8702-2b64-4e1e-ac7f-c090fad9ff86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92df5083-7d01-4bf5-92da-c0ed35a02b79}, !- Handle
  {085e13c9-442b-4702-bf46-23164d82fdfb}, !- Source Object
  3,                                      !- Outlet Port
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4970d54a-5f96-4f4f-b713-ff2030dfedcc}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {76c266b2-85da-4f9c-8655-ed741ef433aa}, !- Inlet Port
  {b03a35e8-f3ab-4163-99c5-2bc815de5562}; !- Outlet Port

OS:Node,
  {4e5df1e6-874a-4412-a68a-ede7b245a702}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {18435a97-e910-4566-b183-f073642c84b9}, !- Inlet Port
  {69f62ce5-8a28-4b25-8b99-57aae3cb12eb}; !- Outlet Port

OS:Node,
  {9579ebd0-73dd-4100-a859-ab2a366f92a1}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f597c2d6-9157-4fb4-b658-d4a69fc53c15}, !- Inlet Port
  {2d0762e0-c7c6-470f-97d9-756c2553e20c}; !- Outlet Port

OS:Connection,
  {76c266b2-85da-4f9c-8655-ed741ef433aa}, !- Handle
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- Source Object
  11,                                     !- Outlet Port
  {4970d54a-5f96-4f4f-b713-ff2030dfedcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f62ce5-8a28-4b25-8b99-57aae3cb12eb}, !- Handle
  {4e5df1e6-874a-4412-a68a-ede7b245a702}, !- Source Object
  3,                                      !- Outlet Port
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e4d06894-b5eb-4627-a6c4-9d86e84a39d4}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {b03a35e8-f3ab-4163-99c5-2bc815de5562}, !- Inlet Node Name
  {c1722844-5c91-48c0-a308-bb10c30913de}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b814aaf1-2194-4628-8314-5d1792ebc151}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {18435a97-e910-4566-b183-f073642c84b9}, !- Outlet Node Name
  {6c112e83-2308-490e-87b6-a082af2d18b1}; !- Inlet Node Name 1

OS:Connection,
  {b03a35e8-f3ab-4163-99c5-2bc815de5562}, !- Handle
  {4970d54a-5f96-4f4f-b713-ff2030dfedcc}, !- Source Object
  3,                                      !- Outlet Port
  {e4d06894-b5eb-4627-a6c4-9d86e84a39d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18435a97-e910-4566-b183-f073642c84b9}, !- Handle
  {b814aaf1-2194-4628-8314-5d1792ebc151}, !- Source Object
  2,                                      !- Outlet Port
  {4e5df1e6-874a-4412-a68a-ede7b245a702}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c080abe1-3036-46e5-a65b-995284dbc071}, !- Handle
  {3d98332e-2261-48af-aca7-9c1b04b4b37f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.107622264380091,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1056.28,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3001.5,                                 !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {540d7ab2-c334-4271-b265-ae882b6f4e7a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {fb7d8aa9-68e6-463a-9ced-db9f7053d8aa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1ed7a00-0ca1-430c-a77c-2f9c7dbeef41}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Control Zone Name
  {085e13c9-442b-4702-bf46-23164d82fdfb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {17e3850b-182d-4fac-96b0-f2de0288c121}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3341.24064675176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {5888f33f-387c-449d-89a2-6875e859a487}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {82cc8bc8-d948-41db-ab3e-9325d02be293}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1781.53061380717,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.107622264380091,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {924fd8c8-4ea1-4e14-967f-5064b446c480}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.107622264380091,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e17a80d6-ae60-485e-9cdb-39989a5e16d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3117672e-882d-4a22-b9be-d86ed9640c12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e17a80d6-ae60-485e-9cdb-39989a5e16d4}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3117672e-882d-4a22-b9be-d86ed9640c12}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {79c41efc-5980-462d-917c-66fc9d51ca48}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {a36e06e6-c84f-4bf6-9959-fdb6f4c661d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {adffc6f0-17d8-45ba-8912-bfb0514d2aad}, !- Air Inlet Node Name
  {da1bf74c-54b3-4dcf-b643-50af89fb48bf}, !- Air Outlet Node Name
  {924fd8c8-4ea1-4e14-967f-5064b446c480}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {43e3707e-5026-44eb-9d92-8bf1d2601651}, !- Supply Air Fan Operating Mode Schedule Name
  {17e3850b-182d-4fac-96b0-f2de0288c121}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {82cc8bc8-d948-41db-ab3e-9325d02be293}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5888f33f-387c-449d-89a2-6875e859a487}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.107622264380091,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.107622264380091,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {da1bf74c-54b3-4dcf-b643-50af89fb48bf}, !- Handle
  {79c41efc-5980-462d-917c-66fc9d51ca48}, !- Source Object
  7,                                      !- Outlet Port
  {085e13c9-442b-4702-bf46-23164d82fdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {78998e84-2a09-4d69-9ba1-6883709ab276}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.107622264380091,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8a484b76-5ebf-47be-951e-a4997296fdc7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {be663707-c51a-46ce-b1a4-c5a9bcf5198b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {be663707-c51a-46ce-b1a4-c5a9bcf5198b}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d139242-1ad2-4851-a4ce-ead2b2052b97}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC OA System, !- Name
  {78998e84-2a09-4d69-9ba1-6883709ab276}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {955febb4-8faf-42d2-bc28-bfadedbf9896}, !- Mixed Air Node Name
  {c414f82a-8b2a-4e7b-aa70-17780d134bf7}, !- Outdoor Air Stream Node Name
  {db785f9f-d591-4e46-97ff-2cf961dbb00e}, !- Relief Air Stream Node Name
  {9d9b37d2-8c28-42f3-8c13-936b227e2f4c}; !- Return Air Stream Node Name

OS:Node,
  {1424c82f-280b-4082-a32e-a44cc7a3f747}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c414f82a-8b2a-4e7b-aa70-17780d134bf7}; !- Outlet Port

OS:Connection,
  {c414f82a-8b2a-4e7b-aa70-17780d134bf7}, !- Handle
  {1424c82f-280b-4082-a32e-a44cc7a3f747}, !- Source Object
  3,                                      !- Outlet Port
  {5d139242-1ad2-4851-a4ce-ead2b2052b97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a0aa2dc-37fe-4ca0-b734-6091ae265c47}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {db785f9f-d591-4e46-97ff-2cf961dbb00e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db785f9f-d591-4e46-97ff-2cf961dbb00e}, !- Handle
  {5d139242-1ad2-4851-a4ce-ead2b2052b97}, !- Source Object
  7,                                      !- Outlet Port
  {2a0aa2dc-37fe-4ca0-b734-6091ae265c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {537b71fb-5b69-467f-845b-42ef8aa362b7}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {955febb4-8faf-42d2-bc28-bfadedbf9896}, !- Inlet Port
  {adffc6f0-17d8-45ba-8912-bfb0514d2aad}; !- Outlet Port

OS:Connection,
  {9d9b37d2-8c28-42f3-8c13-936b227e2f4c}, !- Handle
  {05da8702-2b64-4e1e-ac7f-c090fad9ff86}, !- Source Object
  3,                                      !- Outlet Port
  {5d139242-1ad2-4851-a4ce-ead2b2052b97}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {955febb4-8faf-42d2-bc28-bfadedbf9896}, !- Handle
  {5d139242-1ad2-4851-a4ce-ead2b2052b97}, !- Source Object
  5,                                      !- Outlet Port
  {537b71fb-5b69-467f-845b-42ef8aa362b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adffc6f0-17d8-45ba-8912-bfb0514d2aad}, !- Handle
  {537b71fb-5b69-467f-845b-42ef8aa362b7}, !- Source Object
  3,                                      !- Outlet Port
  {79c41efc-5980-462d-917c-66fc9d51ca48}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fb7d8aa9-68e6-463a-9ced-db9f7053d8aa}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a17004a-38a8-4e02-b70a-25b3550546a7}, !- Control Zone or Zone List Name
  {c3eb44a8-d230-455b-ac59-0402ef4fb1da}, !- Cooling Control Zone or Zone List Name
  {9908e31c-05ff-4a91-9bd7-834b9beb0b53}, !- Heating Control Zone or Zone List Name
  {29ba5499-1dc8-4a05-89f4-a03d92446bd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a17004a-38a8-4e02-b70a-25b3550546a7}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {c3eb44a8-d230-455b-ac59-0402ef4fb1da}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9908e31c-05ff-4a91-9bd7-834b9beb0b53}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29ba5499-1dc8-4a05-89f4-a03d92446bd8}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {273f6407-1959-4b09-9502-e7c1d68bbcfa}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {7508f127-58b6-4f11-ac9a-87ce6fd99c4f}, !- Air Inlet Node Name
  {f597c2d6-9157-4fb4-b658-d4a69fc53c15}, !- Air Outlet Node Name
  0.107622264380091;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dbd85c89-1679-4faa-8083-80bc59616b72}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top Return Air Node, !- Name
  {c23fec9a-9ff0-4253-9ff4-48ea5055a6b5}, !- Inlet Port
  {6c112e83-2308-490e-87b6-a082af2d18b1}; !- Outlet Port

OS:Connection,
  {2d0762e0-c7c6-470f-97d9-756c2553e20c}, !- Handle
  {9579ebd0-73dd-4100-a859-ab2a366f92a1}, !- Source Object
  3,                                      !- Outlet Port
  {665e86a6-1ced-4ffe-aad1-b9f814f8b867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23fec9a-9ff0-4253-9ff4-48ea5055a6b5}, !- Handle
  {5b78723f-9429-4920-b0e2-ef7cb46aebbc}, !- Source Object
  2,                                      !- Outlet Port
  {dbd85c89-1679-4faa-8083-80bc59616b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c112e83-2308-490e-87b6-a082af2d18b1}, !- Handle
  {dbd85c89-1679-4faa-8083-80bc59616b72}, !- Source Object
  3,                                      !- Outlet Port
  {b814aaf1-2194-4628-8314-5d1792ebc151}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1dde1235-b479-48bc-9e11-e95d41dcba76}, !- Handle
  Zone Office WholeBuilding - Sm Office A end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {c1722844-5c91-48c0-a308-bb10c30913de}, !- Inlet Port
  {7508f127-58b6-4f11-ac9a-87ce6fd99c4f}; !- Outlet Port

OS:Connection,
  {c1722844-5c91-48c0-a308-bb10c30913de}, !- Handle
  {e4d06894-b5eb-4627-a6c4-9d86e84a39d4}, !- Source Object
  3,                                      !- Outlet Port
  {1dde1235-b479-48bc-9e11-e95d41dcba76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7508f127-58b6-4f11-ac9a-87ce6fd99c4f}, !- Handle
  {1dde1235-b479-48bc-9e11-e95d41dcba76}, !- Source Object
  3,                                      !- Outlet Port
  {273f6407-1959-4b09-9502-e7c1d68bbcfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f597c2d6-9157-4fb4-b658-d4a69fc53c15}, !- Handle
  {273f6407-1959-4b09-9502-e7c1d68bbcfa}, !- Source Object
  4,                                      !- Outlet Port
  {9579ebd0-73dd-4100-a859-ab2a366f92a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {70d2d315-6e5b-4f19-8483-11652afb558f}, !- Availability Schedule
  {4be9679f-818a-479f-b0b5-808488d7aa15}, !- Availability Manager List Name
  0.279380784797225,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c8556b7-9f38-4b30-9964-631e93fc4043}, !- Supply Side Inlet Node Name
  {50598a07-a305-4013-b7de-585e2ce1c1a0}, !- Demand Side Outlet Node Name
  {8733c0ae-9fc9-407d-b73d-52e0c14b99c8}, !- Demand Side Inlet Node A
  {fc82a8fa-371b-4ba5-b9f6-b7e07a521848}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bb788132-6806-4705-a1a9-b718f2dd7d4e}, !- Demand Mixer Name
  {056a24bf-2f5f-4450-a9b0-647101aaffcb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e30aa36c-a607-43c5-b63a-bf8c078a2560}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {8c8556b7-9f38-4b30-9964-631e93fc4043}, !- Inlet Port
  {18edd3f5-17e1-4b42-a388-1144e5f7b5ed}; !- Outlet Port

OS:Node,
  {5f96b258-7477-4a42-9939-b2b86d8e0124}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {016b6850-8d78-4503-9e94-2d55287e0c20}, !- Inlet Port
  {fc82a8fa-371b-4ba5-b9f6-b7e07a521848}; !- Outlet Port

OS:Connection,
  {8c8556b7-9f38-4b30-9964-631e93fc4043}, !- Handle
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- Source Object
  9,                                      !- Outlet Port
  {e30aa36c-a607-43c5-b63a-bf8c078a2560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc82a8fa-371b-4ba5-b9f6-b7e07a521848}, !- Handle
  {5f96b258-7477-4a42-9939-b2b86d8e0124}, !- Source Object
  3,                                      !- Outlet Port
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00a66a8e-1183-4e6c-bea0-5029f9fece23}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {8733c0ae-9fc9-407d-b73d-52e0c14b99c8}, !- Inlet Port
  {4ecddb26-7a18-4064-bfa7-376ef0cf1ec0}; !- Outlet Port

OS:Node,
  {b169a634-f873-4da2-86b8-0f756c21089b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {3154d425-6a7b-4c64-a5ce-49436b0b30b8}, !- Inlet Port
  {50598a07-a305-4013-b7de-585e2ce1c1a0}; !- Outlet Port

OS:Node,
  {e866993f-1c40-494f-a4df-526f742fd6b0}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e49b3524-a58f-438d-a930-7a648b512f51}, !- Inlet Port
  {2ccffc2f-c640-49cc-aea3-3f8763a6ac9c}; !- Outlet Port

OS:Connection,
  {8733c0ae-9fc9-407d-b73d-52e0c14b99c8}, !- Handle
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- Source Object
  11,                                     !- Outlet Port
  {00a66a8e-1183-4e6c-bea0-5029f9fece23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50598a07-a305-4013-b7de-585e2ce1c1a0}, !- Handle
  {b169a634-f873-4da2-86b8-0f756c21089b}, !- Source Object
  3,                                      !- Outlet Port
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {056a24bf-2f5f-4450-a9b0-647101aaffcb}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {4ecddb26-7a18-4064-bfa7-376ef0cf1ec0}, !- Inlet Node Name
  {73b1c1b4-ab8f-4ecd-bedd-f96953f53e60}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb788132-6806-4705-a1a9-b718f2dd7d4e}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {3154d425-6a7b-4c64-a5ce-49436b0b30b8}, !- Outlet Node Name
  {b4402794-8bf5-4470-8989-63f787617d6c}; !- Inlet Node Name 1

OS:Connection,
  {4ecddb26-7a18-4064-bfa7-376ef0cf1ec0}, !- Handle
  {00a66a8e-1183-4e6c-bea0-5029f9fece23}, !- Source Object
  3,                                      !- Outlet Port
  {056a24bf-2f5f-4450-a9b0-647101aaffcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3154d425-6a7b-4c64-a5ce-49436b0b30b8}, !- Handle
  {bb788132-6806-4705-a1a9-b718f2dd7d4e}, !- Source Object
  2,                                      !- Outlet Port
  {b169a634-f873-4da2-86b8-0f756c21089b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c17174b-d1d3-4bb4-9dc5-b6c709a41711}, !- Handle
  {56e3edb2-7ccb-4462-b7bb-b4307971dc37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.279380784797225,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  2843.61,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  4966.79,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4be9679f-818a-479f-b0b5-808488d7aa15}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {28d3b6ad-ae1d-4c1c-b8a0-8c0f44e9d2da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {80bc12df-fd3b-46d0-8153-196888f14495}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Control Zone Name
  {5f96b258-7477-4a42-9939-b2b86d8e0124}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {facbb7c1-b827-4bd6-8d01-a69196e98aa1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  9026.6139242183,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {fe2f270a-cf5a-49fa-badc-7e9dffa69568}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8d378eb6-d122-474b-b7b9-63449f5f657c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC 1spd DX AC Clg Coil 20kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  4624.74399598122,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.279380784797225,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {8bb0cb37-5a6a-4a47-98b4-04555849c30b}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.279380784797225,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fb690588-06bb-497b-9eca-ea95227e7209}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de1b0be8-0b39-4608-9213-e206e6b89aba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fb690588-06bb-497b-9eca-ea95227e7209}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de1b0be8-0b39-4608-9213-e206e6b89aba}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d19e48d3-f498-48c6-a454-8bf17a0c002d}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {116ed240-d8d2-4d0f-8772-d551001578bd}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {0de4e1be-6253-4423-a7b3-d801a6ba2b1b}, !- Air Inlet Node Name
  {016b6850-8d78-4503-9e94-2d55287e0c20}, !- Air Outlet Node Name
  {8bb0cb37-5a6a-4a47-98b4-04555849c30b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {70d2d315-6e5b-4f19-8483-11652afb558f}, !- Supply Air Fan Operating Mode Schedule Name
  {facbb7c1-b827-4bd6-8d01-a69196e98aa1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8d378eb6-d122-474b-b7b9-63449f5f657c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fe2f270a-cf5a-49fa-badc-7e9dffa69568}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.279380784797225,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.279380784797225,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {016b6850-8d78-4503-9e94-2d55287e0c20}, !- Handle
  {d19e48d3-f498-48c6-a454-8bf17a0c002d}, !- Source Object
  7,                                      !- Outlet Port
  {5f96b258-7477-4a42-9939-b2b86d8e0124}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db9384b5-e67f-4bb8-a3f8-c2417a0ca8f4}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0355322473099589,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.279380784797225,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4e0b953f-46b0-4eaa-a3a4-914574ac4d6b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2b5b898a-6906-4e5b-bcd8-3b837f309fe6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2b5b898a-6906-4e5b-bcd8-3b837f309fe6}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c3fa6c9-2274-442b-9b84-ad15bc9c9ab3}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC OA System, !- Name
  {db9384b5-e67f-4bb8-a3f8-c2417a0ca8f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e8ef68c-83ba-440b-b90d-1432e4715ce9}, !- Mixed Air Node Name
  {34e18b48-33fa-40f7-83dc-570645401cb7}, !- Outdoor Air Stream Node Name
  {c5279a73-9887-4448-b75e-d5be481c493d}, !- Relief Air Stream Node Name
  {18edd3f5-17e1-4b42-a388-1144e5f7b5ed}; !- Return Air Stream Node Name

OS:Node,
  {de260310-91f4-4fa7-a7c3-0a1d2abd0f2c}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {34e18b48-33fa-40f7-83dc-570645401cb7}; !- Outlet Port

OS:Connection,
  {34e18b48-33fa-40f7-83dc-570645401cb7}, !- Handle
  {de260310-91f4-4fa7-a7c3-0a1d2abd0f2c}, !- Source Object
  3,                                      !- Outlet Port
  {6c3fa6c9-2274-442b-9b84-ad15bc9c9ab3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8a0718f-2e2a-45cc-b21d-39bcbc7042b1}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Relief Air Node, !- Name
  {c5279a73-9887-4448-b75e-d5be481c493d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5279a73-9887-4448-b75e-d5be481c493d}, !- Handle
  {6c3fa6c9-2274-442b-9b84-ad15bc9c9ab3}, !- Source Object
  7,                                      !- Outlet Port
  {e8a0718f-2e2a-45cc-b21d-39bcbc7042b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40b4a14-b57c-4a3e-8607-53f470f3c5fd}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Mixed Air Node, !- Name
  {2e8ef68c-83ba-440b-b90d-1432e4715ce9}, !- Inlet Port
  {0de4e1be-6253-4423-a7b3-d801a6ba2b1b}; !- Outlet Port

OS:Connection,
  {18edd3f5-17e1-4b42-a388-1144e5f7b5ed}, !- Handle
  {e30aa36c-a607-43c5-b63a-bf8c078a2560}, !- Source Object
  3,                                      !- Outlet Port
  {6c3fa6c9-2274-442b-9b84-ad15bc9c9ab3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e8ef68c-83ba-440b-b90d-1432e4715ce9}, !- Handle
  {6c3fa6c9-2274-442b-9b84-ad15bc9c9ab3}, !- Source Object
  5,                                      !- Outlet Port
  {a40b4a14-b57c-4a3e-8607-53f470f3c5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de4e1be-6253-4423-a7b3-d801a6ba2b1b}, !- Handle
  {a40b4a14-b57c-4a3e-8607-53f470f3c5fd}, !- Source Object
  3,                                      !- Outlet Port
  {d19e48d3-f498-48c6-a454-8bf17a0c002d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {28d3b6ad-ae1d-4c1c-b8a0-8c0f44e9d2da}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {28927ed3-83b1-46c3-b889-3adfb3dcf591}, !- Control Zone or Zone List Name
  {eb08a9d3-6494-4ba6-8657-62b71e0640cf}, !- Cooling Control Zone or Zone List Name
  {6c0645a9-5162-476b-b741-2a96b8c3ec59}, !- Heating Control Zone or Zone List Name
  {9a0e67d5-5cb8-46a4-a43a-e03e132aff09}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {28927ed3-83b1-46c3-b889-3adfb3dcf591}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {eb08a9d3-6494-4ba6-8657-62b71e0640cf}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6c0645a9-5162-476b-b741-2a96b8c3ec59}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9a0e67d5-5cb8-46a4-a43a-e03e132aff09}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a2b54e3-e312-47ad-8553-2ca1e9ac1335}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {1c00f4d0-f424-4352-ba65-ab180b1f0f3c}, !- Air Inlet Node Name
  {e49b3524-a58f-438d-a930-7a648b512f51}, !- Air Outlet Node Name
  0.279380784797225;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6150ad57-8bc8-46aa-8690-40a543cb7061}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top Return Air Node, !- Name
  {2a6b78bc-f126-493b-8f9e-d378873fb6ef}, !- Inlet Port
  {b4402794-8bf5-4470-8989-63f787617d6c}; !- Outlet Port

OS:Connection,
  {2ccffc2f-c640-49cc-aea3-3f8763a6ac9c}, !- Handle
  {e866993f-1c40-494f-a4df-526f742fd6b0}, !- Source Object
  3,                                      !- Outlet Port
  {3c8cfc5f-3a95-4887-9814-5033ee3f08f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6b78bc-f126-493b-8f9e-d378873fb6ef}, !- Handle
  {46e20042-95e4-472d-9672-1248c670f022}, !- Source Object
  2,                                      !- Outlet Port
  {6150ad57-8bc8-46aa-8690-40a543cb7061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4402794-8bf5-4470-8989-63f787617d6c}, !- Handle
  {6150ad57-8bc8-46aa-8690-40a543cb7061}, !- Source Object
  3,                                      !- Outlet Port
  {bb788132-6806-4705-a1a9-b718f2dd7d4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2a49d9f-16b3-472d-9e10-c932fd7ea4c0}, !- Handle
  Zone Office WholeBuilding - Sm Office B  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {73b1c1b4-ab8f-4ecd-bedd-f96953f53e60}, !- Inlet Port
  {1c00f4d0-f424-4352-ba65-ab180b1f0f3c}; !- Outlet Port

OS:Connection,
  {73b1c1b4-ab8f-4ecd-bedd-f96953f53e60}, !- Handle
  {056a24bf-2f5f-4450-a9b0-647101aaffcb}, !- Source Object
  3,                                      !- Outlet Port
  {c2a49d9f-16b3-472d-9e10-c932fd7ea4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c00f4d0-f424-4352-ba65-ab180b1f0f3c}, !- Handle
  {c2a49d9f-16b3-472d-9e10-c932fd7ea4c0}, !- Source Object
  3,                                      !- Outlet Port
  {7a2b54e3-e312-47ad-8553-2ca1e9ac1335}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e49b3524-a58f-438d-a930-7a648b512f51}, !- Handle
  {7a2b54e3-e312-47ad-8553-2ca1e9ac1335}, !- Source Object
  4,                                      !- Outlet Port
  {e866993f-1c40-494f-a4df-526f742fd6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {b15f4fbc-11b9-4e23-a9db-00d26ac3ae85}, !- Availability Schedule
  {51aa09da-89a0-4cfa-ba03-91de8f256d20}, !- Availability Manager List Name
  0.0994016912904595,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {05c9780d-dd2a-419c-96e0-478f09060a24}, !- Supply Side Inlet Node Name
  {a1e9f6fc-b331-424c-a5a0-4492faba0b20}, !- Demand Side Outlet Node Name
  {24d7f9a3-d9d4-4555-94db-006fe2ccab45}, !- Demand Side Inlet Node A
  {ba466f62-b28c-4cde-9fee-244fa08f98d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e14e492a-5b8c-4078-85ed-36847c4ec2c0}, !- Demand Mixer Name
  {0d082e25-9330-4c94-bdde-6520e14f35ea}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bc01472b-accb-43d5-88d5-d06593febb08}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {05c9780d-dd2a-419c-96e0-478f09060a24}, !- Inlet Port
  {31cea588-bdd5-4814-be39-0d5aed6b32b1}; !- Outlet Port

OS:Node,
  {80150c4b-3e91-4806-bb26-18132680f193}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {e0d1b085-e725-4a5c-9348-84ebd12ba328}, !- Inlet Port
  {ba466f62-b28c-4cde-9fee-244fa08f98d4}; !- Outlet Port

OS:Connection,
  {05c9780d-dd2a-419c-96e0-478f09060a24}, !- Handle
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- Source Object
  9,                                      !- Outlet Port
  {bc01472b-accb-43d5-88d5-d06593febb08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba466f62-b28c-4cde-9fee-244fa08f98d4}, !- Handle
  {80150c4b-3e91-4806-bb26-18132680f193}, !- Source Object
  3,                                      !- Outlet Port
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01719f19-e4ef-47d9-90a0-821745810300}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {24d7f9a3-d9d4-4555-94db-006fe2ccab45}, !- Inlet Port
  {ea6ddf63-0914-4ec2-833d-8a547c0e6614}; !- Outlet Port

OS:Node,
  {2c099c69-967e-4d92-87e2-dc91edd8429d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {f0242a8a-6121-48a9-8faa-b67443bf2fca}, !- Inlet Port
  {a1e9f6fc-b331-424c-a5a0-4492faba0b20}; !- Outlet Port

OS:Node,
  {94bd7f62-861c-4867-90de-d98d82599640}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {e4061382-ea28-4eda-a5fb-8c85855c200e}, !- Inlet Port
  {e587bf2d-6183-4286-8e4b-27c672d2f441}; !- Outlet Port

OS:Connection,
  {24d7f9a3-d9d4-4555-94db-006fe2ccab45}, !- Handle
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- Source Object
  11,                                     !- Outlet Port
  {01719f19-e4ef-47d9-90a0-821745810300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e9f6fc-b331-424c-a5a0-4492faba0b20}, !- Handle
  {2c099c69-967e-4d92-87e2-dc91edd8429d}, !- Source Object
  3,                                      !- Outlet Port
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0d082e25-9330-4c94-bdde-6520e14f35ea}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {ea6ddf63-0914-4ec2-833d-8a547c0e6614}, !- Inlet Node Name
  {ee56e226-5746-40db-b342-43499883ab4f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e14e492a-5b8c-4078-85ed-36847c4ec2c0}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {f0242a8a-6121-48a9-8faa-b67443bf2fca}, !- Outlet Node Name
  {c91e0e37-819b-49d3-a145-1c26d3873001}; !- Inlet Node Name 1

OS:Connection,
  {ea6ddf63-0914-4ec2-833d-8a547c0e6614}, !- Handle
  {01719f19-e4ef-47d9-90a0-821745810300}, !- Source Object
  3,                                      !- Outlet Port
  {0d082e25-9330-4c94-bdde-6520e14f35ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0242a8a-6121-48a9-8faa-b67443bf2fca}, !- Handle
  {e14e492a-5b8c-4078-85ed-36847c4ec2c0}, !- Source Object
  2,                                      !- Outlet Port
  {2c099c69-967e-4d92-87e2-dc91edd8429d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {48305423-047d-4733-a5b2-12e000b0a99a}, !- Handle
  {63153d39-be2a-47c2-ad58-e1af5e243780}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0994016912904595,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1008.03,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2005.11,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {51aa09da-89a0-4cfa-ba03-91de8f256d20}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {16f0d89c-f83a-43f9-8808-59ec19598284}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {555ccd77-92b7-4188-9530-1ec193bbf61f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Control Zone Name
  {80150c4b-3e91-4806-bb26-18132680f193}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b305bf9e-6b6e-4ccd-ada0-0fbc4c3a7c7e}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  3068.22871827263,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {4452bb4d-bce1-455d-90cb-5a3e37c71484}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8c8ef8f2-02c6-42c8-94df-39012d67487f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 7kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1645.45094008375,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0994016912904595,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {eeaec04d-7245-4e69-8138-4a1dc61618aa}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0994016912904595,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ec6b800-4acf-487b-91c9-e594c18ecc32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {477c0a9e-22d6-463c-b83f-f57d0417c626}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ec6b800-4acf-487b-91c9-e594c18ecc32}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {477c0a9e-22d6-463c-b83f-f57d0417c626}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {634e0595-f0b5-4654-a694-1932ff1c9c80}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {30c45351-ed7e-436f-a2b4-ed26e5927e3f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {a5c3485a-0d54-4a0b-b110-7c6f3059e228}, !- Air Inlet Node Name
  {e0d1b085-e725-4a5c-9348-84ebd12ba328}, !- Air Outlet Node Name
  {eeaec04d-7245-4e69-8138-4a1dc61618aa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b15f4fbc-11b9-4e23-a9db-00d26ac3ae85}, !- Supply Air Fan Operating Mode Schedule Name
  {b305bf9e-6b6e-4ccd-ada0-0fbc4c3a7c7e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8c8ef8f2-02c6-42c8-94df-39012d67487f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {4452bb4d-bce1-455d-90cb-5a3e37c71484}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0994016912904595,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0994016912904595,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e0d1b085-e725-4a5c-9348-84ebd12ba328}, !- Handle
  {634e0595-f0b5-4654-a694-1932ff1c9c80}, !- Source Object
  7,                                      !- Outlet Port
  {80150c4b-3e91-4806-bb26-18132680f193}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {754cccd7-0ae2-49e9-9cd3-2d695808d3dd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0094162506856734,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0994016912904595,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {93708a52-bf85-44ca-b94a-fcab479d356a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {469dcd38-78f9-4d60-ac55-3f88a8c2dbe9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {469dcd38-78f9-4d60-ac55-3f88a8c2dbe9}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7e0c3868-1735-4b70-867d-6b741087ebcd}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC OA System, !- Name
  {754cccd7-0ae2-49e9-9cd3-2d695808d3dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1c697517-0dab-4e4f-9ad1-1bb6dee56367}, !- Mixed Air Node Name
  {dda84f63-4e4e-4aff-a1a7-fd49655532a6}, !- Outdoor Air Stream Node Name
  {19f90b76-82a6-4894-a5b5-3323d27570d8}, !- Relief Air Stream Node Name
  {31cea588-bdd5-4814-be39-0d5aed6b32b1}; !- Return Air Stream Node Name

OS:Node,
  {ce56fc93-b4e5-490f-98af-71a488ff47ca}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {dda84f63-4e4e-4aff-a1a7-fd49655532a6}; !- Outlet Port

OS:Connection,
  {dda84f63-4e4e-4aff-a1a7-fd49655532a6}, !- Handle
  {ce56fc93-b4e5-490f-98af-71a488ff47ca}, !- Source Object
  3,                                      !- Outlet Port
  {7e0c3868-1735-4b70-867d-6b741087ebcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {226265bc-5cb2-4f0d-b66c-3b071a0f8f23}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {19f90b76-82a6-4894-a5b5-3323d27570d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19f90b76-82a6-4894-a5b5-3323d27570d8}, !- Handle
  {7e0c3868-1735-4b70-867d-6b741087ebcd}, !- Source Object
  7,                                      !- Outlet Port
  {226265bc-5cb2-4f0d-b66c-3b071a0f8f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45a226bf-6a48-4148-ae3e-2d5b6e1525de}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {1c697517-0dab-4e4f-9ad1-1bb6dee56367}, !- Inlet Port
  {a5c3485a-0d54-4a0b-b110-7c6f3059e228}; !- Outlet Port

OS:Connection,
  {31cea588-bdd5-4814-be39-0d5aed6b32b1}, !- Handle
  {bc01472b-accb-43d5-88d5-d06593febb08}, !- Source Object
  3,                                      !- Outlet Port
  {7e0c3868-1735-4b70-867d-6b741087ebcd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c697517-0dab-4e4f-9ad1-1bb6dee56367}, !- Handle
  {7e0c3868-1735-4b70-867d-6b741087ebcd}, !- Source Object
  5,                                      !- Outlet Port
  {45a226bf-6a48-4148-ae3e-2d5b6e1525de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c3485a-0d54-4a0b-b110-7c6f3059e228}, !- Handle
  {45a226bf-6a48-4148-ae3e-2d5b6e1525de}, !- Source Object
  3,                                      !- Outlet Port
  {634e0595-f0b5-4654-a694-1932ff1c9c80}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16f0d89c-f83a-43f9-8808-59ec19598284}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {591963a2-4a25-4e5a-88bd-804990dd9a56}, !- Control Zone or Zone List Name
  {7b11dddc-595a-4715-aca8-46bb1ad1618e}, !- Cooling Control Zone or Zone List Name
  {e98273f4-80f2-467b-8393-fbbcbd55f5c0}, !- Heating Control Zone or Zone List Name
  {4ed7c825-0fe0-4034-bf4d-8dce57f41d1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {591963a2-4a25-4e5a-88bd-804990dd9a56}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {7b11dddc-595a-4715-aca8-46bb1ad1618e}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e98273f4-80f2-467b-8393-fbbcbd55f5c0}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4ed7c825-0fe0-4034-bf4d-8dce57f41d1c}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf48d168-68bd-4a71-a7da-8538f562de76}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {a30acc01-4054-415d-9c7b-57abe67758ee}, !- Air Inlet Node Name
  {e4061382-ea28-4eda-a5fb-8c85855c200e}, !- Air Outlet Node Name
  0.0994016912904595;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd769034-3e6a-45af-bbbc-0c87ab2f3475}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top Return Air Node, !- Name
  {0867ff10-70e1-4155-ab93-b0386e9c6462}, !- Inlet Port
  {c91e0e37-819b-49d3-a145-1c26d3873001}; !- Outlet Port

OS:Connection,
  {e587bf2d-6183-4286-8e4b-27c672d2f441}, !- Handle
  {94bd7f62-861c-4867-90de-d98d82599640}, !- Source Object
  3,                                      !- Outlet Port
  {c99c7a83-7852-4a41-a8f6-f800ade2e46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0867ff10-70e1-4155-ab93-b0386e9c6462}, !- Handle
  {906e4b99-a47a-414c-b546-5bbb410e3947}, !- Source Object
  2,                                      !- Outlet Port
  {dd769034-3e6a-45af-bbbc-0c87ab2f3475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c91e0e37-819b-49d3-a145-1c26d3873001}, !- Handle
  {dd769034-3e6a-45af-bbbc-0c87ab2f3475}, !- Source Object
  3,                                      !- Outlet Port
  {e14e492a-5b8c-4078-85ed-36847c4ec2c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2235bb18-faec-4ce4-8e93-f120edd0e84d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {ee56e226-5746-40db-b342-43499883ab4f}, !- Inlet Port
  {a30acc01-4054-415d-9c7b-57abe67758ee}; !- Outlet Port

OS:Connection,
  {ee56e226-5746-40db-b342-43499883ab4f}, !- Handle
  {0d082e25-9330-4c94-bdde-6520e14f35ea}, !- Source Object
  3,                                      !- Outlet Port
  {2235bb18-faec-4ce4-8e93-f120edd0e84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30acc01-4054-415d-9c7b-57abe67758ee}, !- Handle
  {2235bb18-faec-4ce4-8e93-f120edd0e84d}, !- Source Object
  3,                                      !- Outlet Port
  {bf48d168-68bd-4a71-a7da-8538f562de76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4061382-ea28-4eda-a5fb-8c85855c200e}, !- Handle
  {bf48d168-68bd-4a71-a7da-8538f562de76}, !- Source Object
  4,                                      !- Outlet Port
  {94bd7f62-861c-4867-90de-d98d82599640}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {40deadec-0f40-4536-ac0a-934101477a4a}, !- Availability Schedule
  {94c3b2ee-5495-4586-9b2f-78f5088528aa}, !- Availability Manager List Name
  0.0945716948884107,                     !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {08236e34-d9c3-4c89-825c-ecfe8b79dfb0}, !- Supply Side Inlet Node Name
  {cd612fb8-27ee-47e1-a890-68dd912cf6ed}, !- Demand Side Outlet Node Name
  {b9b0c4bf-6e43-433d-aae9-573224061d4c}, !- Demand Side Inlet Node A
  {eeeba127-98aa-4f93-8a52-d245c1830d28}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44628176-33a7-4efa-be19-daafb5998e48}, !- Demand Mixer Name
  {5ae696c2-b38e-42b2-9769-bef202b94424}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c4f5eae3-6b58-4493-b940-19457043a53c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {08236e34-d9c3-4c89-825c-ecfe8b79dfb0}, !- Inlet Port
  {a2d5c0db-2fb4-4c9b-9cf3-b696e4ca8679}; !- Outlet Port

OS:Node,
  {382e6e37-8220-4433-9601-7d288cb38e96}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {507c247b-45b1-4fb0-9c10-bd77f83d39c8}, !- Inlet Port
  {eeeba127-98aa-4f93-8a52-d245c1830d28}; !- Outlet Port

OS:Connection,
  {08236e34-d9c3-4c89-825c-ecfe8b79dfb0}, !- Handle
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- Source Object
  9,                                      !- Outlet Port
  {c4f5eae3-6b58-4493-b940-19457043a53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeeba127-98aa-4f93-8a52-d245c1830d28}, !- Handle
  {382e6e37-8220-4433-9601-7d288cb38e96}, !- Source Object
  3,                                      !- Outlet Port
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a03d4aad-e0f7-4328-ad85-7548f5aae5f4}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {b9b0c4bf-6e43-433d-aae9-573224061d4c}, !- Inlet Port
  {3dbe7da3-f624-43d2-b994-a189774b47dc}; !- Outlet Port

OS:Node,
  {d5ba361c-b680-4996-8deb-12d12625ef76}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {7e6061aa-06e4-49e3-909f-c1a8a96f52ab}, !- Inlet Port
  {cd612fb8-27ee-47e1-a890-68dd912cf6ed}; !- Outlet Port

OS:Node,
  {8911666c-03b3-4680-b38e-1234245484c2}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {3aa8c2e3-5b25-4f52-8f0c-12b8a7665eef}, !- Inlet Port
  {8064343f-6c1a-4966-91bc-b3824de9aaf6}; !- Outlet Port

OS:Connection,
  {b9b0c4bf-6e43-433d-aae9-573224061d4c}, !- Handle
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- Source Object
  11,                                     !- Outlet Port
  {a03d4aad-e0f7-4328-ad85-7548f5aae5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd612fb8-27ee-47e1-a890-68dd912cf6ed}, !- Handle
  {d5ba361c-b680-4996-8deb-12d12625ef76}, !- Source Object
  3,                                      !- Outlet Port
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ae696c2-b38e-42b2-9769-bef202b94424}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {3dbe7da3-f624-43d2-b994-a189774b47dc}, !- Inlet Node Name
  {4fdc8b83-47ab-4304-8493-7dc6825b05c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {44628176-33a7-4efa-be19-daafb5998e48}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {7e6061aa-06e4-49e3-909f-c1a8a96f52ab}, !- Outlet Node Name
  {9734d53b-4aab-4ef4-83c9-ccb30c84d533}; !- Inlet Node Name 1

OS:Connection,
  {3dbe7da3-f624-43d2-b994-a189774b47dc}, !- Handle
  {a03d4aad-e0f7-4328-ad85-7548f5aae5f4}, !- Source Object
  3,                                      !- Outlet Port
  {5ae696c2-b38e-42b2-9769-bef202b94424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e6061aa-06e4-49e3-909f-c1a8a96f52ab}, !- Handle
  {44628176-33a7-4efa-be19-daafb5998e48}, !- Source Object
  2,                                      !- Outlet Port
  {d5ba361c-b680-4996-8deb-12d12625ef76}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {915d269a-c6a8-46fb-9da9-776d645b6e94}, !- Handle
  {b25a4ef5-5e31-48ec-bc86-07d0b08efea3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.0945716948884107,                     !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  923.28,                                 !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  2004.59,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {94c3b2ee-5495-4586-9b2f-78f5088528aa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {770455c5-a4b4-4400-a053-4beb0afd0c75}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {33f87757-1942-4300-bfb4-b51b42c2c298}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Control Zone Name
  {382e6e37-8220-4433-9601-7d288cb38e96}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {61df123e-7f08-4ed6-a64c-eb38bdbc7f15}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  2939.52172497797,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {72d0c501-659e-46bf-b57c-e39e2fb0d8d1}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ab37c231-453b-44c6-b6df-211e978f8145}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 6kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1565.49734958468,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.0945716948884107,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {7bc2672d-23a7-4dfe-a735-66f1c06edb8d}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.0945716948884107,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c773e42-b2b3-4f11-b2de-d8f4a8825d84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {add646a0-dce9-4f2d-b66f-3a8170bff0f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6c773e42-b2b3-4f11-b2de-d8f4a8825d84}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {add646a0-dce9-4f2d-b66f-3a8170bff0f9}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ac1da371-322c-4f51-a75b-bd72dcfe722c}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {f93621ab-2869-4f67-a38d-e0fa109058cf}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {743239d7-d096-4863-98ae-54a243c1dcb4}, !- Air Inlet Node Name
  {507c247b-45b1-4fb0-9c10-bd77f83d39c8}, !- Air Outlet Node Name
  {7bc2672d-23a7-4dfe-a735-66f1c06edb8d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {40deadec-0f40-4536-ac0a-934101477a4a}, !- Supply Air Fan Operating Mode Schedule Name
  {61df123e-7f08-4ed6-a64c-eb38bdbc7f15}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ab37c231-453b-44c6-b6df-211e978f8145}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {72d0c501-659e-46bf-b57c-e39e2fb0d8d1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.0945716948884107,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.0945716948884107,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {507c247b-45b1-4fb0-9c10-bd77f83d39c8}, !- Handle
  {ac1da371-322c-4f51-a75b-bd72dcfe722c}, !- Source Object
  7,                                      !- Outlet Port
  {382e6e37-8220-4433-9601-7d288cb38e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b7b98c45-7233-4f94-a9be-96ebc7124325}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.00941625068567337,                    !- Minimum Outdoor Air Flow Rate {m3/s}
  0.0945716948884107,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {676426ed-28e0-4afe-957d-d5485f8d72dd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7e9a8036-b330-46df-951b-bce1fd1b946b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7e9a8036-b330-46df-951b-bce1fd1b946b}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19dcb3e4-30a7-4abc-9ba0-792b8eaf6cd0}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC OA System, !- Name
  {b7b98c45-7233-4f94-a9be-96ebc7124325}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2580fe04-7d04-4131-a581-0d9c13f6042c}, !- Mixed Air Node Name
  {a9787cf5-eaf0-402e-894e-a326e9e2603c}, !- Outdoor Air Stream Node Name
  {bca3664f-5e4b-4a22-9f5e-8bebe6ab4c05}, !- Relief Air Stream Node Name
  {a2d5c0db-2fb4-4c9b-9cf3-b696e4ca8679}; !- Return Air Stream Node Name

OS:Node,
  {407c31c5-72ef-402d-9447-ec6e14be6909}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a9787cf5-eaf0-402e-894e-a326e9e2603c}; !- Outlet Port

OS:Connection,
  {a9787cf5-eaf0-402e-894e-a326e9e2603c}, !- Handle
  {407c31c5-72ef-402d-9447-ec6e14be6909}, !- Source Object
  3,                                      !- Outlet Port
  {19dcb3e4-30a7-4abc-9ba0-792b8eaf6cd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0687e749-2aea-4a15-8012-425a4124a71f}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {bca3664f-5e4b-4a22-9f5e-8bebe6ab4c05}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca3664f-5e4b-4a22-9f5e-8bebe6ab4c05}, !- Handle
  {19dcb3e4-30a7-4abc-9ba0-792b8eaf6cd0}, !- Source Object
  7,                                      !- Outlet Port
  {0687e749-2aea-4a15-8012-425a4124a71f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9a3b713-f748-41d6-9ca7-228be15544e3}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {2580fe04-7d04-4131-a581-0d9c13f6042c}, !- Inlet Port
  {743239d7-d096-4863-98ae-54a243c1dcb4}; !- Outlet Port

OS:Connection,
  {a2d5c0db-2fb4-4c9b-9cf3-b696e4ca8679}, !- Handle
  {c4f5eae3-6b58-4493-b940-19457043a53c}, !- Source Object
  3,                                      !- Outlet Port
  {19dcb3e4-30a7-4abc-9ba0-792b8eaf6cd0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2580fe04-7d04-4131-a581-0d9c13f6042c}, !- Handle
  {19dcb3e4-30a7-4abc-9ba0-792b8eaf6cd0}, !- Source Object
  5,                                      !- Outlet Port
  {c9a3b713-f748-41d6-9ca7-228be15544e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743239d7-d096-4863-98ae-54a243c1dcb4}, !- Handle
  {c9a3b713-f748-41d6-9ca7-228be15544e3}, !- Source Object
  3,                                      !- Outlet Port
  {ac1da371-322c-4f51-a75b-bd72dcfe722c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {770455c5-a4b4-4400-a053-4beb0afd0c75}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1853dac9-8ca0-4d4d-83d3-369f15a3e1c9}, !- Control Zone or Zone List Name
  {e54389c1-b115-4a78-a1d6-cf1d654e1c83}, !- Cooling Control Zone or Zone List Name
  {380e9e9d-4a70-4f8c-bfdc-2cb0405bbfb7}, !- Heating Control Zone or Zone List Name
  {1617d19e-8dc6-4b8b-b9d0-063e5a1b70cc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1853dac9-8ca0-4d4d-83d3-369f15a3e1c9}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {e54389c1-b115-4a78-a1d6-cf1d654e1c83}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {380e9e9d-4a70-4f8c-bfdc-2cb0405bbfb7}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1617d19e-8dc6-4b8b-b9d0-063e5a1b70cc}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3a8c3a3-f5f2-46b9-b8ee-e086afedfee9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {e10946f4-e34a-4343-8182-050fdbfde5c9}, !- Air Inlet Node Name
  {3aa8c2e3-5b25-4f52-8f0c-12b8a7665eef}, !- Air Outlet Node Name
  0.0945716948884107;                     !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abee9266-13fc-4b63-b3be-a35e9c9b35d9}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top Return Air Node, !- Name
  {acfae8d6-bf67-43cd-894c-1d7286ef1572}, !- Inlet Port
  {9734d53b-4aab-4ef4-83c9-ccb30c84d533}; !- Outlet Port

OS:Connection,
  {8064343f-6c1a-4966-91bc-b3824de9aaf6}, !- Handle
  {8911666c-03b3-4680-b38e-1234245484c2}, !- Source Object
  3,                                      !- Outlet Port
  {ba05374c-2d2a-456d-b0cd-9ffb53815281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acfae8d6-bf67-43cd-894c-1d7286ef1572}, !- Handle
  {5e604153-bf19-407a-b14b-9f519c7d17db}, !- Source Object
  2,                                      !- Outlet Port
  {abee9266-13fc-4b63-b3be-a35e9c9b35d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9734d53b-4aab-4ef4-83c9-ccb30c84d533}, !- Handle
  {abee9266-13fc-4b63-b3be-a35e9c9b35d9}, !- Source Object
  3,                                      !- Outlet Port
  {44628176-33a7-4efa-be19-daafb5998e48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59cb254b-7a9b-4017-a237-39ab1cae61cc}, !- Handle
  Zone Office WholeBuilding - Sm Office B end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {4fdc8b83-47ab-4304-8493-7dc6825b05c2}, !- Inlet Port
  {e10946f4-e34a-4343-8182-050fdbfde5c9}; !- Outlet Port

OS:Connection,
  {4fdc8b83-47ab-4304-8493-7dc6825b05c2}, !- Handle
  {5ae696c2-b38e-42b2-9769-bef202b94424}, !- Source Object
  3,                                      !- Outlet Port
  {59cb254b-7a9b-4017-a237-39ab1cae61cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10946f4-e34a-4343-8182-050fdbfde5c9}, !- Handle
  {59cb254b-7a9b-4017-a237-39ab1cae61cc}, !- Source Object
  3,                                      !- Outlet Port
  {c3a8c3a3-f5f2-46b9-b8ee-e086afedfee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3aa8c2e3-5b25-4f52-8f0c-12b8a7665eef}, !- Handle
  {c3a8c3a3-f5f2-46b9-b8ee-e086afedfee9}, !- Source Object
  4,                                      !- Outlet Port
  {8911666c-03b3-4680-b38e-1234245484c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {57ed6a23-8868-4091-b379-209a06a78975}, !- Availability Schedule
  {7ab67fe9-e73b-4ceb-aa64-b3ce34128c1b}, !- Availability Manager List Name
  0.443886396704882,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4d344a36-853c-47c7-aaf6-5340bc5379e0}, !- Supply Side Inlet Node Name
  {2197ff5c-26eb-4ef0-a056-624c113be32a}, !- Demand Side Outlet Node Name
  {1a68a53f-b861-4f91-886e-97ff0e135c79}, !- Demand Side Inlet Node A
  {09fd32d9-cd71-4c8a-98c9-6e1c0d6ddecb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e7ef589-acaf-4737-af7c-00d8b9215494}, !- Demand Mixer Name
  {e8ce9925-cd34-4569-a8c0-375da5446447}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08940cf0-ba5d-4080-98ae-0100cd8966a8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Supply Inlet Node, !- Name
  {4d344a36-853c-47c7-aaf6-5340bc5379e0}, !- Inlet Port
  {8fa6be2d-0bd8-49b8-a4a3-7ae385aab065}; !- Outlet Port

OS:Node,
  {0bab146a-6acf-4e03-80f2-fccd45f71760}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Supply Outlet Node, !- Name
  {ba09bb3c-a10e-4e4d-9de5-ee903ac9589d}, !- Inlet Port
  {09fd32d9-cd71-4c8a-98c9-6e1c0d6ddecb}; !- Outlet Port

OS:Connection,
  {4d344a36-853c-47c7-aaf6-5340bc5379e0}, !- Handle
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- Source Object
  9,                                      !- Outlet Port
  {08940cf0-ba5d-4080-98ae-0100cd8966a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fd32d9-cd71-4c8a-98c9-6e1c0d6ddecb}, !- Handle
  {0bab146a-6acf-4e03-80f2-fccd45f71760}, !- Source Object
  3,                                      !- Outlet Port
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {343ba1d1-ee09-4c71-bb29-cd54eac6c093}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Demand Inlet Node, !- Name
  {1a68a53f-b861-4f91-886e-97ff0e135c79}, !- Inlet Port
  {c184260d-c34f-4050-9baa-fb149b6dfac0}; !- Outlet Port

OS:Node,
  {c24489b4-2108-497c-ac79-72ad3674c3f1}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Demand Outlet Node, !- Name
  {0ff9e407-66a5-4463-9cbe-d3f04dd22643}, !- Inlet Port
  {2197ff5c-26eb-4ef0-a056-624c113be32a}; !- Outlet Port

OS:Node,
  {f86f978c-b486-499c-bd1e-119aacd08931}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {f66acba6-7e82-46dc-a969-6f8673371090}, !- Inlet Port
  {c2c96889-cf64-49d9-a17d-8f1dcf1e3e6c}; !- Outlet Port

OS:Connection,
  {1a68a53f-b861-4f91-886e-97ff0e135c79}, !- Handle
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- Source Object
  11,                                     !- Outlet Port
  {343ba1d1-ee09-4c71-bb29-cd54eac6c093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2197ff5c-26eb-4ef0-a056-624c113be32a}, !- Handle
  {c24489b4-2108-497c-ac79-72ad3674c3f1}, !- Source Object
  3,                                      !- Outlet Port
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8ce9925-cd34-4569-a8c0-375da5446447}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {c184260d-c34f-4050-9baa-fb149b6dfac0}, !- Inlet Node Name
  {96fdfcce-2cef-4e81-889e-83ca925aabb5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e7ef589-acaf-4737-af7c-00d8b9215494}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {0ff9e407-66a5-4463-9cbe-d3f04dd22643}, !- Outlet Node Name
  {d3074801-daf7-4050-991c-42d0bc3a330a}; !- Inlet Node Name 1

OS:Connection,
  {c184260d-c34f-4050-9baa-fb149b6dfac0}, !- Handle
  {343ba1d1-ee09-4c71-bb29-cd54eac6c093}, !- Source Object
  3,                                      !- Outlet Port
  {e8ce9925-cd34-4569-a8c0-375da5446447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff9e407-66a5-4463-9cbe-d3f04dd22643}, !- Handle
  {5e7ef589-acaf-4737-af7c-00d8b9215494}, !- Source Object
  2,                                      !- Outlet Port
  {c24489b4-2108-497c-ac79-72ad3674c3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dbb6a238-15eb-4bfa-bd16-b8937069f7de}, !- Handle
  {6cb12b4c-27a8-4671-970b-0e8fe5d05c54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.443886396704882,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  4494.01,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  8353.92,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7ab67fe9-e73b-4ceb-aa64-b3ce34128c1b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {4e5691fb-eab8-4281-9d3c-40f95e3d7dd9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {065ac79d-072e-46ac-8448-30069e3859d8}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Control Zone Name
  {0bab146a-6acf-4e03-80f2-fccd45f71760}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1e4d2b15-3c1b-4999-ad69-615312f32fb5}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  13613.7687328901,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {b7345308-3dbc-4a5e-8fec-bfcf8eb20abc}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b4309eb1-62bb-4049-abb1-2bada64f11ce}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC 1spd DX AC Clg Coil 29kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  7347.89598915546,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.443886396704882,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {93b409b4-458c-4b08-984a-8184473fd2e6}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.443886396704882,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00f54ecc-bcf3-497e-93f6-4169361fa3e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a24a44d2-2079-4d23-8895-013289a85381}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00f54ecc-bcf3-497e-93f6-4169361fa3e8}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a24a44d2-2079-4d23-8895-013289a85381}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {15f25cfc-c555-4851-bffc-34f6e39457a3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {c66a7604-8577-4f1d-b285-cf98c6bdb6ae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {92f760aa-bfa7-419f-949e-5fd11d1ddb7a}, !- Air Inlet Node Name
  {ba09bb3c-a10e-4e4d-9de5-ee903ac9589d}, !- Air Outlet Node Name
  {93b409b4-458c-4b08-984a-8184473fd2e6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {57ed6a23-8868-4091-b379-209a06a78975}, !- Supply Air Fan Operating Mode Schedule Name
  {1e4d2b15-3c1b-4999-ad69-615312f32fb5}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4309eb1-62bb-4049-abb1-2bada64f11ce}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b7345308-3dbc-4a5e-8fec-bfcf8eb20abc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.443886396704882,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.443886396704881,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ba09bb3c-a10e-4e4d-9de5-ee903ac9589d}, !- Handle
  {15f25cfc-c555-4851-bffc-34f6e39457a3}, !- Source Object
  7,                                      !- Outlet Port
  {0bab146a-6acf-4e03-80f2-fccd45f71760}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7e0432ca-14b6-46f1-867e-c0cf5b2decc4}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0400701363153471,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.443886396704882,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d09e9b65-8a88-444a-b8e1-a2e948422bfc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38965d02-2dfd-4b07-a030-a60df030e9f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {38965d02-2dfd-4b07-a030-a60df030e9f7}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9dc862aa-49f5-43a3-893f-1f3770e7a133}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC OA System, !- Name
  {7e0432ca-14b6-46f1-867e-c0cf5b2decc4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d7be990-43f8-4f61-a308-cbae107c97b5}, !- Mixed Air Node Name
  {12effccb-1209-41b2-8781-10adf700cbd7}, !- Outdoor Air Stream Node Name
  {f0de2608-2feb-46e1-bde6-8036927ef0c6}, !- Relief Air Stream Node Name
  {8fa6be2d-0bd8-49b8-a4a3-7ae385aab065}; !- Return Air Stream Node Name

OS:Node,
  {ebf12637-e42f-4b90-ab5e-c96e0c9969b3}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {12effccb-1209-41b2-8781-10adf700cbd7}; !- Outlet Port

OS:Connection,
  {12effccb-1209-41b2-8781-10adf700cbd7}, !- Handle
  {ebf12637-e42f-4b90-ab5e-c96e0c9969b3}, !- Source Object
  3,                                      !- Outlet Port
  {9dc862aa-49f5-43a3-893f-1f3770e7a133}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21f92cba-4d0e-4a5c-8c2b-dfb59fae6d11}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Relief Air Node, !- Name
  {f0de2608-2feb-46e1-bde6-8036927ef0c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0de2608-2feb-46e1-bde6-8036927ef0c6}, !- Handle
  {9dc862aa-49f5-43a3-893f-1f3770e7a133}, !- Source Object
  7,                                      !- Outlet Port
  {21f92cba-4d0e-4a5c-8c2b-dfb59fae6d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f1bd5ed-f3a4-4459-8b22-ce05fa3335b7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Mixed Air Node, !- Name
  {5d7be990-43f8-4f61-a308-cbae107c97b5}, !- Inlet Port
  {92f760aa-bfa7-419f-949e-5fd11d1ddb7a}; !- Outlet Port

OS:Connection,
  {8fa6be2d-0bd8-49b8-a4a3-7ae385aab065}, !- Handle
  {08940cf0-ba5d-4080-98ae-0100cd8966a8}, !- Source Object
  3,                                      !- Outlet Port
  {9dc862aa-49f5-43a3-893f-1f3770e7a133}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d7be990-43f8-4f61-a308-cbae107c97b5}, !- Handle
  {9dc862aa-49f5-43a3-893f-1f3770e7a133}, !- Source Object
  5,                                      !- Outlet Port
  {3f1bd5ed-f3a4-4459-8b22-ce05fa3335b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f760aa-bfa7-419f-949e-5fd11d1ddb7a}, !- Handle
  {3f1bd5ed-f3a4-4459-8b22-ce05fa3335b7}, !- Source Object
  3,                                      !- Outlet Port
  {15f25cfc-c555-4851-bffc-34f6e39457a3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4e5691fb-eab8-4281-9d3c-40f95e3d7dd9}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e78369b0-09a0-4be8-bccd-72a0eae44b70}, !- Control Zone or Zone List Name
  {72cc4492-f627-4080-bdf3-2bdd981d08b0}, !- Cooling Control Zone or Zone List Name
  {4d5e276f-ec41-4059-be5f-9adf47f61941}, !- Heating Control Zone or Zone List Name
  {680b74a6-694f-44a0-ba4c-b8ff289fae5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e78369b0-09a0-4be8-bccd-72a0eae44b70}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {72cc4492-f627-4080-bdf3-2bdd981d08b0}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d5e276f-ec41-4059-be5f-9adf47f61941}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {680b74a6-694f-44a0-ba4c-b8ff289fae5f}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abc50a9a-677e-439f-a86d-668c0d47a752}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {653c7f45-072e-4cb9-9132-cea5934411f3}, !- Air Inlet Node Name
  {f66acba6-7e82-46dc-a969-6f8673371090}, !- Air Outlet Node Name
  0.443886396704881;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d73cfe90-8f0d-4b36-aba9-9b3821a02099}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top Return Air Node, !- Name
  {7e91ca3c-2001-4184-9220-c4578d610464}, !- Inlet Port
  {d3074801-daf7-4050-991c-42d0bc3a330a}; !- Outlet Port

OS:Connection,
  {c2c96889-cf64-49d9-a17d-8f1dcf1e3e6c}, !- Handle
  {f86f978c-b486-499c-bd1e-119aacd08931}, !- Source Object
  3,                                      !- Outlet Port
  {21318ac5-142e-4991-a052-f8676aad4bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e91ca3c-2001-4184-9220-c4578d610464}, !- Handle
  {d6d68aa3-5a17-451a-b7a2-f113662432c1}, !- Source Object
  2,                                      !- Outlet Port
  {d73cfe90-8f0d-4b36-aba9-9b3821a02099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3074801-daf7-4050-991c-42d0bc3a330a}, !- Handle
  {d73cfe90-8f0d-4b36-aba9-9b3821a02099}, !- Source Object
  3,                                      !- Outlet Port
  {5e7ef589-acaf-4737-af7c-00d8b9215494}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b0a56a6-0cfd-43d0-9586-cf6a0574d5a7}, !- Handle
  Zone Office WholeBuilding - Sm Office C  - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {96fdfcce-2cef-4e81-889e-83ca925aabb5}, !- Inlet Port
  {653c7f45-072e-4cb9-9132-cea5934411f3}; !- Outlet Port

OS:Connection,
  {96fdfcce-2cef-4e81-889e-83ca925aabb5}, !- Handle
  {e8ce9925-cd34-4569-a8c0-375da5446447}, !- Source Object
  3,                                      !- Outlet Port
  {4b0a56a6-0cfd-43d0-9586-cf6a0574d5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {653c7f45-072e-4cb9-9132-cea5934411f3}, !- Handle
  {4b0a56a6-0cfd-43d0-9586-cf6a0574d5a7}, !- Source Object
  3,                                      !- Outlet Port
  {abc50a9a-677e-439f-a86d-668c0d47a752}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f66acba6-7e82-46dc-a969-6f8673371090}, !- Handle
  {abc50a9a-677e-439f-a86d-668c0d47a752}, !- Source Object
  4,                                      !- Outlet Port
  {f86f978c-b486-499c-bd1e-119aacd08931}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {89992cb0-7bf4-4a14-b83e-4e71cdcc226f}, !- Availability Schedule
  {38c0bd71-8cb3-49ca-8f29-faa400b0ef3e}, !- Availability Manager List Name
  0.135201215816701,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6195a5a1-9753-4951-ac9e-7a0236507dbb}, !- Supply Side Inlet Node Name
  {c8cc144b-a660-496e-afff-d5015595379e}, !- Demand Side Outlet Node Name
  {95fd616b-6476-4267-934a-32e1235e66e2}, !- Demand Side Inlet Node A
  {303d376c-3ca4-4778-a99f-0c109aa64355}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f69707e0-868c-4ff1-b8b5-ad0b2ffda916}, !- Demand Mixer Name
  {5a8c453a-cfe2-47f0-a08a-12f670a949e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce02f8d2-7b33-495c-b6b1-0616f8bffcb9}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Supply Inlet Node, !- Name
  {6195a5a1-9753-4951-ac9e-7a0236507dbb}, !- Inlet Port
  {ca3e5e00-ac35-4e14-b5c7-e5cfcc29a5ef}; !- Outlet Port

OS:Node,
  {eb48d3c9-cdf3-46ff-aa70-26e54e52a9df}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Supply Outlet Node, !- Name
  {b8209f5d-50de-4e24-84f5-be79294dd2d7}, !- Inlet Port
  {303d376c-3ca4-4778-a99f-0c109aa64355}; !- Outlet Port

OS:Connection,
  {6195a5a1-9753-4951-ac9e-7a0236507dbb}, !- Handle
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- Source Object
  9,                                      !- Outlet Port
  {ce02f8d2-7b33-495c-b6b1-0616f8bffcb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303d376c-3ca4-4778-a99f-0c109aa64355}, !- Handle
  {eb48d3c9-cdf3-46ff-aa70-26e54e52a9df}, !- Source Object
  3,                                      !- Outlet Port
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {146c93e4-1a26-4875-83f7-66b16cf7d63c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Demand Inlet Node, !- Name
  {95fd616b-6476-4267-934a-32e1235e66e2}, !- Inlet Port
  {04bde993-3bd5-41f1-a3ca-54320d65f70d}; !- Outlet Port

OS:Node,
  {a7c5b3ba-f72f-4641-b0d2-fc1d4db54559}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Demand Outlet Node, !- Name
  {bb3a863c-cb5f-46e8-8b96-d32b61c8d01b}, !- Inlet Port
  {c8cc144b-a660-496e-afff-d5015595379e}; !- Outlet Port

OS:Node,
  {d1bd4f05-5e0f-4a56-a89d-21b2611b810d}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {dfa13883-bf1d-4237-8bc3-8e38e7d9c901}, !- Inlet Port
  {257b5918-c0d9-40e4-b70e-6ba16a43ffc7}; !- Outlet Port

OS:Connection,
  {95fd616b-6476-4267-934a-32e1235e66e2}, !- Handle
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- Source Object
  11,                                     !- Outlet Port
  {146c93e4-1a26-4875-83f7-66b16cf7d63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cc144b-a660-496e-afff-d5015595379e}, !- Handle
  {a7c5b3ba-f72f-4641-b0d2-fc1d4db54559}, !- Source Object
  3,                                      !- Outlet Port
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a8c453a-cfe2-47f0-a08a-12f670a949e3}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {04bde993-3bd5-41f1-a3ca-54320d65f70d}, !- Inlet Node Name
  {484ceade-7d99-40bd-8cd4-5dd01c9f8e9b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f69707e0-868c-4ff1-b8b5-ad0b2ffda916}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {bb3a863c-cb5f-46e8-8b96-d32b61c8d01b}, !- Outlet Node Name
  {ec0a6ad0-5bcc-4da1-8ee4-a07cb2d98221}; !- Inlet Node Name 1

OS:Connection,
  {04bde993-3bd5-41f1-a3ca-54320d65f70d}, !- Handle
  {146c93e4-1a26-4875-83f7-66b16cf7d63c}, !- Source Object
  3,                                      !- Outlet Port
  {5a8c453a-cfe2-47f0-a08a-12f670a949e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3a863c-cb5f-46e8-8b96-d32b61c8d01b}, !- Handle
  {f69707e0-868c-4ff1-b8b5-ad0b2ffda916}, !- Source Object
  2,                                      !- Outlet Port
  {a7c5b3ba-f72f-4641-b0d2-fc1d4db54559}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {15d7ad1a-afcd-49a6-8e49-901747511d8e}, !- Handle
  {9ab46612-6c69-4ad1-9fbb-423cc6fa14d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.135201215816701,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1375.84,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3002.65,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {38c0bd71-8cb3-49ca-8f29-faa400b0ef3e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {d927502a-9199-433f-bbf3-111895f9b81c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9c6cec14-e5c4-443d-a21c-2143daea2696}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Control Zone Name
  {eb48d3c9-cdf3-46ff-aa70-26e54e52a9df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bd39e41f-f261-43a8-85c5-23befb0de7cf}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4076.25922253122,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {03ec976c-eb71-4e63-8249-c03cfabd868c}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ad8a819c-4ac2-4dcd-94c5-4ede276a748e}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  2238.06018567623,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.135201215816701,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6ad5419c-4907-42db-8e2d-9bfe9a8f09f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.135201215816701,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79c746f9-ffd3-40d0-8eec-ce33d7a2d809}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {088a6d17-5f26-4158-84ec-647d65147eb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79c746f9-ffd3-40d0-8eec-ce33d7a2d809}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {088a6d17-5f26-4158-84ec-647d65147eb6}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {69cf8c74-34a6-4347-86ae-5dbc7cfba161}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {9a2ecb44-6afc-459b-a4a2-0c47f4a0956c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {d86910f6-5aa0-4af4-bcfb-4956006ff38b}, !- Air Inlet Node Name
  {b8209f5d-50de-4e24-84f5-be79294dd2d7}, !- Air Outlet Node Name
  {6ad5419c-4907-42db-8e2d-9bfe9a8f09f3}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {89992cb0-7bf4-4a14-b83e-4e71cdcc226f}, !- Supply Air Fan Operating Mode Schedule Name
  {bd39e41f-f261-43a8-85c5-23befb0de7cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ad8a819c-4ac2-4dcd-94c5-4ede276a748e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {03ec976c-eb71-4e63-8249-c03cfabd868c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.135201215816701,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.135201215816701,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b8209f5d-50de-4e24-84f5-be79294dd2d7}, !- Handle
  {69cf8c74-34a6-4347-86ae-5dbc7cfba161}, !- Source Object
  7,                                      !- Outlet Port
  {eb48d3c9-cdf3-46ff-aa70-26e54e52a9df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {86293ed0-7b09-4cb6-ae46-0005dce1f5a2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.135201215816701,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ea39ba55-fb57-4ba2-ab27-1b5c94629039}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f29877b2-dd07-497b-a7c6-78b124c35dc7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f29877b2-dd07-497b-a7c6-78b124c35dc7}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94fa9131-6bb5-4c30-95cb-a390f7a46274}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC OA System, !- Name
  {86293ed0-7b09-4cb6-ae46-0005dce1f5a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47a0757e-b423-4481-8025-c2fa5963a1d8}, !- Mixed Air Node Name
  {c243da30-a2d9-491b-9a9b-95ff363d9ebe}, !- Outdoor Air Stream Node Name
  {b41c3e58-3d99-4067-a241-7018d5a9d21e}, !- Relief Air Stream Node Name
  {ca3e5e00-ac35-4e14-b5c7-e5cfcc29a5ef}; !- Return Air Stream Node Name

OS:Node,
  {e1a26513-2044-4349-abe8-bb26e52f9d47}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c243da30-a2d9-491b-9a9b-95ff363d9ebe}; !- Outlet Port

OS:Connection,
  {c243da30-a2d9-491b-9a9b-95ff363d9ebe}, !- Handle
  {e1a26513-2044-4349-abe8-bb26e52f9d47}, !- Source Object
  3,                                      !- Outlet Port
  {94fa9131-6bb5-4c30-95cb-a390f7a46274}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e02a647d-8a85-4128-b7ae-7705fe660297}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Relief Air Node, !- Name
  {b41c3e58-3d99-4067-a241-7018d5a9d21e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b41c3e58-3d99-4067-a241-7018d5a9d21e}, !- Handle
  {94fa9131-6bb5-4c30-95cb-a390f7a46274}, !- Source Object
  7,                                      !- Outlet Port
  {e02a647d-8a85-4128-b7ae-7705fe660297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6cec62e-6189-4615-984b-756d477c5bf6}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Mixed Air Node, !- Name
  {47a0757e-b423-4481-8025-c2fa5963a1d8}, !- Inlet Port
  {d86910f6-5aa0-4af4-bcfb-4956006ff38b}; !- Outlet Port

OS:Connection,
  {ca3e5e00-ac35-4e14-b5c7-e5cfcc29a5ef}, !- Handle
  {ce02f8d2-7b33-495c-b6b1-0616f8bffcb9}, !- Source Object
  3,                                      !- Outlet Port
  {94fa9131-6bb5-4c30-95cb-a390f7a46274}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47a0757e-b423-4481-8025-c2fa5963a1d8}, !- Handle
  {94fa9131-6bb5-4c30-95cb-a390f7a46274}, !- Source Object
  5,                                      !- Outlet Port
  {f6cec62e-6189-4615-984b-756d477c5bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86910f6-5aa0-4af4-bcfb-4956006ff38b}, !- Handle
  {f6cec62e-6189-4615-984b-756d477c5bf6}, !- Source Object
  3,                                      !- Outlet Port
  {69cf8c74-34a6-4347-86ae-5dbc7cfba161}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d927502a-9199-433f-bbf3-111895f9b81c}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d9bfe62e-85a5-4686-8342-39c8f6630dc3}, !- Control Zone or Zone List Name
  {e9adc073-2856-44d0-91b0-39ba8ad9f536}, !- Cooling Control Zone or Zone List Name
  {af220cc7-650d-4777-b923-1b5e15615514}, !- Heating Control Zone or Zone List Name
  {0043f0ef-6c19-40c8-9c78-0f718744ddc0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d9bfe62e-85a5-4686-8342-39c8f6630dc3}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {e9adc073-2856-44d0-91b0-39ba8ad9f536}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af220cc7-650d-4777-b923-1b5e15615514}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0043f0ef-6c19-40c8-9c78-0f718744ddc0}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0483f297-38d5-4dfa-ae9b-86e558d7ca37}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {b2da51e3-be29-42e4-a326-0e12762ccd49}, !- Air Inlet Node Name
  {dfa13883-bf1d-4237-8bc3-8e38e7d9c901}, !- Air Outlet Node Name
  0.135201215816701;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9f69be26-3713-4183-8634-9300b336c082}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top Return Air Node, !- Name
  {9427f669-6eec-4c6f-bab5-e3be2a9ee37c}, !- Inlet Port
  {ec0a6ad0-5bcc-4da1-8ee4-a07cb2d98221}; !- Outlet Port

OS:Connection,
  {257b5918-c0d9-40e4-b70e-6ba16a43ffc7}, !- Handle
  {d1bd4f05-5e0f-4a56-a89d-21b2611b810d}, !- Source Object
  3,                                      !- Outlet Port
  {0ddf9352-d39e-47a8-89c2-108fbfeb924b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9427f669-6eec-4c6f-bab5-e3be2a9ee37c}, !- Handle
  {9c82b5d3-c5f6-43a0-806b-7adc6bd3fd2f}, !- Source Object
  2,                                      !- Outlet Port
  {9f69be26-3713-4183-8634-9300b336c082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0a6ad0-5bcc-4da1-8ee4-a07cb2d98221}, !- Handle
  {9f69be26-3713-4183-8634-9300b336c082}, !- Source Object
  3,                                      !- Outlet Port
  {f69707e0-868c-4ff1-b8b5-ad0b2ffda916}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca8c9520-0905-4f60-9028-d2fd3fa3ff88}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_a - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {484ceade-7d99-40bd-8cd4-5dd01c9f8e9b}, !- Inlet Port
  {b2da51e3-be29-42e4-a326-0e12762ccd49}; !- Outlet Port

OS:Connection,
  {484ceade-7d99-40bd-8cd4-5dd01c9f8e9b}, !- Handle
  {5a8c453a-cfe2-47f0-a08a-12f670a949e3}, !- Source Object
  3,                                      !- Outlet Port
  {ca8c9520-0905-4f60-9028-d2fd3fa3ff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2da51e3-be29-42e4-a326-0e12762ccd49}, !- Handle
  {ca8c9520-0905-4f60-9028-d2fd3fa3ff88}, !- Source Object
  3,                                      !- Outlet Port
  {0483f297-38d5-4dfa-ae9b-86e558d7ca37}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dfa13883-bf1d-4237-8bc3-8e38e7d9c901}, !- Handle
  {0483f297-38d5-4dfa-ae9b-86e558d7ca37}, !- Source Object
  4,                                      !- Outlet Port
  {d1bd4f05-5e0f-4a56-a89d-21b2611b810d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {1591a1e2-b683-4de9-8672-6ad090a11deb}, !- Availability Schedule
  {3320faa6-5c6c-4a9e-9d6e-7ed331471779}, !- Availability Manager List Name
  0.13830090025863,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f224f501-7557-49a3-af47-c74d4eeb7376}, !- Supply Side Inlet Node Name
  {1ba5b6d0-cdfb-476c-bb8d-bbaa414b28ab}, !- Demand Side Outlet Node Name
  {3d3bce5f-f7ff-464f-801a-5e56efd16c6c}, !- Demand Side Inlet Node A
  {ffdccd2d-e3e2-400e-a462-f160781046ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2b4f66c-bdce-41ef-b017-1a5e64b96142}, !- Demand Mixer Name
  {584ca676-1054-47dc-be68-34680c742ae6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e478816e-fc52-4292-8708-47e118e590d2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Supply Inlet Node, !- Name
  {f224f501-7557-49a3-af47-c74d4eeb7376}, !- Inlet Port
  {adc30d6d-99ae-406c-930b-5c2f778e304d}; !- Outlet Port

OS:Node,
  {10b55be4-9034-4ff9-a8ac-6ef22bdcfa41}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Supply Outlet Node, !- Name
  {db1b5394-8ff4-4450-af8d-6314cdca2528}, !- Inlet Port
  {ffdccd2d-e3e2-400e-a462-f160781046ac}; !- Outlet Port

OS:Connection,
  {f224f501-7557-49a3-af47-c74d4eeb7376}, !- Handle
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- Source Object
  9,                                      !- Outlet Port
  {e478816e-fc52-4292-8708-47e118e590d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffdccd2d-e3e2-400e-a462-f160781046ac}, !- Handle
  {10b55be4-9034-4ff9-a8ac-6ef22bdcfa41}, !- Source Object
  3,                                      !- Outlet Port
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {743bda53-1267-4047-bfe7-405100da48cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Demand Inlet Node, !- Name
  {3d3bce5f-f7ff-464f-801a-5e56efd16c6c}, !- Inlet Port
  {4d569e6d-cd25-4a23-9fc7-17b0d0b5c071}; !- Outlet Port

OS:Node,
  {b802307d-0702-40d0-a342-b2aa512acba2}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Demand Outlet Node, !- Name
  {806570cf-c70f-4f9f-9ac0-7d1d5738fe74}, !- Inlet Port
  {1ba5b6d0-cdfb-476c-bb8d-bbaa414b28ab}; !- Outlet Port

OS:Node,
  {e95f9875-ee62-42cb-8ac2-cbbaea3f2c64}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser Outlet Air Node, !- Name
  {7ac9a199-9370-4ab3-a7ed-2bcaf0ffe9cc}, !- Inlet Port
  {e5bf9307-9af5-4505-9ada-507047b5cf18}; !- Outlet Port

OS:Connection,
  {3d3bce5f-f7ff-464f-801a-5e56efd16c6c}, !- Handle
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- Source Object
  11,                                     !- Outlet Port
  {743bda53-1267-4047-bfe7-405100da48cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ba5b6d0-cdfb-476c-bb8d-bbaa414b28ab}, !- Handle
  {b802307d-0702-40d0-a342-b2aa512acba2}, !- Source Object
  3,                                      !- Outlet Port
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {584ca676-1054-47dc-be68-34680c742ae6}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {4d569e6d-cd25-4a23-9fc7-17b0d0b5c071}, !- Inlet Node Name
  {aaa6a877-0996-45fc-a2eb-30d9f20923b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2b4f66c-bdce-41ef-b017-1a5e64b96142}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {806570cf-c70f-4f9f-9ac0-7d1d5738fe74}, !- Outlet Node Name
  {74eb6b54-5a83-4b66-9cfb-6efea745f5e4}; !- Inlet Node Name 1

OS:Connection,
  {4d569e6d-cd25-4a23-9fc7-17b0d0b5c071}, !- Handle
  {743bda53-1267-4047-bfe7-405100da48cd}, !- Source Object
  3,                                      !- Outlet Port
  {584ca676-1054-47dc-be68-34680c742ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806570cf-c70f-4f9f-9ac0-7d1d5738fe74}, !- Handle
  {b2b4f66c-bdce-41ef-b017-1a5e64b96142}, !- Source Object
  2,                                      !- Outlet Port
  {b802307d-0702-40d0-a342-b2aa512acba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7906377-5464-4daf-8d54-0f500c9ecbc4}, !- Handle
  {08c2c5c4-48dd-49b5-ade8-9ca1e74d38f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.13830090025863,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1377.46,                                !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  3002.08,                                !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3320faa6-5c6c-4a9e-9d6e-7ed331471779}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {db02ccef-1cda-481a-929f-31398b5381da}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {6d217c8f-2b26-4782-b983-1cd31f9471d1}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Control Zone Name
  {10b55be4-9034-4ff9-a8ac-6ef22bdcfa41}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {351047cf-9102-45d0-acca-e4841ee9bb69}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Electric Htg Coil, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  1,                                      !- Efficiency
  4158.87019578803,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {131b0bcf-c56e-4482-9c74-0dca6ac91041}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC No Heat, !- Name
  {50d6acac-f53b-461c-8b0a-6c8a17849bbd}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {30a25c38-dbed-4add-97d6-2c4bc33dd13a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC 1spd DX AC Clg Coil 9kBtu/hr 9.7SEER, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  2289.37096935326,                       !- Rated Total Cooling Capacity {W}
  0.80065526,                             !- Rated Sensible Heat Ratio
  3.14721852276057,                       !- Rated COP {W/W}
  0.13830090025863,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f250a13a-2fd1-4b33-a896-ca94dbbbd775}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2313990a-7d8c-459a-b899-ea33535d9585}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2671b4bf-b622-4b06-bbbf-3c8d76c6022d}, !- Energy Input Ratio Function of Temperature Curve Name
  {873c0a97-7401-403b-9136-14167f0177ee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0d43d15e-a2a2-4765-a987-61e130e84ae1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {419e194a-5042-4461-9e1c-2d75b5bc48cd}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Fan, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.13830090025863,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d7d7b44-461e-4635-90d6-fa792d7c28be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f26612d-4abb-44db-8b36-b8bfe56b3a47}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0d7d7b44-461e-4635-90d6-fa792d7c28be}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f26612d-4abb-44db-8b36-b8bfe56b3a47}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b593594c-d375-4a27-9177-30d4b3305110}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Unitary AC, !- Name
  Load,                                   !- Control Type
  {4dfa940b-1e6c-4f99-bedf-c5bf563a0b76}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {6832bdbf-67fa-437a-85d6-ac736d1fdaa5}, !- Air Inlet Node Name
  {db1b5394-8ff4-4450-af8d-6314cdca2528}, !- Air Outlet Node Name
  {419e194a-5042-4461-9e1c-2d75b5bc48cd}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {1591a1e2-b683-4de9-8672-6ad090a11deb}, !- Supply Air Fan Operating Mode Schedule Name
  {351047cf-9102-45d0-acca-e4841ee9bb69}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {30a25c38-dbed-4add-97d6-2c4bc33dd13a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {131b0bcf-c56e-4482-9c74-0dca6ac91041}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0.13830090025863,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0.13830090025863,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {db1b5394-8ff4-4450-af8d-6314cdca2528}, !- Handle
  {b593594c-d375-4a27-9177-30d4b3305110}, !- Source Object
  7,                                      !- Outlet Port
  {10b55be4-9034-4ff9-a8ac-6ef22bdcfa41}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3e1abd2d-e2dd-49e6-8ef0-600aa9567e99}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0106188174719999,                     !- Minimum Outdoor Air Flow Rate {m3/s}
  0.13830090025863,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85349105-a875-4747-8cd4-75a97e3f59cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6e2861d6-f593-4754-817f-2811ee1baf24}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6e2861d6-f593-4754-817f-2811ee1baf24}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77b90f7b-f565-47e0-bce0-0340a5680fec}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC OA System, !- Name
  {3e1abd2d-e2dd-49e6-8ef0-600aa9567e99}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a041f05-81e9-42b7-8053-106e9bff2d6c}, !- Mixed Air Node Name
  {31dc5d76-b3ce-44f5-9b45-50f04ab6e954}, !- Outdoor Air Stream Node Name
  {9d3ea2fc-794f-4815-86b6-10064adbe813}, !- Relief Air Stream Node Name
  {adc30d6d-99ae-406c-930b-5c2f778e304d}; !- Return Air Stream Node Name

OS:Node,
  {47350e24-060a-4f97-8606-354d4c02accb}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {31dc5d76-b3ce-44f5-9b45-50f04ab6e954}; !- Outlet Port

OS:Connection,
  {31dc5d76-b3ce-44f5-9b45-50f04ab6e954}, !- Handle
  {47350e24-060a-4f97-8606-354d4c02accb}, !- Source Object
  3,                                      !- Outlet Port
  {77b90f7b-f565-47e0-bce0-0340a5680fec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ac13b76-2e47-4566-83f7-4580336623aa}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Relief Air Node, !- Name
  {9d3ea2fc-794f-4815-86b6-10064adbe813}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d3ea2fc-794f-4815-86b6-10064adbe813}, !- Handle
  {77b90f7b-f565-47e0-bce0-0340a5680fec}, !- Source Object
  7,                                      !- Outlet Port
  {0ac13b76-2e47-4566-83f7-4580336623aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aba57509-bd3f-4a66-8c67-19f0254c1901}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Mixed Air Node, !- Name
  {1a041f05-81e9-42b7-8053-106e9bff2d6c}, !- Inlet Port
  {6832bdbf-67fa-437a-85d6-ac736d1fdaa5}; !- Outlet Port

OS:Connection,
  {adc30d6d-99ae-406c-930b-5c2f778e304d}, !- Handle
  {e478816e-fc52-4292-8708-47e118e590d2}, !- Source Object
  3,                                      !- Outlet Port
  {77b90f7b-f565-47e0-bce0-0340a5680fec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a041f05-81e9-42b7-8053-106e9bff2d6c}, !- Handle
  {77b90f7b-f565-47e0-bce0-0340a5680fec}, !- Source Object
  5,                                      !- Outlet Port
  {aba57509-bd3f-4a66-8c67-19f0254c1901}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6832bdbf-67fa-437a-85d6-ac736d1fdaa5}, !- Handle
  {aba57509-bd3f-4a66-8c67-19f0254c1901}, !- Source Object
  3,                                      !- Outlet Port
  {b593594c-d375-4a27-9177-30d4b3305110}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {db02ccef-1cda-481a-929f-31398b5381da}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20f9d6ee-4b06-4ca8-a222-e1d5e58b01db}, !- Control Zone or Zone List Name
  {da6a9d0c-3b6a-463e-8bca-d74c4e53b946}, !- Cooling Control Zone or Zone List Name
  {6a73e573-4db8-46d0-a891-1fedb4d13f7f}, !- Heating Control Zone or Zone List Name
  {7bf12dab-82ed-4c73-b754-c20cefcacf1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20f9d6ee-4b06-4ca8-a222-e1d5e58b01db}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {da6a9d0c-3b6a-463e-8bca-d74c4e53b946}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6a73e573-4db8-46d0-a891-1fedb4d13f7f}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7bf12dab-82ed-4c73-b754-c20cefcacf1f}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20795646-ca44-4df8-84eb-99044c44de1a}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser, !- Name
  {a810b083-ea69-41ed-9c0f-ba57f30767e1}, !- Availability Schedule Name
  {40cf9ac8-101d-4a0b-b628-bd8d18e257a7}, !- Air Inlet Node Name
  {7ac9a199-9370-4ab3-a7ed-2bcaf0ffe9cc}, !- Air Outlet Node Name
  0.13830090025863;                       !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6f7e94b-e223-4a1f-be52-66c71e08c2b3}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top Return Air Node, !- Name
  {5a7a5cde-f82f-47df-b990-c2c221974e79}, !- Inlet Port
  {74eb6b54-5a83-4b66-9cfb-6efea745f5e4}; !- Outlet Port

OS:Connection,
  {e5bf9307-9af5-4505-9ada-507047b5cf18}, !- Handle
  {e95f9875-ee62-42cb-8ac2-cbbaea3f2c64}, !- Source Object
  3,                                      !- Outlet Port
  {f6686e96-8e02-4e84-a018-0e9ab59f9cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7a5cde-f82f-47df-b990-c2c221974e79}, !- Handle
  {71652d8e-1c45-4688-a805-eeb07a896488}, !- Source Object
  2,                                      !- Outlet Port
  {b6f7e94b-e223-4a1f-be52-66c71e08c2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74eb6b54-5a83-4b66-9cfb-6efea745f5e4}, !- Handle
  {b6f7e94b-e223-4a1f-be52-66c71e08c2b3}, !- Source Object
  3,                                      !- Outlet Port
  {b2b4f66c-bdce-41ef-b017-1a5e64b96142}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {816a989d-ad97-4d8c-8be5-3c031acc6c63}, !- Handle
  Zone Office WholeBuilding - Sm Office C end_b - Story Top PSZ-AC Diffuser Inlet Air Node, !- Name
  {aaa6a877-0996-45fc-a2eb-30d9f20923b8}, !- Inlet Port
  {40cf9ac8-101d-4a0b-b628-bd8d18e257a7}; !- Outlet Port

OS:Connection,
  {aaa6a877-0996-45fc-a2eb-30d9f20923b8}, !- Handle
  {584ca676-1054-47dc-be68-34680c742ae6}, !- Source Object
  3,                                      !- Outlet Port
  {816a989d-ad97-4d8c-8be5-3c031acc6c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cf9ac8-101d-4a0b-b628-bd8d18e257a7}, !- Handle
  {816a989d-ad97-4d8c-8be5-3c031acc6c63}, !- Source Object
  3,                                      !- Outlet Port
  {20795646-ca44-4df8-84eb-99044c44de1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ac9a199-9370-4ab3-a7ed-2bcaf0ffe9cc}, !- Handle
  {20795646-ca44-4df8-84eb-99044c44de1a}, !- Source Object
  4,                                      !- Outlet Port
  {e95f9875-ee62-42cb-8ac2-cbbaea3f2c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7aa744fc-7285-45da-8cb8-465d5782e9bd}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  {7efdd30c-daaa-4c53-bd33-548ed34072fe}, !- Default Day Schedule Name
  {226f021d-70fe-42f6-b682-4af35d5d1153}, !- Summer Design Day Schedule Name
  {483b348d-f105-4570-95c7-042a38579abb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7efdd30c-daaa-4c53-bd33-548ed34072fe}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3157fcd7-6e92-4e86-b81a-53f2b308dddf}, !- Handle
  {7aa744fc-7285-45da-8cb8-465d5782e9bd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  37.499999999999844,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:39 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:39 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {483b348d-f105-4570-95c7-042a38579abb}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {226f021d-70fe-42f6-b682-4af35d5d1153}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e92e3094-9e35-47ae-bb22-926bea13e78d}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {7aa744fc-7285-45da-8cb8-465d5782e9bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1edf3fbb-deaa-44cd-af8e-5588200a191a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1edf3fbb-deaa-44cd-af8e-5588200a191a}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d3529fe2-92c6-4263-9a02-23f9d3fb36c0}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {7aa744fc-7285-45da-8cb8-465d5782e9bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38f60f83-bc2f-45e7-8ce1-78f24b17dc0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38f60f83-bc2f-45e7-8ce1-78f24b17dc0b}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {3900da1c-b0d3-4805-9ebb-28866c4b6b9f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {902d66cd-98fa-47c3-b9aa-ac4dc42d172e}, !- Handle
  Building Default Schedule Set,          !- Name
  {7aa744fc-7285-45da-8cb8-465d5782e9bd}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {7814fd80-ea58-4b79-a65f-6b820335de1e}, !- Handle
  {8d99cc5c-c4cb-45ff-9ca2-293ee4597d8e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ca2d3452-a812-40b0-b120-c9e29060e585}, !- Handle
  {0d778494-01e9-45b4-a65e-78bcedcdb949}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00248749999999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 1.5 ~ 0.00497499999999998 | hoo_start + 2.5 ~ 0.0 | mid - 1.0 ~ 0.0 | mid ~ 0.00497499999999998 | mid + 1.0 ~ 0.0 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00248749999999999 | hoo_end + 0.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {add567e0-9e78-4e1f-b370-d429dc7e42a3}, !- Handle
  {62b6b319-bdca-42e4-a83b-c6a1876d0483}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00248749999999999 | hoo_start - 1.5 ~ 0.00248749999999999 | hoo_start - 0.5 ~ 0.0186562499999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 1.0 ~ 0.01119375 | mid + 1.0 ~ 0.0 | mid + 2.5 ~ 0.0 | hoo_end - 1.5 ~ 0.0161687499999999 | hoo_end - 0.5 ~ 0.00497499999999998 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00124374999999999 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {1bb2402c-9f8c-4d8f-8ec2-524a2bc29271}, !- Handle
  {5f9120d7-1902-49f1-848c-904bd25ff280}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {4cd08f46-0927-4b5f-85bf-2d1f9e004921}, !- Handle
  {e79a205c-3c79-40c9-bf6b-b226b3d4aaa3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9cd971c8-2c7f-4d57-a8df-c7b7a17c0534}, !- Handle
  {f1c9a854-5eac-4635-9bc1-64d0461f2aeb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.044066259 | hoo_start - 4.5 ~ 0.044439702 | hoo_start - 3.5 ~ 0.041053394 | hoo_start - 2.5 ~ 0.043692817 | hoo_start - 1.5 ~ 0.041740259 | hoo_start - 0.5 ~ 0.042359092 | hoo_start + 0.5 ~ 0.050653671 | hoo_start + 1.5 ~ 0.045399984 | hoo_start + 2.5 ~ 0.052663191 | mid - 2.0 ~ 0.06820457 | mid - 1.0 ~ 0.089708448 | mid + 1.0 ~ 0.089708448 | mid + 2.0 ~ 0.084480541 | hoo_end - 2.5 ~ 0.0704679 | hoo_end - 1.5 ~ 0.068030468 | hoo_end - 0.5 ~ 0.067899891 | hoo_end + 0.5 ~ 0.063771049 | hoo_end + 1.5 ~ 0.064678999 | hoo_end + 2.5 ~ 0.063855804 | hoo_end + 3.5 ~ 0.063765228 | hoo_end + 4.5 ~ 0.063778708 | hoo_end + 5.5 ~ 0.064738916 | hoo_start - 6.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {d03c348b-4f96-4949-9ce2-0f0c447c303c}, !- Handle
  {35532d51-b7b6-4a16-9941-73289d2b20c9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.049334 | hoo_start - 6.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 1.5 ~ 0.85 | mid - 0.5 ~ 0.817939 | mid + 0.5 ~ 0.768039 | mid + 1.5 ~ 0.792188 | mid + 2.5 ~ 0.765202 | hoo_end - 1.5 ~ 0.646746 | hoo_end - 0.5 ~ 0.299884 | hoo_end + 0.5 ~ 0.135379 | hoo_end + 1.5 ~ 0.09143 | hoo_end + 2.5 ~ 0.086298 | hoo_end + 3.5 ~ 0.087357 | hoo_end + 4.5 ~ 0.086798 | hoo_end + 5.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3ab20496-8fa9-4844-aec2-567a364db350}, !- Handle
  {cb5b68e0-9c39-4fe4-89f7-f74c04883157}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {3de26d49-35f3-4376-b422-f53efff882c8}, !- Handle
  {2e0eb0d5-eace-408b-9003-db72197466fa}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {accff33d-1bcc-4d14-9d81-89dfffa2a1b6}, !- Handle
  {29ee9711-0160-4e79-ab14-6f2c0b554ed1}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 5.5 ~ 0.6056 | hoo_start - 4.5 ~ 0.5696 | hoo_start - 3.5 ~ 0.5527 | hoo_start - 2.5 ~ 0.5472 | hoo_start - 1.5 ~ 0.5466 | hoo_start - 0.5 ~ 0.5455 | hoo_start + 0.5 ~ 0.5418 | hoo_start + 1.5 ~ 0.532 | hoo_start + 2.5 ~ 0.4942 | mid - 2.0 ~ 0.4517 | mid - 1.0 ~ 0.4411 | mid ~ 0.4497 | mid + 1.0 ~ 0.4629 | mid + 2.0 ~ 0.4735 | hoo_end - 2.5 ~ 0.4944 | hoo_end - 1.5 ~ 0.4948 | hoo_end - 0.5 ~ 0.4918 | hoo_end + 0.5 ~ 0.5029 | hoo_end + 1.5 ~ 0.5268 | hoo_end + 2.5 ~ 0.5597 | hoo_end + 3.5 ~ 0.5945 | hoo_end + 4.5 ~ 0.6217 | hoo_end + 5.5 ~ 0.6288 | hoo_start - 6.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {9c887804-abeb-4eaf-8249-629ec984425d}, !- Handle
  {0b7e29fd-5c08-4823-b885-1af6c04f27e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 6.5 ~ 0.5397 | hoo_start - 6.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 1.5 ~ 0.8867 | mid - 0.5 ~ 0.8819 | mid + 0.5 ~ 0.8207 | mid + 1.5 ~ 0.7807 | mid + 2.5 ~ 0.7353 | hoo_end - 1.5 ~ 0.6702 | hoo_end - 0.5 ~ 0.6048 | hoo_end + 0.5 ~ 0.566 | hoo_end + 1.5 ~ 0.5741 | hoo_end + 2.5 ~ 0.6127 | hoo_end + 3.5 ~ 0.6583 | hoo_end + 4.5 ~ 0.6734 | hoo_end + 5.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {a057fb55-9ab3-4763-8c18-a38ae4c0cc9d}, !- Handle
  {eb172dec-b672-429b-80d7-4cd35cbde470}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {6c49f936-b477-4411-ac34-e91754f04ef2}, !- Handle
  {cc382472-94b3-465f-a75c-dcbc27d2d46b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {eeaf480a-03e2-4831-b346-01075ce4fcfd}, !- Handle
  {9de2a4d2-dd3e-487e-91dc-6277bccb28ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.0 ~ 0.0 | hoo_start + 1.0 ~ 0.1 | mid - 2.5 ~ 0.3 | mid - 1.5 ~ 0.3 | mid + 2.5 ~ 0.1 | hoo_end - 2.0 ~ 0.1 | hoo_end + 2.0 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f91a5d7f-b367-4413-83ef-b98c70a19e60}, !- Handle
  {792eecc2-0d90-46b6-89dc-82212f198511}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 6.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 1.5 ~ 0.95 | mid - 0.5 ~ 0.5 | mid + 0.5 ~ 0.95 | hoo_end - 1.5 ~ 0.95 | hoo_end - 0.5 ~ 0.3 | hoo_end + 0.5 ~ 0.1 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05 | hoo_end + 4.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {29c1e633-fb32-480c-867e-20de923d94d6}, !- Handle
  {be6b4427-f599-4a1f-b652-0b563962a93a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {371f6b5b-140d-4785-ad58-18f00d654887}, !- Handle
  {c9dad330-d309-48d4-aa8b-1ada7efe8b07}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ec5f2029-5752-4dbf-b01d-1059d9368249}, !- Handle
  {6abcfdc8-8a4f-44b6-ae78-f5ec6eb7eab3}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {c4e7047f-3935-417d-a8f4-ebdcbf0c40c7}, !- Handle
  {5a87dc43-f735-4f92-8418-6870364ee7c6}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {dbd33da2-c57c-4317-94ff-5fbb30eaae26}, !- Handle
  {b9aa4c82-5147-4e57-a970-7755de99e40f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_clg | hoo_end + 1.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {53ce6d06-72c2-42d1-9911-5777e6861041}, !- Handle
  {de54ed0e-e5e7-4813-ad56-ad046eebf9f0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {9f599961-da81-408b-932c-2f3443d69528}, !- Handle
  {dcec6b06-fdf0-40a7-975f-066dc7f07874}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {732527a0-e8cf-4b65-a42b-88884fea8379}, !- Handle
  {873b649c-2064-439f-8c4d-8ce21640d3bf}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {5eddbf8a-427c-424d-aa48-306e37199ae6}, !- Handle
  {e4784694-ee25-4b22-b9d5-d3463611b41a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_flr | hoo_end + 1.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {f6c33f9f-3817-46db-a632-c10c57f0887d}, !- Handle
  {0de0d055-07b6-4d84-8ca3-77c50ebcf23a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {cce00fb6-723d-49c2-8758-63d8ca1b6ee5}, !- Handle
  {dca4206f-43be-43a0-b21a-cf5ae681d150}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:AdditionalProperties,
  {88f248bd-9b80-447c-93f4-7c936c65eb38}, !- Handle
  {66fd566b-45be-4dbb-bd10-e54d7e2d92bc}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.27 | hoo_start + 0.5 ~ 0.55 | hoo_start + 1.5 ~ 0.64 | hoo_start + 2.5 ~ 0.64 | mid - 1.5 ~ 0.82 | mid - 0.5 ~ 1.0 | mid + 0.5 ~ 0.91 | mid + 1.5 ~ 0.55 | mid + 2.5 ~ 0.55 | hoo_end - 1.5 ~ 0.73 | hoo_end - 0.5 ~ 0.37 | hoo_end + 0.5 ~ 0.37 | hoo_end + 1.5 ~ 0.18 | hoo_end + 2.5 ~ 0.27 | hoo_end + 3.5 ~ 0.09 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {88655e8e-43e6-43b1-ac3e-4270b31e3871}, !- Handle
  {8ad1c55d-0a58-4997-9de0-617b43371c60}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {409083cc-975f-4913-96ff-09b448e6c3d7}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1,     !- Name
  {dca4206f-43be-43a0-b21a-cf5ae681d150}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bc828110-ef83-4845-8c6f-9a4e61df20a0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {bc828110-ef83-4845-8c6f-9a4e61df20a0}, !- Handle
  autogen OfficeSmall BLDG_SWH_SCH 1_day_sch, !- Name
  {d62342f0-749d-4bf6-bee1-8de856b3f8ef}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c28ca48f-f815-4fdc-b794-7efb9f4e2c20}, !- Handle
  {bc828110-ef83-4845-8c6f-9a4e61df20a0}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {4711439f-fb22-451e-b0c6-b6bd064c1217}, !- Handle
  autogen Small Office Activity 0,        !- Name
  {be6b4427-f599-4a1f-b652-0b563962a93a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55075d8b-e97c-4cf6-bd30-17a5ef4cb172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {55075d8b-e97c-4cf6-bd30-17a5ef4cb172}, !- Handle
  autogen Small Office Activity 0_day_sch, !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {6d237f82-fe57-48c8-8016-1dcb8d751d1f}, !- Handle
  {55075d8b-e97c-4cf6-bd30-17a5ef4cb172}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {59bd43cb-fc54-4b0a-ae21-e4869516d810}, !- Handle
  autogen Small Office Activity 1,        !- Name
  {be6b4427-f599-4a1f-b652-0b563962a93a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7af2b3c4-9367-4033-8103-35928671ca10}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {7af2b3c4-9367-4033-8103-35928671ca10}, !- Handle
  autogen Small Office Activity 1_day_sch, !- Name
  {3250ac5f-a830-44d0-af9d-402d207f1378}, !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {581b7a6a-df13-4a10-ab88-de26aa482015}, !- Handle
  {7af2b3c4-9367-4033-8103-35928671ca10}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {2fe9b36e-0bf1-42ff-8567-984245ee340a}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {a15b38e8-174b-49c7-855c-f72b5959230e}, !- Default Day Schedule Name
  {944a558e-d6a9-406b-8797-ec86e2f22a48}, !- Summer Design Day Schedule Name
  {df54a35a-9700-46f0-a6bc-8fb46a310fa0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a15b38e8-174b-49c7-855c-f72b5959230e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8687c97-0ff0-42f4-bcf2-c32b7deda86c}, !- Handle
  {2fe9b36e-0bf1-42ff-8567-984245ee340a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832874,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:53 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:53 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {df54a35a-9700-46f0-a6bc-8fb46a310fa0}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {944a558e-d6a9-406b-8797-ec86e2f22a48}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7ba3b084-afdc-4262-a603-b2a8c6d9a37e}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday Rule, !- Name
  {2fe9b36e-0bf1-42ff-8567-984245ee340a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17c4d912-76a6-49c6-8b74-aae89e660803}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17c4d912-76a6-49c6-8b74-aae89e660803}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d75a875f-4f61-4613-9cdb-d31bb24848d6}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday Rule, !- Name
  {2fe9b36e-0bf1-42ff-8567-984245ee340a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa3560a2-895e-426a-90f4-94e323468e69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa3560a2-895e-426a-90f4-94e323468e69}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Ground PSZ-AC Occ Sch Sunday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Ruleset,
  {a94afa57-fbc4-4a28-80f9-2a76d2ad1a3b}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  {cbbb1ed4-008a-446d-85ff-5ae0b385e147}, !- Default Day Schedule Name
  {8e17d4bf-6c35-47ba-b182-0b59a4e3e700}, !- Summer Design Day Schedule Name
  {bef53b34-851c-4f46-acc1-51f75478297c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbbb1ed4-008a-446d-85ff-5ae0b385e147}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Default, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d9fbfe25-b4ef-4cfa-b78c-b12c71975f9c}, !- Handle
  {a94afa57-fbc4-4a28-80f9-2a76d2ad1a3b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4.2451905283832874,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-07-25 03:05:54 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-07-25 03:05:54 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bef53b34-851c-4f46-acc1-51f75478297c}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Winter Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e17d4bf-6c35-47ba-b182-0b59a4e3e700}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Summer Design Day, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a6d767a-7eaf-4791-bb9a-76a970101ed9}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday Rule, !- Name
  {a94afa57-fbc4-4a28-80f9-2a76d2ad1a3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5380df8-fade-419d-858b-877074ccd5d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5380df8-fade-419d-858b-877074ccd5d2}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Saturday, !- Name
  {56cd59f8-f7bc-44c2-b4dc-13c6c28a4b1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f3b2d3f-dfc0-443b-b589-86fbcb337293}, !- Handle
  Zone Office WholeBuilding - Sm Office A  - Story Top PSZ-AC Occ Sch Sunday Rule, !- Name
  {a94afa57-fbc4-4a28-80f9-2a76d2ad1a3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c78eefd3-161b-4859-bd2e-8d63e843d93e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
